   ---   55   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  F77 GNU Linux or DOS.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 11-Nov-18  11.00.00    Name of disk plot file, if any, is
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is
Total size of LABCOM tables = 16446853 INTEGER words.  31 VARDIM  List Sizes follow:  6002  10K  192K  900  420K  1200  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  600  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   KOMPAR > 0.                       |C data:Caso0_ReEnergizacao_Convenc_RPI.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   KOMPAR > 0.                       |C $DUMMY, XYZ000
Misc. data.     1.000E-06   1.000E+00   0.000E+00 |   1.E-6      1.
Misc. data.  500  1  0  0  1  0  0  1  300  0     |     500       1       0       0       1       0       0       1     300
Statistics data.      1    1    0    0    1    0  |       1       1       0       0       1      -1                               0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001AX0007A                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001BX0007B                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001CX0007C                5.   75.                                         0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007AX0001A              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007BX0001B              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007CX0001C              200.                                               0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003BXX0008            1.5155 1608.                                         0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003AXX0008            1.5155 1608.                                         0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003CXX0008            1.5155 1608.                                         0
Series R-L-C.   3.272E-01  3.472E-01  0.000E+00   |  XX0008                   .3272 347.2                                         0
Series R-L-C.   3.000E+01  0.000E+00  0.000E+00   |  XX0009                     30.                                               0
Series R-L-C.   1.000E+03  0.000E+00  0.000E+00   |  X0002AX0010A              1.E3                                               0
Series R-L-C.   1.000E+03  0.000E+00  0.000E+00   |  X0002BX0010B              1.E3                                               0
Series R-L-C.   1.000E+03  0.000E+00  0.000E+00   |  X0002CX0010C              1.E3                                               0
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\3\EXT1.pch
J. Marti line, mode  1   parameters begin.        |-1X0010AX0006C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0010BX0006A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0010CX0006B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\3\CONV2.pch
J. Marti line, mode  1   parameters begin.        |-1X0004AX0005C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0004BX0005A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0004CX0005B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\3\EXT3.pch
J. Marti line, mode  1   parameters begin.        |-1X0005AX0003A                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0005BX0003B                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0005CX0003C                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\3\CONV4.pch
J. Marti line, mode  1   parameters begin.        |-1X0006AX0004C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0006BX0004A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0006CX0004B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Blank card ending branches.  IBR, NTOT = 26  27   |BLANK BRANCH
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001BX0002B      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001AX0002A      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001CX0002C      .055      .001               3333.STATISTICS               0
Switch.   1.00E-02  1.00E-03  0.00E+00  0.00E+00  |  X0003CXX0009       .01      .001                    STATISTICS               1
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001BX0002B        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001AX0002A        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001CX0002C        .7      .001                    STATISTICS               0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002AX0010A                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002BX0010B                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002CX0010C                .698                                             0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002AX0010A       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002BX0010B       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002CX0010C       .71                                                       0
Blank card ending switches.   KSWTCH = 13.        |BLANK SWITCH
Source.   4.29E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  428660.705       60.                                     -1.      100.
Source.   4.29E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  428660.705       60.     -120.                           -1.      100.
Source.   4.29E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  428660.705       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

     Total network loss  P-loss  by summing injections =   2.051611151345E+08

Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  7   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  6     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   1     output variables are branch currents (flowing from the upper node to the lower node);
   Step      Time      X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
                                                        X0003C     X0003B     X0003A     XX0009
 ***      Phasor I(0) =  2.9280487E+00                     Switch  "X0001B"  to  "X0002B"  closed in the steady-state.
 ***      Phasor I(0) =  3.2038622E+02                     Switch  "X0001A"  to  "X0002A"  closed in the steady-state.
 ***      Phasor I(0) = -3.2059124E+02                     Switch  "X0001C"  to  "X0002C"  closed in the steady-state.
 ***                    Switch  "X0002A"  to  "X0010A"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002B"  to  "X0010B"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002C"  to  "X0010C"  closed  after  0.00000000E+00  sec.
      0       0.0  111311.226 -227294.56 112495.387 -339789.95 338605.785 1184.16087        0.0
    500     .5E-3  145631.623 -222641.62 74616.5114 -297258.13 368273.241 -71015.111        0.0
   1000     .1E-2  175361.382 -210389.33 33646.5462 -244035.88 385750.714 -141714.84        0.0
   1500     .0015  198180.254 -190867.77  -8376.284 -182491.48 389048.022 -206556.54        0.0
   2000      .002  572044.314 -138266.22 -497136.65 358870.434 710310.534 -.106918E7        0.0
   2500     .0025  572759.976 13315.0843  -618725.8 632040.888 559444.891 -.119149E7        0.0
   3000      .003   519453.06 149464.621 -708717.34 858181.965 369988.439 -.122817E7        0.0
   3500     .0035  434518.979 256868.702 -733634.27 990502.972 177650.277 -.116815E7        0.0
   4000      .004  327615.585 375689.146 -691072.36 .1066762E7 -48073.561 -.101869E7        0.0
   4500     .0045  204850.106 487528.612 -639009.48 .1126538E7 -282678.51 -843859.59        0.0
   5000      .005   51191.604 569356.695  -563065.8 .1132422E7 -518165.09  -614257.4        0.0
   5500     .0055   -248018.1  612215.68   -313557. 925772.677 -860233.78 -65538.899        0.0
   6000      .006    -464210. 580962.312 -86300.026 667262.339 -.104517E7  377909.97        0.0
   6500     .0065  -584456.61 520611.694 113442.782 407168.912 -.110507E7 697899.389        0.0
   7000      .007   -650243.8 444974.948 267298.579 177676.369 -.109522E7 917542.383        0.0
   7500     .0075  -676958.96 358341.891 358413.547 -71.655901  -.10353E7 .1035373E7        0.0
   8000      .008  -667760.94 249639.448 416281.849  -166642.4 -917400.39 .1084043E7        0.0
   8500     .0085  -619481.96 124831.803 453382.003  -328550.2 -744313.76 .1072864E7        0.0
   9000      .009    -492853. 4622.53872 418125.852 -413503.31 -497475.54 910978.855        0.0
   9500     .0095  -339741.96 -87064.149 350503.641 -437567.79 -252677.81 690245.604        0.0
  10000       .01  -211403.97 -150900.22 283858.724 -434758.95 -60503.749 495262.695        0.0
 ***                                                             Close switch  "X0003C"  to  "XX0009"  after  1.00010000E-02  sec.
  10500     .0105  -165718.88  -256726.6 22546.1637 -279272.76 91007.7149 188265.047  751.53879
  11000      .011  -86797.754 -296819.92 21590.5266 -318410.45 210022.166  108388.28 719.684219
  11500     .0115  -27188.983 -338009.04 22931.0151 -360940.05 310820.057 50119.9978 764.367171
  12000      .012  5861.25601 -377104.15 27250.8555 -404355.01 382965.409 21389.5995 908.361849
  12500     .0125   12921.294 -394483.31  31842.469 -426325.78 407404.602  18921.175 1061.41563
  13000      .013    12734.06 -413208.15  36452.007 -449660.16 425942.208  23717.947  1215.0669
  13500     .0135  -33976.656 -453442.35 42590.3633 -496032.71  419465.69  76567.019 1419.67878
  14000      .014  -68873.805 -536308.82 54472.4959 -590781.31 467435.014   123346.3 1815.74986
  14500     .0145  21503.5443 -512065.11 62251.5731 -574316.68  533568.65 40748.0289 2075.05244
  15000      .015  116390.462 -470573.74 62779.0629  -533352.8 586964.199 -53611.399 2092.63543
  15500     .0155  208103.101 -424262.29 56634.3683 -480896.66 632365.395 -151468.73 1887.81228
  16000      .016   313864.61 -369994.95 47521.0684 -417516.02 683859.563 -266343.54 1584.03561
  16500     .0165  427117.082 -297177.08  37303.272 -334480.36 724294.167 -389813.81  1243.4424
  17000      .017  538761.602 -196168.88 25476.2752 -221645.15 734930.478 -513285.33 849.209174
  17500     .0175  621685.288 -75464.777 13726.3792 -89191.156 697150.065 -607958.91 457.545975
  18000      .018  663700.508 65165.3162 6480.76054 58684.5556 598535.192 -657219.75 216.025351
  18500     .0185  667580.431 208674.992 1728.49686 206946.495 458905.439 -665851.93 57.6165621
  19000      .019  627805.083 337229.324 -5202.4792 342431.803 290575.759 -633007.56 -173.41597
  19500     .0195  546223.975 449609.291 -13749.283 463358.575 96614.6839 -559973.26 -458.30945
  20000       .02  426196.464 540450.947 -22830.815 563281.762 -114254.48 -449027.28 -761.02715
  20500     .0205  280770.852 603712.969 -31686.534 635399.503 -322942.12 -312457.39 -1056.2178
  21000      .021  124245.458  634341.89 -40070.819 674412.708 -510096.43 -164316.28  -1335.694
  21500     .0215  -37454.891 622837.871 -47011.641 669849.512 -660292.76 -9556.7503 -1567.0547
  22000      .022  -191594.83 574294.731 -51015.419 625310.151 -765889.57 140579.416  -1700.514
  22500     .0225  -319753.31 506901.911 -52253.979  559155.89 -826655.22 267499.328 -1741.7993
  23000      .023   -415062.6 429879.404 -51391.868 481271.272   -844942. 363670.732 -1713.0623
  23500     .0235   -478238.1 344521.657 -49124.998 393646.655 -822759.76 429113.106 -1637.4999
  24000      .024  -512704.09 253423.288 -45595.328 299018.616 -766127.38  467108.76 -1519.8443
  24500     .0245   -522471.7 161816.079 -40791.954 202608.034 -684287.78 481679.746 -1359.7318
  25000      .025  -512188.04 75423.9986 -34962.487 110386.486 -587612.04 477225.553 -1165.4162
  25500     .0255  -488892.38 -4095.0378 -28052.753 23957.7155 -484797.34 460839.626 -935.09178
  26000      .026  -457300.84 -76801.687 -19522.553 -57279.135 -380499.16 437778.292 -650.75176
  26500     .0265  -420813.34 -144602.34 -9298.3044 -135304.04   -276211. 411515.037 -309.94348
  27000      .027  -382153.87 -209803.27 1902.12236 -211705.39  -172350.6 384055.991 63.4040786
  27500     .0275  -341722.85 -273362.53 13208.4416 -286570.97 -68360.321 354931.295 440.281385
  28000      .028  -297823.33 -335181.68 23961.2512 -359142.93 37358.3476 321784.584 798.708375
  28500     .0285  -247325.56 -394004.24 33654.2044 -427658.45 146678.679 280979.769 1121.80681
  29000      .029  -187417.81 -447865.37 41813.8505 -489679.22 260447.562 229231.656 1393.79502
  29500     .0295  -117621.77 -494616.19 48166.7622 -542782.95 376994.419 165788.532 1605.55874
  30000       .03  -38197.979 -530451.47 52703.0012 -583154.47 492253.487 90900.9801 1756.76671
  30500     .0305  50736.7665 -549712.69 55464.6555 -605177.35  600449.46 4727.88894 1848.82185
  31000      .031  147735.842 -546835.67 56449.4325 -603285.11 694571.516 -91286.409 1881.64775
  31500     .0315  248642.689 -518392.91 55616.6769 -574009.58 767035.596 -193026.01 1853.88923
  32000      .032  347171.548 -463618.35 52961.4699 -516579.82 810789.899 -294210.08 1765.38233
  32500     .0325  436505.148 -383900.45 48534.2645 -432434.71 820405.594 -387970.88 1617.80882
  33000      .033  510347.914 -282565.41 42413.8209 -324979.23 792913.327 -467934.09 1413.79403
  33500     .0335  563263.848 -164922.77 34781.5487 -199704.32 728186.614  -528482.3 1159.38496
  34000      .034  591167.786 -37784.064 25986.2456  -63770.31  628951.85 -565181.54 866.208186
  34500     .0345  591674.139 91131.6965 16461.4106 74670.2859 500542.442 -575212.73 548.713685
  35000      .035  564427.764  213962.42 6596.06859 207366.352 350465.343  -557831.7 219.868953
  35500     .0355  511237.152 323656.627 -3297.2734   326953.9 187580.525 -514534.43 -109.90911
  36000      .036  435798.837 414737.352 -12940.475 427677.827 21061.4847 -448739.31 -431.34915
  36500     .0365  343173.263 483706.994 -22068.423 505775.418 -140533.73 -365241.69 -735.61411
  37000      .037  239025.783   528972.8 -30438.268 559411.068 -289947.02 -269464.05 -1014.6089
  37500     .0375  128916.573 550528.432 -37815.504 588343.936 -421611.86 -166732.08 -1260.5168
  38000      .038  18013.4994 549774.884 -43951.787  593726.67 -531761.38 -61965.286 -1465.0596
  38500     .0385  -89016.498 529365.273   -48593.5 577958.773 -618381.77 40422.9975 -1619.7833
  39000      .039  -188230.06 492760.151 -51514.851 544275.002 -680990.21 136715.208 -1717.1617
  39500     .0395  -276675.41 443503.297 -52550.984 496054.281 -720178.71 224124.427 -1751.6995
  40000       .04   -352439.4 384603.238 -51616.215 436219.453 -737042.64 300823.183 -1720.5405
  40500     .0405  -414405.51  318289.28  -48715.28  367004.56 -732694.79 365690.231 -1623.8427
  41000      .041  -461956.38 246049.851 -43950.155 290000.006 -708006.24 418006.229 -1465.0052
  41500     .0415   -494770.2 168804.923 -37507.611 206312.534 -663575.13 457262.592 -1250.2537
  42000      .042   -512680.4 87153.3881  -29632.52 116785.908 -599833.79 483047.878 -987.75066
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1000      46       1      50
Plot timespan now in memory (in sec) = 0.00000000E+00   4.24930000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1001  339994       1  -1.00000E+00
1.00000E+19
  42500     .0425  -515577.54 1665.06532 -20609.382 22274.4477  -517242.6 494968.155 -686.97941
  43000      .043  -503367.31 -86787.604 -10759.643 -76027.961  -416579.7 492607.663 -358.65476
  43500     .0435  -476004.09   -176701. -440.49156 -176260.51 -299303.09 475563.603 -14.683052
  44000      .044  -433596.47  -265712.4 9966.65556 -275679.06 -167884.07 443563.126 332.221852
  44500     .0445  -376558.72 -350566.54 20072.9384 -370639.48 -25992.184 396631.662 669.097946
  45000      .045  -305795.03  -427319.8 29497.6944  -456817.5 121524.769 335292.727 983.256479
  45500     .0455  -222869.58  -491721.4 37885.4587 -529606.86 268851.822  260755.04 1262.84862
  46000      .046  -130089.17 -539651.53  44925.344 -584576.88  409562.36 175014.515 1497.51147
  46500     .0465  -30465.738 -567539.96 50367.8228 -617907.78 537074.217 80833.5606 1678.92743
  47000      .047  72411.3939 -572753.23 54034.2697  -626787.5 645164.622 -18377.124 1801.14232
  47500     .0475  174548.156 -553938.47 55819.3454 -609757.82  728486.63 -118728.81 1860.64485
  48000      .048  271753.463 -511260.41 55688.7844 -566949.19 783013.871 -216064.68 1856.29281
  48500     .0485  359887.772 -446457.75 53673.7855 -500131.54 806345.525 -306213.99 1789.12618
  49000      .049  435129.609 -362702.42 49863.3181 -412565.74 797832.031 -385266.29  1662.1106
  49500     .0495  494220.606 -264302.07 44397.6162 -308699.68 758522.672 -449822.99 1479.92054
  50000       .05  534657.998 -156307.04 37464.7821 -193771.82 690965.039 -497193.22 1248.82607
  50500     .0505  554819.217 -44078.208 29298.4723 -73376.681 598897.425 -525520.74 976.615744
  51000      .051  554017.475  67137.345 20173.2946 46964.0505  486880.13 -533844.18 672.443152
  51500     .0515  532495.755  172579.97 10397.1223 162182.847 359915.786 -522098.63 346.570745
  52000      .052  491369.782 268260.833 301.766935 267959.066 223108.949 -491068.01 10.0588978
  52500     .0525  432528.753 351123.511 -9767.2402 360890.752 81405.2418 -442295.99 -325.57467
  53000      .053   358500.05 419070.544 -19461.953 438532.498 -60570.494   -377962. -648.73177
  53500     .0535  272290.206  470870.72 -28444.039 499314.759 -198580.51 -300734.24 -948.13463
  54000      .054   177223.59 505989.167 -36396.535 542385.702 -328765.58 -213620.12 -1213.2178
  54500     .0545  76798.5162 524390.993 -43034.746 567425.739 -447592.48 -119833.26 -1434.4915
  55000      .055  -25433.457 526359.704 -48116.307  574476.01 -551793.16  -22682.85 -1603.8769
  55500     .0555  -125971.38 512357.245 -51450.482 563807.727 -638328.62 74520.8954 -1715.0161
  56000      .056  -221457.95 482944.245  -52906.42 535850.664 -704402.19  168551.53 -1763.5473
  56500     .0565  -308762.02 438772.252 -52419.941 491192.193 -747534.28 256342.082 -1747.3314
  57000      .057  -385049.93 380646.506 -49998.313 430644.819 -765696.44 335051.617 -1666.6104
 ***                                                             Open  switch  "X0001B"  to  "X0002B"  after  5.72340000E-02  sec.
  57500     .0575  -447848.63 309640.383 -45722.083 355362.466 -757489.02 402126.551 -1524.0694
  58000      .058  -495105.48 227229.348 -39743.135 266972.483 -722334.83 455362.342 -1324.7712
  58500     .0585  -525246.65 135408.186 -32278.794  167686.98 -660654.83 492967.854 -1075.9598
  59000      .059  -538908.72 42155.6273 -23726.809 65882.4359 -581064.34 515181.909 -790.89362
 ***                                                             Open  switch  "X0001A"  to  "X0002A"  after  5.93130000E-02  sec.
  59500     .0595  -540725.97 -26536.734 -15267.902 -11268.831 -514189.23 525458.064 -508.93008
  60000       .06  -514278.21 -84465.195 -5318.2749  -79146.92 -429813.02 508959.936 -177.27583
 ***                                                             Open  switch  "X0001C"  to  "X0002C"  after  6.02010000E-02  sec.
  60500     .0605  -469753.24 -143159.73 4920.28972 -148080.02 -326593.52 474673.534 164.009657
  61000      .061  -410807.73 -203744.47 15114.0621 -218858.53 -207063.25 425921.787 503.802069
  61500     .0615   -375206.9 -262324.05 26409.7796 -288733.83 -112882.85 401616.682 880.325985
  62000      .062  -322415.44 -321886.65 34352.9349 -356239.59 -528.78797 356768.374 1145.09783
  62500     .0625  -239276.28  -351353.5 34159.5587 -385513.06 112077.224 273435.834 1138.65196
  63000      .063  -189613.84 -394136.52 29261.8737  -423398.4 204522.685 218875.712 975.395789
  63500     .0635  -120358.25 -427614.22  22733.362 -450347.59 307255.973 143091.613 757.778732
  64000      .064  -36597.538 -448466.95 16037.2111 -464504.16 411869.411 52634.7492 534.573704
  64500     .0645  48449.3249 -459677.05 8904.51748 -468581.57 508126.378 -39544.807 296.817249
  65000      .065  117986.824   -459264. 1745.34065 -461009.34 577250.822 -116241.48 58.1780218
  65500     .0655  187122.413 -468188.91 -5038.0762 -463150.83 655311.318 -192160.49 -167.93587
  66000      .066  215866.957 -491660.17 -9363.6009 -482296.57  707527.13 -225230.56 -312.12003
  66500     .0665  247823.014 -500108.36 -9316.7334 -490791.62  747931.37 -257139.75 -310.55778
  67000      .067   296193.59 -491755.34 -8100.3669 -483654.97 787948.927 -304293.96 -270.01223
  67500     .0675  349645.376 -470030.97  -6128.793 -463902.18  819676.35 -355774.17  -204.2931
  68000      .068  390483.173 -436489.63 -2644.5215 -433845.11   826972.8 -393127.69 -88.150718
  68500     .0685  422826.456 -388902.01  1974.2148 -390876.22 811728.466 -420852.24   65.80716
  69000      .069  451439.347 -342754.92 7401.80893 -350156.73 794194.269 -444037.54 246.726964
  69500     .0695  457501.445 -289131.15 12902.6927 -302033.84 746632.597 -444598.75 430.089756
  70000       .07  474822.012 -223024.32 15219.1322 -238243.45 697846.328 -459602.88 507.304407
  70500     .0705  477787.022 -166284.46  15017.564 -181302.02 644071.477 -462769.46 500.585467
  71000      .071  477321.866 -108360.25 13996.6374 -122356.89  585682.12 -463325.23 466.554581
  71500     .0715  465894.941 -35909.491 12447.5751 -48357.066 501804.432 -453447.37 414.919169
  72000      .072  450730.808 44631.8431 9898.08569 34733.7574 406098.965 -440832.72  329.93619
  72500     .0725  427743.306 117881.811 6771.05994 111110.751 309861.495 -420972.25 225.701998
  73000      .073  387841.304 189975.385 3541.32448 186434.061 197865.919 -384299.98 118.044149
  73500     .0735  336746.881 244318.288  517.65238 243800.636 92428.5924 -336229.23 17.2550793
  74000      .074  279198.966 286466.633 -855.69395 287322.327 -7267.6672 -280054.66 -28.523132
  74500     .0745   227868.69 326711.467 -1256.2065 327967.673 -98842.776  -229124.9  -41.87355
  75000      .075  166043.999 373141.366 -1516.7301 374658.096 -207097.37 -167560.73  -50.55767
  75500     .0755  101916.045 414081.607 -1089.1017 415170.709 -312165.56 -103005.15 -36.303389
  76000      .076  38818.8864 447266.545  501.51534  446765.03 -408447.66 -38317.371  16.717178
  76500     .0765  -27865.266 477967.074 2771.56618 475195.508 -505832.34 30636.8322 92.3855392
  77000      .077  -92537.915 492657.924 5441.77558 487216.148 -585195.84  97979.691 181.392519
  77500     .0775  -146893.52 498253.203  7454.9685 490798.234 -645146.72  154348.49  248.49895
  78000      .078  -199701.93 491125.635 8465.48584 482660.149 -690827.56 208167.412 282.182861
  78500     .0785  -258667.44 482525.612 8953.73026 473571.881 -741193.05 267621.171 298.457675
  79000      .079  -308364.09 467125.394 9087.75495 458037.639 -775489.48  317451.84 302.925165
  79500     .0795  -348867.87  450205.15 8664.26249 441540.888 -799073.02 357532.129  288.80875
  80000       .08  -385616.34 427296.036 7651.43982 419644.596 -812912.38 393267.784 255.047994
  80500     .0805  -412613.99 391053.624 6338.71889 384714.905 -803667.61 418952.708  211.29063
  81000      .081  -431195.94 341248.951 5019.71341 336229.238 -772444.89 436215.654  167.32378
  81500     .0815  -448656.38 281456.714 4187.23377  277269.48 -730113.09 452843.609 139.574459
  82000      .082  -461878.79 224125.773 3575.29641 220550.477 -686004.56 465454.088 119.176547
  82500     .0825  -462745.35 162530.091 2913.19162 159616.899 -625275.44 465658.542 97.1063874
  83000      .083  -458539.07 102229.745 2457.56309 99772.1824 -560768.82 460996.634 81.9187695
  83500     .0835  -445837.01 40869.8727  2563.4999 38306.3728 -486706.88 448400.511 85.4499966
  84000      .084  -419854.83 -23166.506 3132.60872 -26299.114 -396688.32 422987.438 104.420291
  84500     .0845  -384570.65  -91478.08 4148.04034 -95626.121 -293092.57 388718.692 138.268011
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1001      46       1      50
Plot timespan now in memory (in sec) = 4.24919985E-02   8.49850000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1002  339994       1  -1.00000E+00
1.00000E+19
  85000      .085  -346611.33 -156348.17 5221.77041 -161569.94 -190263.16 351833.099 174.059014
  85500     .0855  -306573.53  -215760.3  5834.4298 -221594.73 -90813.237 312407.963 194.480993
  86000      .086   -259607.1 -274855.78 6214.18868 -281069.97 15248.6866 265821.286 207.139623
  86500     .0865  -211335.18 -324105.19 6496.36393 -330601.56 112770.012 217831.546 216.545464
  87000      .087  -154727.76 -365968.74 6455.81088 -372424.55 211240.976 161183.576 215.193696
  87500     .0875  -91251.986 -403075.01 6073.56318 -409148.57  311823.02 97325.5493 202.452106
  88000      .088  -24520.587 -437213.67 5645.26938 -442858.94  412693.08 30165.8568 188.175646
  88500     .0885  36080.0297 -461660.87 5135.68643 -466796.56 497740.899 -30944.343 171.189548
  89000      .089    91715.96 -479129.02 4590.04304 -483719.06 570844.981 -87125.917 153.001435
  89500     .0895  147868.483 -490541.87 4090.65025 -494632.52 638410.356 -143777.83 136.355008
  90000       .09  198759.904 -489728.29 3516.93389 -493245.22 688488.192 -195242.97  117.23113
  90500     .0905  249151.998  -481591.7 2868.74933 -484460.45 730743.698 -246283.25 95.6249777
  91000      .091  298130.436  -467231.7 2486.89285 -469718.59 765362.131 -295643.54 82.8964284
  91500     .0915  344356.559 -446211.61 2510.77344 -448722.39 790568.172 -341845.79 83.6924479
  92000      .092  378505.142 -413856.97 2747.28089 -416604.25 792362.116 -375757.86 91.5760297
  92500     .0925  405022.435 -375174.08 3048.23872 -378222.32 780196.516  -401974.2 101.607957
  93000      .093  425253.723 -331580.73 3291.80793 -334872.54 756834.456 -421961.92 109.726931
  93500     .0935  435529.072 -280911.36 3457.90169 -284369.26 716440.429 -432071.17  115.26339
  94000      .094  441298.369 -227053.44 3562.67084 -230616.11 668351.808  -437735.7 118.755695
  94500     .0945  443618.206 -170009.29  3648.8869 -173658.18   613627.5 -439969.32 121.629563
  95000      .095   439438.71 -109813.82 3682.19984 -113496.02 549252.534 -435756.51 122.739995
  95500     .0955  422359.174 -44067.558 3626.47617 -47694.035 466426.733  -418732.7 120.882539
  96000      .096  398413.387 20862.3561 3492.60643 17369.7496 377551.031 -394920.78 116.420214
  96500     .0965   366326.49 84547.2919 3345.62349 81201.6684 281779.198 -362980.87 111.520783
  97000      .097   327005.89  147077.59 3166.96534 143910.624   179928.3 -323838.92 105.565511
  97500     .0975  285111.913 205297.513 2892.93212 202404.581    79814.4 -282218.98 96.4310705
  98000      .098  241421.128 258313.134 2629.97233 255683.161 -16892.006 -238791.16 87.6657442
  98500     .0985  192278.205 307706.495 2502.51502  305203.98 -115428.29 -189775.69 83.4171673
  99000      .099  136520.363 355614.405 2487.12467 353127.281 -219094.04 -134033.24 82.9041555
  99500     .0995  80197.2282 396030.818 2559.82345 393470.995 -315833.59 -77637.405 85.3274483
 100000       0.1  20946.3431 430314.237 2721.17764 427593.059 -409367.89 -18225.165 90.7059215
 100500     .1005  -38249.566 456747.866 2875.97747 453871.888 -494997.43 41125.5439 95.8659156
 101000      .101  -94381.991 473218.798 3000.63233 470218.165 -567600.79 97382.6238 100.021078
 101500     .1015    -146388. 479765.669 3198.89035 476566.778 -626153.67 149586.893 106.629678
 102000      .102  -197884.95 480492.487 3435.18391 477057.303 -678377.44 201320.138  114.50613
 102500     .1025  -247735.98 476266.984 3574.39167 472692.592 -724002.96  251310.37 119.146389
 103000      .103  -291443.38 462634.127 3657.59015 458976.537  -754077.5 295100.967 121.919672
 103500     .1035  -331635.78 442392.673 3729.14705 438663.526 -774028.45 335364.923 124.304902
 104000      .104  -365162.39 413521.334 3745.19296 409776.141 -778683.72 368907.581 124.839765
 104500     .1045  -390295.15 375644.236 3726.73826 371917.497 -765939.38 394021.885 124.224609
 105000      .105  -406916.73 329750.159 3725.72929  326024.43 -736666.88 410642.454 124.190976
 105500     .1055  -419684.28   280893.7 3691.09992 277202.601 -700577.98 423375.376 123.036664
 106000      .106  -426639.57 228969.781 3598.33842 225371.442 -655609.35 430237.904 119.944614
 106500     .1065    -424714. 172428.489 3534.77255 168893.716 -597142.49 428248.774 117.825752
 107000      .107  -416467.31 114478.429 3508.91744 110969.511 -530945.74 419976.229 116.963915
 107500     .1075  -399730.46 53444.6621 3477.69381 49966.9683 -453175.12 403208.154 115.923127
 108000      .108  -374266.63 -10266.044 3470.72841 -13736.773 -364000.59 377737.361 115.690947
 108500     .1085  -341781.77 -75044.733 3523.26669    -78568. -266737.03 345305.032 117.442223
 109000      .109  -307050.51 -135875.74 3574.57294 -139450.32 -171174.77 310625.086 119.152431
 109500     .1095  -267551.63 -193613.73 3580.31822 -197194.05 -73937.899 271131.951 119.343941
 110000       .11  -222530.22 -248020.37 3555.24648 -251575.61 25490.1509 226085.463 118.508216
 110500     .1105  -174312.14 -297110.35 3500.22652 -300610.58 122798.209 177812.367 116.674217
 111000      .111  -121675.16 -342247.16 3409.73134 -345656.89 220571.997 125084.894 113.657711
 111500     .1115  -65323.409 -383184.75 3336.43018 -386521.18 317861.341 68659.8393 111.214339
 112000      .112    -8371.07 -418119.89 3299.22007 -421419.11 409748.824   11670.29 109.974002
 112500     .1125  45291.2468 -443520.21 3221.39635 -446741.61 488811.456  -42069.85 107.379878
 113000      .113  98236.3927 -461575.04 3076.85382  -464651.9 559811.436 -95159.539 102.561794
 113500     .1135  149388.999 -471590.46 2908.66945 -474499.13 620979.458 -146480.33 96.9556484
 114000      .114  197783.311 -473090.61 2738.25597 -475828.87 670873.924 -195045.05  91.275199
 114500     .1145  244320.733 -467516.11 2566.03083 -470082.14 711836.841  -241754.7 85.5343611
 115000      .115  288141.806 -455471.93 2447.61111 -457919.54 743613.739 -285694.19 81.5870369
 115500     .1155  325614.507 -435466.32 2388.75499 -437855.07 761080.824 -323225.75 79.6251665
 116000      .116    354606.7 -406153.67 2320.25859 -408473.93 760760.367 -352286.44 77.3419528
 116500     .1165  378018.434 -370752.94 2236.55544  -372989.5 748771.378 -375781.88  74.551848
 117000      .117  394475.671 -328656.17 2161.86091 -330818.03 723131.837 -392313.81 72.0620304
 117500     .1175  404584.213 -280921.14 2076.91483 -282998.06 685505.357  -402507.3 69.2304944
 118000      .118  409294.905 -229368.69  1984.2949 -231352.98 638663.592 -407310.61 66.1431633
 118500     .1185  408310.391 -175198.66 1946.19143 -177144.85  583509.05  -406364.2 64.8730475
 119000      .119  398470.402 -117137.75 1953.42899 -119091.18 515608.151 -396516.97 65.1142996
 119500     .1195  379780.387 -55706.279 1941.96163 -57648.241 435486.667 -377838.43 64.7320545
 120000       .12  355392.839 5720.96051  1913.0103 3807.95021 349671.878 -353479.83   63.76701
 120500     .1205   324475.49 67435.1948 1879.85966 65555.3351 257040.295 -322595.63 62.6619886
 121000      .121   288761.78 127592.508 1826.43996 125766.068 161169.272 -286935.34  60.881332
 121500     .1215   249629.14 184594.703  1779.9386 182814.764 65034.4377  -247849.2 59.3312866
 122000      .122  207331.963 237559.292 1791.30763 235767.985 -30227.329 -205540.66 59.7102544
 122500     .1225  159502.812 287913.934  1835.1304 286078.803 -128411.12 -157667.68 61.1710133
 123000      .123  107828.894 334219.107 1866.03918 332353.068 -226390.21 -105962.85  62.201306
 123500     .1235  55137.6376 374063.527 1897.75665  372165.77 -318925.89 -53239.881  63.258555
 124000      .124  1303.62732 407848.616 1938.85708 405909.759 -406544.99 635.229752 64.6285692
 124500     .1245  -51520.306 434105.555 1970.03608 432135.519 -485625.86 53490.3417 65.6678694
 125000      .125  -101905.81 452083.051 2013.29675 450069.755 -553988.86 103919.105 67.1098915
 125500     .1255  -149898.64 461945.384 2097.79351  459847.59 -611844.03 151996.438 69.9264502
 126000      .126   -197271.2 465662.481 2191.07355 463471.407 -662933.69 199462.278  73.035785
 126500     .1265  -241584.48 461892.584 2263.93672 459628.647 -703477.07 243848.421 75.4645573
 127000      .127  -281108.94 449881.574  2330.5932 447550.981 -730990.51 283439.532 77.6864399
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1002      46       1      50
Plot timespan now in memory (in sec) = 8.49839970E-02   1.27477000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1003  339994       1  -1.00000E+00
1.00000E+19
 127500     .1275  -315763.96 430434.224 2390.21742 428044.007 -746198.18 318154.176 79.6739138
 128000      .128  -343932.15 403046.901 2425.84428 400621.057 -746979.06 346357.999 80.8614761
 128500     .1285  -364850.43 367952.329 2465.05264 365487.277 -732802.76 367315.487 82.1684215
 129000      .129  -379572.72 326643.512 2528.51953 324114.992 -706216.24 382101.244 84.2839843
 129500     .1295  -389633.21 281539.328 2579.44164 278959.887 -671172.54 392212.651  85.981388
 130000       .13  -392853.87 231756.881 2601.57328 229155.308 -624610.75 395455.442 86.7191092
 130500     .1305  -389041.53 177974.564  2613.9818 175360.582 -567016.09 391655.512 87.1327266
 131000      .131  -378409.14 121237.437 2615.83077 118621.606 -499646.58 381024.974 87.1943591
 131500     .1315  -360369.54 61832.0556 2599.91662 59232.1389 -422201.59 362969.453 86.6638872
 132000      .132   -335141.3 591.934439 2595.70822 -2003.7738 -335733.24 337737.011 86.5236075
 132500     .1325  -304925.67  -60183.06 2607.73292 -62790.792 -244742.61 307533.401 86.9244308
 133000      .133  -271184.79 -118387.65 2595.41682 -120983.07 -152797.13 273780.203  86.513894
 133500     .1335  -232469.96  -174720.1 2555.17538 -177275.28 -57749.852  235025.13 85.1725125
 134000      .134   -189772.9 -227957.29 2507.67687 -230464.97 38184.3871 192280.581 83.5892289
 134500     .1345  -143620.68 -277397.71 2447.86665 -279845.58 133777.025 146068.551 81.5955549
 135000      .135  -94271.438 -322722.43 2375.21511 -325097.65 228450.996 96646.6528 79.1738371
 135500     .1355  -42692.325 -363256.54 2317.52864 -365574.07 320564.218 45009.8541 77.2509546
 136000      .136  8315.85083 -396862.58 2268.36968 -399130.95 405178.428 -6047.4812 75.6123227
 136500     .1365  57732.7748 -422590.64 2193.12367 -424783.76 480323.415 -55539.651 73.1041223
 137000      .137  106497.307 -441432.49 2097.31899 -443529.81 547929.794 -104399.99 69.9106329
 137500     .1375  153309.019 -452632.52 1998.87282 -454631.39 605941.541 -151310.15 66.6290942
 138000      .138  197758.724 -456391.23 1892.47477  -458283.7 654149.953 -195866.25 63.0824923
 138500     .1385  239448.519 -453038.33 1787.69148 -454826.02 692486.852 -237660.83  59.589716
 139000      .139  277300.723 -442556.52 1710.05593 -444266.58 719857.248 -275590.67 57.0018642
 139500     .1395  308861.385  -423659.6 1644.43772 -425304.04 732520.984 -307216.95 54.8145906
 140000       .14  334126.552 -396903.41 1562.23336 -398465.64 731029.958 -332564.32 52.0744454
 140500     .1405  354001.091 -363765.66 1472.35309 -365238.02 717766.755 -352528.74 49.0784364
 141000      .141  367757.691  -324408.1 1388.48847 -325796.59 692165.787  -366369.2 46.2829489
 141500     .1415  375624.881  -279922.2 1305.89981  -281228.1 655547.084 -374318.98 43.5299937
 142000      .142  377729.431 -231349.71 1238.70986 -232588.42 609079.144 -376490.72 41.2903287
 142500     .1425  373392.494 -179210.67 1204.70653 -180415.38 552603.163 -372187.79 40.1568843
 143000      .143   361190.82 -123089.01 1181.39794 -124270.41 484279.832 -360009.42 39.3799314
 143500     .1435   342352.34 -64628.136 1147.27562 -65775.412 406980.476 -341205.06 38.2425205
 144000      .144  318022.968 -5412.5356 1113.50254 -6526.0382 323435.504 -316909.47 37.1167514
 144500     .1445  288408.704 53826.4659  1088.2254 52738.2405 234582.238 -287320.48 36.2741801
 145000      .145  254454.563 111717.876 1066.79687 110651.079 142736.687 -253387.77 35.5598958
 145500     .1455  216905.415 167073.013 1065.61269   166007.4 49832.4024  -215839.8  35.520423
 146000      .146   175492.08 219503.205 1095.42981 218407.775 -44011.125 -174396.65  36.514327
 146500     .1465  129858.404 269127.089  1130.6927 267996.396 -139268.68 -128727.71 37.6897565
 147000      .147  82050.5177 314164.684 1157.11651 313007.568 -232114.17 -80893.401 38.5705503
 147500     .1475  33260.1202 353622.522 1186.10279  352436.42  -320362.4 -32074.017 39.5367596
 148000      .148  -15728.457 386951.059 1219.88211 385731.176 -402679.52 16948.3394 40.6627371
 148500     .1485  -63730.996 413303.903 1255.31957 412048.583  -477034.9 64986.3158 41.8439855
 149000      .149  -109879.56 432113.413 1309.31644 430804.096 -541992.97 111188.871 43.6438813
 149500     .1495  -154485.59  443822.82   1384.522 442438.298 -598308.41 155870.115 46.1507334
 150000       .15  -197377.83  448863.98 1454.27851 447409.702 -646241.81 198832.104 48.4759502
 150500     .1505  -236550.02 446163.442 1510.58712 444652.855 -682713.46 238060.603  50.352904
 151000      .151   -271273.7 435773.341 1564.38787 434208.953 -707047.04 272838.091 52.1462622
 151500     .1515  -300905.41 417859.583 1614.11506 416245.468 -718764.99 302519.522 53.8038353
 152000      .152  -324697.62  392521.01 1659.41525 390861.595 -717218.63 326357.037 55.3138415
 152500     .1525  -342348.51 360168.849 1715.81158 358453.037 -702517.36 344064.322 57.1937195
 153000      .153  -354730.16  322231.44 1779.03516 320452.405  -676961.6 356509.193 59.3011721
 153500     .1535  -361765.48 279578.234 1825.53467 277752.699 -641343.72  363591.02 60.8511556
 154000      .154  -362230.42 232050.336 1853.99984 230196.336 -594280.75 364084.416 61.7999947
 154500     .1545  -356220.85 180568.268 1874.90027 178693.368 -536789.11 358095.747 62.4966756
 155000      .155    -343743. 125908.766 1885.28582  124023.48 -469651.77  345628.29 62.8428606
 155500     .1555  -324856.29 68840.7549 1888.42698  66952.328 -393697.04 326744.717  62.947566
 156000      .156  -300164.03  10431.158 1897.94466 8533.21337 -310595.19 302061.977 63.2648221
 156500     .1565  -271195.18 -47446.025 1904.86388 -49350.889 -223749.16 273100.044 63.4954626
 157000      .157  -238173.28 -103946.86 1890.70124 -105837.56 -134226.42 240063.981 63.0233748
 157500     .1575  -200817.43 -158801.49 1859.38587 -160660.87 -42015.943 202676.817 61.9795292
 158000      .158  -159910.01 -210955.89 1820.25767 -212776.15 51045.8774 161730.272 60.6752558
 158500     .1585   -116037.9 -259662.63 1770.78407 -261433.41 143624.726 117808.685 59.0261356
 159000      .159  -69853.059  -304229.3 1717.78098 -305947.08  234376.24 71570.8401  57.259366
 159500     .1595  -22590.082 -343671.18 1672.07161 -345343.25   321081.1 24262.1535 55.7357203
 160000       .16  24030.1358 -376539.39 1621.40756 -378160.79 400569.521 -22408.728 54.0469187
 160500     .1605  69794.5452 -402688.73 1552.79844 -404241.53 472483.276 -68241.747 51.7599479
 161000      .161  114499.681 -422146.89 1474.12245 -423621.01 536646.571 -113025.56 49.1374149
 161500     .1615  157273.919 -434499.08 1393.23151 -435892.31 591772.996 -155880.69 46.4410503
 162000      .162   197502.18 -439675.32 1308.84004 -440984.16 637177.496 -196193.34 43.6280012
 162500     .1625  234556.306 -437698.51 1230.09549 -438928.61 672254.819 -233326.21  41.003183
 163000      .163  267231.076  -428245.6  1163.9905 -429409.59 695476.673 -266067.09 38.7996834
 163500     .1635  294332.313  -410880.8 1096.42812 -411977.23 705213.112 -293235.88  36.547604
 164000      .164  316166.178 -386465.11 1019.38521 -387484.49 702631.285 -315146.79 33.9795069
 164500     .1645  332716.975 -355685.29 942.540959 -356627.84 688402.269 -331774.43  31.418032
 165000      .165  343654.871 -319024.33 871.162318  -319895.5 662679.204 -342783.71 29.0387439
 165500     .1655  348902.516 -277222.13 804.901882 -278027.03 626124.646 -348097.61 26.8300627
 166000      .166  348381.226 -231057.78 753.366262 -231811.15 579439.006 -347627.86 25.1122087
 166500     .1665  341453.229 -180850.76 718.752524 -181569.51 522303.991 -340734.48 23.9584175
 167000      .167  327908.494  -127081.9 686.045545 -127767.95 454990.397 -327222.45 22.8681848
 167500     .1675  308793.834 -71263.699 650.807477 -71914.507 380057.533 -308143.03 21.6935826
 168000      .168  284628.461 -14462.388  622.32475 -15084.713 299090.849 -284006.14 20.7441583
 168500     .1685  255822.012 42366.7485 602.905785 41763.8427 213455.264 -255219.11 20.0968595
 169000      .169  222957.708 98172.7932 592.931074 97579.8621 124784.915 -222364.78 19.7643691
 169500     .1695  186530.286 152005.168 600.859604 151404.308 34525.1181 -185929.43 20.0286535
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1003      46       1      50
Plot timespan now in memory (in sec) = 1.27476007E-01   1.69969000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1004  339994       1  -1.00000E+00
1.00000E+19
 170000       .17  146495.097 203478.717 623.912425 202854.804  -56983.62 -145871.18 20.7970808
 170500     .1705  103494.026  251860.41 647.288622 251213.122 -148366.38 -102846.74 21.5762874
 171000      .171  59000.8318 295786.384 669.296233 295117.088 -236785.55 -58331.536 22.3098744
 171500     .1715  13851.4013  334491.44 697.702152 333793.737 -320640.04 -13153.699 23.2567384
 172000      .172  -31174.562 367315.195  732.35564 366582.839 -398489.76 31906.9179 24.4118547
 172500     .1725  -75248.042 393642.111  774.31169   392867.8 -468890.15 76022.3533 25.8103897
 173000      .173  -117789.88 413104.602 830.002589 412274.599 -530894.48 118619.879  27.666753
 173500     .1735  -158706.37 425904.904 892.631697 425012.272 -584611.28 159599.004 29.7543899
 174000      .174   -197109.7 431759.836 948.986581 430810.849 -628869.54 198058.687  31.632886
 174500     .1745  -231757.06 430133.196  999.80705 429133.389 -661890.25 232756.866 33.3269017
 175000      .175  -262059.91   421081.4 1051.11101 420030.289 -683141.31 263111.023 35.0370338
 175500     .1755    -287506. 404751.846 1101.46331 403650.383 -692257.84 288607.459 36.7154435
 176000      .176  -307640.08 381380.554 1153.00691 380227.547 -689020.63 308793.083 38.4335636
 176500     .1765  -322405.05 351527.046 1210.21158 350316.834 -673932.09  323615.26 40.3403862
 177000      .177  -332091.39  316169.44 1264.04607 314905.394 -648260.83 333355.433 42.1348689
 177500     .1775  -336183.29 275680.507  1304.2452 274376.262  -611863.8 337487.539 43.4748401
 178000      .178  -334196.19 230425.764 1334.03459 229091.729 -564621.96 335530.226 44.4678195
 178500     .1785  -326212.83 181212.074 1358.23426 179853.839  -507424.9 327571.063 45.2744753
 179000      .179  -312393.43 128865.845 1375.61673 127490.228 -441259.27 313769.042 45.8538911
 179500     .1795  -292991.13  74244.012  1389.8358 72854.1762 -367235.14 294380.962 46.3278599
 180000       .18  -268711.42 18506.4916 1403.72087 17102.7707 -287217.91 270115.138 46.7906958
 180500     .1805  -240367.54 -37044.913 1407.79523 -38452.708 -203322.63 241775.338 46.9265077
 181000      .181  -207999.29 -91798.366 1395.58832 -93193.954 -116200.92 209394.876 46.5196105
 181500     .1815  -171891.39 -145045.57 1372.58997 -146418.16  -26845.82 173263.983  45.752999
 182000      .182  -132723.33 -195854.33 1342.89705 -197197.23 63130.9983 134066.227 44.7632351
 182500     .1825   -91192.94 -243376.67 1306.38054 -244683.05 152183.731  92499.321 43.5460182
 183000      .183   -48057.43 -286825.89 1267.98653 -288093.87 238768.458 49325.4165 42.2662175
 183500     .1835  -4467.1153 -325184.24  1228.9695 -326413.21 320717.127 5696.08484 40.9656499
 184000      .184  38617.7735 -357590.22 1180.55564 -358770.78 396207.998 -37437.218 39.3518547
 184500     .1845  80941.4794 -383866.57 1119.97568 -384986.55 464808.051 -79821.504 37.3325225
 185000      .185  121947.073 -403708.95 1054.07884 -404763.03  525656.02 -120892.99 35.1359613
 185500     .1855   160880.38 -416764.86 986.224685 -417751.08 577645.239 -159894.16 32.8741562
 186000      .186  197059.279 -422832.06 917.430499 -423749.49 619891.336 -196141.85 30.5810166
 186500     .1865  229790.872 -421802.94 853.032059 -422655.97 651593.814 -228937.84  28.434402
 187000      .187  258113.974 -413392.45 792.396547 -414184.84  671506.42 -257321.58 26.4132182
 187500     .1875  281520.488 -397677.82 727.727799 -398405.55 679198.311 -280792.76 24.2575933
 188000      .188  300076.764 -375284.22 659.007376 -375943.22  675360.98 -299417.76 21.9669125
 188500     .1885  313567.052 -346671.89 593.075095 -347264.96 660238.939 -312973.98 19.7691698
 189000      .189  321723.022 -312314.04  532.13578 -312846.18 634037.062 -321190.89 17.7378593
 189500     .1895  324404.595 -272812.08 477.728261 -273289.81 597216.679 -323926.87 15.9242754
 190000       .19  321458.476 -228790.14 434.290864 -229224.43 550248.617 -321024.19 14.4763621
 190500     .1905  312581.968 -180696.28 398.894025 -181095.17 493278.247 -312183.07 13.2964675
 191000      .191  298065.623 -129401.87 364.514955 -129766.38 427467.492 -297701.11 12.1504985
 191500     .1915  278567.216 -76081.071   332.6575 -76413.728 354648.286 -278234.56 11.0885833
 192000      .192  254474.349 -21670.538 308.902327  -21979.44 276144.887 -254165.45 10.2967442
 192500     .1925  226167.532 32926.4052 293.947065 32632.4581 193241.127 -225873.58  9.7982355
 193000      .193  194133.446  86773.691 289.179673 86484.5113 107359.755 -193844.27 9.63932243
 193500     .1935  158767.766 139056.578 297.184107 138759.394 19711.1875 -158470.58  9.9061369
 194000      .194  120390.823 189156.896 312.810329 188844.086 -68766.073 -120078.01  10.427011
 194500     .1945  79905.3378 236084.377 329.768213 235754.609 -156179.04  -79575.57 10.9922738
 195000      .195  38325.3839 278812.691  350.22461 278462.466 -240487.31 -37975.159 11.6741537
 195500     .1955  -3628.0002 316621.506 377.965562  316243.54 -320249.51 4005.96577 12.5988521
 196000      .196  -45277.446 348900.713 412.399663 348488.313 -394178.16 45689.8454 13.7466554
 196500     .1965  -85925.303 375106.519 454.585718 374651.933 -461031.82 86379.8887 15.1528573
 197000      .197  -125078.91 394943.406 505.083687 394438.322 -520022.31 125583.991 16.8361229
 197500     .1975  -162274.69 408287.492 557.320017 407730.172 -570562.18  162832.01 18.5773339
 198000      .198  -196582.51 414722.069 606.169159   414115.9 -611304.58 197188.679 20.2056386
 198500     .1985   -227193.8 413979.245 654.256471 413324.988 -641173.05 227848.059  21.808549
 199000      .199  -253617.51 406099.001 703.900152   405395.1 -659716.51 254321.407 23.4633384
 199500     .1995  -275457.61 391252.004 754.037399 390497.966 -666709.61 276211.648   25.13458
 200000       0.2  -292386.93  369707.44 805.741675 368901.698 -662094.37 293192.671 26.8580558
 200500     .2005  -304357.84  342012.73 858.110093  341154.62 -646370.57 305215.951 28.6036698
 201000      .201  -311285.52 308772.146 904.433812 307867.712 -620057.66 312189.951 30.1477937
 201500     .2015  -312755.22 270336.359 941.480603 269394.878 -583091.58 313696.701 31.3826868
 202000      .202  -308610.11 227253.954  972.55878 226281.395 -535864.06 309582.668  32.418626
 202500     .2025  -298985.14 180291.367 999.311994 179292.055  -479276.5 299984.449 33.3103998
 203000      .203  -284109.93 130276.724 1021.18123 129255.543 -414386.66 285131.115 34.0393745
 203500     .2035  -264317.12 78086.6074 1039.71667 77046.8908 -342403.73 265356.836 34.6572225
 204000      .204  -240197.39 24795.5069 1053.34799 23742.1589  -264992.9 241250.736 35.1115996
 204500     .2045  -212189.58 -28647.175 1056.40271 -29703.578 -183542.41 213245.984 35.2134238
 205000      .205  -180497.17 -81550.988 1048.01668 -82599.005 -98946.186 181545.191 34.9338892
 205500     .2055  -145594.91  -133085.5 1032.28933 -134117.79 -12509.404 146627.196 34.4096442
 206000      .206  -108155.67 -182343.46 1010.81118 -183354.27 74187.7839 109166.482 33.6937061
 206500     .2065  -68878.356 -228471.49 984.062694 -229455.55 159593.133 69862.4191 32.8020898
 207000      .207  -28533.374 -270648.54 954.122455 -271602.67 242115.169 29487.4962 31.8040818
 207500     .2075  11964.2808 -307986.75 919.198534 -308905.95 319951.034 -11045.082 30.6399511
 208000      .208  51990.2085 -339890.87 875.164101 -340766.03 391881.078 -51115.044 29.1721367
 208500     .2085   91107.692 -366021.97 823.310242 -366845.28 457129.658 -90284.382 27.4436747
 209000      .209  128678.802 -385979.52 768.135813 -386747.65 514658.321 -127910.67 25.6045271
 209500     .2095  163992.349  -399397.3 711.223343 -400108.52  563389.65 -163281.13 23.7074448
 210000       .21  196404.495 -406042.62 653.890648 -406696.51 602447.111  -195750.6 21.7963549
 210500     .2105  225254.504 -405749.42 598.194822 -406347.62 631003.928 -224656.31 19.9398274
 211000      .211  249881.383 -398382.13 542.016805 -398924.15 648263.518 -249339.37 18.0672268
 211500     .2115  270013.114 -384166.07 482.537809  -384648.6  654179.18 -269530.58 16.0845936
 212000      .212  285521.911 -363515.15 422.330984 -363937.48 649037.064 -285099.58 14.0776995
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1004      46       1      50
Plot timespan now in memory (in sec) = 1.69967994E-01   2.12461000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1005  339994       1  -1.00000E+00
1.00000E+19
 212500     .2125  296154.933 -336800.92 365.469434 -337166.39  632955.85 -295789.46 12.1823145
 213000      .213  301677.518  -304449.8 313.088216 -304762.88 606127.314 -301364.43 10.4362739
 213500     .2135  301972.867 -267008.35 266.619117 -267274.97 568981.217 -301706.25  8.8873039
 214000      .214  296926.861 -225037.33 227.247164 -225264.58 521964.192 -296699.61 7.57490548
 214500     .2145  286527.381 -179145.36 192.147349 -179337.51  465672.74 -286335.23 6.40491163
 215000      .215  271152.364 -130244.06 159.214878 -130403.27 401396.423 -270993.15  5.3071626
 215500     .2155   251241.49 -79294.057 131.247277 -79425.304 330535.547 -251110.24 4.37490925
 216000      .216  227131.127 -27157.092 111.104788 -27268.197 254288.219 -227020.02 3.70349292
 216500     .2165  199191.482 25314.3827 99.0328913 25215.3498   173877.1 -199092.45 3.30109638
 217000      .217  167880.768 77241.8196  95.890145 77145.9295 90638.9483 -167784.88 3.19633817
 217500     .2175  133619.899 127841.743 101.404975 127740.338 5778.15645 -133518.49 3.38016582
 218000      .218  96958.7982 176321.623 111.906878 176209.716 -79362.825 -96846.891 3.73022928
 218500     .2185  58737.1061 221719.718 125.623536 221594.094 -162982.61 -58611.483 4.18745121
 219000      .219  19733.9304 263180.602  144.92048 263035.681 -243446.67  -19589.01 4.83068266
 219500     .2195  -19411.191 300026.992  171.19949 299855.793 -319438.18   19582.39 5.70664966
 220000       .22  -58072.105 331672.597 203.836774  331468.76  -389744.7 58275.9422 6.79455913
 220500     .2205  -95623.112 357608.331 242.940461  357365.39 -453231.44 95866.0524 8.09801536
 221000      .221   -131544.8 377506.947 286.865535 377220.081 -509051.75 131831.666  9.5621845
 221500     .2215  -165211.86 391058.775 331.514685 390727.261 -556270.64 165543.378 11.0504895
 222000      .222   -195855.9 397904.099 375.586612 397528.513   -593760. 196231.482 12.5195537
 222500     .2225  -222884.46 397880.963 421.018235 397459.945 -620765.42 223305.477 14.0339412
 223000      .223  -245889.86 391032.035 468.185513 390563.849  -636921.9 246358.047 15.6061838
 223500     .2235  -264530.66  377513.47 516.156835 376997.313 -642044.13 265046.812 17.2052278
 224000      .224  -278549.12 357596.629 564.671234 357031.958 -636145.75 279113.795 18.8223745
 224500     .2245    -287830. 331730.603 611.394907 331119.208 -619560.61 288441.398 20.3798302
 225000      .225  -292168.99 300342.369 652.642941 299689.726 -592511.36 292821.638 21.7547647
 225500     .2255  -291335.04 263848.215 688.079183 263160.136 -555183.26 292023.124 22.9359728
 226000      .226  -285324.09 222847.295 719.646694 222127.648 -508171.38 286043.733 23.9882231
 226500     .2265   -274312.9 178081.237 747.475772 177333.761 -452394.14  275060.38 24.9158591
 227000      .227   -258547.1 130341.533 771.065467 129570.468 -388888.63 259318.162 25.7021822
 227500     .2275  -238377.62 80486.6536 790.340917 79696.3127 -318864.28 239167.964 26.3446972
 228000      .228  -214257.82 29452.8569  803.09023 28649.7667 -243710.67 215060.908 26.7696743
 228500     .2285  -186524.37 -21945.246 806.810196 -22752.056 -164579.12 187331.178 26.8936732
 229000      .229  -155528.45  -72939.91 802.499232 -73742.409 -82588.537 156330.946 26.7499744
 229500     .2295  -121813.43 -122673.56  792.45895 -123466.02 860.130158 122605.889 26.4152983
 230000       .23  -86032.108 -170263.66 777.149545 -171040.81 84231.5504 86809.2573 25.9049848
 230500     .2305  -48847.686 -214884.37 756.893947 -215641.26 166036.685 49604.5802 25.2297982
 231000      .231  -10981.643 -255730.59 732.036042 -256462.62 244748.946 11713.6786 24.4012014
 231500     .2315  26847.4586 -292052.34 700.900585 -292753.24 318899.797 -26146.558 23.3633528
 232000      .232  64097.9931  -323316.7  662.39637  -323979.1 387414.698 -63435.597  22.079879
 232500     .2325  100232.967 -349085.43 618.696424 -349704.13 449318.396 -99614.271 20.6232141
 233000      .233  134609.711 -368923.04 572.341075 -369495.38 503532.754 -134037.37 19.0780358
 233500     .2335  166578.749 -382465.09 524.132639 -382989.22 549043.837 -166054.62  17.471088
 234000      .234  195557.534 -389474.18 474.993363 -389949.18 585031.719 -195082.54 15.8331121
 234500     .2345  220976.298 -389785.33 425.382162 -390210.71  610761.63 -220550.92 14.1794054
 235000      .235  242379.565  -383370.9  373.99486  -383744.9 625750.467 -242005.57 12.4664953
 235500     .2355  259530.455 -370439.94 320.751163 -370760.69 629970.394  -259209.7 10.6917054
 236000      .236  272219.716 -351286.68 268.304967 -351554.98 623506.396 -271951.41 8.94349891
 236500     .2365  280205.537 -326230.13 218.873142   -326449. 606435.666 -279986.66 7.29577142
 237000      .237   283310.61 -295673.84 173.136868 -295846.97 578984.446 -283137.47 5.77122894
 237500     .2375  281460.567  -260129.3 131.957239 -260261.26 541589.867 -281328.61 4.39857464
 238000      .238  274630.154  -220152.3 95.2963107  -220247.6 494782.453 -274534.86 3.17654369
 238500     .2385  262962.315 -176424.99 61.7425925 -176486.73 439387.306 -262900.57 2.05808642
 239000      .239  246794.194 -129787.77 31.5394534 -129819.31 376581.966 -246762.65 1.05131511
 239500     .2395  226467.478 -81081.884 6.99557264 -81088.879 307549.362 -226460.48 .233185755
 240000       .24  202303.455 -31114.611  -10.59149  -31104.02 233418.066 -202314.05 -.35304967
 240500     .2405  174688.446 19289.2244 -21.158384 19310.3828 155399.221  -174709.6 -.70527947
 241000      .241  144076.431 69291.5477  -24.50902 69316.0567 74784.8833 -144100.94 -.81696735
 241500     .2415  110946.812 118095.104 -21.613372 118116.718 -7148.2926 -110968.43 -.72044574
 242000      .242  75922.3071 164852.506 -14.293265   164866.8 -88930.199   -75936.6 -.47644215
 242500     .2425  39726.7701 208687.991 -2.4432175 208690.434 -168961.22 -39729.213 -.08144058
 243000      .243   3016.1907 248836.365 15.4435792 248820.921 -245820.17 -3000.7471 .514785975
 243500     .2435  -33617.964 284650.577 39.5729687 284611.004 -318268.54 33657.5368 1.31909896
 244000      .244   -69575.69 315551.323 69.3010851 315482.022 -385127.01 69644.9907 2.31003617
 244500     .2445  -104271.25 341045.872 104.038853 340941.833 -445317.13 104375.292 3.46796175
 245000      .245  -137150.04 360753.385 141.986038 360611.399 -497903.43 137292.029 4.73286794
 245500     .2455  -167583.39  374310.83 181.102006 374129.728 -541894.22  167764.49 6.03673353
 246000      .246  -194955.64 381426.262 221.409435 381204.852 -576381.91 195177.054  7.3803145
 246500     .2465  -218796.04 381981.552 263.751635 381717.801  -600777.6 219059.796 8.79172117
 247000      .247  -238748.33 376010.783 307.639191 375703.143 -614759.11  239055.97 10.2546397
 247500     .2475  -254506.31 363645.925 352.137327 363293.788 -618152.23 254858.443 11.7379109
 248000      .248  -265846.26 345137.692 396.281249  344741.41 -610983.95 266242.541  13.209375
 248500     .2485  -272608.85 320842.706 438.037612 320404.669 -593451.55 273046.884 14.6012537
 249000      .249  -274613.44 291134.933 475.739213 290659.194 -565748.38 275089.181 15.8579738
 249500     .2495  -271764.56 256472.153 509.762656  255962.39 -528236.71  272274.32 16.9920885
 250000       .25   -264137.9 217458.003 540.812491 216917.191  -481595.9  264678.71  18.027083
 250500     .2505  -251925.24 174796.203  568.39227 174227.811 -426721.45 252493.636  18.946409
 251000      .251  -235377.04 129236.031 591.889711 128644.141 -364613.07 235968.926  19.729657
 251500     .2515  -214831.36 81590.1038 610.552063 80979.5517 -296421.46  215441.91 20.3517354
 252000      .252  -190661.99 32689.1019 622.798409 32066.3035 -223351.09 191284.789  20.759947
 252500     .2525  -163218.75 -16687.775 627.903129 -17315.678 -146530.98 163846.654 20.9301043
 253000      .253  -132934.97 -65741.405 626.980854 -66368.385 -67193.561 133561.947 20.8993618
 253500     .2535  -100370.35 -113622.48 621.040104 -114243.52 13252.1337 100991.388 20.7013368
 254000      .254  -66139.435 -159488.35 610.073467 -160098.43 93348.9175 66749.5089 20.3357822
 254500     .2545  -30865.512  -202546.2 594.136366 -203140.33 171680.684 31459.6489 19.8045455
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1005      46       1      50
Plot timespan now in memory (in sec) = 2.12459996E-01   2.54953000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1006  339994       1  -1.00000E+00
1.00000E+19
 255000      .255  4799.23495 -242036.07  572.99013 -242609.06 246835.303 -4226.2448  19.099671
 255500     .2555   40246.368 -277291.49 545.821249 -277837.31 317537.856 -39700.547 18.1940416
 256000      .256  74937.6515 -307775.89 512.969012 -308288.85 382713.537 -74424.682 17.0989671
 256500     .2565  108304.283 -333006.97 476.234768  -333483.2 441311.249 -107828.05 15.8744923
 257000      .257  139735.472 -352543.31 436.927741 -352980.23 492278.778 -139298.54  14.564258
 257500     .2575  168652.753 -366036.97 395.510946 -366432.48 534689.719 -168257.24 13.1836982
 258000      .258  194536.948 -373253.76 352.526692 -373606.29 567790.707 -194184.42 11.7508897
 258500     .2585  216915.682 -374053.71 308.049282 -374361.76 590969.397 -216607.63 10.2683094
 259000      .259  235437.452 -368448.47 261.810876 -368710.28 603885.924 -235175.64 8.72702919
 259500     .2595  249860.147 -356597.88 214.801469 -356812.68 606458.027 -249645.35 7.16004896
 260000       .26  259958.253 -338730.91 168.990097  -338899.9 598689.165 -259789.26 5.63300322
 260500     .2605  265528.949 -315138.19 125.548634 -315263.74 580667.143  -265403.4 4.18495448
 261000      .261  266456.038 -286211.25 84.9516699  -286296.2  552667.29 -266371.09 2.83172233
 261500     .2615  262712.936 -252436.95 47.6665376 -252484.61 515149.881 -262665.27 1.58888459
 262000      .262  254355.636 -214377.43 13.5626985   -214391. 468733.068 -254342.07 .452089949
 262500     .2625  241581.868 -172713.93 -17.601994 -172696.33 414295.802 -241599.47 -.58673315
 263000      .263  224684.366 -128209.32 -44.838193 -128164.48 352893.686  -224729.2 -1.4946064
 263500     .2635  203967.599 -81632.284 -66.657859 -81565.626 285599.883 -204034.26 -2.2219286
 264000      .264  179762.598 -33754.658 -82.538416 -33672.119 213517.256 -179845.14 -2.7512805
 264500     .2645  152474.148 14621.6801 -92.493955 14714.1741 137852.468 -152566.64 -3.0831318
 265000      .265  122563.252  62687.493 -96.645692 62784.1387 59875.7593  -122659.9 -3.2215231
 265500     .2655  90546.8916 109638.018 -95.731061 109733.749 -19091.127 -90642.623 -3.1910354
 266000      .266  57035.4079 154642.472  -90.34006 154732.812 -97607.064 -57125.748 -3.0113353
 266500     .2665  22662.3914 196899.207 -79.914754 196979.122 -174236.82 -22742.306 -2.6638251
 267000      .267  -11983.398 235696.515 -63.783763 235760.298 -247679.91 11919.6143 -2.1261254
 267500     .2675  -46335.449 270404.105 -42.241244 270446.346 -316739.55 46293.2077 -1.4080415
 268000      .268  -79816.892 300450.706 -15.924247 300466.631  -380267.6 79800.9675 -.53080823
 268500     .2685  -111867.02 325348.683 14.3733921 325334.309  -437215.7 111881.392 .479113069
 269000      .269  -141929.99 344687.772 47.3577952 344640.414 -486617.76 141977.348 1.57859317
 269500     .2695  -169436.65 358111.962 82.1670864 358029.795 -527548.61 169518.814 2.73890288
 270000       .27  -193880.87 365374.249 118.984559 365255.265 -559255.12 193999.852 3.96615195
 270500     .2705   -214864.6 366372.383 157.849873 366214.533 -581236.98 215022.445 5.26166244
 271000      .271  -232064.19  361123.25 197.978199 360925.272 -593187.44 232262.173 6.59927329
 271500     .2715  -245205.84 349738.338 238.446499 349499.892 -594944.18 245444.285 7.94821662
 272000      .272  -254087.35 332438.032 278.180109 332159.852 -586525.38  254365.53  9.2726703
 272500     .2725  -258551.89 309524.162  315.81431 309208.348 -568076.06 258867.708 10.5271437
 273000      .273  -258482.74 281360.907 350.675245 281010.232 -539843.64 258833.412 11.6891748
 273500     .2735  -253870.95 248418.529 383.000248 248035.529 -502289.48 254253.949 12.7666749
 274000      .274  -244832.97 211282.746 412.723755 210870.023 -456115.71  245245.69 13.7574585
 274500     .2745  -231564.88 170614.027 439.159096 170174.867  -402178.9 232004.036 14.6386365
 275000      .275  -214321.25 127121.808 461.639574 126660.168 -341443.06 214782.891 15.3879858
 275500     .2755  -193423.98 81565.9105 479.365305 81086.5452 -274989.89 193903.341 15.9788435
 276000      .276  -169223.82 34715.6043 491.470474 34224.1338 -203939.43 169715.292 16.3823491
 276500     .2765  -142104.66 -12661.918 497.941829  -13159.86 -129442.74 142602.602  16.598061
 277000      .277  -112535.99 -59768.268 499.478568 -60267.746 -52767.721 113035.468 16.6492856
 277500     .2775  -81066.325 -105782.12 496.359152 -106278.47 24715.7908 81562.6837 16.5453051
 278000      .278  -48270.972 -149904.21  488.42037 -150392.63 101633.239 48759.3919  16.280679
 278500     .2785  -14735.521 -191376.32 475.579672  -191851.9 176640.798 15211.1004 15.8526557
 279000      .279  18947.7039 -229486.16 457.610336 -229943.77 248433.862 -18490.094 15.2536779
 279500     .2795  52220.1315 -263606.88 434.389875 -264041.27 315827.016 -51785.742 14.4796625
 280000       .28  84541.7808  -293193.3 406.669581 -293599.97  377735.08 -84135.111 13.5556527
 280500     .2805  115351.545 -317751.61 375.640116 -318127.25 433103.157  -114975.9 12.5213372
 281000      .281  144087.931 -336852.26 341.961677 -337194.22 480940.194 -143745.97 11.3987226
 281500     .2815  170237.133 -350165.92 305.963392 -350471.88 520403.054 -169931.17 10.1987797
 282000      .282  193339.733   -357467. 268.014385 -357735.02 550806.735 -193071.72 8.93381284
 282500     .2825  212999.668 -358636.37 228.295938 -358864.66 571636.036 -212771.37 7.60986459
 283000      .283  228914.219 -353686.01 187.192228  -353873.2 582600.229 -228727.03 6.23974093
 283500     .2835  240844.709 -342735.32 145.857785 -342881.18 583580.033 -240698.85 4.86192618
 284000      .284   248583.52 -325978.15 105.578447 -326083.73 574561.675 -248477.94 3.51928155
 284500     .2845  251977.913 -303691.43 67.0216537 -303758.45 555669.343 -251910.89 2.23405512
 285000      .285  250964.218 -276254.73 30.5799906 -276285.31 527218.951 -250933.64 1.01933302
 285500     .2855  245561.314 -244137.02 -3.4055724 -244133.62 489698.337 -245564.72 -.11351908
 286000      .286  235878.187 -207894.09 -34.817091 -207859.28  443772.28   -235913. -1.1605697
 286500     .2865   222125.42 -168174.47 -63.273834 -168111.19 390299.887 -222188.69 -2.1091278
 287000      .287  204572.366 -125679.92 -87.788003 -125592.13 330252.281 -204660.15 -2.9262668
 287500     .2875  183517.806 -81131.828 -107.51082 -81024.318 264649.634 -183625.32 -3.5836941
 288000      .288  159310.995 -35276.207  -122.2349 -35153.972 194587.202 -159433.23 -4.0744965
 288500     .2885  132369.075  11110.448 -131.97661 11242.4246 121258.627 -132501.05 -4.3992205
 289000      .289  103160.291 57242.9754 -136.87444 57379.8498 45917.3156 -103297.17 -4.5624813
 289500     .2895  72208.6113 102330.374 -137.26394 102467.638 -30121.763 -72345.875 -4.5754647
 290000       .29  40087.5575 145582.314  -133.1506 145715.464 -105494.76 -40220.708 -4.4383533
 290500     .2905  7370.98622 186252.187 -124.08562 186376.273  -178881.2 -7495.0718 -4.1361872
 291000      .291  -25389.624 223662.516 -109.92991 223772.446 -249052.14  25279.694 -3.6643303
 291500     .2915  -57645.525 257196.061 -91.113946 257287.175 -314841.59 57554.4112 -3.0371315
 292000      .292  -88845.018 286293.963 -68.208309 286362.172 -375138.98 88776.8095 -2.2736103
 292500     .2925  -118451.52 310473.099 -41.908989 310515.008 -428924.62 118409.615 -1.3969663
 293000      .293  -145938.05 329321.013 -13.001819 329334.015 -475259.06 145925.046 -.43339398
 293500     .2935  -170803.06 342504.139 18.1485982 342485.991  -513307.2 170821.208 .604953273
 294000      .294  -192615.03  349801.34 51.5217892 349749.819 -542416.38 192666.557 1.71739297
 294500     .2945  -211022.14 351112.275 86.7289377 351025.546 -562134.41 211108.866 2.89096459
 295000      .295  -225728.93 346437.733 122.962005 346314.771 -572166.66 225851.887 4.09873352
 295500     .2955  -236493.84 335873.256 159.383152 335713.873 -572367.09 236653.219 5.31277174
 296000      .296  -243138.88 319612.807 195.085431 319417.722 -562751.68 243333.963 6.50284769
 296500     .2965  -245538.66 297932.056 229.228757 297702.827 -543470.72 245767.893 7.64095856
 297000      .297  -243637.15 271191.859  261.47997 270930.379 -514829.01 243898.631   8.715999
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1006      46       1      50
Plot timespan now in memory (in sec) = 2.54952013E-01   2.97445000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1007  339994       1  -1.00000E+00
1.00000E+19
 297500     .2975  -237478.69 239856.286  291.76433 239564.522 -477334.97 237770.452 9.72547768
 298000      .298  -227200.78  204482.58 319.651297 204162.929 -431683.36 227520.432 10.6550432
 298500     .2985   -213004.6 165691.392 344.460653 165346.931 -378695.99  213349.06 11.4820218
 299000      .299  -195150.01 124154.956 365.575215  123789.38 -319304.96 195515.581 12.1858405
 299500     .2995  -173952.78 80587.6251 382.376285 80205.2488  -254540.4 174335.152 12.7458762
 300000       0.3  -149768.35  35722.495 394.453751 35328.0412 -185490.85 150162.805 13.1484584
 300500     .3005  -123005.65 -9687.7033 401.932337 -10089.636 -113317.94 123407.579 13.3977446
 301000      .301  -94143.057 -54864.035 405.091867 -55269.127 -39279.022 94548.1493 13.5030622
 301500     .3015  -63707.212 -99021.982 403.879099 -99425.861 35314.7699 64111.0916 13.4626366
 302000      .302  -32240.933 -141402.31 398.114501 -141800.42 109161.376  32639.047 13.2704834
 302500     .3025   -296.6639 -181281.54 387.711712 -181669.25 180984.876 684.375612 12.9237237
 303000      .303  31574.8782 -217985.54 372.613756 -218358.15 249560.419 -31202.264 12.4204585
 303500     .3035  62840.1126  -250908.4 353.045854 -251261.45 313748.514 -62487.067 11.7681951
 304000      .304  92969.0161 -279506.23  329.70527 -279835.94  372475.25 -92639.311 10.9901757
 304500     .3045  121428.601 -303292.34 303.300188 -303595.64 424720.936  -121125.3 10.1100063
 305000      .305  147709.352  -321856.5 274.201984  -322130.7 469565.855 -147435.15 9.14006612
 305500     .3055  171351.612 -334885.71 242.703723 -335128.41 506237.317 -171108.91 8.09012411
 306000      .306  191948.381 -342164.94 209.151024 -342374.09 534113.324 -191739.23 6.97170079
 306500     .3065  209156.664 -343584.71 173.902979 -343758.62 552741.376 -208982.76 5.79676597
 307000      .307   222703.75 -339145.79  137.59912 -339283.39 561849.544 -222566.15 4.58663735
 307500     .3075  232368.691 -328941.63 101.212641 -329042.84 561310.321 -232267.48 3.37375469
 308000      .308  237977.626 -313148.01 65.5631106 -313213.57 551125.634 -237912.06 2.18543702
 308500     .3085  239426.153 -292033.32 31.1129306 -292064.44 531459.477 -239395.04 1.03709769
 309000      .309  236693.011  -265963.5 -1.7587305 -265961.74 502656.513 -236694.77 -.05862435
 309500     .3095  229834.827 -235390.93 -32.693245 -235358.23 465225.753 -229867.52 -1.0897748
 310000       .31  218990.617 -200852.07 -61.347801 -200790.72 419842.685 -219051.96 -2.0449267
 310500     .3105  204374.541 -162956.92 -87.137923 -162869.78 367331.464 -204461.68 -2.9045974
 311000      .311  186250.613 -122361.75 -109.30366 -122252.45 308612.362 -186359.92 -3.6434553
 311500     .3115  164926.244 -79754.296 -127.37097 -79626.925  244680.54 -165053.61 -4.2456991
 312000      .312  140766.598 -35856.253 -141.21885 -35715.034 176622.851 -140907.82  -4.707295
 312500     .3125  114194.908  8583.5309 -150.81522 8734.34611 105611.377 -114345.72 -5.0271739
 313000      .313  85680.4821 52805.6898 -156.19607 52961.8858 32874.7923 -85836.678 -5.2065357
 313500     .3135  55735.9305 96047.5642 -157.40812 96204.9724 -40311.634 -55893.339 -5.2469372
 314000      .314  24899.2908 137561.265 -154.28155 137715.546 -112661.97 -25053.572 -5.1427182
 314500     .3145  -6293.6184  176641.17 -146.59006  176787.76 -182934.79  6147.0283 -4.8863353
 315000      .315   -37314.65 212634.963 -134.44687  212769.41 -249949.61 37180.2035 -4.4815624
 315500     .3155  -67634.009 244940.925 -118.25622 245059.181 -312574.93 67515.7532 -3.9418739
 316000      .316  -96727.069 273016.009 -98.477888 273114.487 -369743.08 96628.5911 -3.2825963
 316500     .3165  -124086.34 296387.317 -75.625625 296462.943 -420473.66 124010.712 -2.5208542
 317000      .317  -149226.18 314655.178 -50.162104  314705.34 -463881.36 149176.022 -1.6720701
 317500     .3175  -171703.04 327507.695 -22.322075 327530.017 -499210.73 171680.715 -.74406918
 318000      .318  -191137.17 334737.897 7.65998342 334730.238 -525875.07 191144.831 .255332781
 318500     .3185  -207210.95 336242.553 39.2407726 336203.313  -543453.5  207250.19 1.30802575
 319000      .319  -219658.28 332011.574 71.6999525 331939.874 -551669.86 219729.985 2.38999842
 319500     .3195  -228269.99 322128.523  104.33212 322024.191 -550398.51 228374.319 3.47773732
 320000       .32  -232898.35 306769.664 136.443347  306633.22 -539668.02 233034.798 4.54811155
 320500     .3205  -233457.81 286197.628 167.486402 286030.141 -519655.43 233625.292 5.58288008
 321000      .321  -229939.57 260766.348 197.169468 260569.178 -490705.92 230136.742  6.5723156
 321500     .3215  -222421.35 230923.611  225.18465 230698.426 -453344.96 222646.535 7.50615501
 322000      .322  -211054.54 197196.068 250.990567 196945.078 -408250.61 211305.533 8.36635225
 322500     .3225  -196048.88 160170.243  273.99013 159896.252 -356219.13 196322.875 9.13300433
 323000      .323  -177671.46 120484.514 293.669522 120190.845 -298155.98 177965.133 9.78898406
 323500     .3235  -156241.59 78817.3484 309.596728 78507.7517 -235058.94 156551.185 10.3198909
 324000      .324  -132125.93 35874.6361 321.564045 35553.0721 -168000.57 132447.497 10.7188015
 324500     .3245  -105745.58   -7612.22  329.61794  -7941.838 -98133.364 106075.202 10.9872647
 325000      .325  -77573.775 -50893.408 333.766753 -51227.175 -26680.367 77907.5422 11.1255584
 325500     .3255  -48114.676 -93222.365 333.849324 -93556.215 45107.6898 48448.5249 11.1283108
 326000      .326  -17885.624 -133875.71 329.725448 -134205.43 115990.082 18215.3495 10.9908483
 326500     .3265  12588.2955 -172162.76 321.361151 -172484.12 184751.055 -12266.934 10.7120384
 327000      .327   42784.602   -207439. 308.833844 -207747.83 250223.601 -42475.768 10.2944615
 327500     .3275  72189.1558 -239115.76 292.461984 -239408.22 311304.914 -71896.694 9.74873281
 328000      .328  100292.512 -266660.32 272.757322 -266933.08 366952.835 -100019.75 9.09191072
 328500     .3285  126597.773 -289602.69 250.136411 -289852.82 416200.458 -126347.64 8.33788037
 329000      .329  150642.438 -307552.93 224.866153  -307777.8 458195.373 -150417.57 7.49553843
 329500     .3295  172011.796 -320212.29  197.24437 -320409.53 492224.084 -171814.55 6.57481234
 330000       .33  190342.513 -327375.34  167.64105 -327542.98 517717.856 -190174.87 5.58803501
 330500     .3305  205330.192  -328935.4 136.515604 -329071.92 534265.594 -205193.68 4.55052012
 331000      .331  216729.076 -324882.96 104.521471 -324987.48 541612.035 -216624.55 3.48404903
 331500     .3315  224345.461  -315296.9 72.3946731  -315369.3 539642.363 -224273.07 2.41315577
 332000      .332  228043.549  -300343.6 40.6947405 -300384.29 528387.149 -228002.85 1.35649135
 332500     .3325  227760.185 -280283.16   9.817868 -280292.98 508043.347 -227750.37 .327262267
 333000      .333  223508.191 -255466.96 -19.842949 -255447.12 478975.154 -223528.03 -.66143165
 333500     .3335  215373.088 -226329.36 -47.883741 -226281.48  441702.45 -215420.97 -1.5961247
 334000      .334  203512.315 -193381.83 -73.854694 -193307.98 396894.149 -203586.17 -2.4618231
 334500     .3345  188145.391 -157199.44  -97.18526 -157102.26 345344.831 -188242.58 -3.2395087
 335000      .335  169541.621 -118403.72 -117.33734 -118286.38 287945.337 -169658.96 -3.9112448
 335500     .3355  148020.737 -77654.899 -134.01298 -77520.886 225675.636 -148154.75 -4.4670994
 336000      .336  123958.143 -35648.895 -147.08415 -35501.811 159607.038 -124105.23  -4.902805
 336500     .3365  97778.2992 6894.40755 -156.45588 7050.86343 90883.8917 -97934.755 -5.2151961
 337000      .337  69945.1747 49244.8134 -162.06161  49406.875 20700.3613 -70107.236 -5.4020536
 337500     .3375  40954.0236 90673.3537 -163.80913 90837.1629  -49719.33 -41117.833 -5.4603042
 338000      .338  11314.9699 130470.306 -161.53682 130631.843 -119155.34 -11476.507 -5.3845606
 338500     .3385  -18461.549 167962.557 -155.18609 168117.743 -186424.11 18306.3628 -5.1728696
 339000      .339  -47866.267 202520.358 -144.94513 202665.303 -250386.62  47721.322 -4.8315043
 339500     .3395  -76391.181 233561.139 -131.13649 233692.276 -309952.32 76260.0446 -4.3712164
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1007      46       1      50
Plot timespan now in memory (in sec) = 2.97443986E-01   3.39937000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1008  339994       1  -1.00000E+00
1.00000E+19
 340000       .34  -103539.95 260560.392 -114.10432 260674.496 -364100.34 103425.845 -3.8034773
 340500     .3405  -128837.79 283061.118 -94.207711 283155.325 -411898.91 128743.581  -3.140257
 341000      .341  -151840.94 300681.546 -71.753287 300753.299 -452522.48 151769.183 -2.3917762
 341500     .3415  -172152.11  313127.43 -46.984546 313174.414 -485279.54 172105.123 -1.5661515
 342000      .342  -189430.25 320200.177 -20.256588 320220.434 -509630.42  189409.99 -.67521961
 342500     .3425  -203387.86 321794.281  7.8841856 321786.397 -525182.14 203395.741 .262806187
 343000      .343  -213789.53 317893.811 36.8351157 317856.976 -531683.34 213826.361 1.22783719
 343500     .3435  -220458.35 308574.232 66.0235845 308508.209 -529032.58 220524.375 2.20078615
 344000      .344  -223279.65 294001.003 94.9187303 293906.084 -517280.65 223374.568 3.16395768
 344500     .3445  -222205.25 274427.673 123.099894 274304.573 -496632.92  222328.35  4.1033298
 345000      .345  -217261.45 250197.121 150.230894  250046.89 -467458.57 217411.676 5.00769647
 345500     .3455  -208548.76 221736.827 175.893431 221560.934 -430285.59 208724.655 5.86311437
 346000      .346  -196231.31  189545.16 199.561444 189345.598 -385776.47 196430.869 6.65204814
 346500     .3465  -180529.78 154179.345 220.737671 153958.607 -334709.13 180750.518 7.35792235
 347000      .347  -161720.23  116247.75 239.010888 116008.739 -277967.98 161959.242 7.96702959
 347500     .3475  -140129.66 76399.1926 254.070067 76145.1226 -216528.85  140383.73 8.46900224
 348000      .348  -116133.66  35313.823 265.759638 35048.0633 -151447.48  116399.42 8.85865461
 348500     .3485  -90155.963 -6303.4451 274.016503 -6577.4616 -83852.518 90429.9799 9.13388342
 349000      .349  -62659.125 -47735.501 278.718365  -48014.22 -14923.623  62937.843 9.29061217
 349500     .3495  -34128.091 -88271.472 279.698218  -88551.17 54143.3814  34407.789 9.32327392
 350000       .35  -5059.7951 -127220.64 276.865692  -127497.5 122160.844 5336.66079 9.22885639
 350500     .3505  24042.9376 -163922.43 270.236094 -164192.67  187965.37 -23772.701  9.0078698
 351000      .351  52679.5821 -197757.85 259.943912 -198017.79  250437.43 -52419.638 8.66479706
 351500     .3515  80356.4867 -228157.17 246.275103 -228403.45 308513.658 -80110.212 8.20917011
 352000      .352  106590.695 -254605.44 229.572221 -254835.02 361196.138 -106361.12 7.65240737
 352500     .3525   130921.95 -276653.12 210.104864 -276863.23 407575.073 -130711.85 7.00349548
 353000      .353  152927.974 -293929.24 188.112525 -294117.35  446857.21 -152739.86 6.27041751
 353500     .3535  172231.993 -306148.03 163.902824 -306311.94 478380.026 -172068.09 5.46342747
 354000      .354  188507.004 -313112.28 137.859117 -313250.14 501619.287 -188369.15  4.5953039
 354500     .3545  201480.511 -314716.41 110.453495 -314826.86  516196.92 -201370.06 3.68178317
 355000      .355  210934.704  -310944.9 82.2541132 -311027.15 521879.602 -210852.45 2.74180377
 355500     .3555  216707.004 -301869.35 53.8109697 -301923.16 518576.352 -216653.19 1.79369899
 356000      .356  218697.668 -287650.17  25.557243 -287675.73 506347.837 -218672.11 .851908101
 356500     .3565   216877.35 -268538.35 -2.1267249 -268536.22 485415.701 -216879.48 -.07089083
 357000      .357   211286.54 -244870.51 -28.837425 -244841.68 456157.055 -211315.38 -.96124749
 357500     .3575  202032.959 -217061.94 -54.150768 -217007.79 419094.902 -202087.11 -1.8050256
 358000      .358  189288.274 -185598.88 -77.606625 -185521.27 374887.151 -189365.88 -2.5868875
 358500     .3585  173280.584 -151026.68 -98.722075 -150927.96 324307.267 -173379.31 -3.2907358
 359000      .359  154288.843 -113938.59 -117.10872 -113821.49 268227.438 -154405.95 -3.9036241
 359500     .3595  132643.513 -74969.276 -132.53286 -74836.743 207612.789 -132776.05 -4.4177621
 360000       .36  108725.109 -34787.471  -144.8351 -34642.635 143512.579 -108869.94 -4.8278365
 360500     .3605  82955.8103 5916.58042 -153.87122 6070.45164 77039.2299 -83109.682 -5.1290406
 361000      .361  55790.6427 46443.7126 -159.51417 46603.2268 9346.93007 -55950.157  -5.317139
 361500     .3615  27707.7592 86098.7223 -161.63401 86260.3563 -58390.963 -27869.393 -5.3878004
 362000      .362  -803.95841 124205.499 -160.12572 124365.625 -125009.46 643.832696 -5.3375239
 362500     .3625  -29253.372 160119.195 -155.01551  160274.21 -189372.57 29098.3561 -5.1671838
 363000      .363  -57149.864 193233.075 -146.48042 193379.556 -250382.94  57003.384 -4.8826808
 363500     .3635  -84009.033 222986.409 -134.75763 223121.166 -306995.44 83874.2757 -4.4919209
 364000      .364  -109363.14 248875.332 -120.09792  248995.43 -358238.47 109243.041 -4.0032639
 364500     .3645  -132770.36 270461.885 -102.76153 270564.647 -403232.25 132667.599 -3.4253843
 365000      .365  -153824.58  287382.72  -82.99588 287465.716  -441207.3 153741.583 -2.7665293
 365500     .3655  -172165.78 299358.062 -61.074493 299419.137 -471523.84 172104.707 -2.0358164
 366000      .366  -187484.84 306195.905 -37.384884  306233.29 -493680.75 187447.456 -1.2461628
 366500     .3665  -199523.32 307791.072 -12.413138 307803.485 -507314.39 199510.903 -.41377128
 367000      .367  -208076.44 304125.515 13.3474626 304112.168 -512201.96 208089.788 .444915421
 367500     .3675  -212998.67 295269.875 39.4308495 295230.444 -508268.55 213038.106 1.31436165
 368000      .368  -214207.19 281382.549 65.4070387 281317.142 -495589.74 214272.593 2.18023462
 368500     .3685   -211685.6 262708.497 90.8996514 262617.598 -474394.09 211776.496 3.02998838
 369000      .369  -205486.73 239577.238 115.535902 239461.702 -445063.96 205602.262 3.85119675
 369500     .3695  -195729.08 212395.707 138.877876 212256.829 -408124.79 195867.957 4.62926253
 370000       .37  -182589.84 181637.465 160.461355 181477.003  -364227.3 182750.299 5.34871184
 370500     .3705  -166301.43 147834.045 179.876904 147654.168 -314135.48 166481.308 5.99589679
 371000      .371  -147149.36 111567.054 196.790024 111370.264 -258716.42 147346.153 6.55966746
 371500     .3715  -125468.21 73458.6147 210.949289 73247.6655 -198926.82 125679.158 7.03164297
 372000      .372  -101638.24  34162.517 222.191024  33940.326 -135800.76 101860.434 7.40636748
 372500     .3725  -76080.383 -5645.3379 230.377786 -5875.7157 -70435.045 76310.7607 7.67925955
 373000      .373  -49245.566 -45280.578 235.346435 -45515.924 -3964.9884 49480.9128 7.84488117
 373500     .3735  -21602.924 -84065.188 236.958024 -84302.146 62462.2643 21839.8817 7.89860082
 374000      .374  6367.77692 -121338.83 235.160423   -121574. 127706.612 -6132.6165 7.83868075
 374500     .3745  34182.7563 -156469.01 229.993498 -156699.01  190651.77 -33952.763 7.66644993
 375000      .375  61361.4993 -188861.23 221.591912 -189082.82 250222.728 -61139.907 7.38639706
 375500     .3755  87432.6552 -217967.18 210.172643 -218177.35 305399.831 -87222.483 7.00575477
 376000      .376  111941.557 -243293.08 195.964908 -243489.04 355234.633 -111745.59 6.53216361
 376500     .3765  134461.747 -264410.51 179.173953 -264589.68 398872.253 -134282.57 5.97246511
 377000      .377  154605.275 -280966.01 160.033773 -281126.04 435571.281 -154445.24 5.33445909
 377500     .3775  172028.158 -292686.26 138.849507 -292825.11 464714.419 -171889.31 4.62831691
 378000      .378  186434.811 -299381.72  115.99123 -299497.71 485816.531 -186318.82 3.86637432
 378500     .3785  197581.845 -300948.94 91.8910517 -301040.83 498530.789 -197489.95 3.06303506
 379000      .379  205280.021 -297370.41  67.015496 -297437.43 502650.431 -205213.01 2.23384987
 379500     .3795   209397.71 -288714.41 41.7945483 -288756.21 498112.122 -209355.92 1.39315161
 380000       .38  209866.841 -275136.41 16.6031095 -275153.01 485003.251 -209850.24 .553436985
 380500     .3805  206685.881 -256877.88 -8.1860853 -256869.69 463563.759 -206694.07 -.27286951
 381000      .381  199918.227 -234261.02 -32.175756 -234228.84 434179.247  -199950.4 -1.0725252
 381500     .3815  189689.743 -207682.37 -54.954429 -207627.42 397372.117  -189744.7 -1.8318143
 382000      .382   176185.11 -177605.01 -76.101576 -177528.91 353790.122 -176261.21 -2.5367192
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1008      46       1      50
Plot timespan now in memory (in sec) = 3.39935988E-01   3.82429000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1009  339994       1  -1.00000E+00
1.00000E+19
 382500     .3825  159642.731 -144548.92 -95.223639 -144453.69 304191.648 -159737.95 -3.1741213
 383000      .383  140351.568  -109082.4 -112.01586 -108970.38 249433.968 -140463.58 -3.7338621
 383500     .3835  118649.603 -71814.931 -126.26027 -71688.671 190464.534 -118775.86 -4.2086756
 384000      .384  94918.8576 -33387.591 -137.77204 -33249.819 128306.449  -95056.63 -4.5924014
 384500     .3845  69577.0388 5539.03201 -146.38147 5685.41348 64038.0067  -69723.42 -4.8793823
 385000      .385  43069.1449 44296.8066 -151.94126 44448.7478 -1227.6616 -43221.086 -5.0647087
 385500     .3855  15858.2776 82222.4927 -154.33029  82376.823 -66364.215 -16012.608 -5.1443431
 386000      .386  -11583.726 118670.328 -153.49091 118823.819 -130254.05 11430.2353 -5.1163636
 386500     .3865  -38782.795 153022.084 -149.47403 153171.558 -191804.88 38633.3214 -4.9824678
 387000      .387  -65267.719 184695.171 -142.41648 184837.587 -249962.89 65125.3027 -4.7472161
 387500     .3875  -90578.157 213152.207 -132.48719 213284.695 -303730.36 90445.6696 -4.4162398
 388000      .388  -114274.21 237911.191   -119.873 238031.064 -352185.41 114154.341 -3.9957667
 388500     .3885  -135945.03 258554.205 -104.77995 258658.985 -394499.23 135840.248  -3.492665
 389000      .389  -155217.25 274735.506 -87.435423 274822.942 -429952.75 155129.812 -2.9145141
 389500     .3895   -171762.2 286188.164 -68.123186 286256.287 -457950.37 171694.079 -2.2707729
 390000       .39  -185299.38 292727.111 -47.209934 292774.321 -478026.49 185252.172 -1.5736645
 390500     .3905  -195598.67 294250.117 -25.107065 294275.224 -489848.79 195573.561 -.83690218
 391000      .391   -202484.7 290739.541 -2.2206438 290741.762 -493224.24 202482.476 -.07402146
 391500     .3915  -205841.28 282263.451 21.0592202 282242.392 -488104.73  205862.34 .701974005
 392000      .392  -205614.25 268974.851 44.3605361 268930.491  -474589.1  205658.61 1.47868454
 392500     .3925  -201813.59 251109.956 67.3250798 251042.631 -452923.54 201880.912 2.24416933
 393000      .393  -194513.33 228984.436 89.5748478 228894.861 -423497.77 194602.906 2.98582826
 393500     .3935   -183847.8 202986.239 110.700356 202875.538 -386834.04 183958.497 3.69001188
 394000      .394  -170007.24 173567.239 130.305406 173436.934 -343574.48 170137.546 4.34351352
 394500     .3945  -153235.35 141235.898 148.047293  141087.85 -294471.24 153383.393 4.93490976
 395000      .395   -133826.2 106549.305 163.640954 106385.664  -240375.5  133989.84 5.45469848
 395500     .3955  -112119.98 70104.1318  176.85913 69927.2727 -182224.12 112296.844 5.89530432
 396000      .396  -88498.121 32527.3112 187.520594 32339.7906 -121025.43 88685.6413 6.25068646
 396500     .3965  -63376.217 -5534.7175  195.45585 -5730.1734 -57841.499 63571.6724 6.51519501
 397000      .397  -37194.375 -43428.843 200.504587 -43629.347 6234.46757 37394.8796 6.68348622
 397500     .3975  -10408.273 -80507.559 202.558152 -80710.117 70099.2858 10610.8313 6.75193841
 398000      .398  16517.6378 -116139.32 201.585384  -116340.9 132656.953 -16316.052  6.7195128
 398500     .3985  43117.0986 -149718.57 197.628139 -149916.19 192835.664  -42919.47 6.58760462
 399000      .399  68929.2918 -180675.49 190.795289 -180866.29 249604.784 -68738.497 6.35984298
 399500     .3995  93505.9602 -208484.87 181.241157 -208666.11 301990.833 -93324.719  6.0413719
 400000       0.4  116419.988 -232675.34 169.130405 -232844.47 349095.326 -116250.86 5.63768016
 400500     .4005  137275.074 -252839.04 154.641129 -252993.69 390114.119 -137120.43 5.15470431
 401000      .401  155713.177 -268639.16 138.000415 -268777.16  424352.34 -155575.18 4.60001384
 401500     .4015   171419.43 -279814.69 119.495901 -279934.18 451234.116 -171299.93  3.9831967
 402000      .402  184126.589 -286184.15  99.464266 -286283.61 470310.739 -184027.12 3.31547553
 402500     .4025  193618.795 -287647.99 78.2792069 -287726.27 481266.783 -193540.52  2.6093069
 403000      .403  199734.659 -284189.46 56.3226454 -284245.78 483924.121 -199678.34 1.87742151
 403500     .4035  202371.165 -275875.48 33.9526914 -275909.43 478246.643 -202337.21 1.13175638
 404000      .404  201487.377 -262856.84 11.5126891 -262868.35 464344.218 -201475.86 .383756302
 404500     .4045  197105.136 -245365.74 -10.639575  -245355.1 442470.871 -197115.78 -.35465251
 405000      .405  189307.337 -223710.77 -32.129683 -223678.64  413018.11 -189339.47 -1.0709894
 405500     .4055  178235.596 -198271.05 -52.580064 -198218.47 376506.644 -178288.18 -1.7526688
 406000      .406  164086.952 -169488.94 -71.624128 -169417.31 333575.888 -164158.58 -2.3874709
 406500     .4065  147110.107 -137862.01 -88.936069 -137773.07 284972.116 -147199.04 -2.9645356
 407000      .407  127602.459 -103935.35 -104.25386  -103831.1  231537.81 -127706.71 -3.4751288
 407500     .4075  105906.499 -68293.454 -117.36192 -68176.092 174199.953 -106023.86 -3.9120641
 408000      .408  82403.4552 -31550.028 -128.06491 -31421.963 113953.483  -82531.52 -4.2688302
 408500     .4085  57505.4534 5663.33512 -136.18844 5799.52357 51842.1182 -57641.642 -4.5396148
 409000      .409  31647.6234 42708.4607 -141.58918 42850.0499 -11060.837 -31789.213 -4.7196394
 409500     .4095  5279.86242 78952.0715 -144.16668 79096.2382 -73672.209 -5424.0291  -4.805556
 410000       .41  -21140.932 113776.763 -143.88827 113920.651 -134917.69  20997.044 -4.7962755
 410500     .4105  -47157.249 146590.465 -140.79876 146731.264 -193747.71 47016.4503  -4.693292
 411000      .411  -72317.696 176835.511 -134.99401 176970.505 -249153.21 72182.7019 -4.4998003
 411500     .4115  -96185.474 203998.472 -126.59564 204125.067 -300183.95 96058.8783 -4.2198546
 412000      .412  -118346.97 227619.567 -115.75063 227735.317 -345966.54 118231.223 -3.8583544
 412500     .4125  -138419.52 247300.842 -102.63587 247403.478 -385720.36 138316.882 -3.4211955
 413000      .413  -156058.48  262713.35 -87.466431 262800.817 -418771.83 155971.014 -2.9155477
 413500     .4135  -170962.85 273602.558 -70.513325 273673.071  -444565.4 170892.334 -2.3504442
 414000      .414  -182878.81  279791.44 -52.100251  279843.54 -462670.25 182826.709  -1.736675
 414500     .4145  -191603.33 281182.661 -32.571185 281215.232 -472785.99 191570.761 -1.0857062
 415000      .415  -196988.44 277760.615 -12.267455 277772.882 -474749.05 196976.168 -.40891516
 415500     .4155  -198944.57  269592.15 8.47337105 269583.677 -468536.72 198953.046 .282445702
 416000      .416  -197442.62  256825.65  29.316093 256796.334 -454268.27 197471.935 .977203099
 416500     .4165  -192514.66 239688.736 49.9205277 239638.815 -432203.39 192564.577 1.66401759
 417000      .417   -184252.7 218483.913 69.9289985 218413.984 -402736.62 184322.631 2.33096662
 417500     .4175  -172805.56 193582.165  88.977698 193493.187 -366387.73 172894.542 2.96592327
 418000      .418  -158375.81  165416.08 106.728822 165309.351 -323791.89 158482.543  3.5576274
 418500     .4185  -141217.11  134472.94 122.887138 134350.053 -275690.05    141340. 4.09623795
 419000      .419  -121630.48 101286.796  137.19842 101149.597 -222917.28 121767.683 4.57328066
 419500     .4195  -99959.468 66429.5899 149.446324 66280.1436 -166389.06 100108.914 4.98154413
 420000       .42  -76584.293 30501.5731 159.441904 30342.1312 -107085.87 76743.7348 5.31473014
 420500     .4205  -51914.399 -5879.5108 167.012586 -6046.5234 -46034.889  52081.412 5.56708621
 421000      .421  -26380.026 -42090.015 172.015768 -42262.031 15709.9891 26552.0419 5.73385895
 421500     .4215  -424.70421 -77511.199 174.364623 -77685.563 77086.4945  599.06883  5.8121541
 422000      .422  25501.5298 -111539.18 174.034993 -111713.21 137040.707 -25327.495 5.80116642
 422500     .4225  50949.3334  -143594.8 171.058305 -143765.86 194544.136 -50778.275 5.70194349
 423000      .423  75477.4806 -173133.21 165.513231 -173298.72 248610.692 -75311.967 5.51710771
 423500     .4235  98660.4941 -199652.94 157.509947 -199810.45 298313.438 -98502.984 5.25033155
 424000      .424  120096.956 -222705.07 147.178817 -222852.25 342802.025 -119949.78 4.90596056
 424500     .4245  139417.456  -241901.6 134.682797 -242036.28 381319.056 -139282.77 4.48942656
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1009      46       1      50
Plot timespan now in memory (in sec) = 3.82427990E-01   4.24921000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1010  339994       1  -1.00000E+00
1.00000E+19
 425000      .425  156290.682 -256921.92 120.234503 -257042.15 413212.597 -156170.45 4.00781675
 425500     .4255  170428.235 -267517.52 104.093745 -267621.62 437945.757 -170324.14 3.46979151
 426000      .426  181589.068 -273515.82 86.5554772 -273602.37 455104.886 -181502.51 2.88518257
 426500     .4265  189583.307 -274822.63 67.9366617 -274890.57  464405.94 -189515.37 2.26455539
 427000      .427  194275.638 -271423.69  48.557241 -271472.25 465699.329 -194227.08  1.6185747
 427500     .4275  195588.582  -263385.4   28.73036 -263414.13 458973.986 -195559.85 .957678667
 428000      .428  193504.499 -250854.22 8.77411193   -250863. 444358.723 -193495.73 .292470398
 428500     .4285  188065.325 -234053.72 -10.978054 -234042.74 422119.043  -188076.3 -.36593512
 429000      .429  179370.971 -213280.06  -30.18496 -213249.87 392651.027 -179401.16 -1.0061653
 429500     .4295  167577.105  -188896.5 -48.510826 -188847.99 356473.608 -167625.62 -1.6170275
 430000       .43   152892.17 -161326.86 -65.639315 -161261.22 314219.034 -152957.81 -2.1879772
 430500     .4305  135574.021 -131048.25 -81.290918 -130966.96 266622.269 -135655.31 -2.7096973
 431000      .431   115926.37 -98583.522 -95.227146 -98488.295 214509.892  -116021.6 -3.1742382
 431500     .4315  94293.9152 -64492.713 -107.23659 -64385.477 158786.628 -94401.152 -3.5745529
 432000      .432  71055.6902 -29362.973 -117.12688 -29245.846 100418.663 -71172.817 -3.9042292
 432500     .4325  46617.7603 6201.99936 -124.73206 6326.73142  40415.761 -46742.492 -4.1577353
 433000      .433  21405.8278 41592.5651 -129.92229 41722.4874 -20186.737  -21535.75 -4.3307432
 433500     .4335  -4142.2864 76203.7476 -132.61456 76336.3621 -80346.034 4009.67186 -4.4204855
 434000      .434  -29583.787 109445.326 -132.78382  109578.11 -139029.11 29451.0034 -4.4261274
 434500     .4345   -54477.68  140751.22 -130.45866 140881.679  -195228.9 54347.2215 -4.3486219
 435000      .435  -78392.224 169588.894 -125.70333 169714.597 -247981.12 78266.5204 -4.1901111
 435500     .4355  -100913.08 195468.853 -118.60919 195587.463 -296381.93 100794.467 -3.9536398
 436000      .436  -121651.02 217953.345  -109.2986 218062.643 -339604.37 121541.722 -3.6432865
 436500     .4365  -140248.92 236663.948 -97.929412 236761.877 -376912.87  140150.99 -3.2643137
 437000      .437  -156387.86 251288.031 -84.700869 251372.732 -407675.89 156303.162 -2.8233623
 437500     .4375  -169792.08  261583.63 -69.857312 261653.487 -431375.71 169722.221 -2.3285771
 438000      .438  -180232.87 267382.834 -53.676075  267436.51 -447615.71 180179.195 -1.7892025
 438500     .4385  -187532.55 268594.467 -36.447015 268630.914 -456127.02 187496.107 -1.2149005
 439000      .439  -191568.14 265205.961 -18.463916 265224.425  -456774.1 191549.674 -.61546385
 439500     .4395  -192273.84 257283.754 -.02582796 257283.779 -449557.59 192273.814 -.86093E-3
 440000       .44  -189642.31  244972.16 18.5615884 244953.598 -434614.47 189660.868 .618719612
 440500     .4405  -183724.56 228490.766 36.9829058 228453.783 -412215.33 183761.547 1.23276353
 441000      .441  -174628.42 208130.115 54.9138992 208075.202 -382758.54 174683.335 1.83046331
 441500     .4415   -162515.9  184246.08 72.0371865 184174.043 -346761.98 162587.934 2.40123955
 442000      .442  -147600.55 157253.738 88.0608035 157165.677 -304854.29 147688.614 2.93536012
 442500     .4425  -130144.36 127620.603 102.723572 127517.879 -257764.97 130247.088 3.42411906
 443000      .443  -110453.45 95858.7803 115.792836 95742.9875 -206312.23 110569.243  3.8597612
 443500     .4435  -88872.809 62516.2369 127.062068 62389.1748 -151389.05 88999.8709 4.23540228
 444000      .444  -65780.088 28167.2872 136.346582 28030.9406 -93947.375 65916.4348 4.54488605
 444500     .4445  -41578.341  -6597.743 143.485092 -6741.2281 -34980.598 41721.8259 4.78283641
 445000      .445  -16688.558 -41183.044 148.353761 -41331.398 24494.4856 16836.9119 4.94512537
 445500     .4455  8457.29883 -74997.331 150.878542  -75148.21 83454.6301 -8306.4203 5.02928473
 446000      .446  33423.2303 -107463.55 151.034344 -107614.59 140886.785 -33272.196 5.03447813
 446500     .4465  57776.5045 -138028.55 148.838826 -138177.38  195805.05 -57627.666 4.96129419
 447000      .447  81095.1181 -166172.37 144.345915 -166316.71 247267.487 -80950.772  4.8115305
 447500     .4475  102975.376 -191417.29 137.638149 -191554.93 294392.669 -102837.74 4.58793831
 448000      .448  123039.491 -213336.35 128.826456 -213465.18 336375.844 -122910.66  4.2942152
 448500     .4485  140942.358 -231560.82 118.059919 -231678.88 372503.181  -140824.3 3.93533063
 449000      .449  156377.049 -245786.15  105.53056 -245891.68 402163.195 -156271.52 3.51768533
 449500     .4495  169079.593 -255776.67 91.4663238 -255868.13  424856.26 -168988.13 3.04887746
 450000       .45  178833.309 -261369.39 76.1209957 -261445.51 440202.699 -178757.19 2.53736652
 450500     .4505  185472.521  -262476.6 59.7640699 -262536.36 447949.117 -185412.76 1.99213566
 451000      .451  188885.703  -259087.4 42.6709582 -259130.07 447973.104 -188843.03 1.42236527
 451500     .4515  189017.908 -251268.23 25.1220187 -251293.35 440286.134 -188992.79 .837400623
 452000      .452  185871.724 -239161.66 7.40909531 -239169.07 425033.383 -185864.31 .246969844
 452500     .4525  179506.675 -222983.54 -10.164818 -222973.37 402490.215 -179516.84 -.33882726
 453000      .453  170037.705 -203018.83 -27.295398 -202991.54 373056.536   -170065. -.90984661
 453500     .4535   157632.99 -179616.51 -43.687747 -179572.82 337249.498 -157676.68 -1.4562582
 454000      .454  142511.036 -153183.46 -59.066681 -153124.39 295694.493  -142570.1 -1.9688894
 454500     .4545  124937.208 -124177.66 -73.184794 -124104.47 249114.864 -125010.39 -2.4394931
 455000      .455  105219.544 -93100.616  -85.82089 -93014.795  198320.16 -105305.36 -2.8606963
 455500     .4555  83703.2974 -60488.725 -96.773413 -60391.952 144192.023 -83800.071 -3.2257804
 456000      .456  60764.4177 -26903.673 -105.86165 -26797.811 87668.0906 -60870.279 -3.5287217
 456500     .4565  36802.6724 7077.45887 -112.93386 7190.39273 29725.2136 -36915.606 -3.7644622
 457000      .457  12234.6292 40872.1752 -117.87483 40990.0501 -28637.546 -12352.504 -3.9291611
 457500     .4575  -12513.456 73902.5077 -120.61245 74023.1202 -86415.964 12392.8434 -4.0204149
 458000      .458  -37012.626 105604.621 -121.12047 105725.742 -142617.25 36891.5052 -4.0373489
 458500     .4585  -60838.293 135438.131 -119.41177 135557.543 -196276.42 60718.8817 -3.9803925
 459000      .459  -83577.773 162895.391 -115.52941  163010.92 -246473.16 83462.2438 -3.8509803
 459500     .4595  -104837.87 187510.441 -109.54567 187619.987 -292348.32 104728.329 -3.6515224
 460000       .46  -124251.93 208867.101 -101.56609 208968.667 -333119.03 124150.361 -3.3855364
 460500     .4605  -141486.11 226606.031 -91.732085 226697.763 -368092.14 141394.375 -3.0577362
 461000      .461    -156245. 240430.701 -80.222549 240510.923  -396675.7 156164.777  -2.674085
 461500     .4615  -168276.25 250112.049 -67.250624 250179.299  -418388.3 168209.001 -2.2416875
 462000      .462  -177374.64 255492.047 -53.052276   255545.1 -432866.69 177321.586 -1.7684092
 462500     .4625  -183385.82 256486.428 -37.875463 256524.304 -439872.25 183347.943 -1.2625154
 463000      .463  -186209.35 253086.277 -21.977568 253108.255 -439295.63 186187.375 -.73258559
 463500     .4635  -185800.53  245358.18 -5.6261321 245363.806 -431158.71 185794.901 -.18753774
 464000      .464  -182171.02 233442.947  10.901571 233432.046 -415613.97 182181.926   .3633857
 464500     .4645  -175388.42 217552.942 27.3199343 217525.622 -392941.36 175415.743 .910664477
 465000      .465  -165574.56 197968.015 43.3415392 197924.674 -363542.57   165617.9 1.44471797
 465500     .4655  -152903.21 175030.442 58.6897915 174971.752 -327933.65 152961.898 1.95632638
 466000      .466  -137597.33 149139.136 73.1083001 149066.028 -286736.46 137670.434 2.43694334
 466500     .4665  -119925.46 120742.973  86.362238 120656.611 -240668.43  120011.82 2.87874127
 467000      .467  -100197.13 90333.0945 98.2374147 90234.8571 -190530.22 100295.365 3.27458049
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1010      46       1      50
Plot timespan now in memory (in sec) = 4.24919993E-01   4.67413000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1011  339994       1  -1.00000E+00
1.00000E+19
 467500     .4675  -78757.345 58434.4001 108.540114   58325.86 -137191.74 78865.8846 3.61800379
 468000      .468  -55980.325 25596.3398 117.097872 25479.2419 -81576.665 56097.4234  3.9032624
 468500     .4685  -32262.628   -7616.81 123.765307 -7740.5753 -24645.818 32386.3934 4.12551024
 469000      .469  -8016.2209 -40635.706 128.433806 -40764.139 32619.4846 8144.65471 4.28112685
 469500     .4695  16338.3357  -72895.47 131.036021 -73026.506 89233.8054   -16207.3 4.36786738
 470000       .47  40378.9069 -103845.15 131.543163 -103976.69 144224.053 -40247.364 4.38477209
 470500     .4705  63689.0563 -132957.06 129.960943 -133087.02 196646.112 -63559.095 4.33203143
 471000      .471  85865.3601 -159735.83   126.3261 -159862.16 245601.195 -85739.034 4.21086999
 471500     .4715  106524.648 -183727.03 120.704242 -183847.73 290251.679 -106403.94 4.02347473
 472000      .472  125310.899 -204525.04 113.192655 -204638.24 329835.942 -125197.71  3.7730885
 472500     .4725  141901.309 -221779.97 103.925047  -221883.9 363681.281 -141797.38 3.46416823
 473000      .473    156011.5 -235203.27 93.0702199 -235296.34 391214.768 -155918.43 3.10234066
 473500     .4735  167400.183  -244572.4 80.8249986 -244653.22 411972.578 -167319.36 2.69416662
 474000      .474  175873.279 -249734.49 67.4069121  -249801.9 425607.772 -175805.87 2.24689707
 474500     .4745  181287.356 -250608.93 53.0476991 -250661.97 431896.283 -181234.31 1.76825664
 475000      .475  183552.315 -247188.72 37.9889832 -247226.71 430741.038 -183514.33 1.26629944
 475500     .4755  182633.094 -239540.73 22.4828838 -239563.21 422173.823 -182610.61 .749429458
 476000      .476  178550.061 -227804.27 6.79314426 -227811.06 406354.329 -178543.27 .226438142
 476500     .4765  171378.273 -212188.38 -8.8097249 -212179.57 383566.658 -171387.08  -.2936575
 477000      .477   161245.95 -192968.01 -24.057182 -192943.95 354213.956 -161270.01 -.80190605
 477500     .4775  148332.215 -170479.11 -38.690521 -170440.42 318811.328 -148370.91  -1.289684
 478000      .478  132864.083 -145112.95 -52.467365 -145060.49 277977.036 -132916.55 -1.7489122
 478500     .4785  115112.723 -117309.42 -65.164998 -117244.26 232422.144 -115177.89 -2.1721666
 479000      .479  95388.8392 -87549.566 -76.578971 -87472.988 182938.406 -95465.418 -2.5526324
 479500     .4795  74037.0411 -56347.161 -86.522269 -56260.639 130384.202 -74123.563 -2.8840756
 480000       .48  51429.5481 -24239.627 -94.829871 -24144.797 75669.1747 -51524.378 -3.1609957
 480500     .4805   27959.607 8221.29915 -101.36539 8322.66454 19738.3078 -28060.972 -3.3788463
 481000      .481  4034.71502 40479.0205 -106.02606 40585.0466 -36444.305 -4140.7411 -3.5342021
 481500     .4815  -19930.288  71981.526 -108.74588 72090.2719 -91911.814 19821.5422 -3.6248628
 482000      .482  -43520.179 102190.656 -109.49493 102300.151 -145710.83 43410.6839 -3.6498312
 482500     .4825  -66326.482 130591.217 -108.27466 130699.492  -196917.7 66218.2074 -3.6091552
 483000      .483  -87954.763 156699.909 -105.11477 156805.024 -244654.67 87849.6484 -3.5038257
 483500     .4835  -108031.68 180073.724 -100.07493 180173.799 -288105.41 107931.608 -3.3358308
 484000      .484  -126211.48 200317.509 -93.247165 200410.756 -326528.99 126118.238 -3.1082388
 484500     .4845  -142181.86 217090.609 -84.756552 217175.366 -359272.47 142097.107 -2.8252184
 485000      .485  -155669.15 230112.483   -74.7598 230187.242 -385781.64 155594.394 -2.4919933
 485500     .4855  -166442.81 239167.231 -63.440102 239230.672 -405610.05 166379.374 -2.1146701
 486000      .486  -174319.37 244107.153 -50.999158 244158.152 -418426.53 174268.374 -1.6999719
 486500     .4865  -179165.78 244855.298 -37.652038  244892.95 -424021.08 179128.131 -1.2550679
 487000      .487  -180901.85 241406.806 -23.626256 241430.432 -422308.66 180878.228 -.78754187
 487500     .4875  -179501.58 233828.872 -9.1610817 233838.033 -413330.45 179492.417 -.30536939
 488000      .488  -174993.41 222259.403 5.49470312 222253.909 -397252.81 174998.902 .183156771
 488500     .4885  -167459.52 206904.406 20.0867878 206884.319 -374363.92 167479.603 .669559595
 489000      .489  -157034.14 188034.184 34.3625897 187999.821 -345068.32 157068.502 1.14541966
 489500     .4895  -143901.25 165978.607 48.0796808 165930.527 -309879.85 143949.328 1.60265603
 490000       .49  -128291.53 141121.509 61.0103424 141060.498 -269413.04 128352.543 2.03367808
 490500     .4905  -110478.49 113894.123 72.9423128 113821.181 -224372.61 110551.432 2.43141043
 491000      .491  -90773.606 84767.6028 83.6795339 84683.9233 -175541.21 90857.2858  2.7893178
 491500     .4915  -69520.801 54244.8069  93.043963  54151.763 -123765.61 69613.8447 3.10146543
 492000      .492  -47090.249 22851.5002 100.878843 22750.6214  -69941.75 47191.1283  3.3626281
 492500     .4925  -23871.827  -8872.805 107.054503 -8979.8595 -14999.022 23978.8816 3.56848342
 493000      .493  -268.43769 -40384.063 111.473825 -40495.537 40115.6253 379.911519 3.71579416
 493500     .4935  23310.7609 -71142.868  114.07326 -71256.942 94453.6293 -23196.688 3.80244199
 494000      .494  46457.3557 -100623.61 114.820666 -100738.43 147080.965 -46342.535 3.82735552
 494500     .4945  68770.7998 -128323.46 113.713381 -128437.18 197094.263 -68657.086 3.79044603
 495000      .495  89865.4617 -153771.05  110.77712 -153881.83 243636.513 -89754.685 3.69257068
 495500     .4955  109377.447 -176534.57 106.066308 -176640.63 285912.012 -109271.38 3.53554358
 496000      .496  126970.939 -196229.17  99.666368 -196328.84 323200.113 -126871.27 3.32221227
 496500     .4965  142343.839 -212523.44  91.694683 -212615.13 354867.278 -142252.14 3.05648943
 497000      .497  155232.762 -225144.75 82.2972101 -225227.05 380377.513 -155150.46 2.74324034
 497500     .4975  165417.494 -233883.84 71.6429375 -233955.48  399301.33 -165345.85 2.38809792
 498000      .498  172724.818 -238598.26 59.9190317 -238658.18 411323.077  -172664.9 1.99730106
 498500     .4985  177031.582 -239214.81 47.3269921 -239262.14 416246.393 -176984.25  1.5775664
 499000      .499  178266.906 -235730.75 34.0805651 -235764.83 413997.657 -178232.83 1.13601884
 499500     .4995  176413.371 -228213.75 20.4053219 -228234.16 404627.123 -176392.97 .680177396
 500000       0.5  171507.088  -216800.5  6.5364621 -216807.04 388307.591 -171500.55  .21788207
 500500     .5005  163636.848 -201694.12 -7.2869915 -201686.83 365330.965 -163644.13 -.24289972
 501000      .501  152942.496  -183160.5  -20.82893 -183139.67 336102.995 -152963.32 -.69429766
 501500     .5015  139612.529 -161523.71 -33.861598 -161489.85 301136.237 -139646.39 -1.1287199
 502000      .502  123880.895 -137160.38 -46.169582 -137114.21 261041.272 -123927.06 -1.5389861
 502500     .5025  106023.001 -110493.26  -57.55161 -110435.71 216516.264 -106080.55  -1.918387
 503000      .503   86350.875 -81983.908 -67.820896 -81916.087 168334.783 -86418.696 -2.2606965
 503500     .5035  65207.5476 -52124.556 -76.807383 -52047.748 117332.103 -65284.355 -2.5602461
 504000      .504  42960.9519 -21429.547 -84.362632 -21345.185 64390.4993 -43045.315 -2.8120877
 504500     .5045  19997.5308 9573.53409  -90.36456 9663.89865 10423.9967 -20087.895  -3.012152
 505000      .505  -3284.3887 40352.8821 -94.720435 40447.6025 -43637.271 3189.66827 -3.1573478
 505500     .5055  -26481.386 70381.5042 -97.368072 70478.8723  -96862.89 26384.0176 -3.2456024
 506000      .506  -49191.847 99146.1666 -98.274671 99244.4412 -148338.01 49093.5722 -3.2758224
 506500     .5065  -71022.974 126156.186 -97.434643 126253.621 -197179.16 70925.5393 -3.2478214
 507000      .507  -91597.733 150951.912 -94.869447 151046.782 -242549.65 91502.8638 -3.1623149
 507500     .5075  -110561.45 173112.617 -90.629328 173203.247 -283674.07 110470.824 -3.0209776
 508000      .508   -127587.9 192263.626 -84.794271 192348.421 -319851.53 127503.111 -2.8264757
 508500     .5085  -142384.82 208082.591 -77.473184 208160.064 -350467.41 142307.347 -2.5824395
 509000      .509   -154698.8 220304.837 -68.801322 220373.638 -375003.63 154629.996 -2.2933774
 509500     .5095  -164319.58 228727.728  -58.93565 228786.664 -393047.31 164260.645 -1.9645217
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1011      46       1      50
Plot timespan now in memory (in sec) = 4.67411995E-01   5.09905000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1012  339994       1  -1.00000E+00
1.00000E+19
 510000       .51  -171083.73 233214.073 -48.049999 233262.123  -404297.8  171035.68 -1.6016666
 510500     .5105  -174877.54 233694.454 -36.332537 233730.786 -408571.99 174841.206 -1.2110846
 511000      .511    -175639. 230168.343 -23.984726 230192.328 -405807.34 175615.012 -.79949087
 511500     .5115  -173358.75 222703.955 -11.219409 222715.175 -396062.71 173347.532 -.37398029
 512000      .512  -168080.11 211436.886  1.7424947 211435.144 -379516.99  168081.85 .058083157
 512500     .5125  -159898.12 196567.589 14.6766767 196552.912 -356465.71 159912.793 .489222557
 513000      .513  -148957.84 178357.773 27.3614755 178330.411 -327315.61 148985.198 .912049183
 513500     .5135  -135451.86 157125.869 39.5831357 157086.286 -292577.73 135491.443 1.31943786
 514000      .514  -119617.05 133241.557 51.1384026 133190.419 -252858.61 119668.189 1.70461342
 514500     .5145  -101730.42 107119.363 61.8358194 107057.528 -208849.78 101792.252 2.06119398
 515000      .515  -82104.202 79211.4336 71.4977155 79139.9359 -161315.64 82175.7001 2.38325718
 515500     .5155  -61080.353 49999.6532 79.9630745 49919.6902 -111080.01 61160.3157 2.66543582
 516000      .516   -39024.47 19987.2624 87.0913384 19900.1711 -59011.733 39111.5618 2.90304461
 516500     .5165  -16319.462 -10309.826 92.7667802 -10402.592  -6009.636 16412.2285 3.09222601
 517000      .517  6641.00249 -40371.819 96.9012817  -40468.72 47012.8217 -6544.1012 3.23004272
 517500     .5175  29459.2076 -69683.884 99.4343527 -69783.318 99143.0917 -29359.773 3.31447842
 518000      .518  51740.2818 -97744.947 100.332129 -97845.279 149485.229  -51639.95  3.3444043
 518500     .5185  73099.0943  -124076.3 99.5869474 -124175.89 197175.395 -72999.507 3.31956491
 519000      .519  93166.9953 -148229.83 97.2175286 -148327.04 241396.821 -93069.778 3.24058429
 519500     .5195  111598.242 -169795.67 93.2698642 -169888.94 281393.909 -111504.97 3.10899547
 520000       .52  128075.927 -188409.19 87.8181669 -188497.01 316485.119 -127988.11 2.92727223
 520500     .5205  142317.316 -203757.06  80.963865 -203838.03 346074.378 -142236.35  2.6987955
 521000      .521  154078.615 -215582.46 72.8322007 -215655.29 369661.074 -154005.78 2.42774002
 521500     .5215  163159.164 -223689.37   63.56836 -223752.93  386848.53  -163095.6 2.11894533
 522000      .522  169404.922 -227945.87 53.3343449  -227999.2 397350.792 -169351.59  1.7778115
 522500     .5225   172711.16 -228286.35 42.3065584 -228328.66  400997.51 -172668.85 1.41021861
 523000      .523  173024.254 -224712.52 30.6741819  -224743.2 397736.776 -172993.58 1.02247273
 523500     .5235  170342.508 -217293.26 18.6374709  -217311.9 387635.765 -170323.87 .621249029
 524000      .524  164716.006  -206163.2 6.40421472 -206169.61 370879.207  -164709.6 .213473824
 524500     .5245  156245.631 -191520.29 -5.8154479 -191514.47 347765.917 -156251.45 -.19384826
 525000      .525  145081.287 -173622.23 -17.813939 -173604.42  318703.52  -145099.1 -.59379796
 525500     .5255  131419.317 -152782.07 -29.390043 -152752.68 284201.388 -131448.71 -.97966808
 526000      .526  115499.119 -129362.71 -40.351669 -129322.36 244861.828 -115539.47 -1.3450556
 526500     .5265  97598.9757 -103770.66 -50.517591 -103720.14 201369.631 -97649.493 -1.6839197
 527000      .527  78031.1294 -76448.929  -59.71924  -76389.21 154480.059 -78090.849 -1.9906413
 527500     .5275  57136.2409 -47869.318 -67.803989 -47801.514 105005.559 -57204.045  -2.260133
 528000      .528  35277.4266 -18524.207 -74.639246 -18449.568 53801.6339 -35352.066 -2.4879749
 528500     .5285  12833.9921 11081.8783 -80.115639 11161.9939 1752.11381 -12914.108 -2.6705213
 529000      .529  -9805.0823 40440.9021 -84.148808 40525.0509 -50245.984 9720.93352 -2.8049603
 529500     .5295  -32247.824 69049.9862 -86.679926 69136.6661 -101297.81 32161.1437 -2.8893309
 530000       .53  -54106.045 96420.0075 -87.675128 96507.6826 -150526.05 54018.3699 -2.9225043
 530500     .5305  -75002.131 122084.004  -87.12511 122171.129 -197086.13 74915.0054 -2.9041703
 531000      .531  -94575.639 145605.202 -85.045947 145690.248 -240180.84 94490.5929 -2.8348649
 531500     .5315  -112489.53 166584.465 -81.480159 166665.945   -279074. 112408.051 -2.7160053
 532000      .532  -128435.92 184667.035 -76.496613 184743.531 -313102.96 128359.425 -2.5498871
 532500     .5325  -142141.31 199548.485 -70.189059 199618.674 -341689.79 142071.119 -2.3396353
 533000      .533  -153371.21 210979.806 -62.673513  211042.48 -364351.02 153308.536 -2.0891171
 533500     .5335  -161934.19 218771.567 -54.084842 218825.652 -380705.76 161880.104 -1.8028281
 534000      .534  -167685.19   222797.1 -44.573901 222841.674 -390482.29 167640.616 -1.4857967
 534500     .5345  -170528.05 222994.609  -34.30588 223028.915 -393522.66 170493.748 -1.1435293
 535000      .535  -170417.12 219368.105 -23.458731 219391.564 -389785.23 170393.666 -.78195769
 535500     .5355  -167357.92 211987.182 -12.220569 211999.402  -379345.1 167345.696 -.40735229
 536000      .536   -161406.9 200985.654 -.78610935  200986.44 -362392.56 161406.117 -.02620365
 536500     .5365  -152670.44 186559.109  10.647654 186548.462 -339229.55 152681.089   .3549218
 537000      .537  -141302.89 168961.448 21.8859588 168939.562 -310264.34 141324.781  .72953196
 537500     .5375  -127503.99 148500.469 32.7397049  148467.73 -276004.46 127536.726  1.0913235
 538000      .538  -111515.34 125532.532 43.0275263 125489.505 -237047.87 111558.363 1.43425088
 538500     .5385  -93616.208 100456.348 52.5777293  100403.77 -194072.56 93668.7853 1.75259098
 539000      .539  -74118.585 73706.0236 61.2308956 73644.7927 -147824.61 74179.8159 2.04102985
 539500     .5395  -53361.678 45743.5147 68.8429828 45674.6717 -99105.193 53430.5212 2.29476609
 540000       .54  -31706.004 17050.6271  75.288695 16975.3384 -48756.631 31781.2924 2.50962317
 540500     .5405  -9527.1599 -11879.262 80.4644531 -11959.727 2352.10254 9607.62437 2.68214844
 541000      .541  12790.6163 -40549.638 84.2898701 -40633.928  53340.254 -12706.326 2.80966234
 541500     .5415  34861.0733 -68469.333 86.7078519 -68556.041 103330.407 -34774.365 2.89026173
 542000      .542  56302.6578 -95160.963 87.6845619 -95248.648 151463.621 -56214.973 2.92281873
 542500     .5425  76745.1611 -120169.11 87.2098083 -120256.32 196914.275 -76657.951 2.90699361
 543000      .543  95836.1528 -143068.15 85.2976551 -143153.45 238904.303 -95750.855 2.84325517
 543500     .5435  113247.063 -163469.47 81.9870395 -163551.45  276716.53 -113165.08 2.73290132
 544000      .544  128678.792 -181028.06 77.3416807  -181105.4 309706.847 -128601.45 2.57805602
 544500     .5445  141866.781 -195448.29 71.4484465 -195519.74 337315.072 -141795.33 2.38161488
 545000      .545  152585.533 -206488.89 64.4146477 -206553.31 359074.424 -152521.12 2.14715492
 545500     .5455  160652.499 -213966.97 56.3654445 -214023.33 374619.465 -160596.13 1.87884815
 546000      .546  165931.233 -217761.08 47.4417232 -217808.53 383692.317 -165883.79 1.58139077
 546500     .5465  168333.733 -217813.26 37.7982565 -217851.06  386146.99 -168295.93 1.25994188
 547000      .547  167821.899 -214129.83 27.6019202 -214157.43 381951.728  -167794.3 .920064007
 547500     .5475  164408.083  -206781.2 17.0292466 -206798.23 371189.283 -164391.05 .567641553
 548000      .548  158154.758 -195900.46 6.26276611 -195906.73 354055.222  -158148.5  .20875887
 548500     .5485  149173.376   -181681. -4.5131453 -181676.48 330854.373 -149177.89 -.15043818
 549000      .549  137622.423 -164373.04 -15.115862 -164357.93 301995.467 -137637.54 -.50386206
 549500     .5495  123704.662 -144279.36 -25.367374 -144253.99 267984.021 -123730.03 -.84557912
 550000       .55  107663.602 -121749.93 -35.096604 -121714.83 229413.531  -107698.7 -1.1698868
 550500     .5505  89779.2239 -97175.879 -44.141463 -97131.738 186955.103 -89823.365 -1.4713821
 551000      .551  70363.0407 -70982.652 -52.351342 -70930.301 141345.693 -70415.392 -1.7450447
 551500     .5515  49752.6314 -43622.609 -59.590344 -43563.019 93375.2405 -49812.222 -1.9863448
 552000      .552  28305.7803 -15567.223 -65.740402 -15501.482  43873.003 -28371.521 -2.1913467
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1012      46       1      50
Plot timespan now in memory (in sec) = 5.09904027E-01   5.52397000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1013  339994       1  -1.00000E+00
1.00000E+19
 552500     .5525  6394.30676 12701.0205 -70.703461 12771.7239 -6306.7137 -6465.0102  -2.356782
 553000      .553  -15602.342 40696.8875   -74.4027 40771.2902  -56299.23 15527.9395   -2.48009
 553500     .5535  -37303.646 67940.7101  -76.78303 68017.4931 -105244.36 37226.8633 -2.5594343
 554000      .554  -58334.616 93966.6119 -77.811226 94044.4231 -152301.23 58256.8045 -2.5937075
 554500     .5545   -78332.32 118330.509  -77.47638 118407.986 -196662.83 78254.8435  -2.582546
 555000      .555  -96952.179 140617.713 -75.790767 140693.504 -237569.89 96876.3883 -2.5263589
 555500     .5555  -113873.88 160449.976 -72.790245 160522.766 -274323.86 113801.092 -2.4263415
 556000      .556  -128806.86 177491.884 -68.533619 177560.418 -306298.74 128738.325  -2.284454
 556500     .5565  -141495.23 191456.506 -63.101111 191519.607 -332951.74 141432.129 -2.1033704
 557000      .557  -151722.19 202110.209 -56.592192 202166.801  -353832.4 151665.596 -1.8864064
 557500     .5575  -159313.73 209276.579 -49.123254 209325.703 -368590.31 159264.603 -1.6374418
 558000      .558  -164141.64 212839.379 -40.825735 212880.205 -376981.02 164100.816 -1.3608578
 558500     .5585  -166125.72 212744.439 -31.844605 212776.284 -378870.16 166093.873 -1.0614868
 559000      .559  -165235.03 209000.455 -22.336403 209022.792 -374235.48 165212.693 -.74454676
 559500     .5595  -161488.38 201678.698  -12.46647 201691.164 -363167.08 161475.912   -.415549
 560000       .56  -154953.89 190911.643 -2.4056312 190914.049 -345865.53 154951.482 -.08018771
 560500     .5605  -145747.76 176890.585 7.67338879 176882.911 -322638.34 145755.431 .255779626
 561000      .561  -134032.24 159862.256 17.5992906 159844.657  -293894.5  134049.84 .586643019
 561500     .5615  -120012.82 140124.529  27.204757 140097.324 -260137.35 120040.022 .906825234
 562000      .562   -103934.6  118021.21  36.328516 117984.881 -221955.81 103970.929 1.21095053
 562500     .5625  -86078.024 93936.0419 44.8176389 93891.2242 -180014.07 86122.8421  1.4939213
 563000      .563  -66753.918 68286.0211 52.5302516 68233.4909 -135039.94 66806.4481 1.75100839
 563500     .5635  -46298.074 41514.1614 59.3383807  41454.823 -87812.236 46357.4127 1.97794602
 564000      .564  -25065.426  14081.847 65.1306401 14016.7164 -39147.273 25130.5564 2.17102134
 564500     .5645  -3423.9191 -13539.093 69.8142552 -13608.908 10115.1744 3493.73337 2.32714184
 565000      .565  18251.8267 -40874.475 73.3160824 -40947.791 59126.3017 -18178.511 2.44386941
 565500     .5655  39587.0064 -67455.892  75.583061 -67531.475 107042.898 -39511.423 2.51943537
 566000      .566  60213.1384 -92828.761 76.5827479 -92905.344 153041.899 -60136.556 2.55275826
 566500     .5665  79774.4569 -116560.12 76.3039998 -116636.42 196334.574 -79698.153 2.54346666
 567000      .567  97934.0604 -138246.01 74.7575504 -138320.77 236180.072 -97859.303 2.49191835
 567500     .5675  114379.699 -157518.38 71.9762124 -157590.35 271898.076 -114307.72 2.39920708
 568000      .568  128829.107 -174051.26 68.0142665 -174119.27 302880.362 -128761.09 2.26714222
 568500     .5685  141034.821 -187566.28 62.9458959 -187629.23 328601.103 -140971.88 2.09819653
 569000      .569  150788.426 -197837.38  56.863228 -197894.24 348625.803 -150731.56 1.89544093
 569500     .5695  157924.141 -204694.54 49.8745469 -204744.42 362618.683 -157874.27  1.6624849
 570000       .57   162321.66 -208026.69 42.1026669 -208068.79 370348.352 -162279.56 1.40342223
 570500     .5705  163908.184 -207783.45 33.6832563 -207817.13 371691.635  -163874.5 1.12277521
 571000      .571  162659.603  -203975.9 24.7628647 -204000.66 366635.502 -162634.84 .825428823
 571500     .5715  158600.823 -196676.23 15.4962999 -196691.73 355277.054 -158585.33 .516543329
 572000      .572  151805.261 -186016.39 6.04339305 -186022.43 337821.652 -151799.22 .201446435
 572500     .5725  142393.528  -172185.7 -3.4342253 -172182.27 314579.231 -142396.96 -.11447418
 573000      .573  130531.322 -155427.53 -12.775893 -155414.76 285958.855  -130544.1  -.4258631
 573500     .5735  116426.532 -136035.02 -21.824302  -136013.2 252461.552 -116448.36 -.72747673
 574000      .574   100325.59 -114345.97 -30.427694 -114315.54 214671.556 -100356.02 -1.0142565
 574500     .5745  82509.1494 -90736.933 -38.442116 -90698.491 173246.082 -82547.591 -1.2814039
 575000      .575  63287.1588 -65616.693 -45.734012 -65570.959 128903.852 -63332.893 -1.5244671
 575500     .5755  42993.4644 -39419.137 -52.182993 -39366.954 82412.6012 -43045.647 -1.7394331
 576000      .576  21980.0287 -12595.796 -57.684175 -12538.111 34575.8243 -22037.713 -1.9228058
 576500     .5765  610.853035 14391.9206 -62.149794 14454.0704 -13781.068 -673.00283 -2.0716598
 577000      .577  -20744.312 41080.6468 -65.510241  41146.157 -61824.959 20678.8019 -2.1836747
 577500     .5775  -41716.369 67013.0164 -67.714735 67080.7311 -108729.39 41648.6541 -2.2571578
 578000      .578  -61943.274 91745.5128 -68.731889 91814.2447 -153688.79  61874.542  -2.291063
 578500     .5785  -81076.313 114856.073 -68.550425 114924.623 -195932.39 81007.7631 -2.2850142
 579000      .579  -98786.116 135951.293 -67.179766 136018.473 -234737.41 98718.9362 -2.2393255
 579500     .5795   -114768.3  154673.11 -64.650015  154737.76 -269441.41  114703.65 -2.1550005
 580000       .58  -128748.68 170704.862 -61.011172 170765.873 -299453.54  128687.67 -2.0337057
 580500     .5805  -140487.96 183776.632 -56.331804 183832.964  -324264.6 140431.633 -1.8777268
 581000      .581  -149785.85 193669.794 -50.697414 193720.491 -343455.64 149735.151 -1.6899138
 581500     .5815  -156484.46 200220.683 -44.208816 200264.892 -356705.14 156440.253 -1.4736272
 582000      .582  -160471.06 203323.316  -36.98067 203360.297 -363794.38 160434.084  -1.232689
 582500     .5825  -161679.94   202931.1 -29.139918 202960.239 -364611.04   161650.8 -.97133061
 583000      .583  -160093.45   199057.5 -20.823698 199078.324 -359150.95 160072.624 -.69412327
 583500     .5835  -155742.26 191775.688 -12.176738 191787.865 -347517.95 155730.082 -.40589126
 584000      .584  -148704.75 181217.156  -3.348493 181220.504 -329921.91 148701.405 -.11161643
 584500     .5845  -139105.63 167569.362 5.50971826 167563.852   -306675. 139111.144 .183657275
 585000      .585  -127113.73  151072.42 14.2472925 151058.173 -278186.15 127127.975 .474909751
 585500     .5855  -112939.04 132014.895 22.7165224 131992.179 -244953.93 112961.756 .757217413
 586000      .586  -96829.064 110728.752 30.7747095 110697.977 -207557.82 96859.8385 1.02582365
 586500     .5865  -79064.442 87583.5628 38.2865212 87545.2763   -166648. 79102.7282 1.27621737
 587000      .587  -59954.056 62980.0819 45.1265032 62934.9554 -122934.14 59999.1826 1.50421677
 587500     .5875   -39829.66 37343.3041 51.1814995 37292.1226 -77172.965 39880.8419 1.70604998
 588000      .588  -19040.133 11115.1348 56.3527388 11058.7821 -30155.268 19096.4861 1.87842463
 588500     .5885  2054.54706  -15253.21 60.5573432 -15313.767 17307.7566 -1993.9897 2.01857811
 589000      .589   23089.527 -41308.953 63.7292652 -41372.682 64398.4802 -23025.798 2.12430884
 589500     .5895   43701.399 -66605.541 65.8200173 -66671.361  110306.94 -43635.579 2.19400058
 590000       .59  63534.4998 -90710.303 66.7994356 -90777.103 154244.803   -63467.7 2.22664785
 590500     .5905  82247.0582 -113211.87 66.6563631 -113278.52 195458.924 -82180.402 2.22187877
 591000      .591  99517.0818 -133727.17 65.3990419 -133792.57 233244.251 -99451.683 2.17996806
 591500     .5915   115047.88 -151907.98 63.0550228 -151971.03 266955.855 -114984.83 2.10183409
 592000      .592  128573.141 -167446.77 59.6704272 -167506.44  296019.91 -128513.47 1.98901424
 592500     .5925  139861.494 -180081.94 55.3086866 -180137.25 319943.438 -139806.19 1.84362289
 593000      .593  148720.477 -189602.22  50.049148 -189652.27 338322.698 -148670.43 1.66830493
 593500     .5935  154999.838 -195850.19 43.9857343 -195894.17 350850.027 -154955.85 1.46619114
 594000      .594  158594.085 -198724.91 37.2255396 -198762.13 357318.994 -158556.86 1.24085132
 594500     .5945  159444.257 -198183.54 29.8872018 -198213.42 357627.795 -159414.37  .99624006
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1013      46       1      50
Plot timespan now in memory (in sec) = 5.52395999E-01   5.94889000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1014  339994       1  -1.00000E+00
1.00000E+19
 595000      .595  157538.863 -194241.94 22.0989023 -194264.04 351780.806 -157516.76 .736630077
 595500     .5955  152914.013 -186974.31  13.995917  -186988.3 339888.319 -152900.02 .466530568
 596000      .596  145652.738 -176511.73  5.7179305 -176517.45 322164.472 -145647.02 .190597683
 596500     .5965  135883.516 -163039.91 -2.5935061 -163037.32 298923.426 -135886.11  -.0864502
 597000      .597  123778.012 -146795.82  -10.79725 -146785.02 270573.832 -123788.81 -.35990833
 597500     .5975  109548.072 -128063.59   -18.7547 -128044.83 237611.659 -109566.83 -.62515666
 598000      .598  93442.0013  -107169.5  -26.33192 -107143.17 200611.503 -93468.333 -.87773068
 598500     .5985  75740.2207 -84476.335 -33.401881 -84442.933 160216.555 -75773.623  -1.113396
 599000      .599  56750.3688 -60377.024 -39.846829 -60337.177 117127.393 -56790.216 -1.3282276
 599500     .5995  36801.9613 -35287.881 -45.560546 -35242.321 72089.8427 -36847.522 -1.5186849
 600000       0.6  16240.6887 -9641.4075 -50.450155 -9590.9574 25882.0963 -16291.139 -1.6816718
 600500     .6005   -4577.561 16121.1486 -54.437455  16175.586  -20698.71 4523.12352 -1.8145818
 601000      .601  -25292.861 41557.3778 -57.459919 41614.8377 -66850.238 25235.4008 -1.9153306
 601500     .6015  -45547.476  66231.312 -59.471498 66290.7835 -111778.79 45488.0044 -1.9823833
 602000      .602  -64992.058 89720.9059 -60.443364 89781.3493 -154712.96 64931.6142 -2.0147788
 602500     .6025  -83291.675 111625.262 -60.364564 111685.627 -194916.94 83231.3103 -2.0121521
 603000      .603  -100131.58 131571.468 -59.242362 131630.711 -231703.04 100072.334 -1.9747454
 603500     .6035  -115222.59 149220.933  -57.10201 149278.035 -264443.52 115165.486 -1.9034003
 604000      .604  -128306.07 164275.125 -53.986028 164329.111 -292581.19  128252.08 -1.7995343
 604500     .6045  -139158.33  176480.62 -49.953156 176530.573 -315638.95 139108.378 -1.6651052
 605000      .605   -147594.5  185633.37 -45.077136 185678.447 -333227.87 147549.427 -1.5025712
 605500     .6055  -153471.66 191582.124 -39.445479  191621.57 -345053.79 153432.216 -1.3148493
 606000      .606  -156691.27 194230.928 -33.158153 194264.086 -350922.19 156658.108 -1.1052718
 606500     .6065   -157200.8  193540.66 -26.326007 193566.986 -350741.46 157174.477 -.87753355
 607000      .607  -154994.62 189529.585 -19.068769 189548.654  -344524.2  154975.55 -.63562563
 607500     .6075  -150113.96 182272.924 -11.512756 182284.436 -332386.88 150102.445 -.38375854
 608000      .608   -142646.2 171901.457 -3.7884871 171905.245 -314547.66  142642.41  -.1262829
 608500     .6085   -132723.3 158599.179 3.97163792 158595.207 -291322.48 132727.271 .132387931
 609000      .609  -120519.48  142600.05 11.6354661 142588.415 -263119.53 120531.118 .387848871
 609500     .6095  -106248.17 124183.887 19.0730914 124164.814 -230432.06 106267.245 .635769712
 610000       .61  -90158.255 103671.465 26.1589249 103645.306 -193829.72 90184.4143 .871964164
 610500     .6105  -72529.728  81418.924  32.773902 81386.1501 -153948.65 72562.5022  1.0924634
 611000      .611  -53668.818  57811.585 38.8076748 57772.7774  -111480.4 53707.6257 1.29358916
 611500     .6115   -33902.67 33257.2818 44.1606101 33213.1212 -67159.952 33946.8305 1.47202034
 612000      .612  -13573.684 8179.32512 48.7454517 8130.57967 -21753.009 13622.4296 1.62484839
 612500     .6125  6966.40534 -16990.785 52.4885761 -17043.274 23957.1905 -6913.9168  1.7496192
 613000      .613  27362.6182 -41820.783 55.3309449 -41876.114  69183.401 -27307.287 1.84436483
 613500     .6135  47262.8733 -65885.065 57.2289549 -65942.294 113147.938 -47205.644 1.90763183
 614000      .614  66324.0761 -88771.993 58.1552168 -88830.148 155096.069 -66265.921 1.93850723
 614500     .6145  84218.0348 -110090.93 58.0991212 -110149.03 194308.969 -84159.936 1.93663737
 615000      .615  100637.104 -129478.93 57.0670572 -129535.99  230116.03 -100580.04 1.90223524
 615500     .6155   115299.46 -146606.84 55.0821916 -146661.93 261906.304 -115244.38 1.83607305
 616000      .616  127953.933 -161184.98 52.1838015 -161237.17 289138.916 -127901.75 1.73946005
 616500     .6165  138384.311 -172967.96 48.4263231 -173016.38 311352.267 -138335.88 1.61421077
 617000      .617  146413.044 -181758.83 43.8783156 -181802.71 328171.874 -146369.17 1.46261052
 617500     .6175  151904.271 -187412.42 38.6213538 -187451.04 339316.692 -151865.65 1.28737846
 618000      .618  154766.119 -189837.69 32.7487388 -189870.44 344603.812 -154733.37 1.09162463
 618500     .6185  154952.228  -188999.2 26.3639379 -189025.57 343951.433 -154925.86 .878797929
 619000      .619   152462.49 -184917.61 19.5787106 -184937.19 337380.103 -152442.91 .652623687
 619500     .6195   147342.99  -177669.2  12.510974 -177681.71  325012.19 -147330.48 .417032468
 620000       .62   139685.16 -167384.47  5.2826054 -167389.75  307069.63 -139679.88 .176086847
 620500     .6205  129624.163  -154245.8 -1.9826386 -154243.82 283869.964 -129626.15 -.06608795
 621000      .621  117336.509 -138484.23 -9.1610922 -138475.07  255820.74 -117345.67 -.30536974
 621500     .6215  103036.955 -120375.39 -16.131136 -120359.26  223412.35 -103053.09 -.53770454
 622000      .622  86974.7515  -100234.7 -22.775198 -100211.92 187209.449 -86997.527 -.75917328
 622500     .6225  69429.2793 -78411.822 -28.981819 -78382.841 147841.102 -69458.261 -.96606063
 623000      .623  50705.1948 -55284.659 -34.647694 -55250.011 105989.853 -50739.842 -1.1549231
 623500     .6235  31127.1444 -31252.762 -39.679504 -31213.082 62379.9061 -31166.824 -1.3226501
 624000      .624  11034.1462 -6730.4617 -43.995397 -6686.4663 17764.6079 -11078.142 -1.4665132
 624500     .6245  -9226.2772 17860.2755 -47.526163 17907.8017 -27086.553   9178.751 -1.5842054
 625000      .625  -29304.112 42097.1094 -50.216225 42147.3256 -71401.221 29253.8957 -1.6738742
 625500     .6255  -48852.908 65564.5817 -52.024475 65616.6062 -114417.49 48800.8833 -1.7341492
 626000      .626  -67535.763 87861.2429 -52.925001 87914.1679 -155397.01  67482.838 -1.7641667
 626500     .6265  -85031.129 108606.518 -52.907614 108659.426 -193637.65 84978.2216 -1.7635871
 627000      .627  -101038.34 127447.198 -51.977996 127499.176 -228485.54 100986.359 -1.7325999
 627500     .6275  -115282.75 144063.443 -50.157445 144113.601  -259346.2 115232.597 -1.6719148
 628000      .628   -127520.5 158174.212 -47.482274 158221.694 -285694.71 127473.014 -1.5827425
 628500     .6285   -137542.6 169542.011 -44.003008 169586.014 -307084.61 137498.597 -1.4667669
 629000      .629  -145178.61 177976.901 -39.783447 178016.685 -323155.51 145138.822 -1.3261149
 629500     .6295  -150299.45 183339.668 -34.899622 183374.568 -333639.12 150264.555 -1.1633207
 630000       .63  -152819.67 185544.119 -29.438578 185573.558 -338363.79 152790.229 -.98128593
 630500     .6305  -152698.76 184558.454  -23.49686 184581.951 -337257.22 152675.266 -.78322867
 631000      .631  -149941.89 180405.705  -17.17872 180422.884  -330347.6 149924.714 -.57262398
 631500     .6315   -144599.7 173163.233 -10.594161 173173.827 -317762.94 144589.108 -.35313868
 632000      .632  -136767.41 162961.302 -3.8569567 162965.159 -299728.71 136763.549 -.12856522
 632500     .6325   -126583.1 149980.747 2.91727929  149977.83 -276563.85 126586.018 .097242643
 633000      .633  -114225.33 134449.774 9.61294917 134440.161  -248675.1 114234.943 .320431639
 633500     .6335  -99909.957 116639.953 16.1163207 116623.837 -216549.91 99926.0733 .537210691
 634000      .634  -83886.383 96861.4631 22.3174533 96839.1456 -180747.85 83908.7001  .74391511
 634500     .6345  -66433.196  75457.693 28.1121571 75429.5808 -141890.89 66461.3079 .937071904
 635000      .635  -47853.331 52799.2786 33.4038543 52765.8747 -100652.61 47886.7349 1.11346181
 635500     .6355  -28468.817 29277.6921 38.1052304 29239.5869 -57746.509 28506.9224 1.27017435
 636000      .636  -8615.2015 5298.48471 42.1396192 5256.34509 -13913.686 8657.34114 1.40465397
 636500     .6365  11364.2557 -18725.702 45.4421222 -18771.144 30089.9572 -11318.814 1.51473741
 637000      .637  31124.5206 -42382.236 47.9605551 -42430.196 73506.7561  -31076.56 1.59868517
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1014      46       1      50
Plot timespan now in memory (in sec) = 5.94887972E-01   6.37381000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1015  339994       1  -1.00000E+00
1.00000E+19
 637500     .6375  50324.7512 -65265.588 49.6562909 -65315.244 115590.339 -50275.095  1.6552097
 638000      .638   68634.179 -86984.285 50.5049512  -87034.79 155618.464 -68583.674 1.68349837
 638500     .6385  85737.8045  -107167.6 50.4968391  -107218.1 192905.406 -85687.308 1.68322797
 639000      .639   101341.81 -125471.89 49.6370458 -125521.52 226813.695 -101292.17 1.65456819
 639500     .6395    115178.6  -141586.4 47.9452098 -141634.35 256765.003 -115130.65 1.59817366
 640000       .64   127011.39 -155238.61 45.4549794 -155284.06    282250. -126965.94 1.51516598
 640500     .6405  136638.262 -166198.76 42.2132931 -166240.98 302837.024 -136596.05 1.40710977
 641000      .641  143895.614 -174283.79 38.2795514 -174322.07 318179.402 -143857.33 1.27598505
 641500     .6415  148660.942 -179360.34 33.7246395 -179394.07 328021.283 -148627.22 1.12415465
 642000      .642  150854.901   -181347. 28.6297318 -181375.63 332201.899 -150826.27 .954324392
 642500     .6425  150442.622 -180215.55 23.0848513 -180238.63  330658.17 -150419.54 .769495043
 643000      .643   147434.25 -175991.38 17.1872025 -176008.57 323425.631 -147417.06 .572906749
 643500     .6435  141884.723 -168752.94 11.0393643 -168763.98 310637.666 -141873.68 .367978809
 644000      .644  133892.772  -158630.3  4.7474718 -158635.04 292523.069 -133888.02  .15824906
 644500     .6445  123599.175 -145802.79  -1.580551 -145801.21 269401.963 -123600.76 -.05268503
 645000      .645  111184.274 -130495.88 -7.8367422 -130488.04 241680.156 -111192.11 -.26122474
 645500     .6455  96864.8139 -112977.19 -13.914884 -112963.28 209842.007 -96878.729 -.46382945
 646000      .646  80890.1528 -93551.811  -19.71232 -93532.098 174441.963 -80909.865 -.65707733
 646500     .6465  63537.9173 -72556.984 -25.131775 -72531.852 136094.901 -63563.049 -.83772585
 647000      .647  45109.1785 -50356.269 -30.083076 -50326.186 95465.4475 -45139.262 -1.0027692
 647500     .6475  25923.2349 -27333.241 -34.484659 -27298.756 53256.4759  -25957.72 -1.1494886
 648000      .648  6312.08374 -3884.8704 -38.264842 -3846.6056 10196.9542 -6350.3486 -1.2754947
 648500     .6485  -13385.324 19585.3184 -41.362894 19626.6813 -32970.642 13343.9611 -1.3787631
 649000      .649  -32828.946 42674.1933 -43.729976 42717.9233 -75503.139 32785.2156 -1.4576659
 649500     .6495  -51683.522   64985.94 -45.329932   65031.27 -116669.46 51638.1916 -1.5109977
 650000       .65  -69624.357 86138.8486 -46.139922 86184.9885 -155763.21 69578.2173 -1.5379974
 650500     .6505  -86342.912  105771.84 -46.150812 105817.991 -192114.75 86296.7609 -1.5383604
 651000      .651   -101552.1 123550.626 -45.367237 123595.993 -225102.72  101506.73 -1.5122412
 651500     .6515   -114991.2 139173.394 -43.807368 139217.202  -254164.6 114947.397 -1.4602456
 652000      .652  -126430.38 152375.934 -41.502442 152417.437 -278806.31 126388.873 -1.3834147
 652500     .6525  -135674.53 162936.104 -38.496136   162974.6 -298610.64 135636.037 -1.2832045
 653000      .653  -142566.71 170677.569 -34.843788 170712.413 -313244.28  142531.87 -1.1614596
 653500     .6535  -146990.73 175472.747 -30.611479 175503.359 -322463.48  146960.12 -1.0203826
 654000      .654  -148873.13 177244.903 -25.874888 177270.777 -326118.03 148847.255 -.86249627
 654500     .6545   -148184.4 175969.366 -20.717928 175990.084 -324153.76 148163.677 -.69059761
 655000      .655  -144939.41 171673.856  -15.23118 171689.087 -316613.27  144924.18   -.507706
 655500     .6555  -139197.15 164437.906 -9.5102474 164447.416 -303635.06 139187.642 -.31700825
 656000      .656  -131059.62 154391.403 -3.6540902 154395.057 -285451.02 131055.964 -.12180301
 656500     .6565  -120670.03 141712.264 2.23663033 141710.027 -262382.29 120672.262 .074554344
 657000      .657  -108210.29 126623.287 8.06119988 126615.226 -234833.57 108218.347 .268706663
 657500     .6575  -93897.822 109388.241 13.7205358 109374.521 -203286.06 93911.5426 .457351193
 658000      .658  -77981.764 90307.2525 19.1189083 90288.1336 -168289.02 78000.8825 .637296943
 658500     .6585  -60738.614 69711.5788 24.1656302 69687.4132 -130450.19 60762.7799 .805521008
 659000      .659  -42467.449 47957.8641 28.7766247 47929.0875 -90425.313 42496.2255 .959220825
 659500     .6595  -23484.731 25421.9667 32.8758124 25389.0909 -48906.697 23517.6065 1.09586041
 660000       .66  -4118.8325 2492.46899  36.396304 2456.07268 -6611.3015 4155.22884 1.21321013
 660500     .6605  15295.6444 -20436.021 39.2814185 -20475.302 35731.6655 -15256.363 1.30938062
 661000      .661  34423.6557 -42969.662 41.4855745 -43011.148 77393.3179  -34382.17 1.38285248
 661500     .6615  52935.4983 -64722.146 42.9750524 -64765.121 117657.644 -52892.523 1.43250175
 662000      .662  70512.4931 -85321.318 43.7285695 -85365.047 155833.811 -70468.765 1.45761898
 662500     .6625  86852.4677 -104415.54 43.7376042 -104459.28 191268.011  -86808.73 1.45792014
 663000      .663  101674.947  -121679.7 43.0064464 -121722.71  223354.65 -101631.94 1.43354821
 663500     .6635  114725.964 -136820.73 41.5519864 -136862.28  251546.69 -114684.41 1.38506621
 664000      .664  125782.413 -149582.57 39.4032954 -149621.97 275364.983 -125743.01 1.31344318
 664500     .6645  134655.868 -159750.54 36.6010569 -159787.14 294406.409 -134619.27 1.22003523
 665000      .665   141195.79 -167154.92 33.1968581 -167188.11 308350.708 -141162.59 1.10656194
 665500     .6655  145292.086 -171673.77 29.2523056 -171703.02 316965.856 -145262.83 .975076854
 666000      .666   146876.95 -173234.97 24.8379343 -173259.81  320111.92 -146852.11 .827931142
 666500     .6665  145925.983 -171817.33   20.03192 -171837.36 317743.313 -145905.95 .667730666
 667000      .667  142458.561 -167450.87  14.918639 -167465.79 309909.431 -142443.64 .497287965
 667500     .6675  136537.454  -160216.2 9.58714565 -160225.79 296753.658 -136527.87 .319571522
 668000      .668  128267.689 -150243.07 4.12963784  -150247.2 278510.757 -128263.56 .137654595
 668500     .6685  117794.693   -137708. -1.3600803 -137706.64 255502.688 -117796.05 -.04533601
 669000      .669  105301.737 -122831.19  -6.788159 -122824.41 228132.931 -105308.52 -.22627197
 669500     .6695  91006.7202 -105872.69 -12.062298 -105860.62 196879.406 -91018.782 -.40207661
 670000       .67  75158.3726 -87127.755 -17.093353 -87110.661 162286.127 -75175.466 -.56977845
 670500     .6705  58031.9235 -66921.811 -21.796894 -66900.014 124953.735  -58053.72 -.72656313
 671000      .671  39924.3261 -45604.747  -26.09465 -45578.652 85529.0726 -39950.421 -.86982168
 671500     .6715  21149.1112 -23544.878 -29.915789 -23514.962 44693.9891 -21179.027 -.99719298
 672000      .672  2030.95986 -1122.5872 -33.198024 -1089.3892 3153.54709 -2064.1579 -1.1066008
 672500     .6725  -17099.913 21276.2371 -35.888589 21312.1257  -38376.15 17064.0246 -1.1962863
 673000      .673  -35913.466 43266.8416 -37.945085 43304.7867 -79180.307 35875.5205 -1.2648362
 673500     .6735  -54085.523 64472.2171 -39.336188 64511.5533 -118557.74 54046.1867 -1.3112063
 674000      .674  -71303.363 84529.5608 -40.042165  84569.603 -155832.92  71263.321 -1.3347388
 674500     .6745  -87271.096  103096.48 -40.055162 103136.535 -190367.58 87231.0404 -1.3351721
 675000      .675  -101714.74 119856.833 -39.379236 119896.213 -221571.58 101675.363 -1.3126412
 675500     .6755  -114386.94 134526.113  -38.03016 134564.143 -248913.05 114348.906  -1.267672
 676000      .676  -125071.16 146856.272 -36.035057 146892.307 -271927.43 125035.128 -1.2011686
 676500     .6765  -133585.46 156639.921 -33.431882 156673.353 -290225.38 133552.026 -1.1143961
 677000      .677  -139785.51 163713.813 -30.268749 163744.082 -303499.32 139755.237 -1.0089583
 677500     .6775  -143567.09 167961.566 -26.603096 167988.169 -311528.65 143540.484 -.88676986
 678000      .678  -144867.82 169315.572  -22.50065 169338.072 -314183.39  144845.32 -.75002167
 678500     .6785  -143668.19 167758.063  -18.03422 167776.097 -311426.25 143650.158 -.60114066
 679000      .679  -139991.84 163321.325  -13.28236 163334.607 -303313.16 139978.554 -.44274533
 679500     .6795  -133905.08 156087.046 -8.3279773 156095.374 -289992.13 133896.755 -.27759924
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1015      46       1      50
Plot timespan now in memory (in sec) = 6.37380004E-01   6.79873000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1016  339994       1  -1.00000E+00
1.00000E+19
 680000       .68  -125515.76 146184.826 -3.2569088 146188.083 -271700.59 125512.506 -.10856363
 680500     .6805   -114971.3 133789.858 1.84352086 133788.014 -248761.16 114973.141 .061450695
 681000      .681  -102456.11  119119.83 6.88596563 119112.944 -221575.94 102462.997 .229532188
 681500     .6815  -88188.397 102431.108 11.7845551 102419.323 -190619.51 88200.1817 .392818504
 682000      .682   -72416.32 84014.2506 16.4563944 83997.7942 -156430.57 72432.7764 .548546481
 682500     .6825  -55413.693 64188.9577 20.8230014 64168.1347 -119602.65 55434.5161 .694100047
 683000      .683  -37475.231 43298.5226  24.811631 43273.7109 -80773.753 37500.0425 .827054365
 683500     .6835  -18911.441 21703.8906 28.3564582 21675.5342 -40615.332 18939.7978 .945215274
 684000      .684  -43.252134 -222.57439 31.3996205 -253.97401 179.322254 74.6517543 1.04665402
 684500     .6845  18803.5396 -22103.511 33.8921331 -22137.403 40907.0503 -18769.647 1.12973777
 685000      .685  37303.8945 -43563.054 35.7946865 -43598.848 80866.9482   -37268.1 1.19315622
 685500     .6855  55139.1379 -64233.291 37.0783003 -64270.369 119372.429  -55102.06 1.23594334
 686000      .686  72002.4465 -83760.569 37.7247877 -83798.293 155763.015 -71964.722 1.25749292
 686500     .6865  87604.1252 -101811.54 37.7270016 -101849.27 189415.665 -87566.398 1.25756672
 687000      .687  101676.581 -118078.85  37.088861 -118115.94  219755.43 -101639.49 1.23629537
 687500     .6875  113978.911 -132286.37 35.8251792  -132322.2 246265.283 -113943.09 1.19417264
 688000      .688   124301.03 -144193.89 33.9613284 -144227.85 268494.922 -124267.07 1.13204428
 688500     .6885  132467.258 -153601.17 31.5327622  -153632.7 286068.426 -132435.73 1.05109207
 689000      .689  138339.307  -160351.3 28.5843862 -160379.88 298690.606 -138310.72 .952812875
 689500     .6895  141818.622 -164333.34 25.1697581 -164358.51  306151.96 -141793.45 .838991936
 690000       .69  142848.033 -165484.11 21.3501102 -165505.46  308332.14 -142826.68 .711670339
 690500     .6905  141412.686  -163789.2 17.1932267 -163806.39 305201.882 -141395.49 .573107556
 691000      .691  137540.253 -159283.12 12.7722111 -159295.89 296823.368 -137527.48  .42574037
 691500     .6915  131300.402 -152048.62 8.16419674 -152056.78 283349.017 -131292.24 .272139891
 692000      .692  122803.551 -142215.17 3.44902744 -142218.62 265018.722  -122800.1 .114967581
 692500     .6925  112198.911 -129956.67 -1.2920885 -129955.38 242155.585  -112200.2 -.04306962
 693000      .693  99671.8672 -115488.35 -5.9779604 -115482.38 215160.221 -99677.845 -.19926535
 693500     .6935  85440.7347  -99063.01 -10.528815 -99052.481 184503.744 -85451.263 -.35096051
 694000      .694  69752.9546 -80966.586 -14.867686 -80951.718  150719.54 -69767.822 -.49558953
 694500     .6945  52880.7923 -61513.201 -18.921736 -61494.279 114393.993 -52899.714 -.63072454
 695000      .695  35116.6139   -41039.7 -22.623481 -41017.076 76156.3137 -35139.237 -.75411604
 695500     .6955  16767.8214 -19899.821 -25.911881 -19873.909 36667.6422 -16793.733 -.86372938
 696000      .696  -1848.4665   1541.913 -28.733317 1570.64632 -3390.3795 1819.73321 -.95777725
 696500     .6965  -20410.898 22916.4786 -31.042452  22947.521 -43327.376 20379.8551 -1.0347484
 697000      .697  -38599.433 43856.7046  -32.80297 43889.5075 -82456.138 38566.6305 -1.0934323
 697500     .6975  -56100.868 64003.5769 -33.988181 64037.5651 -120104.45 56066.8799 -1.1329394
 698000      .698  -72614.219 83012.3923 -34.581429 83046.9737 -155626.61 72579.6378 -1.1527143
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  6.98001000E-01  sec.
 698500     .6985  -87855.903 100558.653 -34.576313 100593.229 -188414.56 87821.3262 -1.1525438
 699000      .699   -101564.6 116343.604 -33.976704 116377.581  -217908.2 101530.623 -1.1325568
 699500     .6995  -113505.74 130099.321 -32.796592 130132.117 -243605.06 113472.943 -1.0932197
 700000       0.7  -123475.51 141593.252 -31.059779 141624.311 -265068.76 123444.452  -1.035326
 ***                                                             Close switch  "X0001B"  to  "X0002B"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001A"  to  "X0002A"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001C"  to  "X0002C"  after  7.00001000E-01  sec.
 700500     .7005  -131304.35 150632.154 -28.799434 150660.954  -281936.5 131275.547 -.95998113
 701000      .701   -136859.8 157065.339 -26.057492 157091.396 -293925.13 136833.738 -.86858306
 701500     .7015  -140048.77 160787.178   -22.8839 160810.062 -300835.95 140025.888 -.76279666
 702000      .702  107590.308 -106697.26 1284.51945 -107981.78 214287.565 -106305.79 42.8173151
 702500     .7025  -11793.114 -217101.78 -13348.545 -203753.23 205308.662 -1555.4308 -444.95149
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  7.02618000E-01  sec.
 703000      .703  -23142.064  -153892.1 -16952.575 -136939.53 130750.037  6189.4892 -565.08584
 703500     .7035  -17187.536 -44936.122 -18050.976 -26885.146 27748.5863 -863.44058 -601.69921
 704000      .704  -17724.259 93447.7261  -18527.94 111975.666 -111171.98 -803.68132   -617.598
 704500     .7045  -15657.598 208730.029  -17891.43 226621.459 -224387.63 -2233.8323   -596.381
 705000      .705  -22250.483 264197.982 -15753.858 279951.839 -286448.46 6496.62557 -525.12859
 705500     .7055  83029.6461 91916.0464 -10952.205 102868.251 -8886.4004 -93981.851  -365.0735
 706000      .706  264.074193 53881.4114 -1795.9802 55677.3916 -53617.337 -2060.0544 -59.866007
 706500     .7065  -51051.203 74824.6267 -2584.0769 77408.7036 -125875.83 48467.1264 -86.135896
 707000      .707  -82922.834 120040.703 -2786.4639 122827.166 -202963.54 80136.3701 -92.882129
 707500     .7075  -123165.08 172707.556 -1693.6875 174401.244 -295872.64 121471.394  -56.45625
 708000      .708  -141490.44 223102.802 -1581.8454 224684.647 -364593.24 139908.595 -52.728179
 708500     .7085  -96196.045 174634.453 1347.47716 173286.976  -270830.5 97543.5226 44.9159053
 709000      .709  -85060.663 110426.631 5805.44339 104621.187 -195487.29 90866.1059  193.51478
 709500     .7095   -123603.1 85411.4941 8604.00292 76807.4912 -209014.59 132207.101 286.800097
 710000       .71  -172499.58  44243.255 9332.47947 34910.7756 -216742.84 181832.061 311.082649
 ***                                                             Close switch  "X0002A"  to  "X0010A"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002B"  to  "X0010B"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002C"  to  "X0010C"  after  7.10001000E-01  sec.
 710500     .7105  -187808.55 22466.5889 9807.90127 12658.6877 -210275.14 197616.448 326.930042
 711000      .711  -195835.91 12240.3588 10941.5416 1298.81719 -208076.26 206777.447 364.718055
 711500     .7115  -182643.56 8416.73524 10927.8532 -2511.1179  -191060.3 193571.413 364.261773
 712000      .712   -433909.5 -339494.25 55146.8239 -394641.07 -94415.246 489056.321 1838.22746
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  7.12249000E-01  sec.
 712500     .7125  -468099.06 -529802.32 62937.9818  -592740.3 61703.2659 531037.037 2097.93273
 713000      .713  -392885.97 -644393.68 69294.4301 -713688.11 251507.709 462180.398 2309.81434
 713500     .7135  -246774.96 -695141.73 71358.6985 -766500.43 448366.773 318133.655 2378.62328
 714000      .714  -100847.08 -715742.61 70674.5723 -786417.18 614895.532  171521.65 2355.81908
 714500     .7145  -34533.535 -690936.03 69002.6761 -759938.71 656402.499 103536.211  2300.0892
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  7.14555000E-01  sec.
 715000      .715  15360.7909 -658837.29 61468.1125  -720305.4 674198.077 46107.3216 2048.93708
 715500     .7155  54870.0667 -586065.89 50510.8895 -636576.78  640935.96 -4359.1772 1683.69632
 716000      .716  54548.4391 -423199.26 44565.6359 -467764.89 477747.695 -9982.8032  1485.5212
 716500     .7165  204072.021 -255517.73 44618.4149 -300136.14 459589.751 -159453.61  1487.2805
 717000      .717  333622.702 -177246.72 43018.2244 -220264.94 510869.421 -290604.48 1433.94081
 717500     .7175  418140.693 -111259.32 36064.2819  -147323.6  529400.01 -382076.41 1202.14273
 718000      .718  456385.625 -24316.605 27026.5901 -51343.195  480702.23 -429359.03 900.886338
 718500     .7185  475501.001 59083.4467 16545.3441 42538.1026 416417.554 -458955.66  551.51147
 719000      .719  465643.363 159359.713 2639.04807 156720.665  306283.65 -463004.31 87.9682689
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  7.19064000E-01  sec.
 719500     .7195  427865.679 278835.975  -13082.03 291918.006 149029.704 -440947.71 -436.06768
 720000       .72  449552.867  366984.41 -25089.261 392073.672 82568.4563 -474642.13 -836.30871
 720500     .7205  470512.436 431767.123 -31189.058  462956.18 38745.3137 -501701.49 -1039.6353
 721000      .721  427270.071 462826.255 -34631.215 497457.471 -35556.185 -461901.29 -1154.3738
 721500     .7215  355836.524 487976.114 -34592.466  522568.58 -132139.59 -390428.99 -1153.0822
 722000      .722  281600.437 504676.653 -31476.705 536153.358 -223076.22 -313077.14 -1049.2235
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1016      46       1      50
Plot timespan now in memory (in sec) = 6.79871976E-01   7.22365000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1017  339994       1  -1.00000E+00
1.00000E+19
 722500     .7225  180551.999 524204.059 -26860.087 551064.146 -343652.06 -207412.09 -895.33622
 723000      .723  81157.3326 537808.949 -21673.504 559482.452 -456651.62 -102830.84 -722.45013
 723500     .7235  31022.3247 528997.504 -17050.698 546048.202 -497975.18 -48073.023 -568.35661
 724000      .724  -19554.841 509657.335 -11998.217 521655.552 -529212.18 7556.62416 -399.94057
 724500     .7245  -89736.076 480778.007 -5943.7378 486721.745 -570514.08  83792.338 -198.12459
 725000      .725  -154764.41  447459.05 -1680.5833 449139.634 -602223.46 153083.826 -56.019442
 725500     .7255  -213402.45 399927.382 1347.85353 398579.529 -613329.83 214750.303  44.928451
 726000      .726  -279632.44 359610.327 3655.76056 355954.567 -639242.77 283288.203 121.858685
 726500     .7265   -322694.6 307872.154 5035.07041 302837.083 -630566.75 327729.666  167.83568
 727000      .727  -335836.22 238167.554  5837.7316 232329.823 -574003.77 341673.947 194.591053
 727500     .7275  -341923.62 168060.465 6742.11434 161318.351 -509984.08 348665.733 224.737145
 728000      .728  -344242.29 103724.621 7574.54408 96150.0768 -447966.91 351816.831 252.484803
 728500     .7285  -337199.43 36247.1971 8186.73439 28060.4627 -373446.63 345386.163 272.891146
 729000      .729  -321196.87 -32730.217 8712.06155 -41442.278 -288466.65 329908.927 290.402052
 729500     .7295  -303141.03 -88445.228 8879.61564 -97324.844  -214695.8 312020.643 295.987188
 730000       .73  -263614.97 -146049.99 8623.20746  -154673.2 -117564.97 272238.174 287.440249
 730500     .7305  -209447.62 -204231.93 8169.93216 -212401.87 -5215.6823 217617.547 272.331072
 731000      .731  -152322.92 -250778.28 7385.47211 -258163.76 98455.3637 159708.392 246.182404
 731500     .7315  -95519.033 -283724.69 6077.28034 -289801.97 188205.652 101596.313 202.576011
 732000      .732  -35684.666 -308266.86 4496.90513 -312763.77 272582.195 40181.5709 149.896838
 732500     .7325  23375.3005 -323077.96 2620.75042 -325698.71 346453.265  -20754.55 87.3583474
 733000      .733  76121.2728 -323063.92 225.802327 -323289.73 399185.197  -75895.47 7.52674423
 733500     .7335  133841.816 -319670.54 -2382.3414  -317288.2 453512.356 -136224.16 -79.411381
 734000      .734  187609.117 -309634.24 -4898.7776 -304735.47 497243.361 -192507.89 -163.29259
 734500     .7345  230368.342 -288464.56 -7354.9008 -281109.66 518832.906 -237723.24 -245.16336
 735000      .735  262040.663 -257303.41 -9721.4609 -247581.95 519344.076 -271762.12  -324.0487
 735500     .7355  285617.327 -220583.25 -11785.203 -208798.05 506200.579 -297402.53 -392.84011
 736000      .736  296622.324 -177457.83 -13463.793 -163994.03  474080.15 -310086.12 -448.79309
 736500     .7365  295522.708 -129673.39 -14783.451 -114889.94   425196.1 -310306.16  -492.7817
 737000      .737  289448.377 -84207.178 -15626.104 -68581.075 373655.555 -305074.48 -520.87012
 737500     .7375  272918.417 -39093.605 -15885.753 -23207.852 312012.022 -288804.17  -529.5251
 738000      .738  243850.199 6690.21824 -15641.864  22332.082 237159.981 -259492.06 -521.39546
 738500     .7385  205873.845 50894.3026 -14970.824 65865.1261 154979.543 -220844.67 -499.02745
 739000      .739  162158.535 90406.3231 -13833.108 104239.432 71752.2119 -175991.64 -461.10361
 739500     .7395  110974.624 126390.874 -12284.392 138675.267  -15416.25 -123259.02 -409.47975
 740000       .74  57027.2107  156157.77 -10422.639 166580.408 -99130.559 -67449.849 -347.42129
 740500     .7405  4624.58096 176188.754 -8278.6363 184467.391 -171564.17 -12903.217 -275.95454
 741000      .741  -48268.906 188727.347 -5890.4294 194617.776 -236996.25 42378.4766 -196.34765
 741500     .7415  -100840.23  194771.45 -3396.2385 198167.689 -295611.68 97443.9869 -113.20795
 742000      .742  -149113.69 193391.879 -909.37955 194301.259 -342505.57 148204.315 -30.312652
 742500     .7425  -190958.71 184008.773 1531.63744 182477.136 -374967.48 192490.349 51.0545812
 743000      .743  -227132.04 169243.773 3814.52812 165429.244 -396375.81 230946.565 127.150937
 743500     .7435  -253536.29 147673.952 5850.40557 141823.546 -401210.24 259386.698 195.013519
 744000      .744  -269148.87 119473.546 7612.80673 111860.739 -388622.42 276761.679 253.760224
 744500     .7445  -275709.82   87570.31 9041.14291 78529.1671 -363280.13 284750.959  301.37143
 745000      .745  -273259.46 53752.3865 10040.4239 43711.9627 -327011.85 283299.883 334.680796
 745500     .7455  -260519.91 18475.2608 10575.7526 7899.50824 -278995.17 271095.661 352.525086
 746000      .746  -238158.07 -17008.448 10654.0778 -27662.526 -221149.62 248812.148 355.135927
 746500     .7465  -208181.92 -50164.235 10243.9681 -60408.203 -158017.69 218425.889 341.465604
 747000      .747  -169596.98  -81442.41 9365.15366 -90807.563 -88154.572 178962.136 312.171789
 747500     .7475  -124467.29 -109587.67 8078.90131 -117666.58 -14879.618 132546.194  269.29671
 748000      .748  -75696.335  -132548.7 6420.18789 -138968.89 56852.3693 82116.5225 214.006263
 748500     .7485  -24861.954 -149444.12 4421.96959 -153866.09 124582.167 29283.9233 147.398986
 749000      .749  27055.9563 -160306.84 2167.74428 -162474.58 187362.792 -24888.212 72.2581427
 749500     .7495  77717.1956 -164493.79 -252.83682 -164240.95 242210.982 -77970.032  -8.427894
 750000       .75  124966.574 -161455.55 -2770.1846 -158685.36 286422.122 -127736.76 -92.339487
 750500     .7505  168381.832 -152445.33 -5285.2128 -147160.12 320827.161 -173667.04 -176.17376
 751000      .751  205648.297  -137462.3 -7689.7802 -129772.52 343110.595 -213338.08 -256.32601
 751500     .7515  234779.455  -116559.6 -9908.4137 -106651.19 351339.058 -244687.87 -330.28046
 752000      .752  255107.654 -90675.854 -11874.679 -78801.175 345783.508 -266982.33 -395.82263
 752500     .7525   266363.55 -61208.258 -13506.433 -47701.826 327571.808 -279869.98 -450.21442
 753000      .753  267631.122  -28893.69 -14744.121 -14149.569 296524.813 -282375.24 -491.47069
 753500     .7535  259031.914 5030.15524 -15551.952 20582.1074 254001.759 -274583.87  -518.3984
 754000      .754  241510.117 38689.1112 -15891.834 54580.9454 202821.005 -257401.95 -529.72781
 754500     .7545  215104.652 71171.0187    -15742. 86913.0186 143933.634 -230846.65 -524.73333
 755000      .755  180478.239 101519.359 -15116.289 116635.648 78958.8804 -195594.53 -503.87631
 755500     .7555  139242.259 128403.575 -14041.656  142445.23 10838.6842 -153283.91 -468.05519
 756000      .756  93074.1898 150572.612 -12545.883 163118.495 -57498.422 -105620.07 -418.19609
 756500     .7565  43211.4169 167531.464 -10684.129 178215.593 -124320.05 -53895.546 -356.13762
 757000      .757  -8216.2626 178418.428 -8525.5277 186943.956 -186634.69 -309.26508 -284.18426
 757500     .7575  -59141.976 182538.817 -6138.7271 188677.545 -241680.79 53003.2492 -204.62424
 758000      .758  -108131.62 179977.314 -3604.3007 183581.615 -288108.93 104527.317 -120.14336
 758500     .7585  -153518.11  170902.02 -1018.3807 171920.401 -324420.13 152499.726 -33.946022
 759000      .759  -193392.78 155436.175 1527.06143 153909.114 -348828.96 194919.844 50.9020476
 759500     .7595  -226282.84  134022.07 3948.44048 130073.629 -360304.91  230231.28 131.614683
 760000       .76  -251271.08 107642.415  6156.8155 101485.599 -358913.49 257427.891 205.227183
 760500     .7605  -267137.03 77000.5397 8073.16812 68927.3716 -344137.57 275210.195 269.105604
 761000      .761  -273291.18 43110.3181 9635.29093 33475.0271  -316401.5 282926.473 321.176364
 761500     .7615  -269744.83 7362.28368 10788.4295 -3426.1458 -277107.11 280533.259 359.614316
 762000      .762   -256607.3 -28937.206 11487.4541  -40424.66 -227670.09 268094.752 382.915138
 762500     .7625  -234158.35 -64612.901  11709.011 -76321.912 -169545.45 245867.365 390.300365
 763000      .763  -203235.66 -98376.592 11448.5702 -109825.16 -104859.07 214684.229 381.619006
 763500     .7635  -165061.66 -128880.48 10712.6914 -139593.17 -36181.183 175774.352 357.089713
 764000      .764  -120766.48 -155191.12 9527.92945 -164719.05 34424.6402  130294.41 317.597648
 764500     .7645   -71990.82 -176331.42 7939.88186  -184271.3 104340.596 79930.7018 264.662729
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1017      46       1      50
Plot timespan now in memory (in sec) = 7.22364008E-01   7.64857000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1018  339994       1  -1.00000E+00
1.00000E+19
 765000      .765  -20609.322 -191406.79 6004.02261 -197410.81 170797.469 26613.3449 200.134087
 765500     .7655  31595.3365 -199859.54 3786.49586 -203646.03 231454.873 -27808.841 126.216529
 766000      .766  82864.0057 -201442.31 1367.88788  -202810.2 284306.319 -81496.118 45.5962626
 766500     .7665  131288.982 -196017.38 -1164.7967 -194852.58 327306.364 -132453.78 -38.826558
 767000      .767  175110.628 -183700.98 -3723.4849 -179977.49 358811.607 -178834.11 -124.11616
 767500     .7675  212890.499 -165006.83 -6216.4577 -158790.37 377897.328 -219106.96 -207.21526
 768000      .768  243196.223 -140525.72 -8553.2125  -131972.5 383721.938 -251749.44 -285.10708
 768500     .7685  264864.238 -111031.94  -10651.95 -100379.99 375896.179 -275516.19 -355.06501
 769000      .769  277165.024 -77567.974 -12439.334  -65128.64 354732.998 -289604.36 -414.64446
 769500     .7695  279696.334 -41345.401 -13850.061  -27495.34 321041.735  -293546.4 -461.66871
 770000       .77  272277.377 -3570.7427 -14833.773 11263.0307  275848.12 -287111.15 -494.45911
 770500     .7705  255177.499  34432.527 -15356.342 49788.8691 220744.972 -270533.84 -511.87807
 771000      .771  229049.712 71275.1677 -15397.952 86673.1192 157774.544 -244447.66 -513.26505
 771500     .7715  194744.113 105704.993 -14955.834 120660.827 89039.1201 -209699.95 -498.52779
 772000      .772  153433.019 136543.263 -14046.347 150589.611 16889.7556 -167479.37 -468.21158
 772500     .7725  106616.829 162678.141 -12701.756 175379.897 -56061.311 -119318.59 -423.39187
 773000      .773  55963.9319 183163.438  -10968.06 194131.498 -127199.51 -66931.992   -365.602
 773500     .7735  3207.43148 197318.987 -8906.5781 206225.565 -194111.56  -12114.01 -296.88594
 774000      .774  -49750.712 204619.254  -6590.396 211209.649 -254369.97 43160.3163 -219.67987
 774500     .7745  -101016.52  204776.72 -4100.2963 208877.016 -305793.24 96916.2209 -136.67654
 775000      .775  -148818.29 197810.852  -1523.722 199334.574 -346629.14 147294.567 -50.790733
 775500     .7755  -191469.98  183972.72 1047.72288 182924.997  -375442.7 192517.705 34.9240961
 776000      .776  -227424.93 163720.899  3523.4264 160197.472 -391145.83 230948.358 117.447547
 776500     .7765  -255406.22 137755.711  5816.8807  131938.83 -393161.93 261223.104 193.896023
 777000      .777  -274449.62 107013.128 7846.91206 99166.2156 -381462.75 282296.531 261.563735
 777500     .7775  -283840.48 72545.6836 9541.91545 63003.7682 -356386.16 293382.393 318.063848
 778000      .778  -283238.44 35554.3969 10842.9133 24711.4836 -318792.84 294081.356 361.430442
 778500     .7785  -272684.48 -2642.6184 11704.2825 -14346.901 -270041.86 284388.758  390.14275
 779000      .779  -252540.69 -40703.567 12095.4603 -52799.028 -211837.12 264636.151 403.182011
 779500     .7795  -223490.61 -77309.734 12003.2636 -89312.998 -146180.87 235493.871 400.108785
 780000       .78  -186563.52 -111173.57 11431.7569 -122605.33 -75389.951 197995.281 381.058563
 780500     .7805  -143072.09 -141093.98 10401.3084 -151495.29 -1978.1131 153473.403  346.71028
 781000      .781  -94524.402 -166040.75  8948.8784 -174989.63 71516.3517 103473.281 298.295947
 781500     .7815  -42638.379 -185139.11 7126.73561 -192265.85 142500.734 49765.1149 237.557854
 782000      .782  10740.3365 -197709.03 4999.72927 -202708.76 208449.364 -5740.6072 166.657642
 782500     .7825  63735.8478  -203315.9 2643.33929 -205959.24 267051.744 -61092.509 88.1113098
 783000      .783  114489.827 -201778.91 141.705763 -201920.61 316268.732 -114348.12 4.72352542
 783500     .7835   161199.34 -193151.17 -2416.0298 -190735.14 354350.509 -163615.37 -80.534326
 784000      .784  202213.047 -177738.93 -4939.0821 -172799.85 379951.979 -207152.13 -164.63607
 784500     .7845  236096.432  -156103.2 -7337.5884 -148765.61 392199.634 -243434.02 -244.58628
 785000      .785  261645.025 -129008.42 -9525.9849 -119482.44  390653.45 -271171.01 -317.53283
 785500     .7855   277948.68 -97408.406 -11426.518 -85981.888 375357.086  -289375.2 -380.88394
 786000      .786  284439.243 -62426.264 -12971.623 -49454.642 346865.507 -297410.87 -432.38742
 786500     .7865  280893.521 -25306.098 -14105.985 -11200.112 306199.619 -294999.51 -470.19951
 787000      .787  267427.789 12646.2595 -14789.058  27435.318 254781.529 -282216.85 -492.96861
 787500     .7875  244521.654 50088.3298 -14996.415 65084.7446 194433.324 -259518.07 -499.88049
 788000      .788  212991.873 85691.1147 -14720.247 100411.362 127300.758 -227712.12  -490.6749
 788500     .7885  173946.815 118201.963  -13969.89 132171.854 55744.8513 -187916.71 -465.66302
 789000      .789  128763.983 146477.288 -12771.706 159248.994 -17713.305 -141535.69 -425.72354
 789500     .7895  79046.8536  169516.97 -11167.833 180684.803 -90470.117 -90214.687  -372.2611
 790000       .79  26554.8178 186507.817  -9214.604 195722.421   -159953. -35769.422 -307.15347
 790500     .7905  -26862.892 196858.834 -6980.9146 203839.748 -223721.73 19881.9775 -232.69715
 791000      .791  -79313.596 200206.436 -4545.6184 204752.055 -279520.03 74767.9775 -151.52061
 791500     .7915  -128941.14  196435.01 -1994.5558 198429.566 -325376.15  126946.58 -66.485193
 792000      .792  -173996.54 185687.187 582.267509 185104.919 -359683.72 174578.804  19.408917
 792500     .7925  -212888.51 168350.269 3093.80998 165256.459 -381238.78 215982.323 103.126999
 793000      .793  -244239.42 145040.594 5451.44652 139589.147 -389280.02 249690.869 181.714884
 793500     .7935  -266943.27 116588.326 7572.07097 109016.255  -383531.6 274515.344 252.402366
 794000      .794  -280203.14 84008.8703 9380.84407 74628.0262 -364212.01 289583.985 312.694802
 794500     .7945  -283549.09 48457.6319 10813.9995 37643.6324 -332006.72 294363.087  360.46665
 795000      .795  -276865.67  11196.673 11821.1661 -624.49308 -288062.35  288686.84 394.038868
 795500     .7955  -260395.66  -26448.73 12366.9917 -38815.722 -233946.92 272762.647 412.233055
 796000      .796  -234724.34 -63142.499 12432.4113  -75574.91 -171581.85 247156.755 414.413711
 796500     .7965  -200760.72 -97584.938 12015.4676 -109600.41 -103175.78 212776.183 400.515587
 797000      .797  -159711.07 -128553.85 11131.2952 -139685.14  -31157.22 170842.364 371.043175
 797500     .7975  -113032.21 -154949.86 9811.50324 -164761.37 41917.6503 122843.716 327.050108
 798000      .798  -62376.009 -175839.52 8103.17119 -183942.69 113463.508 70479.1806 270.105706
 798500     .7985  -9538.0618 -190482.74 6067.18328 -196549.93 180944.681 15605.2451 202.239443
 799000      .799  43608.0295 -198359.86 3775.97067 -202135.83 241967.886 -39832.059 125.865689
 799500     .7995  95180.8954  -199193.1 1310.98835 -200504.09 294373.998 -93869.907 43.6996116
 800000       0.8  143355.625 -192955.49 -1240.0907  -191715.4  336311.11 -144595.72 -41.336357
 800500     .8005  186425.107 -179868.52 -3786.5663 -176081.95 366293.629 -190211.67 -126.21888
 801000      .801  222864.756 -160397.23 -6237.9418 -154159.29  383261.99  -229102.7 -207.93139
 801500     .8015    251386.7 -135234.66 -8507.0547  -126727.6 386621.359 -259893.75 -283.56849
 802000      .802  270981.409 -105273.88 -10513.189 -94760.694 376255.291  -281494.6 -350.43962
 802500     .8025  280955.736 -71577.741 -12184.987 -59392.754 352533.477 -293140.72 -406.16624
 803000      .803  280959.259 -35342.766 -13462.936 -21879.829 316302.025  -294422.2 -448.76454
 803500     .8035  270994.503 2144.41726 -14301.438 16445.8553 268850.086 -285295.94  -476.7146
 804000      .804  251415.386 39554.3866 -14670.491 54224.8773 211860.999 -266085.88 -489.01636
 804500     .8045  222917.997 75559.5049 -14556.741 90116.2454 147358.492 -237474.74 -485.22469
 805000      .805  186514.639 108881.454 -13963.912 122845.366 77633.1843 -200478.55 -465.46374
 805500     .8055  143496.144 138338.269 -12912.706 151250.975 5157.87491 -156408.85 -430.42353
 806000      .806  95388.0082 162884.943 -11440.089 174325.031 -67496.934  -106828.1 -381.33629
 806500     .8065  43896.9429 181649.754 -9597.9471 191247.701 -137752.81  -53494.89 -319.93157
 807000      .807  -9151.2605 193966.246 -7451.2413 201417.488 -203117.51 1700.01918 -248.37471
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1018      46       1      50
Plot timespan now in memory (in sec) = 7.64855981E-01   8.07349000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1019  339994       1  -1.00000E+00
1.00000E+19
 807500     .8075  -61876.676 199397.449 -5075.7454 204473.194 -261274.13 56800.9311 -169.19151
 808000      .808  -112409.74  197749.61 -2555.3432 200304.953 -310159.35 109854.396 -85.178106
 808500     .8085  -158958.98  189079.98 20.9638792 189059.016 -348038.96 158979.948 .698795974
 809000      .809  -199875.09 173695.476 2562.18384 171133.292 -373570.56  202437.27 85.4061281
 809500     .8095  -233707.95 152140.841 4978.55152 147162.289  -385848.8 238686.506 165.951717
 810000       .81   -259258.1  125179.12  7184.7356 117994.385 -384437.23  266442.84 239.491187
 810500     .8105  -275620.28  93765.489 9102.85462 84662.6343 -369385.77 284723.138 303.428487
 811000      .811  -282215.16 59013.3571  10665.215 48348.1422 -341228.52 292880.376 355.507165
 811500     .8115  -278808.79 22153.9368 11816.7269 10337.2099 -300962.73 290625.517 393.890898
 812000      .812  -265522.08 -15506.547 12516.8637 -28023.411 -250015.53  278038.94 417.228789
 812500     .8125  -242826.47 -52632.993  12741.078 -65374.071 -190193.47 255567.545   424.7026
 813000      .813   -211526.4 -87909.378 12481.6745 -100391.05 -123617.02 224008.077 416.055817
 813500     .8135  -172731.05 -120085.37 11748.0991 -131833.47  -52645.68 184479.145 391.603302
 814000      .814  -127815.68 -148020.02 10566.5932 -158586.61 20204.3348 138382.276 352.219772
 814500     .8145  -78372.397 -170722.55 8979.25573  -179701.8 92350.1505 87351.6529 299.308524
 815000      .815  -26153.312 -187387.86 7042.56558 -194430.43 161234.551 33195.8772 234.752186
 815500     .8155  26990.7269 -197424.49 4825.38038 -202249.87 224415.214 -22165.347 160.846013
 816000      .816  79175.9609 -200475.63 2406.48585 -202882.11 279651.587 -76769.475  80.216195
 816500     .8165  128552.929 -196432.19 -128.18988   -196304. 324985.117 -128681.12  -4.272996
 817000      .817  173371.701 -185436.54 -2688.6114 -182747.93 358808.242 -176060.31  -89.62038
 817500     .8175   212043.51 -167877.11 -5183.8358 -162693.28 379920.622 -217227.35 -172.79453
 818000      .818  243197.586 -144375.01 -7525.2359 -136849.78 387572.597 -250722.82  -250.8412
 818500     .8185  265729.708 -115762.12  -9629.631 -106132.49  381491.83 -275359.34  -320.9877
 819000      .819  278840.897 -83051.268 -11422.237 -71629.031 361892.165 -290263.13 -380.74122
 819500     .8195  282065.992   -47400.5 -12839.321 -34561.179 329466.492 -294905.31 -427.97735
 820000       .82  275290.347 -10072.266 -13830.454 3758.18782 285362.613  -289120.8 -461.01513
 820500     .8205  258753.628 27611.4609 -14360.295  41971.756 231142.167 -273113.92  -478.6765
 821000      .821  233041.184 64316.1928 -14409.848 78726.0413 168724.991 -247451.03 -480.32828
 821500     .8215  199063.701 98741.9013 -13977.137 112719.038   100321.8 -213040.84 -465.90456
 822000      .822  158024.779 129669.141 -13077.265 142746.405 28355.6384 -171102.04 -435.90883
 822500     .8225  111378.095 156002.442 -11741.889 167744.332 -44624.348 -123119.98 -391.39631
 823000      .823  60776.1176 176808.978 -10018.099 186827.078 -116032.86 -70794.217 -333.93665
 823500     .8235  8011.63643  191351.53  -7966.744 199318.274 -183339.89  -15978.38 -265.55813
 824000      .824  -45045.964 199114.752 -5660.2759 204775.028 -244160.72 39385.6878 -188.67586
 824500     .8245  -96516.935 199823.484 -3180.1894 203003.673 -296340.42 93336.7456 -106.00631
 825000      .825  -144577.54 193452.314 -614.13159 194066.446 -338029.85 143963.403 -20.471053
 825500     .8255  -187524.81 180226.595 1947.20567 178279.389 -367751.41 189472.019 64.9068556
 826000      .826  -223837.01 160614.544 4413.29501 156201.249 -384451.56  228250.31 147.109834
 826500     .8265  -252227.34 135310.559 6696.98009 128613.579  -387537.9 258924.318  223.23267
 827000      .827  -271689.53 105210.598 8717.56631 96493.0317 -376900.13 280407.101 290.585544
 827500     .8275  -281533.71 71380.5618 10403.6784 60976.8834 -352914.27 291937.385  346.78928
 828000      .828  -281410.69 35018.5188 11695.7867 23322.7321 -316429.21 293106.476 389.859556
 828500     .8285  -271324.32 -2587.8304 12548.3181 -15136.148 -268736.49 283872.641 418.277269
 829000      .829  -251631.46 -40106.669 12931.2712  -53037.94 -211524.79 264562.729 431.042374
 829500     .8295  -223029.32 -76209.219 12831.2773 -89040.496  -146820.1 235860.597 427.709243
 830000       .83  -186530.72 -109616.88 12252.0739 -121868.96 -76913.832  198782.79 408.402462
 830500     .8305   -143428.2 -139146.53 11214.3744 -150360.91 -4281.6654 154642.571 373.812479
 831000      .831  -95248.352 -163752.33 9755.13306 -173507.46 68503.9793 105003.485 325.171102
 831500     .8315  -43697.659 -182562.84   7926.235 -190489.08 138865.185 51623.8943 264.207833
 832000      .832  9397.99724 -194911.93 5792.65954 -200704.59  204309.93 -3605.3377 193.088651
 832500     .8325  62157.9212 -200362.29 3430.17841 -203792.47 262520.213 -58727.743  114.33928
 833000      .833  112713.254 -198720.94 922.670118 -199643.61 311434.198 -111790.58 30.7556706
 833500     .8335  159273.232 -190046.13 -1640.8508 -188405.28  349319.36 -160914.08 -54.695026
 834000      .834  200188.589 -174645.21 -4169.3861 -170475.82 374833.799 -204357.97 -138.97954
 834500     .8345   234009.94 -153063.76 -6573.1788 -146490.58 387073.702 -240583.12 -219.10596
 835000      .835  259539.196 -126066.28  -8766.893 -117299.38 385605.471 -268306.09 -292.22977
 835500     .8355  275872.001 -94609.093 -10672.636 -83936.458 370481.094 -286544.64 -355.75452
 836000      .836  282429.721 -59806.491 -12222.717 -47583.775 342236.212 -294652.44 -407.42389
 836500     .8365  278979.981 -22891.224 -13362.047 -9529.1762 301871.205 -292342.03 -445.40158
 837000      .837  265644.923 14829.1194 -14050.091 28879.2106 250815.803 -279695.01 -468.33637
 837500     .8375  242896.847 52018.4506   -14262.3 66280.7506 190878.396 -257159.15    -475.41
 838000      .838  211541.473  87359.532 -13990.983 101350.515 124181.941 -225532.46 -466.36611
 838500     .8385  172689.447 119600.599 -13245.582 132846.181  53088.848 -185935.03 -441.51941
 839000      .839  127716.977 147599.711 -12052.333 159652.044 -19882.734 -139769.31 -401.74444
 839500     .8395  78217.0635  170365.22 -10453.338 180818.559 -92148.157 -88670.402 -348.44461
 840000       .84  25943.0976 187090.884 -8505.0767  195595.96 -161147.79 -34448.174 -283.50256
 840500     .8405  -27253.245 197184.408 -6276.4001 203460.809 -224437.65 20976.8449 -209.21334
 841000      .841  -79487.621 200288.449 -3846.0961 204134.546 -279776.07 75641.5247  -128.2032
 841500     .8415  -128909.77  196293.27 -1300.0961 197593.366 -325203.04 127609.671 -43.336538
 842000      .842  -173769.02 185340.602 1271.56832 184069.034 -359109.62 175040.588 42.3856106
 842500     .8425  -212476.35  167818.64  3777.9556 164040.685 -380294.99 216254.307 125.931853
 843000      .843  -243660.67 144348.292 6130.43519 138217.857 -388008.96   249791.1  204.34784
 843500     .8435  -266217.35 115761.169 8245.82737 107515.342 -381978.52 274463.175 274.860912
 844000      .844   -279347.4 83070.1232 10049.3504 73020.7728 -362417.52 289396.752 334.978346
 844500     .8445  -282585.76 47433.3781 11477.2693 35956.1087 -330019.14 294063.033 382.575644
 845000      .845  -275817.77 10113.4937 12479.1539 -2365.6602 -285931.27 288296.926 415.971798
 845500     .8455  -259283.22 -27567.371 13019.6652 -40587.036 -231715.85 272302.882  433.98884
 846000      .846  -233567.86 -64274.285 13079.8075 -77354.093 -169293.58 246647.668 435.993584
 846500     .8465  -199582.68 -98706.835 12657.6012 -111364.44 -100875.85 212240.286 421.920039
 847000      .847  -158531.61  -129645.2 11768.1527 -141413.35 -28886.415 170299.765 392.271756
 847500     .8475  -111868.86 -155993.35 10443.1199 -166436.47  44124.495 122311.979 348.103995
 848000      .848  -61247.429 -176817.91 8729.59005  -185547.5 115570.476 69977.0191 290.986335
 848500     .8485  -8460.5498 -191381.14 6688.41209 -198069.55 182920.593 15148.9619  222.94707
 849000      .849  44621.8576 -199167.19  4392.0408 -203559.23 243789.044 -40229.817  146.40136
 849500     .8495  96119.4086 -199900.25 1921.97027 -201822.22 296019.654 -94197.438 64.0656755
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1019      46       1      50
Plot timespan now in memory (in sec) = 8.07348013E-01   8.49841000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1020  339994       1  -1.00000E+00
1.00000E+19
 850000       .85   144207.87  -193554.4 -634.15327 -192920.24 337762.267 -144842.02 -21.138442
 850500     .8505   187183.79  -180354.5 -3185.6362 -177168.86 367538.287 -190369.43 -106.18787
 851000      .851  223524.835 -160768.22 -5641.9504 -155126.27 384293.053 -229166.79 -188.06501
 851500     .8515  251943.715 -135489.47 -7915.9403 -127573.53 387433.189 -259859.66 -263.86468
 852000      .852  271433.792 -105413.84 -9926.9103 -95486.929 376847.631  -281360.7 -330.89701
 852500     .8525  281304.736 -71606.822 -11603.484 -60003.339 352911.559 -292908.22 -386.78279
 853000      .853  281206.977 -35266.115 -12886.131 -22379.985 316473.092 -294093.11 -429.53768
 853500     .8535  271144.085 2320.83657 -13729.278 16050.1142 268823.248 -284873.36 -457.64259
 854000      .854  251472.652 39822.4407 -14102.922 53925.3627 211650.211 -265575.57  -470.0974
 854500     .8545   222889.65 75910.1335 -13993.694 89903.8276 146979.516 -236883.34 -466.45647
 855000      .855  186407.737 109305.448 -13405.331  122710.78 77102.2893 -199813.07 -446.84438
 855500     .8555  143319.394 138825.302 -12358.546 151183.848 4494.09209 -155677.94 -411.95155
 856000      .856  95151.1254 163423.908 -10890.292   174314.2 -68272.783 -106041.42 -363.00973
 856500     .8565  43609.3875 182229.828 -9052.4526 191282.281 -138620.44  -52661.84 -301.74842
 857000      .857  -9479.8655  194576.84 -6910.0074 201486.848 -204056.71 2569.85816 -230.33358
 857500     .8575  -62235.865 200027.539 -4538.7265 204566.265  -262263.4 57697.1384 -151.29088
 858000      .858  -112789.66 198388.832  -2022.488 200411.321 -311178.49  110767.17 -67.416268
 858500     .8585  -159350.31 189718.786 549.693834 189169.092  -349069.1 159900.008 18.3231278
 859000      .859  -200268.37 174324.557 3086.82206 171237.735 -374592.93 203355.193 102.894069
 859500     .8595  -234094.26 152751.519 5499.14045 147252.379 -386845.78 239593.404 183.304682
 860000       .86  -259629.68 125763.942  7701.3133 118062.629 -385393.62 267330.993 256.710443
 860500     .8605  -275970.01 94317.9125 9615.44843  84702.464 -370287.92 285585.456 320.514948
 861000      .861  -282536.38 59527.4649 11173.8566 48353.6083 -342063.85 293710.238 372.461887
 861500     .8615  -279096.19 22625.1174 12321.4494 10303.6679 -301721.31 291417.638 410.714981
 862000      .862  -265771.31 -15081.793  13017.691 -28099.484 -250689.52    278789. 433.923032
 862500     .8625  -243033.79 -52257.424 13238.0336 -65495.458 -190776.37 256271.828 441.267787
 863000      .863  -211689.15 -87584.754 12974.7879 -100559.54 -124104.39 224663.935 432.492929
 863500     .8635  -172847.79 -119812.23 12237.3947 -132049.63 -53035.554 185085.181 407.913155
 864000      .864   -127885.7 -147798.13 11052.0909 -158850.22 19912.4222 138937.795 368.403029
 864500     .8645  -78395.723 -170550.96 9460.98001 -180011.94  92155.237 87856.7034    315.366
 865000      .865   -26131.07 -187264.64 7520.54057 -194785.18 161133.573 33651.6109 250.684686
 865500     .8655  27056.7353 -197347.03 5299.62531 -202646.65 224403.763  -21757.11 176.654177
 866000      .866   79283.473 -200440.88 2877.02209  -203317.9 279724.354 -76406.451 95.9007362
 866500     .8665   128698.97 -196436.55 338.662816 -196775.21  325135.52 -128360.31 11.2887605
 867000      .867  173552.645 -185475.84 -2225.4208 -183250.42 359028.482 -175778.07 -74.180692
 867500     .8675  212255.526 -167946.98 -4724.2865  -163222.7 380202.508 -216979.81 -157.47622
 868000      .868  243436.538 -144470.91 -7069.3034 -137401.61 387907.448 -250505.84 -235.64345
 868500     .8685  265991.075 -115879.23 -9177.2915 -106701.94 381870.305 -275168.37 -305.90972
 869000      .869  279120.133  -83184.78 -10973.469 -72211.312 362304.913  -290093.6 -365.78229
 869500     .8695  282358.613 -47545.744 -12394.099 -35151.645 329904.357 -294752.71 -413.13664
 870000       .87  275591.799 -10224.623 -13388.753 3164.13052 285816.421 -288980.55 -446.29177
 870500     .8705   259059.42 27456.4909 -13922.091 41378.5816 231602.929 -272981.51 -464.06969
 871000      .871   233347.16 64162.7459 -13975.116 78137.8617 169184.414 -247322.28 -465.83719
 871500     .8715  199365.906 98593.8236 -13545.848 112139.672 100772.083 -212911.75 -451.52828
 872000      .872  158319.485 129530.001 -12649.395 142179.396 28789.4841 -170968.88 -421.64649
 872500     .8725  111662.011 155875.361 -11317.412 167192.773 -44213.351 -122979.42 -377.24707
 873000      .873  61046.3741 176696.615 -9596.9874 186293.603 -115650.24 -70643.362 -319.89958
 873500     .8735  8265.68965 191256.167 -7548.9691 198805.136 -182990.48 -15814.659  -251.6323
 874000      .874   -44810.23 199038.243 -5245.8117 204284.054 -243848.47 39564.4179 -174.86039
 874500     .8745  -96301.109 199767.161 -2769.0086 202536.169 -296068.27 93532.1008 -92.300288
 875000      .875  -144382.83 193417.101 -206.20591 193623.307 -337799.93  144176.62 -6.8735303
 875500     .8755  -187352.03 180213.018 2351.90333 177861.115 -367565.04 189703.929 78.3967778
 876000      .876  -223686.47 160622.673 4814.79141 155807.882 -384309.14 228501.259 160.493047
 876500     .8765  -252098.95 135340.064 7095.30316 128244.761 -387439.02 259194.254 236.510105
 877000      .877  -271582.91  105260.84 9112.74345 96148.0964 -376843.75 280695.657 303.758115
 877500     .8775  -281448.09 71450.5714 10795.7358 60654.8356 -352898.66 292243.828 359.857861
 878000      .878  -281344.97 35107.0051 12084.7512  23022.254 -316451.98 293429.726 402.825038
 878500     .8785  -271277.18 -2482.3686 12934.2163 -15416.585 -268794.81 284211.397 431.140544
 879000      .879  -251601.34 -39985.925 13314.1289 -53300.054 -211615.41 264915.464 443.804295
 879500     .8795  -223014.44 -76075.079 13211.1197 -89286.198 -146939.36 236225.555 440.370656
 880000       .88  -186529.16 -109471.35 12628.9267 -122100.28 -77057.809 199158.084 420.964225
 880500     .8805  -143437.98 -138991.65 11588.2626 -150579.91 -4446.3356 155026.246 386.275422
 881000      .881  -95267.416  -163590.2 10126.0808 -173716.28 68322.7827 105393.497 337.536028
 881500     .8815  -43723.898 -182395.58 8294.26656 -190689.84 138671.678 52018.1648 276.475552
 882000      .882  9366.63707 -194741.58  6157.7988 -200899.38 204108.215 -3208.8383  205.25996
 882500     .8825  62123.4502 -200190.83 3792.44835 -203983.28  262314.28 -58331.002 126.414945
 883000      .883  112677.622 -198550.27 1282.09363 -199832.37 311227.897 -111395.53 42.7364544
 883500     .8835  159238.263 -189878.01 -1284.2508 -188593.76 349116.277 -160522.51 -42.808359
 884000      .884  200155.952 -174481.25 -3815.5875 -170665.67 374637.205 -203971.54 -127.18625
 884500     .8845  233981.173 -152905.41 -6222.1599 -146683.25 386886.582 -240203.33 -207.40533
 885000      .885  259515.662  -125914.8 -8418.6319 -117496.17 385430.461 -267934.29 -280.62106
 885500     .8855  275854.857  -94465.56 -10327.111 -84138.449 370320.417 -286181.97 -344.23704
 886000      .886  282419.944 -59671.776 -11879.908 -47791.868 342091.719 -294299.85 -395.99693
 886500     .8865  278978.358 -22766.012 -13021.933 -9744.0783  301744.37 -292000.29 -434.06444
 887000      .887  265652.028 14944.3487 -13712.651     28657.  250707.68 -279364.68 -457.08838
 887500     .8875  242913.053 52123.4189 -13927.514 66050.9327 190789.634 -256840.57 -464.25046
 888000      .888  211566.978 87454.1342 -13658.831 101112.965 124112.843 -225225.81 -455.29437
 888500     .8885  172724.259 119684.908 -12916.044 132600.952  53039.351  -185640.3 -430.53479
 889000      .889  127760.927 147673.973 -11725.388 159399.361 -19913.045 -139486.32 -390.84627
 889500     .8895  78269.8355 170429.822 -10128.968  180558.79 -92159.986 -88398.803 -337.63225
 890000       .89  26004.2373 187146.341 -8183.2604 195329.601  -161142.1 -34187.498 -272.77535
 890500     .8905  -27184.326 197231.359 -5957.1188 203188.477 -224415.68  21227.207 -198.57063
 891000      .891  -79411.615  200327.63 -3529.3304  203856.96 -279739.25 75882.2851 -117.64435
 891500     .8915  -128827.45 196325.486 -985.82683 197311.313 -325152.93  127841.62 -32.860894
 892000      .892  -173681.23 185366.725  1583.3605 183783.365 -359047.96 175264.591 52.7786834
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1020      46       1      50
Plot timespan now in memory (in sec) = 8.49839985E-01   8.92333000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1021  339994       1  -1.00000E+00
1.00000E+19
 892500     .8925  -212383.99 167839.585 4087.28973 163752.295 -380223.58  216471.28 136.242991
 893000      .893  -243564.65  144364.99  6437.3302 137927.659 -387929.64 250001.983 214.577673
 893500     .8935  -266118.62 115774.555 8550.30229 107224.253 -381893.17  274668.92 285.010076
 894000      .894  -279246.89 83081.1285 10351.4241 72729.7044 -362328.02 289598.313 345.047469
 894500     .8945  -282484.38 47442.9044 11776.9605 35665.9439 -329927.28  294261.34  392.56535
 895000      .895  -275716.39  10122.399 12776.4813 -2654.0822 -285838.79 288492.869 425.882709
 895500     .8955  -259182.66 -27558.277 13314.6474 -40872.924 -231624.38 272497.308 443.821578
 896000      .896   -233468.9 -64264.254 13372.4629 -77636.717 -169204.65 246841.364 445.748763
 896500     .8965  -199486.02 -98695.194 12947.9482 -111643.14 -100790.82 212433.966 431.598272
 897000      .897  -158437.86 -129631.35 12056.2096 -141687.56 -28806.505 170494.066 401.873654
 897500     .8975  -111778.56 -155976.79 10728.9049 -166705.69 44198.2319 122507.461 357.630164
 898000      .898  -61161.029 -176798.19 9013.12125 -185811.31 115637.164 70174.1499 300.437375
 898500     .8985  -8378.4117 -191357.95 6969.70738 -198327.65 182979.536 15348.1191 232.323579
 899000      .899  44699.4601 -199140.26 4671.11801 -203811.38 243839.718 -40028.342 155.703934
 899500     .8995  96192.2921 -199869.42 2198.84703 -202068.27 296061.713 -93993.445 73.2949009
 900000       0.9   144275.94  -193519.6 -359.45942 -193160.14 337795.539  -144635.4 -11.981981
 900500     .9005  187247.034 -180315.73 -2913.1078 -177402.62 367562.762 -190160.14 -97.103595
 901000      .901  223583.314 -160725.55 -5371.5703 -155353.98 384308.869 -228954.88 -179.05234
 901500     .9015  251997.567 -135443.06 -7647.6913 -127795.37 387440.628 -259645.26 -254.92304
 902000      .902  271483.218 -105363.88 -9660.7755 -95703.109 376847.103 -281143.99 -322.02585
 902500     .9025  281349.993 -71553.587 -11339.446 -60214.141  352903.58 -292689.44 -377.98154
 903000      .903  281248.371 -35209.906 -12624.174 -22585.732 316458.277 -293872.54 -420.80579
 903500     .9035  271181.966 2379.67403 -13469.385 15849.0591 268802.292 -284651.35  -448.9795
 904000      .904    251507.4 39883.5317 -13845.077 53728.6089 211623.868 -265352.48 -461.50257
 904500     .9045  222921.667 75973.0833 -13737.881 89710.9643 146948.583 -236659.55 -457.92937
 905000      .905  186437.443 109369.848 -13151.534 122521.382 77067.5956 -199588.98 -438.38447
 905500     .9055  143347.215 138890.738 -12106.749 150997.486 4456.47706 -155453.96 -403.55828
 906000      .906   95177.485  163489.97 -10640.478 174130.448 -68312.485 -105817.96 -354.68259
 906500     .9065  43634.7031 182296.115 -8804.6069 191100.722 -138661.41  -52439.31  -293.4869
 907000      .907  -9455.1911 194642.965 -6664.1145  201307.08 -204098.16 2791.07666 -222.13715
 907500     .9075  -62211.451 200093.139  -4294.771  204387.91 -262304.59 57916.6798 -143.15903
 908000      .908  -112765.15  198453.57 -1780.4548 200234.025 -311218.72 110984.694 -59.348494
 908500     .9085  -159325.38 189782.353  789.81987 188992.533 -349107.74 160115.205  26.327329
 909000      .909  -200242.73 174386.681 3325.05588 171061.625 -374629.41 203567.786 110.835196
 909500     .9095  -234067.66 152811.964 5735.49688 147076.467 -386879.62 239803.154 191.183229
 910000       .91  -259601.89 125822.508 7935.80704 117886.701  -385424.4 267537.699 264.526901
 910500     .9105  -275940.86 94374.4409 9848.09406 84526.3468  -370315.3 285788.957 328.269802
 911000      .911  -282505.75 59581.8361 11404.6686 48177.1675 -342087.58 293910.414  380.15562
 911500     .9115  -279063.97 22677.2507 12550.4422 10126.8086 -301741.22 291614.409 418.348072
 912000      .912  -265737.45  -15031.94 13244.8786 -28276.819  -250705.5 278982.324 441.495955
 912500     .9125  -242998.27 -52209.859 13463.4304 -65673.289 -190788.41 256461.701 448.781013
 913000      .913  -211651.98 -87539.447 13198.4078 -100737.85 -124112.53  224850.39 439.946926
 913500     .9135  -172809.03 -119769.13 12459.2516 -132228.38 -53039.904 185268.281 415.308387
 914000      .914  -127845.44 -147757.13 11272.1987 -159029.33 19911.6959 139117.634 375.739957
 914500     .9145   -78354.05 -170511.96 9679.35247 -180191.32 92157.9137 88033.4025 322.645082
 915000      .915  -26088.122 -187227.51 7737.19126  -194964.7 161139.389 33825.3132 257.906375
 915500     .9155  27100.8101 -197311.61 5514.56775 -202826.17 224412.415 -21586.242 183.818925
 916000      .916  79328.5099   -200407. 3090.26972 -203497.27 279735.512  -76238.24 103.008991
 916500     .9165  128744.793 -196404.04 550.228963 -196954.27  325148.83 -128194.56 18.3409654
 917000      .917  173599.072  -185444.5 -2015.5229 -183428.98 359043.577 -175614.59 -67.184096
 917500     .9175  212302.369 -167916.64 -4516.0437  -163400.6 380219.012 -216818.41 -150.53479
 918000      .918   243483.61 -144441.38 -6862.7026 -137578.67 387924.986 -250346.31 -228.75675
 918500     .9185  266038.191 -115850.32 -8972.3199   -106878. 381888.509 -275010.51 -299.07733
 919000      .919  279167.114 -83156.311 -10770.113 -72386.198 362323.425 -289937.23 -359.00378
 919500     .9195  282405.289 -47517.548 -12192.348   -35325.2 329922.837 -294597.64 -406.41159
 920000       .92  275638.011 -10196.541 -13188.592 2992.05084 285834.553  -288826.6 -439.61974
 920500     .9205  259105.023 27484.6021 -13723.508 41208.1102 231620.421 -272828.53 -457.45027
 921000      .921  233392.023 64191.0176 -13778.099 77969.1167 169201.005 -247170.12 -459.26997
 921500     .9215  199409.915 98622.3702 -13350.385 111972.755 100787.545  -212760.3 -445.01284
 922000      .922  158362.542  129558.92 -12455.473 142014.393 28803.6221 -170818.01 -415.18242
 922500     .9225  111704.036 155904.732 -11125.019 167029.751 -44200.696 -122829.06 -370.83397
 923000      .923  61087.3076 176726.501 -9406.1113 186132.613 -115639.19 -70493.419 -313.53704
 923500     .9235  8305.48749 191286.613 -7359.5981 198646.211 -182981.13 -15665.086 -245.31994
 924000      .924  -44771.593 199069.275 -5057.9337 204127.209 -243840.87  39713.659 -168.59779
 924500     .9245  -96263.642 199798.792  -2582.612 202381.404 -296062.43 93681.0302 -86.087066
 925000      .925  -144346.52 193449.325 -21.278881 193470.604 -337795.85 144325.242 -.70929604
 925500     .9255  -187316.86 180245.817 2535.37235 177710.445 -367562.68 189852.232 84.5124115
 926000      .926   -223652.4 160656.015 4996.81391 155659.201 -384308.42 228649.218 166.560464
 926500     .9265  -252065.94 135373.904 7275.89056 128098.014 -387439.85 259341.832 242.529685
 927000      .927   -271550.9 105295.124 9291.90706 96003.2168 -376846.02 280842.806 309.730235
 927500     .9275    -281417. 71485.2367 10973.4869 60511.7498 -352902.24 292390.492 365.782896
 928000      .928  -281314.74 35141.9819 12261.1008 22880.8811 -316456.72 293575.839 408.703359
 928500     .9285  -271247.71 -2447.1553 13109.1756 -15556.331 -268800.56  284356.89 436.972519
 929000      .929  -251572.55 -39950.554 13487.7087 -53438.263   -211622. 265060.263 449.590289
 929500     .9295  -222986.25  -76039.63 13383.3309 -89422.961 -146946.62 236369.584 446.111031
 930000       .93  -186501.49  -109435.9 12799.7802 -122235.68 -77065.583 199301.267  426.65934
 930500     .9305  -143410.74 -138956.29  11757.769 -150714.06 -4454.4516 155168.507 391.925634
 931000      .931  -95240.512   -163555. 10294.2507 -173849.25 68314.4869 105534.763  343.14169
 931500     .9315  -43697.254 -182360.61 8461.11045 -190821.72 138663.356 52158.3647 282.037015
 932000      .932  9393.09604 -194706.92 6323.32716 -201030.24 204100.013 -3069.7689 210.777572
 932500     .9325   62149.794 -200156.54 3956.67152 -204113.21 262306.331 -58193.123 131.889051
 933000      .933  112703.914 -198516.41 1445.02189 -199961.43 311220.321 -111258.89 48.1673962
 933500     .9335  159264.559 -189844.62 -1122.6072 -188722.02 349109.182 -160387.17 -37.420241
 934000      .934  200182.301 -174448.38 -3655.2186 -170793.16 374630.681 -203837.52 -121.84062
 934500     .9345  234007.615 -152873.09 -6063.0556 -146810.03 386880.705 -240070.67 -202.10185
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1021      46       1      50
Plot timespan now in memory (in sec) = 8.92332017E-01   9.34825000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1022  339994       1  -1.00000E+00
1.00000E+19
 935000      .935  259542.229 -125883.06 -8260.7822 -117622.28 385425.291 -267803.01 -275.35941
 935500     .9355  275881.574 -94434.424 -10170.506 -84263.917 370315.998 -286052.08 -339.01687
 936000      .936  282446.827 -59641.251 -11724.538 -47916.714 342088.078 -294171.36 -390.81793
 936500     .9365  279005.415 -22736.104 -12867.789 -9868.3155 301741.519  -291873.2 -428.92628
 937000      .937  265679.261 14973.6423 -13559.722 28533.3644 250705.618 -279238.98 -451.99074
 937500     .9375  242940.454  52152.108 -13775.791 65927.8986 190788.346 -256716.25 -459.19302
 938000      .938  211594.537 87482.2341 -13508.304 100990.539 124112.302 -225102.84 -450.27681
 938500     .9385  172751.958  119712.44 -12766.704 132479.144 53039.5176 -185518.66  -425.5568
 939000      .939  127788.742 147700.962 -11577.226 159278.188  -19912.22 -139365.97 -385.90754
 939500     .9395  78297.7402 170456.299 -9981.9742 180438.273 -92158.558 -88279.714 -332.73247
 940000       .94  26032.2012 187172.338 -8037.4262 195209.764 -161140.14 -34069.627 -267.91421
 940500     .9405  -27156.336 197256.911 -5812.4347 203069.346 -224413.25 21343.9011 -193.74782
 941000      .941  -79383.635 200352.776 -3385.7874 203738.563 -279736.41 75997.8471 -112.85958
 941500     .9415  -128799.51 196350.264 -843.41587  197193.68 -325149.77 127956.095 -28.113862
 942000      .942  -173653.38 185391.173 1724.64835 183666.525 -359044.55 175378.025 57.4882784
 942500     .9425  -212356.25 167863.742 4227.46333 163636.278   -380220. 216583.718 140.915444
 943000      .943  -243537.07 144388.893 6576.39834 137812.495 -387925.96 250113.469 219.213278
 943500     .9435  -266091.22 115798.242 8688.27368 107109.968 -381889.47 274779.498 289.609123
 944000      .944  -279219.71 83104.6314 10488.3074 72616.3241 -362324.35 289708.022 349.610245
 944500     .9445  -282457.45 47466.2558 11912.7643 35553.4916 -329923.71 294370.219 397.092143
 945000      .945  -275689.74 10145.6279 12911.2141 -2765.5862 -285835.37 288600.953 430.373802
 945500     .9455  -259156.31 -27535.145 13448.3176 -40983.462 -231621.17 272604.629 448.277254
 946000      .946  -233442.87 -64241.196  13505.079 -77746.275 -169201.67  246947.95   450.1693
 946500     .9465  -199460.32 -98672.191 13079.5184 -111751.71 -100788.13 212539.842 435.983947
 947000      .947  -158412.51 -129608.39 12186.7423 -141795.13 -28804.124 170599.254 406.224743
 947500     .9475  -111753.57 -155953.85 10858.4082 -166812.26 44200.2814 122611.978 361.946939
 948000      .948  -61136.407 -176775.27  9141.6032 -185916.88 115638.867 70278.0106 304.720107
 948500     .9485  -8354.1573 -191335.04  7097.1761 -198432.22 182980.886 15451.3334 236.572537
 949000      .949  44723.3486 -199117.37 4797.58148 -203914.95 243840.714 -39925.767 159.919383
 949500     .9495  96215.8188 -199846.54 2324.31318 -202170.85  296062.36 -93891.506 77.4771061
 950000       .95  144299.112 -193496.74 -234.98271 -193261.75 337795.849  -144534.1 -7.8327571
 950500     .9505   187269.86 -180292.89 -2789.6128 -177503.28 367562.749 -190059.47 -92.987093
 951000      .951  223605.808 -160702.75 -5249.0492  -155453.7 384308.555 -228854.86 -174.96831
 951500     .9515  252019.741  -135420.3 -7526.1364 -127894.16 387440.037 -259545.88 -250.87121
 952000      .952  271505.088 -105341.17 -9540.1792 -95800.995 376846.263 -281045.27 -318.00597
 952500     .9525  281371.576 -71530.945 -11219.801 -60311.144 352902.521 -292591.38 -373.99336
 953000      .953  281269.685 -35187.347 -12505.472 -22681.874 316457.031 -293775.16 -416.84907
 953500     .9535  271203.029 2402.13563  -13351.62 15753.7551 268800.893 -284554.65 -445.05398
 954000      .954   251528.23 39905.8805  -13728.24 53634.1209 211622.349 -265256.47 -457.60801
 954500     .9545  222942.282 75995.3041 -13621.966 89617.2697 146946.978 -236564.25 -454.06552
 955000      .955  186457.863 109391.926 -13036.533 122428.458 77065.9375  -199494.4 -434.55109
 955500     .9555  143367.456 138912.658 -11992.654 150905.312  4454.7976 -155360.11 -399.75514
 956000      .956  95197.5642  163511.72 -10527.283 174039.003 -68314.156 -105724.85 -350.90945
 956500     .9565  43654.6359 182317.681 -8692.3052 191009.987 -138663.05 -52346.941 -289.74351
 957000      .957  -9435.3903 194664.337 -6552.6984 201217.036 -204099.73 2882.69189 -218.42328
 957500     .9575  -62191.769 200114.306 -4184.2337  204298.54 -262306.08 58007.5354 -139.47446
 958000      .958  -112745.57 198474.525 -1670.7893 200145.314  -311220.1 111074.785 -55.692976
 958500     .9585  -159305.91 189803.088 898.620508 188904.467   -349109. 160204.529 29.9540169
 959000      .959  -200223.34  174407.19 3432.99842 170974.191 -374630.53 203656.342 114.433281
 959500     .9595  -234048.35 152832.243  5842.5881 146989.655  -386880.6 239890.941 194.752937
 960000       .96  -259582.67 125842.556 8042.05364 117800.503 -385425.22  267624.72 268.068455
 960500     .9605  -275921.71 94394.2562  9953.5027 84440.7535 -370315.97 285875.215 331.783423
 961000      .961  -282486.67 59601.4194 11509.2459 48092.1735 -342088.09 293995.914 383.641529
 961500     .9615  -279044.96 22696.6041 12654.1946 10042.4095 -301741.57 291699.156 421.806488
 962000      .962  -265718.51 -15012.814 13347.8128 -28360.626  -250705.7 279066.326 444.927094
 962500     .9625  -242979.41 -52190.954 13565.5527 -65756.507 -190788.46 256544.968 452.185091
 963000      .963  -211633.21 -87520.759 13299.7247 -100820.48 -124112.45  224932.93 443.324156
 963500     .9635  -172790.34 -119750.65 12559.7694 -132310.42 -53039.687 185350.105 418.658981
 964000      .964  -127826.83 -147738.86 11371.9237 -159110.78 19912.0272 139198.754 379.064125
 964500     .9645  -78335.538 -170493.89 9778.29094 -180272.18 92158.3469 88113.8292 325.943031
 965000      .965   -26069.71 -187209.62  7835.3494 -195044.97  161139.91 33905.0594 261.178313
 965500     .9655  27119.1159 -197293.89 5611.95171 -202905.84 224413.009 -21507.164 187.065057
 966000      .966   79346.703 -200389.46 3186.88561 -203576.35 279736.164 -76159.817  106.22952
 966500     .9665  128762.867 -196386.66 646.082833 -197032.74 325149.524 -128116.78 21.5360944
 967000      .967   173617.02 -185427.28  -1920.425 -183506.85 359044.299 -175537.45 -64.014167
 967500     .9675  212320.185 -167899.56 -4421.6959 -163477.87 380219.748 -216741.88 -147.38986
 968000      .968  243501.288 -144424.43 -6769.0989 -137655.33 387925.721 -250270.39 -225.63663
 968500     .9685  266055.726 -115833.51 -8879.4544 -106954.05 381889.231 -274935.18 -295.98181
 969000      .969  279184.501 -83139.621  -10677.98 -72461.641 362324.122 -289862.48 -355.93268
 969500     .9695  282422.523 -47500.975 -12100.941 -35400.034 329923.499 -294523.46 -403.36471
 970000       .97  275655.089  -10180.08 -13097.907 2917.82671 285835.169   -288753. -436.59689
 970500     .9705  259121.942  27500.957 -13633.538  41134.495 231620.985 -272755.48 -454.45126
 971000      .971   233408.78 64207.2704 -13688.838 77896.1089  169201.51 -247097.62 -456.29462
 971500     .9715   199426.51 98638.5244 -13261.829 111900.353 100787.985 -212688.34 -442.06095
 972000      .972  158378.973 129574.979 -12367.615 141942.593 28803.9945 -170746.59 -412.25382
 972500     .9725  111720.303 155920.697 -11037.854 166958.551 -44200.394 -122758.16 -367.92846
 973000      .973  61103.4114 176742.374 -9319.6336 186062.007 -115638.96 -70423.045 -310.65445
 973500     .9735  8321.42931 191302.394 -7273.8023 198576.196 -182980.96 -15595.232 -242.46008
 974000      .974  -44755.811 199084.965 -4972.8147  204057.78 -243840.78 39782.9964 -165.76049
 974500     .9745  -96248.018  199814.39 -2498.1643 202312.554 -296062.41 93749.8541 -83.272143
 975000      .975  -144331.05 193464.832 62.5027805 193402.329 -337795.88 144393.554 2.08342602
 975500     .9755  -187301.54  180261.23 2618.49322 177642.737 -367562.77 189920.035 87.2831073
 976000      .976  -223637.23 160671.332 5079.27921 155592.053 -384308.57 228716.514 169.309307
 976500     .9765  -252050.92 135389.125 7357.70545 128031.419 -387440.04 259408.622 245.256848
 977000      .977  -271536.01 105310.245 9373.07668 95937.1685 -376846.26 280909.091 312.435889
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1022      46       1      50
Plot timespan now in memory (in sec) = 9.34823990E-01   9.77317000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1023  339994       1  -1.00000E+00
1.00000E+19
 977500     .9775  -281402.26 71500.2565 11054.0163 60446.2402 -352902.51 292456.272 368.467211
 978000      .978  -281300.12  35156.898 12340.9951 22815.9029 -316457.02 293641.116 411.366502
 978500     .9785  -271233.22 -2432.3454 13188.4397 -15620.785 -268800.88 284421.663 439.614657
 979000      .979  -251558.19 -39935.853 13566.3477   -53502.2 -211622.33 265124.534 452.211589
 979500     .9795    -222972.  -76025.04 13461.3497 -89486.389 -146946.96 236433.353 448.711656
 980000       .98  -186487.35 -109421.43 12877.1836 -122298.61 -77065.925 199364.535 429.239454
 980500     .9805  -143396.71 -138941.92 11834.5619 -150776.49  -4454.789 155231.275 394.485397
 981000      .981  -95226.594 -163540.75 10370.4379 -173911.19 68314.1595 105597.032 345.681265
 981500     .9815   -43683.44 -182346.48 8536.69679 -190883.18 138663.044 52220.1363  284.55656
 982000      .982  9406.81032 -194692.91 6398.31733 -201091.23  204099.72  -3008.493 213.277244
 982500     .9825  62163.4106 -200142.65 4031.07024 -204173.72  262306.06  -58132.34 134.369008
 983000      .983  112717.436 -198502.64  1518.8338 -200021.47 311220.077  -111198.6 50.6277935
 983500     .9835  159277.987 -189830.98 -1049.3775  -188781.6 349108.966 -160327.36  -34.97925
 984000      .984  200195.638 -174434.86 -3582.5664 -170852.29 374630.494  -203778.2 -119.41888
 984500     .9845  234020.862 -152859.69 -5990.9764 -146868.71  386880.55 -240011.84 -199.69921
 985000      .985  259555.387 -125869.78 -8189.2716 -117680.51 385425.168 -267744.66 -272.97572
 985500     .9855  275894.644 -94421.262  -10099.56 -84321.703 370315.906  -285994.2 -336.65198
 986000      .986  282459.809 -59628.209 -11654.151 -47974.058 342088.018 -294113.96 -388.47169
 986500     .9865   279018.31 -22723.179 -12797.957 -9925.2225 301741.489 -291816.27 -426.59855
 987000      .987  265692.068 14986.4513 -13490.441 28476.8922 250705.617 -279182.51 -449.68137
 987500     .9875  242953.175 52164.8028 -13707.056 65871.8587 190788.372 -256660.23 -456.90187
 988000      .988  211607.169 87494.8167 -13440.112 100934.929 124112.352 -225047.28 -448.00373
 988500     .9885  172764.502 119724.913 -12699.049 132423.962 53039.5895 -185463.55 -423.30164
 989000      .989  127801.197 147713.326 -11510.105 159223.431 -19912.129  -139311.3 -383.67017
 989500     .9895  78310.1058 170468.557 -9915.3825 180383.939 -92158.451 -88225.488 -330.51275
 990000       .99  26044.4765 187184.492 -7971.3597 195155.852 -161140.02 -34015.836 -265.71199
 990500     .9905  -27144.152 197268.965 -5746.8893 203015.854 -224413.12 21397.2624 -191.56298
 991000      .991  -79371.542  200364.73 -3320.7589 203685.489 -279736.27 76050.7834 -110.69196
 991500     .9915  -128787.51 196362.121 -778.90029 197141.021 -325149.63 128008.611 -25.963343
 992000      .992  -173641.47 185402.936 1788.65509 183614.281 -359044.41 175430.125 59.6218364
 992500     .9925  -212344.44 167875.411 4290.96523 163584.446 -380219.85 216635.408 143.032174
 993000      .993  -243525.35 144400.472  6639.3994 137761.073 -387925.83 250164.753 221.313313
 993500     .9935   -266079.6 115809.731 8750.77784 107058.954 -381889.33 274830.379 291.692595
 994000      .994  -279208.19 83116.0341 10550.3185 72565.7155 -362324.22 289758.505 351.677285
 994500     .9945  -282446.02 47477.5728 11974.2864 35503.2864 -329923.59 294420.308 399.142879
 995000      .995   -275678.4 10156.8607 12972.2509 -2815.3903 -285835.26 288650.652 432.408364
 995500     .9955  -259145.07 -27523.995 13508.8731 -41032.868 -231621.07 272653.942 450.295769
 996000      .996  -233431.72 -64230.128 13565.1568 -77795.285  -169201.6 246996.881 452.171895
 996500     .9965  -199449.27 -98661.204 13139.1224 -111800.33 -100788.07 212588.394 437.970747
 997000      .997  -158401.55 -129597.48 12245.8762 -141843.36 -28804.073  170647.43 408.195873
 997500     .9975   -111742.7 -155943.02 10917.0757  -166860.1 44200.3182 122659.781 363.902522
 998000      .998  -61125.635 -176764.53   9199.808 -185964.33  115638.89 70325.4432 306.660267
 998500     .9985  -8343.4768 -191324.37 7154.92183 -198479.29 182980.895 15498.3986 238.497394
 999000      .999  44733.9384 -199106.77 4854.87177 -203961.64  243840.71 -39879.067 161.829059
 999500     .9995  96226.3189 -199836.03 2381.15162 -202217.18 296062.344 -93845.167 79.3717206
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
1000000       1.0  144309.524  -193486.3 -178.59256  -193307.7 337795.822 -144488.12 -5.9530854

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  671663.966 635666.437 453705.339 .1140376E7 831382.886 .1089915E7 2388.04403
Times of maxima :     .018293     .02112    .008538    .004723    .067809     .00816    .713352
Variable minima :  -677193.01 -716552.76 -743863.72 -787160.82 -.110603E7 -.123053E7 -1765.5955
Times of minima :     .007555    .713949    .003365    .713951    .006577    .002892    .056125

Blank card terminating all plot cards.            |BLANK PLOT
Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 300   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         1    X0001B    X0002B             0.055000             0.001000               0
              2         2    X0001A    X0002A             0.055000             0.001000               0
              3         3    X0001C    X0002C             0.055000             0.001000               0
              4         4    X0003C    XX0009             0.010000             0.001000               0
              5         5    X0001B    X0002B             0.700000             0.001000               0
              6         6    X0001A    X0002A             0.700000             0.001000               0
              7         7    X0001C    X0002C             0.700000             0.001000               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
  Reference angle                                       X0003C     X0003B     X0003A     XX0009
             Random switching times for simulation number  1  :
                                   1  5.4736180E-02    2  5.4582171E-02    3  5.5664185E-02    4  1.0242122E-02    5  6.9961536E-01
                                   6  6.9901100E-01    7  6.9973411E-01
             ==== Table dumping for all subsequent restorations.  Time [sec] = 5.99900000E-03

                   -677193.01 -745868.97 -743863.72 .1140376E7 -.110603E7 -.123053E7 2421.43161
Times of maxima :     .007555    .713674    .003365    .004723    .006577    .002892    .713922
             Random switching times for simulation number  2  :
                                   1  5.5288485E-02    2  5.3499204E-02    3  5.6085178E-02    4  9.4228808E-03    5  7.0273027E-01
                                   6  6.9919159E-01    7  6.9850877E-01

                   -677193.01 -716461.03 -743863.72 .1140376E7 -.110603E7 -.123053E7 2467.80821
Times of maxima :     .007555     .71314    .003365    .004723    .006577    .002892    .014385
             Random switching times for simulation number  3  :
                                   1  5.6309280E-02    2  5.7527204E-02    3  5.4929148E-02    4  1.1300391E-02    5  6.9995559E-01
                                   6  7.0205859E-01    7  6.9934419E-01

                   -677193.01 -712842.07 -743863.72 .1140376E7 -.110603E7 -.123053E7 2389.05939
Times of maxima :     .007555    .713948    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  4  :
                                   1  5.5620059E-02    2  5.4159506E-02    3  5.4742556E-02    4  9.2430918E-03    5  7.0066706E-01
                                   6  6.9862127E-01    7  7.0001600E-01

                   -677193.01 -668588.36 -743863.72 .1140376E7 -.110603E7 -.123053E7 2571.69853
Times of maxima :     .007555    .713844    .003365    .004723    .006577    .002892    .014291
             Random switching times for simulation number  5  :
                                   1  5.4722060E-02    2  5.3963395E-02    3  5.5154203E-02    4  9.9222851E-03    5  7.0139922E-01
                                   6  7.0015404E-01    7  6.9895965E-01

                   -677193.01 -647825.57 -743863.72 .1140376E7 -.110603E7 -.123053E7 2399.17494
Times of maxima :     .007555    .714254    .003365    .004723    .006577    .002892    .713641
             Random switching times for simulation number  6  :
                                   1  5.6585420E-02    2  5.4814081E-02    3  5.4161058E-02    4  9.8530807E-03    5  6.9921317E-01
                                   6  6.9918534E-01    7  6.9967866E-01

                   -677193.01 -787082.87 -743863.72 .1140376E7 -.110603E7 -.123053E7 2423.78535
Times of maxima :     .007555    .713679    .003365    .004723    .006577    .002892     .71387
             Random switching times for simulation number  7  :
                                   1  5.4850326E-02    2  5.3180361E-02    3  5.5247475E-02    4  1.0148861E-02    5  7.0072036E-01
                                   6  6.9966244E-01    7  6.9979366E-01

                   -677193.01 -676635.24 -743863.72 .1140376E7 -.110603E7 -.123053E7 2403.63248
Times of maxima :     .007555     .71402    .003365    .004723    .006577    .002892    .713475
             Random switching times for simulation number  8  :
                                   1  5.5278564E-02    2  5.4757576E-02    3  5.5171040E-02    4  1.1099842E-02    5  7.0020343E-01
                                   6  7.0039785E-01    7  7.0063346E-01

                   -677193.01 -698303.44 -743863.72 .1140376E7 -.110603E7 -.123053E7 2388.22575
Times of maxima :     .007555    .714082    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  9  :
                                   1  5.4836715E-02    2  5.3725655E-02    3  5.5715501E-02    4  8.1997223E-03    5  6.9962344E-01
                                   6  6.9926201E-01    7  7.0045675E-01

                   -748289.12 -749526.18 -743863.72 .1140376E7 -.110603E7 -.123053E7 3091.94693
Times of maxima :     .008253    .713692    .003365    .004723    .006577    .002892    .013712
             Random switching times for simulation number  10  :
                                   1  5.5985366E-02    2  5.4208841E-02    3  5.2219010E-02    4  9.6569631E-03    5  7.0134749E-01
                                   6  7.0027819E-01    7  6.9986179E-01

                   -677193.01 -648143.27 -743863.72 .1140376E7 -.110603E7 -.123053E7 2399.96705
Times of maxima :     .007555    .714262    .003365    .004723    .006577    .002892    .713626
             Random switching times for simulation number  11  :
                                   1  5.6602398E-02    2  5.5813056E-02    3  5.6783020E-02    4  8.5252428E-03    5  6.9863791E-01
                                   6  7.0094812E-01    7  7.0015165E-01

                   -709033.36 -834836.91 -743863.72 .1140376E7 -.110603E7 -.123053E7 2949.06212
Times of maxima :      .00855    .713953    .003365    .004723    .006577    .002892    .013853
             Random switching times for simulation number  12  :
                                   1  5.7272086E-02    2  5.7027851E-02    3  5.3887330E-02    4  1.1074424E-02    5  7.0205553E-01
                                   6  6.9862077E-01    7  6.9929172E-01

                   -677193.01 630725.199 -743863.72 .1140376E7 -.110603E7 -.123053E7 2324.85441
Times of maxima :     .007555    .021092    .003365    .004723    .006577    .002892    .713651
             Random switching times for simulation number  13  :
                                   1  5.5374705E-02    2  5.3855468E-02    3  5.5779938E-02    4  8.8055019E-03    5  6.9969355E-01
                                   6  6.9917775E-01    7  7.0124943E-01

                   -677193.01   -745046. -743863.72 .1140376E7 -.110603E7 -.123053E7 2813.08491
Times of maxima :     .007555    .713689    .003365    .004723    .006577    .002892    .013967
             Random switching times for simulation number  14  :
                                   1  5.3612641E-02    2  5.4157199E-02    3  5.6024789E-02    4  9.0555768E-03    5  6.9981524E-01
                                   6  7.0020241E-01    7  6.9876131E-01

                   -677193.01 -726242.47 -743863.72 .1140376E7 -.110603E7 -.123053E7 2678.60468
Times of maxima :     .007555    .713972    .003365    .004723    .006577    .002892    .014167
             Random switching times for simulation number  15  :
                                   1  5.5015948E-02    2  5.4127848E-02    3  5.4822316E-02    4  1.0367642E-02    5  7.0002310E-01
                                   6  7.0124201E-01    7  7.0030312E-01

                   -677193.01 -700728.86 -743863.72 .1140376E7 -.110603E7 -.123053E7 2401.64431
Times of maxima :     .007555    .713709    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  16  :
                                   1  5.3054649E-02    2  5.4608902E-02    3  5.4212547E-02    4  1.0557616E-02    5  7.0115889E-01
                                   6  7.0112947E-01    7  7.0120260E-01

                   -677193.01 -647963.88 -743863.72 .1140376E7 -.110603E7 -.123053E7 2404.60744
Times of maxima :     .007555     .71419    .003365    .004723    .006577    .002892    .713607
             Random switching times for simulation number  17  :
                                   1  5.3173857E-02    2  5.5137290E-02    3  5.5716141E-02    4  1.0434487E-02    5  6.9923742E-01
                                   6  7.0079892E-01    7  7.0057150E-01

                   -677193.01 -773055.09 -743863.72 .1140376E7 -.110603E7 -.123053E7 2365.30319
Times of maxima :     .007555    .714088    .003365    .004723    .006577    .002892    .713637
             Random switching times for simulation number  18  :
                                   1  5.5001746E-02    2  5.5704098E-02    3  5.3070513E-02    4  9.5067078E-03    5  7.0046546E-01
                                   6  6.9768190E-01    7  7.0102083E-01

                   790604.362 -691931.23 -743863.72 .1140376E7  .121727E7 -.123053E7 2453.37413
Times of maxima :     .702286    .714216    .003365    .004723    .715056    .002892     .71335
             Random switching times for simulation number  19  :
                                   1  5.4944232E-02    2  5.5241596E-02    3  5.4343325E-02    4  1.0298483E-02    5  7.0310345E-01
                                   6  7.0116689E-01    7  7.0117486E-01

                   -677193.01 -715446.44 -743863.72 .1140376E7 -.110603E7 -.123053E7 2352.98187
Times of maxima :     .007555    .713063    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  20  :
                                   1  5.3527383E-02    2  5.7940582E-02    3  5.5661390E-02    4  1.0984237E-02    5  6.9861925E-01
                                   6  6.9872016E-01    7  7.0106374E-01

                   -677193.01 -855700.36 -743863.72 .1140376E7 -.110603E7 -.123053E7 2443.33163
Times of maxima :     .007555     .71409    .003365    .004723    .006577    .002892    .713734
             Random switching times for simulation number  21  :
                                   1  5.4537221E-02    2  5.4152689E-02    3  5.6785050E-02    4  9.9172774E-03    5  6.9871602E-01
                                   6  7.0056062E-01    7  7.0030417E-01

                   -677193.01  -831481.3 -743863.72 .1140376E7 -.110603E7 -.123053E7 2354.28127
Times of maxima :     .007555    .713988    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  22  :
                                   1  5.6559893E-02    2  5.4017847E-02    3  5.4474934E-02    4  9.0454302E-03    5  6.9988519E-01
                                   6  7.0087630E-01    7  7.0001931E-01

                   -677193.01 -712112.04 -743863.72 .1140376E7 -.110603E7 -.123053E7 2684.22106
Times of maxima :     .007555    .714198    .003365    .004723    .006577    .002892    .014159
             Random switching times for simulation number  23  :
                                   1  5.5964385E-02    2  5.3535016E-02    3  5.5015681E-02    4  1.0894533E-02    5  7.0034296E-01
                                   6  6.9857955E-01    7  7.0142804E-01

                   -677193.01 -690098.04 -743863.72 .1140376E7 -.110603E7 -.123053E7 2417.39511
Times of maxima :     .007555    .713726    .003365    .004723    .006577    .002892    .714042
             Random switching times for simulation number  24  :
                                   1  5.6171093E-02    2  5.4707158E-02    3  5.5896498E-02    4  1.1109927E-02    5  6.9975679E-01
                                   6  6.9993949E-01    7  7.0188508E-01

                   -677193.01 -740058.57 -743863.72 .1140376E7 -.110603E7 -.123053E7 2362.23844
Times of maxima :     .007555    .713919    .003365    .004723    .006577    .002892    .713655
             Random switching times for simulation number  25  :
                                   1  5.3070823E-02    2  5.5353536E-02    3  5.4601892E-02    4  1.0173585E-02    5  6.9796365E-01
                                   6  6.9887848E-01    7  6.9955049E-01

                   -677193.01 -912615.71 -743863.72 .1140376E7 -.110603E7 -.123053E7 2372.69589
Times of maxima :     .007555    .713362    .003365    .004723    .006577    .002892    .713732
             Random switching times for simulation number  26  :
                                   1  5.4845655E-02    2  5.5352988E-02    3  5.3961764E-02    4  9.5912355E-03    5  7.0200820E-01
                                   6  6.9976591E-01    7  7.0302916E-01

                   -677193.01 -638166.32 -743863.72 .1140376E7 -.110603E7 -.123053E7 2367.90175
Times of maxima :     .007555    .714156    .003365    .004723    .006577    .002892    .014494
             Random switching times for simulation number  27  :
                                   1  5.6235459E-02    2  5.6194783E-02    3  5.4903113E-02    4  1.0372486E-02    5  6.9877415E-01
                                   6  6.9899343E-01    7  6.9965484E-01

                   -677193.01 -832600.33 -743863.72 .1140376E7 -.110603E7 -.123053E7 2427.82292
Times of maxima :     .007555    .714218    .003365    .004723    .006577    .002892    .713804
             Random switching times for simulation number  28  :
                                   1  5.5773457E-02    2  5.4042607E-02    3  5.4307047E-02    4  9.5943589E-03    5  6.9902976E-01
                                   6  7.0214060E-01    7  6.9864843E-01

                   -677193.01  -800295.1 -743863.72 .1140376E7 -.110603E7 -.123053E7 2373.13381
Times of maxima :     .007555     .71408    .003365    .004723    .006577    .002892    .713631
             Random switching times for simulation number  29  :
                                   1  5.4244902E-02    2  5.4158122E-02    3  5.5409096E-02    4  9.8122680E-03    5  6.9855243E-01
                                   6  7.0035664E-01    7  7.0036685E-01

                   -677193.01 -850363.88 -743863.72 .1140376E7 -.110603E7 -.123053E7 2346.65082
Times of maxima :     .007555    .713957    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  30  :
                                   1  5.5086689E-02    2  5.2913199E-02    3  5.6359524E-02    4  9.1682708E-03    5  7.0001724E-01
                                   6  6.9724526E-01    7  6.9861730E-01

                   828266.095  -733843.8 -743863.72 .1140376E7 .1289259E7 -.123053E7 2614.77531
Times of maxima :     .701841    .714353    .003365    .004723    .715055    .002892    .014226
             Random switching times for simulation number  31  :
                                   1  5.5601624E-02    2  5.3542057E-02    3  5.4124483E-02    4  9.1437930E-03    5  7.0022669E-01
                                   6  6.9967524E-01    7  6.9949692E-01

                   -677193.01 -703383.66 -743863.72 .1140376E7 -.110603E7 -.123053E7 2628.92641
Times of maxima :     .007555    .713945    .003365    .004723    .006577    .002892    .014209
             Random switching times for simulation number  32  :
                                   1  5.3920091E-02    2  5.4939209E-02    3  5.3758854E-02    4  9.6466432E-03    5  6.9947695E-01
                                   6  7.0030350E-01    7  6.9859833E-01

                   -677193.01 -753708.39 -743863.72 .1140376E7 -.110603E7 -.123053E7 2361.68394
Times of maxima :     .007555    .713975    .003365    .004723    .006577    .002892    .713655
             Random switching times for simulation number  33  :
                                   1  5.4033005E-02    2  5.6027548E-02    3  5.3374656E-02    4  9.3287650E-03    5  6.9874962E-01
                                   6  6.9958104E-01    7  6.9935161E-01

                   -677193.01 -835016.02 -743863.72 .1140376E7 -.110603E7 -.123053E7 2522.59197
Times of maxima :     .007555    .713693    .003365    .004723    .006577    .002892    .014326
             Random switching times for simulation number  34  :
                                   1  5.4946477E-02    2  5.5048498E-02    3  5.6176724E-02    4  9.3225320E-03    5  6.9979192E-01
                                   6  7.0112094E-01    7  6.9891932E-01

                   -677193.01 -716666.72 -743863.72 .1140376E7 -.110603E7 -.123053E7 2526.06857
Times of maxima :     .007555      .7142    .003365    .004723    .006577    .002892    .014322
             Random switching times for simulation number  35  :
                                   1  5.4430916E-02    2  5.5593857E-02    3  5.4220427E-02    4  9.4215804E-03    5  7.0052524E-01
                                   6  7.0183500E-01    7  6.9908328E-01

                   -677193.01 -677603.55 -743863.72 .1140376E7 -.110603E7 -.123053E7 2468.39418
Times of maxima :     .007555    .713758    .003365    .004723    .006577    .002892    .014384
             Random switching times for simulation number  36  :
                                   1  5.4297140E-02    2  5.5187539E-02    3  5.5497937E-02    4  9.8751580E-03    5  7.0087795E-01
                                   6  6.9958707E-01    7  7.0022488E-01

                   -677193.01 -669145.76 -743863.72 .1140376E7 -.110603E7 -.123053E7 2413.57704
Times of maxima :     .007555    .714039    .003365    .004723    .006577    .002892    .713604
             Random switching times for simulation number  37  :
                                   1  5.5446359E-02    2  5.7245609E-02    3  5.2847821E-02    4  7.6833016E-03    5  6.9994764E-01
                                   6  7.0038758E-01    7  6.9823744E-01

                   -774230.28 -714066.97 -743863.72 .1140376E7 -.110603E7 -.123053E7 3257.47642
Times of maxima :     .008258    .714052    .003365    .004723    .006577    .002892    .013593
             Random switching times for simulation number  38  :
                                   1  5.5877925E-02    2  5.6539999E-02    3  5.4272404E-02    4  9.5812707E-03    5  6.9803011E-01
                                   6  7.0066981E-01    7  6.9996884E-01

                   -677193.01  -893314.2 -743863.72 .1140376E7 -.110603E7 -.123053E7 2373.85862
Times of maxima :     .007555    .713685    .003365    .004723    .006577    .002892    .014487
             Random switching times for simulation number  39  :
                                   1  5.3167816E-02    2  5.4467490E-02    3  5.6594769E-02    4  9.1711276E-03    5  6.9922286E-01
                                   6  7.0104754E-01    7  6.9970208E-01

                   -677193.01 -772318.79 -743863.72 .1140376E7 -.110603E7 -.123053E7 2613.07299
Times of maxima :     .007555    .714178    .003365    .004723    .006577    .002892    .014228
             Random switching times for simulation number  40  :
                                   1  5.4835652E-02    2  5.4054197E-02    3  5.3838379E-02    4  1.0590006E-02    5  6.9932667E-01
                                   6  6.9904176E-01    7  7.0017835E-01

                   -677193.01 -773074.93 -743863.72 .1140376E7 -.110603E7 -.123053E7 2432.64799
Times of maxima :     .007555    .713673    .003365    .004723    .006577    .002892    .713922
             Random switching times for simulation number  41  :
                                   1  5.6956355E-02    2  5.6309812E-02    3  5.4182339E-02    4  8.8693082E-03    5  6.9954711E-01
                                   6  6.9975946E-01    7  6.9888339E-01

                   -677193.01 -752737.32 -743863.72 .1140376E7 -.110603E7 -.123053E7 2779.93604
Times of maxima :     .007555    .713788    .003365    .004723    .006577    .002892    .014018
             Random switching times for simulation number  42  :
                                   1  5.5117145E-02    2  5.4549964E-02    3  5.4814434E-02    4  1.0755161E-02    5  6.9883362E-01
                                   6  6.9896104E-01    7  7.0036261E-01

                   -677193.01 -827883.98 -743863.72 .1140376E7 -.110603E7 -.123053E7 2437.13145
Times of maxima :     .007555    .714258    .003365    .004723    .006577    .002892    .713808
             Random switching times for simulation number  43  :
                                   1  5.5438996E-02    2  5.3786604E-02    3  5.4351508E-02    4  1.0506353E-02    5  7.0065204E-01
                                   6  6.9986145E-01    7  7.0137508E-01

                   -677193.01 -681875.27 -743863.72 .1140376E7 -.110603E7 -.123053E7 2399.06311
Times of maxima :     .007555    .714041    .003365    .004723    .006577    .002892    .713646
             Random switching times for simulation number  44  :
                                   1  5.4064549E-02    2  5.4252199E-02    3  5.5405298E-02    4  8.8451859E-03    5  7.0018457E-01
                                   6  6.9886053E-01    7  6.9962918E-01

                   -677193.01 -701264.06 -743863.72 .1140376E7 -.110603E7 -.123053E7 2792.47809
Times of maxima :     .007555    .713726    .003365    .004723    .006577    .002892    .013999
             Random switching times for simulation number  45  :
                                   1  5.4826207E-02    2  5.4561866E-02    3  5.4862181E-02    4  1.0808187E-02    5  6.9990285E-01
                                   6  6.9968927E-01    7  7.0133031E-01

                   -677193.01 -728739.35 -743863.72 .1140376E7 -.110603E7 -.123053E7 2381.68293
Times of maxima :     .007555    .713818    .003365    .004723    .006577    .002892    .713919
             Random switching times for simulation number  46  :
                                   1  5.6823361E-02    2  5.6471691E-02    3  5.4670481E-02    4  1.1359777E-02    5  7.0192609E-01
                                   6  6.9855655E-01    7  7.0027265E-01

                   -677193.01 631720.225 -743863.72 .1140376E7 -.110603E7 -.123053E7 2339.28592
Times of maxima :     .007555     .02108    .003365    .004723    .006577    .002892    .713801
             Random switching times for simulation number  47  :
                                   1  5.4124145E-02    2  5.6093739E-02    3  5.4982006E-02    4  9.4102812E-03    5  6.9975323E-01
                                   6  6.9932004E-01    7  7.0128946E-01

                   -677193.01 -740976.37 -743863.72 .1140376E7 -.110603E7 -.123053E7 2474.83456
Times of maxima :     .007555    .713711    .003365    .004723    .006577    .002892    .014377
             Random switching times for simulation number  48  :
                                   1  5.4454134E-02    2  5.6815845E-02    3  5.4619542E-02    4  9.4769040E-03    5  6.9987354E-01
                                   6  6.9975683E-01    7  7.0052477E-01

                   -677193.01 -727764.02 -743863.72 .1140376E7 -.110603E7 -.123053E7 2436.07515
Times of maxima :     .007555    .713842    .003365    .004723    .006577    .002892    .014419
             Random switching times for simulation number  49  :
                                   1  5.4409890E-02    2  5.4650914E-02    3  5.6496366E-02    4  9.8133684E-03    5  7.0127321E-01
                                   6  6.9955154E-01    7  7.0012939E-01

                   -677193.01  -653100.1 -743863.72 .1140376E7 -.110603E7 -.123053E7 2415.79951
Times of maxima :     .007555    .714103    .003365    .004723    .006577    .002892    .713609
             Random switching times for simulation number  50  :
                                   1  5.5559699E-02    2  5.6594424E-02    3  5.5085114E-02    4  1.0460333E-02    5  6.9929084E-01
                                   6  6.9998272E-01    7  6.9853001E-01

                   -677193.01 -774982.34 -743863.72 .1140376E7 -.110603E7 -.123053E7 2370.48889
Times of maxima :     .007555    .713848    .003365    .004723    .006577    .002892    .713917
             Random switching times for simulation number  51  :
                                   1  5.4678396E-02    2  5.5694895E-02    3  5.5432047E-02    4  8.2869065E-03    5  6.9973010E-01
                                   6  7.0015619E-01    7  7.0049354E-01

                   -741065.46 -734346.96 -743863.72 .1140376E7 -.110603E7 -.123053E7 3056.58086
Times of maxima :     .008335    .713954    .003365    .004723    .006577    .002892     .01376
             Random switching times for simulation number  52  :
                                   1  5.5308305E-02    2  5.5031966E-02    3  5.5283244E-02    4  9.7227676E-03    5  7.0142453E-01
                                   6  7.0161998E-01    7  6.9861598E-01

                   -677193.01 -639851.04 -743863.72 .1140376E7 -.110603E7 -.123053E7 2410.75928
Times of maxima :     .007555    .714587    .003365    .004723    .006577    .002892    .713632
             Random switching times for simulation number  53  :
                                   1  5.4611899E-02    2  5.5629520E-02    3  5.4977317E-02    4  1.0701381E-02    5  7.0028018E-01
                                   6  6.9919851E-01    7  7.0099013E-01

                   -677193.01  -701304.5 -743863.72 .1140376E7 -.110603E7 -.123053E7 2401.51175
Times of maxima :     .007555    .713792    .003365    .004723    .006577    .002892    .713878
             Random switching times for simulation number  54  :
                                   1  5.5578209E-02    2  5.4714119E-02    3  5.5875805E-02    4  9.1659876E-03    5  6.9857512E-01
                                   6  7.0023894E-01    7  6.9869050E-01

                   -677193.01 -849152.31 -743863.72 .1140376E7 -.110603E7 -.123053E7  2616.4766
Times of maxima :     .007555    .713919    .003365    .004723    .006577    .002892    .014223
             Random switching times for simulation number  55  :
                                   1  5.4913335E-02    2  5.5387608E-02    3  5.5444698E-02    4  1.0131444E-02    5  7.0126396E-01
                                   6  6.9977555E-01    7  7.0163265E-01

                   -677193.01 -655278.58 -743863.72 .1140376E7 -.110603E7 -.123053E7 2403.64273
Times of maxima :     .007555    .714137    .003365    .004723    .006577    .002892    .713646
             Random switching times for simulation number  56  :
                                   1  5.5964804E-02    2  5.4543422E-02    3  5.6044052E-02    4  1.0821735E-02    5  6.9769684E-01
                                   6  6.9973640E-01    7  6.9918646E-01

                   -677193.01 -934192.79 -743863.72 .1140376E7 -.110603E7 -.123053E7 2313.97058
Times of maxima :     .007555    .713691    .003365    .004723    .006577    .002892    .713351
             Random switching times for simulation number  57  :
                                   1  5.4827268E-02    2  5.3987267E-02    3  5.4651476E-02    4  1.0030676E-02    5  7.0213846E-01
                                   6  6.9875571E-01    7  6.9976458E-01

                   -677193.01 635545.405 -743863.72 .1140376E7 -.110603E7 -.123053E7 2327.70201
Times of maxima :     .007555    .021126    .003365    .004723    .006577    .002892    .713638
             Random switching times for simulation number  58  :
                                   1  5.4047986E-02    2  5.3825162E-02    3  5.5735278E-02    4  9.9696636E-03    5  6.9973202E-01
                                   6  7.0031444E-01    7  7.0048617E-01

                   -677193.01 -731733.91 -743863.72 .1140376E7 -.110603E7 -.123053E7 2370.04073
Times of maxima :     .007555    .713987    .003365    .004723    .006577    .002892    .713649
             Random switching times for simulation number  59  :
                                   1  5.5302442E-02    2  5.4442923E-02    3  5.5931273E-02    4  9.6721957E-03    5  7.0043514E-01
                                   6  7.0014766E-01    7  7.0148877E-01

                   -677193.01 -691605.66 -743863.72 .1140376E7 -.110603E7 -.123053E7 2387.45341
Times of maxima :     .007555    .714043    .003365    .004723    .006577    .002892    .713635
             Random switching times for simulation number  60  :
                                   1  5.3665525E-02    2  5.4533744E-02    3  5.4305261E-02    4  1.0539451E-02    5  7.0027376E-01
                                   6  6.9786776E-01    7  6.9991175E-01

                   846063.577 -709899.52 -743863.72 .1140376E7 .1256852E7 -.123053E7 2445.90879
Times of maxima :     .702085    .714354    .003365    .004723    .715056    .002892    .713349
             Random switching times for simulation number  61  :
                                   1  5.5453238E-02    2  5.4200662E-02    3  5.6184773E-02    4  1.0358942E-02    5  6.9884082E-01
                                   6  6.9820122E-01    7  7.0013055E-01

                   -677193.01 -819248.54 -743863.72 .1140376E7 -.110603E7 -.123053E7 2451.22968
Times of maxima :     .007555    .714226    .003365    .004723    .006577    .002892    .713711
             Random switching times for simulation number  62  :
                                   1  5.5008552E-02    2  5.5974823E-02    3  5.5402526E-02    4  1.0711189E-02    5  7.0234710E-01
                                   6  7.0100685E-01    7  6.9956848E-01

                   -677193.01  630747.99 -743863.72 .1140376E7 -.110603E7 -.123053E7 2388.36816
Times of maxima :     .007555    .021131    .003365    .004723    .006577    .002892    .713464
             Random switching times for simulation number  63  :
                                   1  5.4707979E-02    2  5.4976781E-02    3  5.6846509E-02    4  9.9102334E-03    5  6.9962020E-01
                                   6  6.9922389E-01    7  7.0093360E-01

                   -677193.01 -751142.97 -743863.72 .1140376E7 -.110603E7 -.123053E7 2419.97112
Times of maxima :     .007555    .713687    .003365    .004723    .006577    .002892    .713988
             Random switching times for simulation number  64  :
                                   1  5.6209438E-02    2  5.4794050E-02    3  5.4455862E-02    4  1.1763404E-02    5  7.0085645E-01
                                   6  6.9858302E-01    7  7.0094308E-01

                   -677193.01 -659375.18 -743863.72 .1140376E7 -.110603E7 -.123053E7 2418.09702
Times of maxima :     .007555     .71392    .003365    .004723    .006577    .002892    .713921
             Random switching times for simulation number  65  :
                                   1  5.4277542E-02    2  5.3553088E-02    3  5.3241639E-02    4  1.0489015E-02    5  7.0150671E-01
                                   6  7.0055006E-01    7  6.9965336E-01

                   -677193.01 -640356.56 -743863.72 .1140376E7 -.110603E7 -.123053E7 2393.97348
Times of maxima :     .007555    .714327    .003365    .004723    .006577    .002892    .713629
             Random switching times for simulation number  66  :
                                   1  5.4016035E-02    2  5.5104857E-02    3  5.4268784E-02    4  1.1684150E-02    5  6.9857656E-01
                                   6  7.0141889E-01    7  6.9968780E-01

                   -677193.01 -843821.63 -743863.72 .1140376E7 -.110603E7 -.123053E7 2361.49263
Times of maxima :     .007555    .713698    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  67  :
                                   1  5.4466484E-02    2  5.6418953E-02    3  5.3167647E-02    4  9.8140845E-03    5  6.9950450E-01
                                   6  7.0090238E-01    7  7.0108287E-01

                   -677193.01 -746661.03 -743863.72 .1140376E7 -.110603E7 -.123053E7 2363.61073
Times of maxima :     .007555     .71407    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  68  :
                                   1  5.3996294E-02    2  5.6085077E-02    3  5.5611204E-02    4  1.0013461E-02    5  6.9992944E-01
                                   6  7.0095176E-01    7  6.9979590E-01

                   -677193.01 -707579.48 -743863.72 .1140376E7 -.110603E7 -.123053E7 2389.89382
Times of maxima :     .007555    .714187    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  69  :
                                   1  5.3477604E-02    2  5.6907129E-02    3  5.5744264E-02    4  1.0368502E-02    5  7.0038867E-01
                                   6  7.0127840E-01    7  7.0062907E-01

                   -677193.01 -679331.15 -743863.72 .1140376E7 -.110603E7 -.123053E7 2408.03116
Times of maxima :     .007555    .713956    .003365    .004723    .006577    .002892    .713604
             Random switching times for simulation number  70  :
                                   1  5.5286738E-02    2  5.6045653E-02    3  5.4551653E-02    4  9.9233198E-03    5  6.9975388E-01
                                   6  7.0082530E-01    7  7.0098751E-01

                   -677193.01 -725254.24 -743863.72 .1140376E7 -.110603E7 -.123053E7 2371.17626
Times of maxima :     .007555    .714155    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  71  :
                                   1  5.4616086E-02    2  5.5783074E-02    3  5.5640756E-02    4  9.4631147E-03    5  7.0005303E-01
                                   6  7.0138232E-01    7  7.0028541E-01

                   -677193.01 -699889.16 -743863.72 .1140376E7 -.110603E7 -.123053E7 2443.73154
Times of maxima :     .007555    .713705    .003365    .004723    .006577    .002892    .014411
             Random switching times for simulation number  72  :
                                   1  5.5147680E-02    2  5.5082615E-02    3  5.6555541E-02    4  1.0024041E-02    5  7.0063789E-01
                                   6  6.9687151E-01    7  7.0063317E-01

                   747313.407 -674627.14 -743863.72 .1140376E7 .1186999E7 -.123053E7 2499.33268
Times of maxima :     .702445     .71421    .003365    .004723    .715058    .002892     .71335
             Random switching times for simulation number  73  :
                                   1  5.5071581E-02    2  5.4126734E-02    3  5.4976471E-02    4  9.7379787E-03    5  6.9929660E-01
                                   6  7.0162031E-01    7  7.0011253E-01

                   -677193.01 -767524.93 -743863.72 .1140376E7 -.110603E7 -.123053E7 2383.02353
Times of maxima :     .007555    .713695    .003365    .004723    .006577    .002892    .713639
             Random switching times for simulation number  74  :
                                   1  5.5964966E-02    2  5.3794936E-02    3  5.5566647E-02    4  9.0489484E-03    5  7.0187991E-01
                                   6  7.0081362E-01    7  6.9814364E-01

                   -677193.01 -629315.81 -743863.72 .1140376E7 -.110603E7 -.123053E7 2682.53777
Times of maxima :     .007555    .714508    .003365    .004723    .006577    .002892    .014162
             Random switching times for simulation number  75  :
                                   1  5.6439158E-02    2  5.5105935E-02    3  5.6009934E-02    4  9.8153581E-03    5  7.0098933E-01
                                   6  6.9904607E-01    7  7.0036853E-01

                   -677193.01 -660049.23 -743863.72 .1140376E7 -.110603E7 -.123053E7 2418.48202
Times of maxima :     .007555    .713964    .003365    .004723    .006577    .002892    .713608
             Random switching times for simulation number  76  :
                                   1  5.4967736E-02    2  5.4060643E-02    3  5.6504929E-02    4  1.1642989E-02    5  7.0051877E-01
                                   6  7.0002073E-01    7  6.9936455E-01

                   -677193.01 -685086.01 -743863.72 .1140376E7 -.110603E7 -.123053E7 2392.79389
Times of maxima :     .007555    .714064    .003365    .004723    .006577    .002892    .713629
             Random switching times for simulation number  77  :
                                   1  5.4387025E-02    2  5.3513522E-02    3  5.4032645E-02    4  1.0370492E-02    5  7.0099434E-01
                                   6  7.0030342E-01    7  6.9849002E-01

                   -677193.01 -660744.81 -743863.72 .1140376E7 -.110603E7 -.123053E7  2392.9658
Times of maxima :     .007555    .714224    .003365    .004723    .006577    .002892    .713629
             Random switching times for simulation number  78  :
                                   1  5.4397908E-02    2  5.4116217E-02    3  5.5429426E-02    4  9.3219682E-03    5  6.9862099E-01
                                   6  7.0019690E-01    7  6.9875276E-01

                   -677193.01 -844522.64 -743863.72 .1140376E7 -.110603E7 -.123053E7 2526.64763
Times of maxima :     .007555    .713919    .003365    .004723    .006577    .002892    .014321
             Random switching times for simulation number  79  :
                                   1  5.4848256E-02    2  5.5156135E-02    3  5.3884208E-02    4  1.0407488E-02    5  7.0040848E-01
                                   6  7.0126138E-01    7  6.9983304E-01

                   -677193.01  -677869.8 -743863.72 .1140376E7 -.110603E7 -.123053E7 2405.58626
Times of maxima :     .007555    .713961    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  80  :
                                   1  5.4242144E-02    2  5.4030086E-02    3  5.5181104E-02    4  9.1107180E-03    5  6.9993916E-01
                                   6  7.0075125E-01    7  7.0163797E-01

                   -677193.01 -714030.69 -743863.72 .1140376E7 -.110603E7 -.123053E7 2647.49997
Times of maxima :     .007555     .71414    .003365    .004723    .006577    .002892    .014192
             Random switching times for simulation number  81  :
                                   1  5.4953499E-02    2  5.4219675E-02    3  5.2655579E-02    4  1.1185545E-02    5  6.9902535E-01
                                   6  6.9950862E-01    7  6.9971872E-01

                   -677193.01 -806224.91 -743863.72 .1140376E7 -.110603E7 -.123053E7 2401.46388
Times of maxima :     .007555    .713692    .003365    .004723    .006577    .002892    .713921
             Random switching times for simulation number  82  :
                                   1  5.3015166E-02    2  5.4785709E-02    3  5.4443414E-02    4  9.7455536E-03    5  6.9918806E-01
                                   6  6.9920448E-01    7  6.9961858E-01

                   -677193.01  -789848.9 -743863.72 .1140376E7 -.110603E7 -.123053E7 2421.86014
Times of maxima :     .007555     .71368    .003365    .004723    .006577    .002892     .71387
             Random switching times for simulation number  83  :
                                   1  5.5825009E-02    2  5.4282954E-02    3  5.3384570E-02    4  1.0717838E-02    5  7.0082075E-01
                                   6  7.0039641E-01    7  6.9932346E-01

                   -677193.01   -666974. -743863.72 .1140376E7 -.110603E7 -.123053E7 2389.29056
Times of maxima :     .007555     .71421    .003365    .004723    .006577    .002892     .71362
             Random switching times for simulation number  84  :
                                   1  5.4487115E-02    2  5.4528731E-02    3  5.5115778E-02    4  1.1024133E-02    5  6.9999502E-01
                                   6  7.0099507E-01    7  7.0090210E-01

                   -677193.01 -704632.79 -743863.72 .1140376E7 -.110603E7 -.123053E7 2391.71902
Times of maxima :     .007555    .713954    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  85  :
                                   1  5.5066527E-02    2  5.6950158E-02    3  5.5102984E-02    4  1.0871992E-02    5  7.0012868E-01
                                   6  6.9955851E-01    7  6.9978875E-01

                   -677193.01 -709139.83 -743863.72 .1140376E7 -.110603E7 -.123053E7 2397.28638
Times of maxima :     .007555    .713855    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  86  :
                                   1  5.5406675E-02    2  5.3508170E-02    3  5.5032143E-02    4  9.9523993E-03    5  7.0111939E-01
                                   6  6.9965415E-01    7  7.0121332E-01

                   -677193.01 -660052.25 -743863.72 .1140376E7 -.110603E7 -.123053E7 2409.50283
Times of maxima :     .007555     .71409    .003365    .004723    .006577    .002892    .713636
             Random switching times for simulation number  87  :
                                   1  5.4741384E-02    2  5.7373441E-02    3  5.5459674E-02    4  1.1361438E-02    5  6.9873210E-01
                                   6  7.0136699E-01    7  6.9972570E-01

                   -677193.01 -824996.09 -743863.72 .1140376E7 -.110603E7 -.123053E7 2368.66918
Times of maxima :     .007555    .713714    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  88  :
                                   1  5.6806394E-02    2  5.5900168E-02    3  5.4588158E-02    4  8.3391609E-03    5  7.0022040E-01
                                   6  6.9915262E-01    7  7.0035055E-01

                   -736070.06 -702530.11 -743863.72 .1140376E7 -.110603E7 -.123053E7 3033.84081
Times of maxima :     .008384    .713773    .003365    .004723    .006577    .002892    .013786
             Random switching times for simulation number  89  :
                                   1  5.5165376E-02    2  5.5826459E-02    3  5.5277504E-02    4  9.4147553E-03    5  6.9839636E-01
                                   6  7.0061275E-01    7  7.0055141E-01

                   -677193.01 -862615.52 -743863.72 .1140376E7 -.110603E7 -.123053E7 2472.49342
Times of maxima :     .007555    .713708    .003365    .004723    .006577    .002892     .01438
             Random switching times for simulation number  90  :
                                   1  5.2604803E-02    2  5.4596730E-02    3  5.4582956E-02    4  1.0181856E-02    5  7.0021517E-01
                                   6  6.9994918E-01    7  6.9870172E-01

                   -677193.01 -703032.29 -743863.72 .1140376E7 -.110603E7 -.123053E7 2386.59999
Times of maxima :     .007555    .713963    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  91  :
                                   1  5.4497235E-02    2  5.4358472E-02    3  5.4754664E-02    4  1.0354032E-02    5  6.9901392E-01
                                   6  7.0049701E-01    7  7.0206747E-01

                   -677193.01 -805211.97 -743863.72 .1140376E7 -.110603E7 -.123053E7 2339.39608
Times of maxima :     .007555    .713959    .003365    .004723    .006577    .002892    .713636
             Random switching times for simulation number  92  :
                                   1  5.4465032E-02    2  5.4349690E-02    3  5.4001923E-02    4  1.0741468E-02    5  6.9926788E-01
                                   6  6.9699712E-01    7  6.9988042E-01

                   808465.447 -836491.73 -743863.72 .1140376E7 .1352458E7 -.123053E7 2449.44368
Times of maxima :     .701102    .714378    .003365    .004723     .71505    .002892     .71335
             Random switching times for simulation number  93  :
                                   1  5.5296894E-02    2  5.3673471E-02    3  5.5358150E-02    4  1.0390588E-02    5  7.0076300E-01
                                   6  7.0175327E-01    7  6.9934186E-01

                   -677193.01 -664090.29 -743863.72 .1140376E7 -.110603E7 -.123053E7 2405.61816
Times of maxima :     .007555    .713768    .003365    .004723    .006577    .002892    .713638
             Random switching times for simulation number  94  :
                                   1  5.5988290E-02    2  5.5463988E-02    3  5.5505873E-02    4  8.7426284E-03    5  7.0018484E-01
                                   6  6.9989712E-01    7  7.0131812E-01

                   -677193.01  -708659.1 -743863.72 .1140376E7 -.110603E7 -.123053E7 2844.78114
Times of maxima :     .007555    .713948    .003365    .004723    .006577    .002892     .01392
             Random switching times for simulation number  95  :
                                   1  5.5897010E-02    2  5.4475868E-02    3  5.5195251E-02    4  1.0068744E-02    5  6.9831627E-01
                                   6  7.0065424E-01    7  6.9917229E-01

                   -677193.01 -868419.97 -743863.72 .1140376E7 -.110603E7 -.123053E7 2337.91099
Times of maxima :     .007555    .713704    .003365    .004723    .006577    .002892    .713351
             Random switching times for simulation number  96  :
                                   1  5.4852064E-02    2  5.4892003E-02    3  5.5156714E-02    4  1.1388438E-02    5  6.9894187E-01
                                   6  6.9862864E-01    7  6.9973951E-01

                   -677193.01 -810997.45 -743863.72 .1140376E7 -.110603E7 -.123053E7 2442.42014
Times of maxima :     .007555     .71423    .003365    .004723    .006577    .002892    .713785
             Random switching times for simulation number  97  :
                                   1  5.4227371E-02    2  5.5623892E-02    3  5.4049757E-02    4  8.9303720E-03    5  6.9961864E-01
                                   6  6.9939615E-01    7  7.0148468E-01

                   -677193.01 -753617.51 -743863.72 .1140376E7 -.110603E7 -.123053E7  2747.4802
Times of maxima :     .007555    .713702    .003365    .004723    .006577    .002892    .014067
             Random switching times for simulation number  98  :
                                   1  5.4007774E-02    2  5.6663672E-02    3  5.3024458E-02    4  9.9669942E-03    5  7.0049074E-01
                                   6  6.9887346E-01    7  7.0075857E-01

                   -677193.01 -683009.04 -743863.72 .1140376E7 -.110603E7 -.123053E7 2415.55482
Times of maxima :     .007555    .713806    .003365    .004723    .006577    .002892    .713872
             Random switching times for simulation number  99  :
                                   1  5.4973757E-02    2  5.4854939E-02    3  5.6731483E-02    4  1.0355648E-02    5  7.0232538E-01
                                   6  7.0055134E-01    7  7.0053371E-01

                   -677193.01  633097.57 -743863.72 .1140376E7 -.110603E7 -.123053E7 2393.11785
Times of maxima :     .007555    .021163    .003365    .004723    .006577    .002892    .713642
             Random switching times for simulation number  100  :
                                   1  5.6720508E-02    2  5.4807402E-02    3  5.4420020E-02    4  9.6474416E-03    5  7.0189831E-01
                                   6  7.0187574E-01    7  6.9854630E-01

                   -677193.01 634866.863 -743863.72 .1140376E7 -.110603E7 -.123053E7 2401.09643
Times of maxima :     .007555    .021039    .003365    .004723    .006577    .002892     .71366
             Random switching times for simulation number  101  :
                                   1  5.5325465E-02    2  5.4188835E-02    3  5.4923506E-02    4  1.0104310E-02    5  6.9929141E-01
                                   6  7.0041462E-01    7  6.9925487E-01

                   -677193.01 -769867.55 -743863.72 .1140376E7 -.110603E7 -.123053E7 2359.29519
Times of maxima :     .007555     .71397    .003365    .004723    .006577    .002892    .713647
             Random switching times for simulation number  102  :
                                   1  5.5449404E-02    2  5.6040593E-02    3  5.4903286E-02    4  9.7515681E-03    5  7.0106654E-01
                                   6  7.0017145E-01    7  6.9779979E-01

                   -677193.01 -656532.14 -743863.72 .1140376E7 -.110603E7 -.123053E7 2399.05397
Times of maxima :     .007555     .71421    .003365    .004723    .006577    .002892    .713636
             Random switching times for simulation number  103  :
                                   1  5.4979829E-02    2  5.3993333E-02    3  5.5477036E-02    4  9.6668615E-03    5  6.9999543E-01
                                   6  6.9938270E-01    7  7.0004496E-01

                   -677193.01 -718593.22 -743863.72 .1140376E7 -.110603E7 -.123053E7 2398.48829
Times of maxima :     .007555    .713775    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  104  :
                                   1  5.4176620E-02    2  5.5524050E-02    3  5.4890890E-02    4  8.1416338E-03    5  7.0067382E-01
                                   6  7.0070701E-01    7  6.9987523E-01

                   -752601.14 -670689.54 -743863.72 .1140376E7 -.110603E7 -.123053E7 3114.12091
Times of maxima :     .008198    .714197    .003365    .004723    .006577    .002892    .013682
             Random switching times for simulation number  105  :
                                   1  5.4146023E-02    2  5.4062384E-02    3  5.5758610E-02    4  9.7834819E-03    5  6.9942942E-01
                                   6  7.0080091E-01    7  7.0004879E-01

                   -677193.01 -752471.97 -743863.72 .1140376E7 -.110603E7 -.123053E7 2366.64847
Times of maxima :     .007555    .714121    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  106  :
                                   1  5.5155413E-02    2  5.4925201E-02    3  5.4122428E-02    4  1.0484479E-02    5  7.0197645E-01
                                   6  6.9845067E-01    7  7.0071660E-01

                   -677193.01 632031.457 -743863.72 .1140376E7 -.110603E7 -.123053E7 2421.94673
Times of maxima :     .007555    .021157    .003365    .004723    .006577    .002892    .713921
             Random switching times for simulation number  107  :
                                   1  5.5547510E-02    2  5.3030973E-02    3  5.4071728E-02    4  9.3375256E-03    5  6.9912203E-01
                                   6  6.9919780E-01    7  7.0069344E-01

                   -677193.01 -798573.59 -743863.72 .1140376E7 -.110603E7 -.123053E7 2517.37233
Times of maxima :     .007555    .713675    .003365    .004723    .006577    .002892    .014331
             Random switching times for simulation number  108  :
                                   1  5.4654771E-02    2  5.6958913E-02    3  5.4437570E-02    4  1.0913162E-02    5  6.9998759E-01
                                   6  7.0031522E-01    7  6.9817646E-01

                   -677193.01 -712285.13 -743863.72 .1140376E7 -.110603E7 -.123053E7 2375.68642
Times of maxima :     .007555    .714049    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  109  :
                                   1  5.4731314E-02    2  5.6177685E-02    3  5.4934619E-02    4  1.0324909E-02    5  7.0045151E-01
                                   6  6.9898694E-01    7  7.0147593E-01

                   -677193.01 -688985.64 -743863.72 .1140376E7 -.110603E7 -.123053E7 2404.50674
Times of maxima :     .007555    .713795    .003365    .004723    .006577    .002892     .71388
             Random switching times for simulation number  110  :
                                   1  5.5345341E-02    2  5.6413544E-02    3  5.4660293E-02    4  9.9375726E-03    5  6.9775945E-01
                                   6  6.9935938E-01    7  7.0077576E-01

                   -677193.01  -934621.3 -743863.72 .1140376E7 -.110603E7 -.123053E7 2329.84344
Times of maxima :     .007555    .713654    .003365    .004723    .006577    .002892    .713828
             Random switching times for simulation number  111  :
                                   1  5.7374536E-02    2  5.4951068E-02    3  5.3983778E-02    4  1.1563982E-02    5  6.9981883E-01
                                   6  6.9771621E-01    7  7.0140134E-01

                   834439.245 -761467.59 -743863.72 .1140376E7 .1322606E7 -.123053E7 2418.11383
Times of maxima :     .701648    .714379    .003365    .004723    .715053    .002892    .713349
             Random switching times for simulation number  112  :
                                   1  5.4864590E-02    2  5.5367926E-02    3  5.5874136E-02    4  1.1158044E-02    5  7.0363136E-01
                                   6  6.9935223E-01    7  7.0077756E-01

                   -677193.01 -760711.58 -743863.72 .1140376E7 -.110603E7 -.123053E7 2418.74179
Times of maxima :     .007555    .713023    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  113  :
                                   1  5.5256279E-02    2  5.5530133E-02    3  5.4259491E-02    4  1.0945483E-02    5  6.9932199E-01
                                   6  6.9995264E-01    7  7.0024094E-01

                   -677193.01 -772929.69 -743863.72 .1140376E7 -.110603E7 -.123053E7 2375.82111
Times of maxima :     .007555    .713855    .003365    .004723    .006577    .002892     .71392
             Random switching times for simulation number  114  :
                                   1  5.5117407E-02    2  5.5029978E-02    3  5.5533179E-02    4  8.0823873E-03    5  7.0081083E-01
                                   6  7.0095333E-01    7  7.0109566E-01

                   -756584.35 -662705.64 -743863.72 .1140376E7 -.110603E7 -.123053E7 3135.55705
Times of maxima :     .008145    .714173    .003365    .004723    .006577    .002892    .013654
             Random switching times for simulation number  115  :
                                   1  5.5161634E-02    2  5.6588518E-02    3  5.5421559E-02    4  9.5386886E-03    5  7.0007173E-01
                                   6  6.9936875E-01    7  7.0012620E-01

                   -677193.01 -713220.29 -743863.72 .1140376E7 -.110603E7 -.123053E7 2402.13188
Times of maxima :     .007555    .713791    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  116  :
                                   1  5.4740700E-02    2  5.5643971E-02    3  5.4499308E-02    4  1.0194962E-02    5  7.0060382E-01
                                   6  7.0007782E-01    7  6.9667168E-01

                   -677193.01  -666745.2 -743863.72 .1140376E7 -.110603E7 -.123053E7 2405.39395
Times of maxima :     .007555    .714078    .003365    .004723    .006577    .002892     .71362
             Random switching times for simulation number  117  :
                                   1  5.5328127E-02    2  5.5716528E-02    3  5.6292294E-02    4  9.2213386E-03    5  7.0088178E-01
                                   6  6.9822368E-01    7  7.0110064E-01

                   -677193.01 -654404.56 -743863.72 .1140376E7 -.110603E7 -.123053E7  2584.4504
Times of maxima :     .007555    .713853    .003365    .004723    .006577    .002892    .014272
             Random switching times for simulation number  118  :
                                   1  5.5182010E-02    2  5.5793076E-02    3  5.5175587E-02    4  9.7658274E-03    5  7.0053032E-01
                                   6  7.0028691E-01    7  7.0006742E-01

                   -677193.01 -681933.19 -743863.72 .1140376E7 -.110603E7 -.123053E7   2393.329
Times of maxima :     .007555    .714116    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  119  :
                                   1  5.4692958E-02    2  5.5483085E-02    3  5.5877477E-02    4  1.0121297E-02    5  6.9871911E-01
                                   6  6.9872179E-01    7  7.0031557E-01

                   -677193.01 -843385.24 -743863.72 .1140376E7 -.110603E7 -.123053E7 2446.38036
Times of maxima :     .007555    .714156    .003365    .004723    .006577    .002892    .713731
             Random switching times for simulation number  120  :
                                   1  5.4073077E-02    2  5.4773867E-02    3  5.5210526E-02    4  9.1863043E-03    5  6.9973042E-01
                                   6  6.9917236E-01    7  6.9921464E-01

                   -677193.01 -738084.46 -743863.72 .1140376E7 -.110603E7 -.123053E7  2604.5378
Times of maxima :     .007555    .713697    .003365    .004723    .006577    .002892     .01424
             Random switching times for simulation number  121  :
                                   1  5.5295426E-02    2  5.4720650E-02    3  5.5731297E-02    4  1.0674742E-02    5  7.0116442E-01
                                   6  6.9980838E-01    7  7.0063590E-01

                   -677193.01 -656859.41 -743863.72 .1140376E7 -.110603E7 -.123053E7 2417.53114
Times of maxima :     .007555    .714142    .003365    .004723    .006577    .002892    .713635
             Random switching times for simulation number  122  :
                                   1  5.4104334E-02    2  5.4932464E-02    3  5.4274277E-02    4  1.1543344E-02    5  6.9951491E-01
                                   6  6.9895011E-01    7  6.9949883E-01

                   -677193.01 -752750.96 -743863.72 .1140376E7 -.110603E7 -.123053E7 2427.65106
Times of maxima :     .007555    .713666    .003365    .004723    .006577    .002892    .713921
             Random switching times for simulation number  123  :
                                   1  5.7009877E-02    2  5.5118944E-02    3  5.5294480E-02    4  9.8093421E-03    5  7.0086025E-01
                                   6  6.9984651E-01    7  7.0107021E-01

                   -677193.01  -670464.4 -743863.72 .1140376E7 -.110603E7 -.123053E7 2406.95852
Times of maxima :     .007555    .714094    .003365    .004723    .006577    .002892     .71364
             Random switching times for simulation number  124  :
                                   1  5.4720804E-02    2  5.6030262E-02    3  5.3428902E-02    4  9.0502972E-03    5  7.0027359E-01
                                   6  6.9980128E-01    7  7.0064685E-01

                   -677193.01 -701092.05 -743863.72 .1140376E7 -.110603E7 -.123053E7 2681.41493
Times of maxima :     .007555    .713951    .003365    .004723    .006577    .002892    .014163
             Random switching times for simulation number  125  :
                                   1  5.5650985E-02    2  5.6141332E-02    3  5.4637909E-02    4  1.0225821E-02    5  6.9813035E-01
                                   6  6.9738950E-01    7  7.0022666E-01

                   -729554.33  -986548.5 -743863.72 .1140376E7  .145388E7 -.123053E7 2414.67281
Times of maxima :     .710172    .713918    .003365    .004723    .714477    .002892    .713349
             Random switching times for simulation number  126  :
                                   1  5.4777533E-02    2  5.3930902E-02    3  5.5218984E-02    4  8.7848108E-03    5  7.0032003E-01
                                   6  6.9828791E-01    7  7.0079157E-01

                   -677193.01 -687075.79 -743863.72 .1140376E7 -.110603E7 -.123053E7 2823.75401
Times of maxima :     .007555    .713708    .003365    .004723    .006577    .002892    .013951
             Random switching times for simulation number  127  :
                                   1  5.3976901E-02    2  5.4671678E-02    3  5.4019910E-02    4  9.7682458E-03    5  7.0024221E-01
                                   6  7.0045455E-01    7  7.0107604E-01

                   -677193.01 -697117.13 -743863.72 .1140376E7 -.110603E7 -.123053E7 2382.76497
Times of maxima :     .007555    .714099    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  128  :
                                   1  5.6070061E-02    2  5.4671920E-02    3  5.4912485E-02    4  9.3559386E-03    5  7.0044589E-01
                                   6  6.9969158E-01    7  6.9982822E-01

                   -677193.01 -690988.81 -743863.72 .1140376E7 -.110603E7 -.123053E7 2506.91675
Times of maxima :     .007555    .713963    .003365    .004723    .006577    .002892    .014343
             Random switching times for simulation number  129  :
                                   1  5.6358297E-02    2  5.5769386E-02    3  5.6706810E-02    4  9.9011166E-03    5  7.0082490E-01
                                   6  6.9768726E-01    7  7.0194228E-01

                   740094.316 -668265.11 -743863.72 .1140376E7 .1171955E7 -.123053E7 2448.22361
Times of maxima :     .702638    .714346    .003365    .004723    .715059    .002892     .71335
             Random switching times for simulation number  130  :
                                   1  5.5529502E-02    2  5.3794768E-02    3  5.4931561E-02    4  9.6413896E-03    5  6.9986605E-01
                                   6  7.0012733E-01    7  6.9912768E-01

                   -677193.01 -723891.43 -743863.72 .1140376E7 -.110603E7 -.123053E7 2369.56151
Times of maxima :     .007555    .713967    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  131  :
                                   1  5.4894815E-02    2  5.5665379E-02    3  5.6679840E-02    4  9.1811249E-03    5  6.9921559E-01
                                   6  6.9910044E-01    7  7.0078750E-01

                   -677193.01 -787806.48 -743863.72 .1140376E7 -.110603E7 -.123053E7 2607.38758
Times of maxima :     .007555    .713673    .003365    .004723    .006577    .002892    .014236
             Random switching times for simulation number  132  :
                                   1  5.4239716E-02    2  5.3328843E-02    3  5.5241336E-02    4  9.4443890E-03    5  6.9976156E-01
                                   6  6.9961128E-01    7  7.0109259E-01

                   -677193.01 -739713.33 -743863.72 .1140376E7 -.110603E7 -.123053E7 2454.90241
Times of maxima :     .007555    .713763    .003365    .004723    .006577    .002892    .014399
             Random switching times for simulation number  133  :
                                   1  5.4611079E-02    2  5.5802414E-02    3  5.5114698E-02    4  9.2763454E-03    5  7.0057489E-01
                                   6  6.9802842E-01    7  6.9838525E-01

                   -677193.01  -667744.3 -743863.72 .1140376E7 -.110603E7 -.123053E7 2552.63992
Times of maxima :     .007555    .713772    .003365    .004723    .006577    .002892    .014293
             Random switching times for simulation number  134  :
                                   1  5.5831905E-02    2  5.6369402E-02    3  5.4942066E-02    4  1.1132997E-02    5  6.9886565E-01
                                   6  6.9957107E-01    7  6.9919888E-01

                   -677193.01 -822656.64 -743863.72 .1140376E7 -.110603E7 -.123053E7 2395.35965
Times of maxima :     .007555    .713692    .003365    .004723    .006577    .002892    .713921
             Random switching times for simulation number  135  :
                                   1  5.4631385E-02    2  5.4853591E-02    3  5.3966320E-02    4  1.0505106E-02    5  7.0005458E-01
                                   6  7.0060175E-01    7  7.0148780E-01

                   -677193.01 -707895.69 -743863.72 .1140376E7 -.110603E7 -.123053E7 2375.83326
Times of maxima :     .007555    .714108    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  136  :
                                   1  5.4888011E-02    2  5.3430293E-02    3  5.4595343E-02    4  8.9256784E-03    5  7.0025101E-01
                                   6  7.0203091E-01    7  7.0134916E-01

                   -677193.01 -697976.01 -743863.72 .1140376E7 -.110603E7 -.123053E7 2750.17066
Times of maxima :     .007555    .713947    .003365    .004723    .006577    .002892    .014063
             Random switching times for simulation number  137  :
                                   1  5.5675286E-02    2  5.5848234E-02    3  5.5743269E-02    4  1.1114623E-02    5  6.9844989E-01
                                   6  6.9959608E-01    7  7.0172446E-01

                   -677193.01 -873163.33 -743863.72 .1140376E7 -.110603E7 -.123053E7 2361.15647
Times of maxima :     .007555     .71369    .003365    .004723    .006577    .002892    .713845
             Random switching times for simulation number  138  :
                                   1  5.5972586E-02    2  5.4568863E-02    3  5.5785477E-02    4  9.6847293E-03    5  7.0037020E-01
                                   6  6.9940205E-01    7  6.9959896E-01

                   -677193.01 -694545.11 -743863.72 .1140376E7 -.110603E7 -.123053E7 2399.86634
Times of maxima :     .007555    .713919    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  139  :
                                   1  5.5160190E-02    2  5.5283536E-02    3  5.3901967E-02    4  1.0370883E-02    5  7.0133571E-01
                                   6  7.0034317E-01    7  6.9983377E-01

                   -677193.01 -647860.09 -743863.72 .1140376E7 -.110603E7 -.123053E7 2398.32133
Times of maxima :     .007555    .714279    .003365    .004723    .006577    .002892    .713623
             Random switching times for simulation number  140  :
                                   1  5.6065010E-02    2  5.5550635E-02    3  5.3055770E-02    4  7.7959373E-03    5  6.9990937E-01
                                   6  7.0010705E-01    7  6.9994436E-01

                   -765853.69 -721515.33 -743863.72 .1140376E7 -.110603E7 -.123053E7 3224.77708
Times of maxima :     .008011    .713963    .003365    .004723    .006577    .002892    .013575
             Random switching times for simulation number  141  :
                                   1  5.4889387E-02    2  5.5807922E-02    3  5.4123275E-02    4  1.0119552E-02    5  6.9946080E-01
                                   6  6.9986468E-01    7  6.9878509E-01

                   -677193.01 -759348.96 -743863.72 .1140376E7 -.110603E7 -.123053E7 2374.06188
Times of maxima :     .007555    .713842    .003365    .004723    .006577    .002892    .713884
             Random switching times for simulation number  142  :
                                   1  5.5426824E-02    2  5.6124163E-02    3  5.4910714E-02    4  1.0148054E-02    5  7.0066098E-01
                                   6  7.0098801E-01    7  7.0140126E-01

                   -677193.01 -670382.07 -743863.72 .1140376E7 -.110603E7 -.123053E7 2394.71256
Times of maxima :     .007555    .714177    .003365    .004723    .006577    .002892    .713354
             Random switching times for simulation number  143  :
                                   1  5.6174942E-02    2  5.5435138E-02    3  5.5098057E-02    4  1.0038099E-02    5  7.0132191E-01
                                   6  6.9968367E-01    7  7.0215081E-01

                   -677193.01 -655139.54 -743863.72 .1140376E7 -.110603E7 -.123053E7   2395.687
Times of maxima :     .007555    .714132    .003365    .004723    .006577    .002892    .713638
             Random switching times for simulation number  144  :
                                   1  5.6573713E-02    2  5.5718587E-02    3  5.5611156E-02    4  9.8021507E-03    5  6.9907046E-01
                                   6  7.0014381E-01    7  7.0095861E-01

                   -677193.01  -798110.7 -743863.72 .1140376E7 -.110603E7 -.123053E7 2364.72101
Times of maxima :     .007555    .713824    .003365    .004723    .006577    .002892    .713919
             Random switching times for simulation number  145  :
                                   1  5.5720324E-02    2  5.5348230E-02    3  5.6150034E-02    4  1.0421082E-02    5  6.9947341E-01
                                   6  7.0014852E-01    7  6.9957115E-01

                   -677193.01 -755741.62 -743863.72 .1140376E7 -.110603E7 -.123053E7 2365.92293
Times of maxima :     .007555    .713954    .003365    .004723    .006577    .002892    .713656
             Random switching times for simulation number  146  :
                                   1  5.3866606E-02    2  5.3842474E-02    3  5.4471904E-02    4  1.0087913E-02    5  7.0045687E-01
                                   6  6.9947495E-01    7  7.0036375E-01

                   -677193.01 -689813.26 -743863.72 .1140376E7 -.110603E7 -.123053E7 2408.93475
Times of maxima :     .007555    .713947    .003365    .004723    .006577    .002892    .713611
             Random switching times for simulation number  147  :
                                   1  5.5123206E-02    2  5.4736305E-02    3  5.5441041E-02    4  9.3164097E-03    5  7.0058653E-01
                                   6  7.0107820E-01    7  6.9934151E-01

                   -677193.01 -669960.34 -743863.72 .1140376E7 -.110603E7 -.123053E7 2529.54261
Times of maxima :     .007555    .714135    .003365    .004723    .006577    .002892    .014318
             Random switching times for simulation number  148  :
                                   1  5.4449304E-02    2  5.5061163E-02    3  5.3922286E-02    4  9.3224849E-03    5  6.9971439E-01
                                   6  7.0159265E-01    7  7.0089084E-01

                   -677193.01 -730776.72 -743863.72 .1140376E7 -.110603E7 -.123053E7 2526.06857
Times of maxima :     .007555    .713683    .003365    .004723    .006577    .002892    .014322
             Random switching times for simulation number  149  :
                                   1  5.4617810E-02    2  5.6514823E-02    3  5.3999180E-02    4  1.1627551E-02    5  7.0165249E-01
                                   6  6.9828389E-01    7  6.9930578E-01

                   -677193.01 633182.633 -743863.72 .1140376E7 -.110603E7 -.123053E7 2413.27558
Times of maxima :     .007555    .021064    .003365    .004723    .006577    .002892     .71392
             Random switching times for simulation number  150  :
                                   1  5.5703557E-02    2  5.4799666E-02    3  5.8528414E-02    4  1.0134544E-02    5  7.0048550E-01
                                   6  7.0117774E-01    7  6.9937378E-01

                   -677193.01 -674046.85 -743863.72 .1140376E7 -.110603E7 -.123053E7 2399.76893
Times of maxima :     .007555    .714018    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  151  :
                                   1  5.6705912E-02    2  5.5487996E-02    3  5.3106466E-02    4  1.1008233E-02    5  6.9943475E-01
                                   6  7.0023586E-01    7  6.9984616E-01

                   -677193.01 -758885.61 -743863.72 .1140376E7 -.110603E7 -.123053E7 2364.78752
Times of maxima :     .007555     .71396    .003365    .004723    .006577    .002892    .713651
             Random switching times for simulation number  152  :
                                   1  5.4266498E-02    2  5.5946385E-02    3  5.3825388E-02    4  1.1276726E-02    5  6.9947107E-01
                                   6  7.0039856E-01    7  7.0120942E-01

                   -677193.01 -756675.29 -743863.72 .1140376E7 -.110603E7 -.123053E7  2359.2532
Times of maxima :     .007555    .713982    .003365    .004723    .006577    .002892    .713664
             Random switching times for simulation number  153  :
                                   1  5.4851003E-02    2  5.5007583E-02    3  5.3526193E-02    4  1.1376955E-02    5  7.0005195E-01
                                   6  6.9869032E-01    7  6.9945180E-01

                   -677193.01 -707788.12 -743863.72 .1140376E7 -.110603E7 -.123053E7 2414.64247
Times of maxima :     .007555    .713688    .003365    .004723    .006577    .002892    .713998
             Random switching times for simulation number  154  :
                                   1  5.4041083E-02    2  5.5587596E-02    3  5.4855631E-02    4  1.1048292E-02    5  6.9954977E-01
                                   6  7.0023572E-01    7  7.0069534E-01

                   -677193.01 -749213.49 -743863.72 .1140376E7 -.110603E7 -.123053E7 2369.49545
Times of maxima :     .007555    .713955    .003365    .004723    .006577    .002892    .713682
             Random switching times for simulation number  155  :
                                   1  5.4150504E-02    2  5.2531640E-02    3  5.4485950E-02    4  9.1236783E-03    5  6.9876838E-01
                                   6  7.0012476E-01    7  6.9860088E-01

                   -677193.01 -828740.89 -743863.72 .1140376E7 -.110603E7 -.123053E7 2640.19364
Times of maxima :     .007555    .713779    .003365    .004723    .006577    .002892    .014195
             Random switching times for simulation number  156  :
                                   1  5.6969042E-02    2  5.6187882E-02    3  5.7417272E-02    4  9.5747080E-03    5  7.0042728E-01
                                   6  6.9982512E-01    7  7.0069401E-01

                   -677193.01 -691830.99 -743863.72 .1140376E7 -.110603E7 -.123053E7 2405.75414
Times of maxima :     .007555    .713973    .003365    .004723    .006577    .002892    .713628
             Random switching times for simulation number  157  :
                                   1  5.4028602E-02    2  5.3529287E-02    3  5.5703605E-02    4  9.8509127E-03    5  6.9835444E-01
                                   6  7.0266076E-01    7  6.9985001E-01

                   -677193.01 -875404.74 -743863.72 .1140376E7 -.110603E7 -.123053E7 2360.08579
Times of maxima :     .007555    .713698    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  158  :
                                   1  5.3592638E-02    2  5.5295308E-02    3  5.4349922E-02    4  9.5830625E-03    5  6.9933082E-01
                                   6  6.9957774E-01    7  6.9847064E-01

                   -677193.01 -775348.01 -743863.72 .1140376E7 -.110603E7 -.123053E7 2392.81856
Times of maxima :     .007555    .713722    .003365    .004723    .006577    .002892    .713955
             Random switching times for simulation number  159  :
                                   1  5.5961288E-02    2  5.4835904E-02    3  5.3252041E-02    4  9.6501825E-03    5  7.0189707E-01
                                   6  6.9962051E-01    7  6.9885725E-01

                   -677193.01 634891.764 -743863.72 .1140376E7 -.110603E7 -.123053E7 2332.65644
Times of maxima :     .007555     .02104    .003365    .004723    .006577    .002892    .014534
             Random switching times for simulation number  160  :
                                   1  5.5126757E-02    2  5.5286414E-02    3  5.4432489E-02    4  1.0158803E-02    5  7.0101513E-01
                                   6  6.9882214E-01    7  6.9841762E-01

                   -677193.01 -656333.32 -743863.72 .1140376E7 -.110603E7 -.123053E7 2405.67637
Times of maxima :     .007555    .713949    .003365    .004723    .006577    .002892     .71361
             Random switching times for simulation number  161  :
                                   1  5.4408897E-02    2  5.4738831E-02    3  5.6650932E-02    4  8.7013070E-03    5  7.0032044E-01
                                   6  7.0121223E-01    7  6.9948885E-01

                   -677193.01 -682591.96 -743863.72 .1140376E7 -.110603E7 -.123053E7 2864.91259
Times of maxima :     .007555    .713958    .003365    .004723    .006577    .002892    .013892
             Random switching times for simulation number  162  :
                                   1  5.5675521E-02    2  5.6554859E-02    3  5.6304038E-02    4  1.0016956E-02    5  6.9815667E-01
                                   6  7.0009823E-01    7  6.9958360E-01

                   -677193.01 -889784.29 -743863.72 .1140376E7 -.110603E7 -.123053E7 2332.19794
Times of maxima :     .007555    .713696    .003365    .004723    .006577    .002892    .713351
             Random switching times for simulation number  163  :
                                   1  5.6011901E-02    2  5.6335468E-02    3  5.6294488E-02    4  9.7426320E-03    5  6.9936292E-01
                                   6  6.9891542E-01    7  7.0104757E-01

                   -677193.01 -769178.45 -743863.72 .1140376E7 -.110603E7 -.123053E7 2441.09185
Times of maxima :     .007555    .713666    .003365    .004723    .006577    .002892    .713918
             Random switching times for simulation number  164  :
                                   1  5.5383591E-02    2  5.6556015E-02    3  5.4769820E-02    4  1.1046683E-02    5  7.0061889E-01
                                   6  7.0060159E-01    7  6.9957077E-01

                   -677193.01 -674479.48 -743863.72 .1140376E7 -.110603E7 -.123053E7 2389.27236
Times of maxima :     .007555    .714182    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  165  :
                                   1  5.3886988E-02    2  5.5798444E-02    3  5.4276010E-02    4  1.0287206E-02    5  6.9927115E-01
                                   6  7.0088792E-01    7  6.9945987E-01

                   -677193.01  -767703.9 -743863.72 .1140376E7 -.110603E7 -.123053E7 2365.41745
Times of maxima :     .007555    .714132    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  166  :
                                   1  5.4399959E-02    2  5.4531469E-02    3  5.3540542E-02    4  1.0795298E-02    5  6.9913108E-01
                                   6  6.9976301E-01    7  6.9928596E-01

                   -677193.01 -793939.67 -743863.72 .1140376E7 -.110603E7 -.123053E7 2380.64608
Times of maxima :     .007555    .713711    .003365    .004723    .006577    .002892      .7138
             Random switching times for simulation number  167  :
                                   1  5.5351052E-02    2  5.2943054E-02    3  5.4107520E-02    4  9.3890598E-03    5  7.0002866E-01
                                   6  6.9922214E-01    7  6.9875996E-01

                   -677193.01 -716216.49 -743863.72 .1140376E7 -.110603E7 -.123053E7 2487.10783
Times of maxima :     .007555    .713744    .003365    .004723    .006577    .002892    .014364
             Random switching times for simulation number  168  :
                                   1  5.4328222E-02    2  5.4025128E-02    3  5.5009851E-02    4  1.0638924E-02    5  6.9919431E-01
                                   6  6.9877331E-01    7  6.9948885E-01

                   -677193.01 -780493.81 -743863.72 .1140376E7 -.110603E7 -.123053E7 2440.32236
Times of maxima :     .007555    .713674    .003365    .004723    .006577    .002892    .713826
             Random switching times for simulation number  169  :
                                   1  5.5341562E-02    2  5.5695730E-02    3  5.5618534E-02    4  1.0128692E-02    5  7.0024845E-01
                                   6  7.0002550E-01    7  6.9842736E-01

                   -677193.01 -700267.68 -743863.72 .1140376E7 -.110603E7 -.123053E7 2385.17557
Times of maxima :     .007555     .71399    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  170  :
                                   1  5.7193150E-02    2  5.5491395E-02    3  5.3216853E-02    4  9.2200911E-03    5  6.9991217E-01
                                   6  7.0012811E-01    7  7.0036091E-01

                   -677193.01 -721432.14 -743863.72 .1140376E7 -.110603E7 -.123053E7 2585.02792
Times of maxima :     .007555    .713968    .003365    .004723    .006577    .002892    .014271
             Random switching times for simulation number  171  :
                                   1  5.5209275E-02    2  5.4915166E-02    3  5.3011025E-02    4  1.0134973E-02    5  6.9976231E-01
                                   6  6.9965666E-01    7  6.9813560E-01

                   -677193.01 -735759.87 -743863.72 .1140376E7 -.110603E7 -.123053E7 2379.25611
Times of maxima :     .007555    .713802    .003365    .004723    .006577    .002892    .713919
             Random switching times for simulation number  172  :
                                   1  5.5306284E-02    2  5.4686933E-02    3  5.4862358E-02    4  1.0279585E-02    5  6.9990920E-01
                                   6  6.9745436E-01    7  6.9889771E-01

                   837374.961 -750222.82 -743863.72 .1140376E7 .1316072E7 -.123053E7 2441.77427
Times of maxima :     .701736    .714386    .003365    .004723    .715054    .002892    .713349
             Random switching times for simulation number  173  :
                                   1  5.5075653E-02    2  5.4496583E-02    3  5.4840203E-02    4  8.5455167E-03    5  6.9917097E-01
                                   6  6.9910459E-01    7  6.9938720E-01

                   -705043.23 -790381.48 -743863.72 .1140376E7 -.110603E7 -.123053E7 2939.52795
Times of maxima :     .008568    .713675    .003365    .004723    .006577    .002892    .013861
             Random switching times for simulation number  174  :
                                   1  5.6779917E-02    2  5.5180408E-02    3  5.4505127E-02    4  8.9178457E-03    5  6.9744255E-01
                                   6  7.0018677E-01    7  7.0138785E-01

                   -677193.01 -947497.03 -743863.72 .1140376E7 -.110603E7 -.123053E7  2754.4646
Times of maxima :     .007555    .713675    .003365    .004723    .006577    .002892    .014057
             Random switching times for simulation number  175  :
                                   1  5.4842477E-02    2  5.3202664E-02    3  5.4839723E-02    4  7.4094822E-03    5  6.9958497E-01
                                   6  6.9970114E-01    7  6.9906666E-01

                   -785709.57 -750413.11 -743863.72 .1140376E7 -.110603E7 -.123053E7 3333.71526
Times of maxima :     .007994    .713772    .003365    .004723    .006577    .002892      .0136
             Random switching times for simulation number  176  :
                                   1  5.3413047E-02    2  5.5160928E-02    3  5.5627349E-02    4  9.7998241E-03    5  6.9938298E-01
                                   6  7.0081241E-01    7  6.9921360E-01

                   -677193.01 -756500.57 -743863.72 .1140376E7 -.110603E7 -.123053E7 2363.19439
Times of maxima :     .007555    .714123    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  177  :
                                   1  5.4387464E-02    2  5.3551249E-02    3  5.4404089E-02    4  9.7424492E-03    5  6.9971191E-01
                                   6  6.9933709E-01    7  7.0016311E-01

                   -677193.01  -741112.4 -743863.72 .1140376E7 -.110603E7 -.123053E7 2401.19951
Times of maxima :     .007555     .71372    .003365    .004723    .006577    .002892    .714015
             Random switching times for simulation number  178  :
                                   1  5.4614166E-02    2  5.5480226E-02    3  5.5540490E-02    4  9.5238349E-03    5  6.9819963E-01
                                   6  7.0115475E-01    7  7.0020660E-01

                   -677193.01 -878784.76 -743863.72 .1140376E7 -.110603E7 -.123053E7 2408.30556
Times of maxima :     .007555    .713675    .003365    .004723    .006577    .002892    .014449
             Random switching times for simulation number  179  :
                                   1  5.5426222E-02    2  5.5580476E-02    3  5.4039950E-02    4  8.3634119E-03    5  6.9945726E-01
                                   6  6.9938552E-01    7  7.0051732E-01

                    -733598.7  -765174.8 -743863.72 .1140376E7 -.110603E7 -.123053E7 3023.28111
Times of maxima :     .008404    .713692    .003365    .004723    .006577    .002892    .013796
             Random switching times for simulation number  180  :
                                   1  5.4953848E-02    2  5.5991675E-02    3  5.5741640E-02    4  1.0937949E-02    5  6.9880192E-01
                                   6  6.9906929E-01    7  7.0043605E-01

                   -677193.01 -829523.32 -743863.72 .1140376E7 -.110603E7 -.123053E7 2431.55303
Times of maxima :     .007555    .714222    .003365    .004723    .006577    .002892    .713809
             Random switching times for simulation number  181  :
                                   1  5.4506980E-02    2  5.4496222E-02    3  5.5504355E-02    4  9.5299337E-03    5  6.9916947E-01
                                   6  7.0078993E-01    7  6.9900835E-01

                   -677193.01 -779195.54 -743863.72 .1140376E7 -.110603E7 -.123053E7 2404.75058
Times of maxima :     .007555    .714084    .003365    .004723    .006577    .002892    .014453
             Random switching times for simulation number  182  :
                                   1  5.1837912E-02    2  5.3945776E-02    3  5.5471562E-02    4  1.0424490E-02    5  6.9902204E-01
                                   6  7.0068748E-01    7  7.0180281E-01

                   -677193.01 -800983.34 -743863.72 .1140376E7 -.110603E7 -.123053E7 2344.84027
Times of maxima :     .007555    .713997    .003365    .004723    .006577    .002892    .713631
             Random switching times for simulation number  183  :
                                   1  5.4927638E-02    2  5.4501093E-02    3  5.6828739E-02    4  1.1392873E-02    5  7.0025870E-01
                                   6  6.9884833E-01    7  6.9836620E-01

                   -677193.01 -696196.78 -743863.72 .1140376E7 -.110603E7 -.123053E7 2401.16536
Times of maxima :     .007555    .713735    .003365    .004723    .006577    .002892    .714043
             Random switching times for simulation number  184  :
                                   1  5.5671921E-02    2  5.6773613E-02    3  5.5588820E-02    4  1.0825190E-02    5  7.0077162E-01
                                   6  7.0057145E-01    7  7.0019089E-01

                   -677193.01 -667380.72 -743863.72 .1140376E7 -.110603E7 -.123053E7 2397.34337
Times of maxima :     .007555    .714215    .003365    .004723    .006577    .002892    .713354
             Random switching times for simulation number  185  :
                                   1  5.5172054E-02    2  5.4836906E-02    3  5.4463675E-02    4  1.1151076E-02    5  6.9992952E-01
                                   6  6.9889916E-01    7  6.9992085E-01

                   -677193.01 -719721.94 -743863.72 .1140376E7 -.110603E7 -.123053E7 2415.23454
Times of maxima :     .007555    .713687    .003365    .004723    .006577    .002892    .714021
             Random switching times for simulation number  186  :
                                   1  5.5415140E-02    2  5.4611070E-02    3  5.5149181E-02    4  1.0006580E-02    5  6.9962598E-01
                                   6  7.0021183E-01    7  6.9929377E-01

                   -677193.01 -741181.45 -743863.72 .1140376E7 -.110603E7 -.123053E7 2363.43974
Times of maxima :     .007555    .713964    .003365    .004723    .006577    .002892    .713641
             Random switching times for simulation number  187  :
                                   1  5.3608390E-02    2  5.5266415E-02    3  5.5604971E-02    4  1.1190672E-02    5  7.0118309E-01
                                   6  7.0032754E-01    7  6.9958807E-01

                   -677193.01 -653118.01 -743863.72 .1140376E7 -.110603E7 -.123053E7 2395.79237
Times of maxima :     .007555    .714258    .003365    .004723    .006577    .002892    .713627
             Random switching times for simulation number  188  :
                                   1  5.4374838E-02    2  5.3530489E-02    3  5.7780738E-02    4  9.9723542E-03    5  7.0050607E-01
                                   6  7.0106226E-01    7  7.0040220E-01

                   -677193.01 -673519.54 -743863.72 .1140376E7 -.110603E7 -.123053E7 2406.48676
Times of maxima :     .007555    .714119    .003365    .004723    .006577    .002892    .713354
             Random switching times for simulation number  189  :
                                   1  5.4802761E-02    2  5.5484230E-02    3  5.6086146E-02    4  8.3836873E-03    5  6.9905810E-01
                                   6  7.0267906E-01    7  7.0063536E-01

                   -731191.94 -800639.46 -743863.72 .1140376E7 -.110603E7 -.123053E7 3014.37756
Times of maxima :     .008419    .714196    .003365    .004723    .006577    .002892    .013802
             Random switching times for simulation number  190  :
                                   1  5.5475202E-02    2  5.4438258E-02    3  5.7241563E-02    4  7.5624637E-03    5  6.9944673E-01
                                   6  7.0031499E-01    7  7.0155004E-01

                   -781833.95 -760996.95 -743863.72 .1140376E7 -.110603E7 -.123053E7 3292.37147
Times of maxima :     .008137    .713959    .003365    .004723    .006577    .002892    .013602
             Random switching times for simulation number  191  :
                                   1  5.5204297E-02    2  5.3596446E-02    3  5.5508301E-02    4  1.1190990E-02    5  6.9911767E-01
                                   6  7.0058379E-01    7  6.9937139E-01

                   -677193.01 -786533.79 -743863.72 .1140376E7 -.110603E7 -.123053E7 2357.68834
Times of maxima :     .007555    .713995    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  192  :
                                   1  5.4455539E-02    2  5.4490870E-02    3  5.3258785E-02    4  1.1650668E-02    5  6.9926545E-01
                                   6  7.0122540E-01    7  7.0118900E-01

                   -677193.01 -769649.78 -743863.72 .1140376E7 -.110603E7 -.123053E7 2371.65279
Times of maxima :     .007555    .714213    .003365    .004723    .006577    .002892    .713629
             Random switching times for simulation number  193  :
                                   1  5.4869356E-02    2  5.2557102E-02    3  5.5698110E-02    4  8.8063719E-03    5  6.9884697E-01
                                   6  7.0105190E-01    7  7.0007907E-01

                   -677193.01 -813036.64 -743863.72 .1140376E7 -.110603E7 -.123053E7 2812.57443
Times of maxima :     .007555    .714112    .003365    .004723    .006577    .002892    .013968
             Random switching times for simulation number  194  :
                                   1  5.2363813E-02    2  5.6215674E-02    3  5.5684233E-02    4  9.4283473E-03    5  7.0028269E-01
                                   6  7.0066496E-01    7  7.0080923E-01

                   -677193.01 -690341.82 -743863.72 .1140376E7 -.110603E7 -.123053E7 2464.29155
Times of maxima :     .007555    .713977    .003365    .004723    .006577    .002892    .014388
             Random switching times for simulation number  195  :
                                   1  5.4579589E-02    2  5.5277479E-02    3  5.5277813E-02    4  9.9239298E-03    5  6.9914574E-01
                                   6  7.0096151E-01    7  6.9955414E-01

                   -677193.01 -781272.51 -743863.72 .1140376E7 -.110603E7 -.123053E7 2369.10593
Times of maxima :     .007555    .714142    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  196  :
                                   1  5.3225941E-02    2  5.5615344E-02    3  5.6558273E-02    4  1.1369336E-02    5  7.0072856E-01
                                   6  6.9818878E-01    7  6.9937615E-01

                   -677193.01 -660520.13 -743863.72 .1140376E7 -.110603E7 -.123053E7 2414.89756
Times of maxima :     .007555    .713824    .003365    .004723    .006577    .002892    .713875
             Random switching times for simulation number  197  :
                                   1  5.5875275E-02    2  5.4371058E-02    3  5.5166262E-02    4  1.1456976E-02    5  7.0026461E-01
                                   6  7.0021076E-01    7  7.0020630E-01

                   -677193.01 -697174.02 -743863.72 .1140376E7 -.110603E7 -.123053E7 2391.81427
Times of maxima :     .007555    .714039    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  198  :
                                   1  5.6166581E-02    2  5.5357072E-02    3  5.5863505E-02    4  9.2566893E-03    5  6.9935372E-01
                                   6  6.9894608E-01    7  7.0001984E-01

                   -677193.01 -768199.51 -743863.72 .1140376E7 -.110603E7 -.123053E7 2564.16335
Times of maxima :     .007555    .713669    .003365    .004723    .006577    .002892     .01429
             Random switching times for simulation number  199  :
                                   1  5.5944483E-02    2  5.5341167E-02    3  5.5017057E-02    4  1.0985585E-02    5  7.0150098E-01
                                   6  7.0077481E-01    7  7.0058836E-01

                   -677193.01 -637986.03 -743863.72 .1140376E7 -.110603E7 -.123053E7 2405.31229
Times of maxima :     .007555    .714312    .003365    .004723    .006577    .002892    .713636
             Random switching times for simulation number  200  :
                                   1  5.4726605E-02    2  5.5669333E-02    3  5.3592653E-02    4  1.0739312E-02    5  6.9880292E-01
                                   6  7.0007287E-01    7  7.0083628E-01

                   -677193.01  -827929.1 -743863.72 .1140376E7 -.110603E7 -.123053E7 2365.92628
Times of maxima :     .007555    .713755    .003365    .004723    .006577    .002892    .713851
             Random switching times for simulation number  201  :
                                   1  5.6781490E-02    2  5.4889156E-02    3  5.4899572E-02    4  9.6680830E-03    5  6.9960594E-01
                                   6  7.0045003E-01    7  6.9952109E-01

                   -677193.01 -739792.96 -743863.72 .1140376E7 -.110603E7 -.123053E7 2360.46178
Times of maxima :     .007555    .714039    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  202  :
                                   1  5.5213544E-02    2  5.5174361E-02    3  5.3720185E-02    4  8.7710413E-03    5  7.0134437E-01
                                   6  7.0085199E-01    7  7.0117937E-01

                   -677193.01 -642595.01 -743863.72 .1140376E7 -.110603E7 -.123053E7 2830.30666
Times of maxima :     .007555    .714227    .003365    .004723    .006577    .002892    .013942
             Random switching times for simulation number  203  :
                                   1  5.4757362E-02    2  5.6075238E-02    3  5.5154311E-02    4  9.7961277E-03    5  6.9971236E-01
                                   6  6.9912010E-01    7  6.9855127E-01

                   -677193.01 -739145.61 -743863.72 .1140376E7 -.110603E7 -.123053E7 2409.86078
Times of maxima :     .007555    .713689    .003365    .004723    .006577    .002892    .714003
             Random switching times for simulation number  204  :
                                   1  5.6432681E-02    2  5.6284186E-02    3  5.5924965E-02    4  9.9582646E-03    5  7.0056316E-01
                                   6  6.9981010E-01    7  6.9942538E-01

                   -677193.01 -684310.68 -743863.72 .1140376E7 -.110603E7 -.123053E7 2397.30098
Times of maxima :     .007555    .714019    .003365    .004723    .006577    .002892    .713617
             Random switching times for simulation number  205  :
                                   1  5.3791681E-02    2  5.4807858E-02    3  5.5330233E-02    4  1.0614077E-02    5  6.9855878E-01
                                   6  6.9948080E-01    7  6.9875962E-01

                   -677193.01 -855710.58 -743863.72 .1140376E7 -.110603E7 -.123053E7 2384.11478
Times of maxima :     .007555    .713681    .003365    .004723    .006577    .002892    .713838
             Random switching times for simulation number  206  :
                                   1  5.3768987E-02    2  5.4650439E-02    3  5.5292628E-02    4  1.0069659E-02    5  6.9931616E-01
                                   6  6.9941179E-01    7  6.9941987E-01

                   -677193.01 -777251.26 -743863.72 .1140376E7 -.110603E7 -.123053E7 2408.21113
Times of maxima :     .007555    .713697    .003365    .004723    .006577    .002892    .713923
             Random switching times for simulation number  207  :
                                   1  5.4451240E-02    2  5.4623437E-02    3  5.4040136E-02    4  9.3814909E-03    5  6.9781549E-01
                                   6  6.9816091E-01    7  7.0177125E-01

                   -677193.01  -931562.4 -743863.72 .1140376E7 -.110603E7 -.123053E7  2491.7757
Times of maxima :     .007555    .713362    .003365    .004723    .006577    .002892    .014359
             Random switching times for simulation number  208  :
                                   1  5.4978439E-02    2  5.5685458E-02    3  5.6758312E-02    4  7.9395722E-03    5  7.0038334E-01
                                   6  7.0001310E-01    7  7.0009495E-01

                   -762961.35 -692482.66 -743863.72 .1140376E7 -.110603E7 -.123053E7 3182.24946
Times of maxima :     .008053    .714012    .003365    .004723    .006577    .002892    .013584
             Random switching times for simulation number  209  :
                                   1  5.5224678E-02    2  5.4482657E-02    3  5.5868602E-02    4  1.0389050E-02    5  7.0000864E-01
                                   6  6.9934659E-01    7  6.9831191E-01

                   -677193.01 -717636.36 -743863.72 .1140376E7 -.110603E7 -.123053E7 2389.86907
Times of maxima :     .007555     .71377    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  210  :
                                   1  5.5063704E-02    2  5.4073259E-02    3  5.5424809E-02    4  9.1204963E-03    5  7.0006860E-01
                                   6  6.9876651E-01    7  6.9984097E-01

                   -677193.01 -707817.39 -743863.72 .1140376E7 -.110603E7 -.123053E7 2641.87981
Times of maxima :     .007555    .713697    .003365    .004723    .006577    .002892    .014193
             Random switching times for simulation number  211  :
                                   1  5.6149259E-02    2  5.5386297E-02    3  5.4058795E-02    4  9.2636962E-03    5  7.0179047E-01
                                   6  7.0046910E-01    7  7.0119806E-01

                   -677193.01 -633499.52 -743863.72 .1140376E7 -.110603E7 -.123053E7 2560.11434
Times of maxima :     .007555     .71431    .003365    .004723    .006577    .002892    .014293
             Random switching times for simulation number  212  :
                                   1  5.5194133E-02    2  5.4403092E-02    3  5.4775280E-02    4  1.0174409E-02    5  6.9976575E-01
                                   6  6.9998486E-01    7  6.9920577E-01

                   -677193.01 -732885.81 -743863.72 .1140376E7 -.110603E7 -.123053E7 2370.08465
Times of maxima :     .007555    .713947    .003365    .004723    .006577    .002892    .713646
             Random switching times for simulation number  213  :
                                   1  5.3332655E-02    2  5.5469859E-02    3  5.5481257E-02    4  7.6784960E-03    5  6.9993175E-01
                                   6  6.9984698E-01    7  7.0073569E-01

                   -774580.89 -724021.79 -743863.72 .1140376E7 -.110603E7 -.123053E7 3258.92575
Times of maxima :     .008253    .713919    .003365    .004723    .006577    .002892    .013593
             Random switching times for simulation number  214  :
                                   1  5.5159486E-02    2  5.4835475E-02    3  5.4623768E-02    4  1.0402288E-02    5  7.0055846E-01
                                   6  7.0111821E-01    7  6.9868258E-01

                   -677193.01 -671039.36 -743863.72 .1140376E7 -.110603E7 -.123053E7 2398.76498
Times of maxima :     .007555    .714113    .003365    .004723    .006577    .002892    .713354
             Random switching times for simulation number  215  :
                                   1  5.3482815E-02    2  5.4233438E-02    3  5.6434581E-02    4  1.0323871E-02    5  7.0009762E-01
                                   6  7.0009109E-01    7  6.9870926E-01

                   -677193.01 -709113.14 -743863.72 .1140376E7 -.110603E7 -.123053E7 2381.43211
Times of maxima :     .007555    .713975    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  216  :
                                   1  5.4195501E-02    2  5.6159209E-02    3  5.4737580E-02    4  1.0296774E-02    5  7.0144810E-01
                                   6  6.9993460E-01    7  6.9913837E-01

                   -677193.01 -647632.29 -743863.72 .1140376E7 -.110603E7 -.123053E7 2404.05903
Times of maxima :     .007555    .714198    .003365    .004723    .006577    .002892    .713642
             Random switching times for simulation number  217  :
                                   1  5.4162905E-02    2  5.4228205E-02    3  5.5737343E-02    4  1.0983504E-02    5  7.0036221E-01
                                   6  6.9980017E-01    7  7.0041696E-01

                   -677193.01 -695087.13 -743863.72 .1140376E7 -.110603E7 -.123053E7 2404.68781
Times of maxima :     .007555    .713971    .003365    .004723    .006577    .002892     .71361
             Random switching times for simulation number  218  :
                                   1  5.5249461E-02    2  5.5410335E-02    3  5.5805146E-02    4  1.2876801E-02    5  6.9878966E-01
                                   6  7.0046971E-01    7  7.0136549E-01

                   -677193.01 -827337.97 -743863.72 .1140376E7 -.110603E7 -.123053E7  2344.6163
Times of maxima :     .007555    .713949    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  219  :
                                   1  5.4453268E-02    2  5.4795209E-02    3  5.5181315E-02    4  1.1497902E-02    5  6.9925357E-01
                                   6  6.9891938E-01    7  6.9999187E-01

                   -677193.01 -777780.95 -743863.72 .1140376E7 -.110603E7 -.123053E7 2437.55666
Times of maxima :     .007555    .713669    .003365    .004723    .006577    .002892    .713872
             Random switching times for simulation number  220  :
                                   1  5.3614524E-02    2  5.3322728E-02    3  5.3682346E-02    4  1.0399244E-02    5  6.9959010E-01
                                   6  6.9914404E-01    7  6.9957456E-01

                   -677193.01 -749716.32 -743863.72 .1140376E7 -.110603E7 -.123053E7 2413.90823
Times of maxima :     .007555     .71368    .003365    .004723    .006577    .002892    .713922
             Random switching times for simulation number  221  :
                                   1  5.4919934E-02    2  5.4173776E-02    3  5.7062183E-02    4  8.8908335E-03    5  7.0134307E-01
                                   6  6.9947865E-01    7  6.9989844E-01

                   -677193.01 -650104.78 -743863.72 .1140376E7 -.110603E7 -.123053E7 2768.85452
Times of maxima :     .007555    .714065    .003365    .004723    .006577    .002892    .014035
             Random switching times for simulation number  222  :
                                   1  5.3317678E-02    2  5.3912771E-02    3  5.4789890E-02    4  7.8705201E-03    5  6.9951518E-01
                                   6  7.0064122E-01    7  7.0059737E-01

                   -764588.23 -747281.07 -743863.72 .1140376E7 -.110603E7 -.123053E7    3203.25
Times of maxima :     .008028    .714079    .003365    .004723    .006577    .002892    .013574
             Random switching times for simulation number  223  :
                                   1  5.4818083E-02    2  5.5696288E-02    3  5.5788414E-02    4  1.0506542E-02    5  6.9951247E-01
                                   6  6.9958057E-01    7  6.9988320E-01

                   -677193.01 -758187.83 -743863.72 .1140376E7 -.110603E7 -.123053E7 2389.87015
Times of maxima :     .007555    .713724    .003365    .004723    .006577    .002892    .713921
             Random switching times for simulation number  224  :
                                   1  5.4219686E-02    2  5.4305066E-02    3  5.4963133E-02    4  8.6651877E-03    5  7.0002169E-01
                                   6  7.0050661E-01    7  6.9735492E-01

                   -677193.01 -701720.74 -743863.72 .1140376E7 -.110603E7 -.123053E7 2882.28468
Times of maxima :     .007555    .714077    .003365    .004723    .006577    .002892    .013871
             Random switching times for simulation number  225  :
                                   1  5.5619181E-02    2  5.4374792E-02    3  5.3067208E-02    4  9.1298155E-03    5  6.9998670E-01
                                   6  7.0101003E-01    7  6.9845229E-01

                   -677193.01 -702997.43 -743863.72 .1140376E7 -.110603E7 -.123053E7 2636.81867
Times of maxima :     .007555    .714056    .003365    .004723    .006577    .002892    .014199
             Random switching times for simulation number  226  :
                                   1  5.6257735E-02    2  5.6789187E-02    3  5.5164371E-02    4  9.9201385E-03    5  7.0096306E-01
                                   6  6.9883932E-01    7  7.0210531E-01

                   -677193.01 -663213.85 -743863.72 .1140376E7 -.110603E7 -.123053E7 2395.95938
Times of maxima :     .007555    .713945    .003365    .004723    .006577    .002892    .713627
             Random switching times for simulation number  227  :
                                   1  5.5444721E-02    2  5.3915808E-02    3  5.5850417E-02    4  1.0410575E-02    5  7.0120797E-01
                                   6  7.0117325E-01    7  6.9948194E-01

                   -677193.01 -645670.65 -743863.72 .1140376E7 -.110603E7 -.123053E7  2406.3346
Times of maxima :     .007555    .714207    .003365    .004723    .006577    .002892    .713465
             Random switching times for simulation number  228  :
                                   1  5.4479069E-02    2  5.4927551E-02    3  5.6249107E-02    4  1.0344889E-02    5  6.9910644E-01
                                   6  6.9969109E-01    7  7.0045285E-01

                   -677193.01 -798355.82 -743863.72 .1140376E7 -.110603E7 -.123053E7 2390.73091
Times of maxima :     .007555    .713688    .003365    .004723    .006577    .002892    .713921
             Random switching times for simulation number  229  :
                                   1  5.3865234E-02    2  5.4366882E-02    3  5.4664301E-02    4  1.0793960E-02    5  6.9954015E-01
                                   6  7.0032833E-01    7  6.9867548E-01

                   -677193.01 -747306.39 -743863.72 .1140376E7 -.110603E7 -.123053E7  2361.0473
Times of maxima :     .007555    .713991    .003365    .004723    .006577    .002892    .713665
             Random switching times for simulation number  230  :
                                   1  5.6119345E-02    2  5.5659459E-02    3  5.3696552E-02    4  9.8718327E-03    5  7.0074577E-01
                                   6  7.0176019E-01    7  6.9833512E-01

                   -677193.01 -665102.46 -743863.72 .1140376E7 -.110603E7 -.123053E7 2405.07942
Times of maxima :     .007555    .713765    .003365    .004723    .006577    .002892    .713642
             Random switching times for simulation number  231  :
                                   1  5.4210995E-02    2  5.4706881E-02    3  5.5005115E-02    4  1.1112243E-02    5  7.0084267E-01
                                   6  7.0015202E-01    7  7.0114068E-01

                   -677193.01 -669316.13 -743863.72 .1140376E7 -.110603E7 -.123053E7 2399.08565
Times of maxima :     .007555    .714145    .003365    .004723    .006577    .002892    .713652
             Random switching times for simulation number  232  :
                                   1  5.5098647E-02    2  5.5553021E-02    3  5.4859160E-02    4  9.2598078E-03    5  6.9989535E-01
                                   6  7.0008376E-01    7  7.0011711E-01

                   -677193.01 -723044.65 -743863.72 .1140376E7 -.110603E7 -.123053E7 2562.42813
Times of maxima :     .007555    .713955    .003365    .004723    .006577    .002892    .014291
             Random switching times for simulation number  233  :
                                   1  5.5060035E-02    2  5.3355470E-02    3  5.4487862E-02    4  9.5784612E-03    5  6.9907354E-01
                                   6  7.0052931E-01    7  7.0005941E-01

                   -677193.01 -792401.32 -743863.72 .1140376E7 -.110603E7 -.123053E7 2375.64468
Times of maxima :     .007555    .713969    .003365    .004723    .006577    .002892    .014485
             Random switching times for simulation number  234  :
                                   1  5.4836199E-02    2  5.3399763E-02    3  5.5620617E-02    4  1.1138486E-02    5  6.9984764E-01
                                   6  7.0064519E-01    7  7.0038262E-01

                   -677193.01 -718273.77 -743863.72 .1140376E7 -.110603E7 -.123053E7 2376.23192
Times of maxima :     .007555     .71413    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  235  :
                                   1  5.4199175E-02    2  5.4048887E-02    3  5.6254873E-02    4  9.0193490E-03    5  7.0105666E-01
                                   6  7.0067604E-01    7  6.9935462E-01

                   -677193.01 -654263.57 -743863.72 .1140376E7 -.110603E7 -.123053E7  2698.7443
Times of maxima :     .007555    .714245    .003365    .004723    .006577    .002892    .014139
             Random switching times for simulation number  236  :
                                   1  5.5368560E-02    2  5.3843476E-02    3  5.4800269E-02    4  9.4879632E-03    5  7.0080967E-01
                                   6  7.0119712E-01    7  7.0148200E-01

                   -677193.01 -662240.54 -743863.72 .1140376E7 -.110603E7 -.123053E7 2429.58827
Times of maxima :     .007555    .714171    .003365    .004723    .006577    .002892    .014426
             Random switching times for simulation number  237  :
                                   1  5.3844552E-02    2  5.5298084E-02    3  5.4960011E-02    4  1.1322984E-02    5  7.0068914E-01
                                   6  7.0173144E-01    7  6.9968505E-01

                   -677193.01 -667410.73 -743863.72 .1140376E7 -.110603E7 -.123053E7 2406.97124
Times of maxima :     .007555    .713752    .003365    .004723    .006577    .002892    .713631
             Random switching times for simulation number  238  :
                                   1  5.5447659E-02    2  5.4684569E-02    3  5.4873912E-02    4  1.0542733E-02    5  7.0041502E-01
                                   6  6.9949548E-01    7  7.0031756E-01

                   -677193.01 -692237.84 -743863.72 .1140376E7 -.110603E7 -.123053E7 2407.46207
Times of maxima :     .007555    .713947    .003365    .004723    .006577    .002892    .713605
             Random switching times for simulation number  239  :
                                   1  5.4662322E-02    2  5.4319321E-02    3  5.4263669E-02    4  9.7406445E-03    5  6.9939022E-01
                                   6  7.0154495E-01    7  7.0062601E-01

                   -677193.01 -757504.87 -743863.72 .1140376E7 -.110603E7 -.123053E7 2385.33556
Times of maxima :     .007555    .713685    .003365    .004723    .006577    .002892    .713641
             Random switching times for simulation number  240  :
                                   1  5.4503959E-02    2  5.5563668E-02    3  5.4407795E-02    4  1.1351572E-02    5  7.0084641E-01
                                   6  7.0041995E-01    7  7.0119746E-01

                   -677193.01 -666738.77 -743863.72 .1140376E7 -.110603E7 -.123053E7  2392.7711
Times of maxima :     .007555     .71421    .003365    .004723    .006577    .002892     .71364
             Random switching times for simulation number  241  :
                                   1  5.4654111E-02    2  5.6012688E-02    3  5.6249108E-02    4  1.0389444E-02    5  7.0016201E-01
                                   6  6.9930977E-01    7  6.9956159E-01

                   -677193.01 -706972.92 -743863.72 .1140376E7 -.110603E7 -.123053E7 2397.07556
Times of maxima :     .007555    .713799    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  242  :
                                   1  5.5540398E-02    2  5.3870732E-02    3  5.3039027E-02    4  9.7259471E-03    5  6.9945341E-01
                                   6  7.0101603E-01    7  7.0091305E-01

                   -677193.01  -749637.9 -743863.72 .1140376E7 -.110603E7 -.123053E7 2368.74362
Times of maxima :     .007555    .714175    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  243  :
                                   1  5.4111153E-02    2  5.5087693E-02    3  5.5312332E-02    4  9.3807092E-03    5  6.9931204E-01
                                   6  7.0035861E-01    7  6.9998422E-01

                   -677193.01 -768942.16 -743863.72 .1140376E7 -.110603E7 -.123053E7 2492.35885
Times of maxima :     .007555    .713959    .003365    .004723    .006577    .002892    .014358
             Random switching times for simulation number  244  :
                                   1  5.4459097E-02    2  5.6011165E-02    3  5.5695837E-02    4  8.2174577E-03    5  7.0030001E-01
                                   6  6.9958267E-01    7  6.9955881E-01

                   -746881.73 -699186.58 -743863.72 .1140376E7 -.110603E7 -.123053E7 3084.83744
Times of maxima :      .00827    .713944    .003365    .004723    .006577    .002892    .013722
             Random switching times for simulation number  245  :
                                   1  5.3004505E-02    2  5.6005329E-02    3  5.3772982E-02    4  8.4491687E-03    5  6.9957770E-01
                                   6  7.0136306E-01    7  7.0073721E-01

                   -722088.08 -737698.03 -743863.72 .1140376E7 -.110603E7 -.123053E7 2984.50234
Times of maxima :      .00848    .713692    .003365    .004723    .006577    .002892    .013819
             Random switching times for simulation number  246  :
                                   1  5.4152069E-02    2  5.3404041E-02    3  5.5285028E-02    4  1.0298488E-02    5  6.9892583E-01
                                   6  7.0130312E-01    7  7.0062554E-01

                   -677193.01 -804462.98 -743863.72 .1140376E7 -.110603E7 -.123053E7 2372.23283
Times of maxima :     .007555    .714076    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  247  :
                                   1  5.5449268E-02    2  5.4892196E-02    3  5.6166002E-02    4  1.0148434E-02    5  6.9888564E-01
                                   6  7.0076971E-01    7  7.0035648E-01

                   -677193.01 -811781.06 -743863.72 .1140376E7 -.110603E7 -.123053E7 2362.09277
Times of maxima :     .007555    .714043    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  248  :
                                   1  5.6694996E-02    2  5.5875602E-02    3  5.4704934E-02    4  8.8752829E-03    5  6.9983476E-01
                                   6  7.0152224E-01    7  7.0035219E-01

                   -677193.01 -717958.29 -743863.72 .1140376E7 -.110603E7 -.123053E7 2776.77994
Times of maxima :     .007555    .713678    .003365    .004723    .006577    .002892    .014023
             Random switching times for simulation number  249  :
                                   1  5.4202148E-02    2  5.5321761E-02    3  5.4653736E-02    4  8.8275906E-03    5  6.9964830E-01
                                   6  6.9950715E-01    7  7.0015757E-01

                   -677193.01 -746981.26 -743863.72 .1140376E7 -.110603E7 -.123053E7 2801.79715
Times of maxima :     .007555    .713723    .003365    .004723    .006577    .002892    .013985
             Random switching times for simulation number  250  :
                                   1  5.3972579E-02    2  5.2555804E-02    3  5.6622580E-02    4  9.6697298E-03    5  6.9948574E-01
                                   6  6.9930237E-01    7  6.9945896E-01

                   -677193.01 -760253.61 -743863.72 .1140376E7 -.110603E7 -.123053E7 2408.63145
Times of maxima :     .007555     .71369    .003365    .004723    .006577    .002892    .713922
             Random switching times for simulation number  251  :
                                   1  5.3205611E-02    2  5.5338762E-02    3  5.6580698E-02    4  9.3405247E-03    5  7.0012266E-01
                                   6  6.9976787E-01    7  7.0021340E-01

                   -677193.01 -709654.57 -743863.72 .1140376E7 -.110603E7 -.123053E7 2515.63132
Times of maxima :     .007555    .713945    .003365    .004723    .006577    .002892    .014333
             Random switching times for simulation number  252  :
                                   1  5.6073737E-02    2  5.4656054E-02    3  5.4437052E-02    4  1.0395562E-02    5  7.0029032E-01
                                   6  7.0030724E-01    7  6.9979893E-01

                   -677193.01 -694537.73 -743863.72 .1140376E7 -.110603E7 -.123053E7 2387.64471
Times of maxima :     .007555    .714073    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  253  :
                                   1  5.5478348E-02    2  5.5240232E-02    3  5.5610098E-02    4  9.3220990E-03    5  7.0158683E-01
                                   6  6.9984961E-01    7  7.0033376E-01

                   -677193.01 -643289.56 -743863.72 .1140376E7 -.110603E7 -.123053E7 2526.06857
Times of maxima :     .007555    .714184    .003365    .004723    .006577    .002892    .014322
             Random switching times for simulation number  254  :
                                   1  5.7044516E-02    2  5.6657983E-02    3  5.5112900E-02    4  1.1511229E-02    5  7.0033308E-01
                                   6  6.9847295E-01    7  7.0099321E-01

                   -677193.01 -688446.55 -743863.72 .1140376E7 -.110603E7 -.123053E7 2425.37055
Times of maxima :     .007555    .713721    .003365    .004723    .006577    .002892    .714019
             Random switching times for simulation number  255  :
                                   1  5.5510281E-02    2  5.5749425E-02    3  5.3927046E-02    4  1.0690590E-02    5  6.9988438E-01
                                   6  6.9966446E-01    7  7.0082249E-01

                   -677193.01 -728699.58 -743863.72 .1140376E7 -.110603E7 -.123053E7 2387.29917
Times of maxima :     .007555    .713813    .003365    .004723    .006577    .002892    .713919
             Random switching times for simulation number  256  :
                                   1  5.5901779E-02    2  5.6252956E-02    3  5.3748659E-02    4  9.1611627E-03    5  6.9991062E-01
                                   6  7.0172943E-01    7  7.0353135E-01

                   -677193.01 -731434.78 -743863.72 .1140376E7 -.110603E7 -.123053E7 2618.74363
Times of maxima :     .007555    .713678    .003365    .004723    .006577    .002892    .014221
             Random switching times for simulation number  257  :
                                   1  5.5275988E-02    2  5.3460557E-02    3  5.4886244E-02    4  1.0271912E-02    5  7.0108869E-01
                                   6  7.0076073E-01    7  6.9868853E-01

                   -677193.01 -652421.45 -743863.72 .1140376E7 -.110603E7 -.123053E7 2392.90743
Times of maxima :     .007555    .714245    .003365    .004723    .006577    .002892     .71347
             Random switching times for simulation number  258  :
                                   1  5.5231989E-02    2  5.5576132E-02    3  5.7558243E-02    4  9.3560350E-03    5  7.0094911E-01
                                   6  7.0135487E-01    7  6.9917876E-01

                   -677193.01 -653710.66 -743863.72 .1140376E7 -.110603E7 -.123053E7 2506.33526
Times of maxima :     .007555     .71416    .003365    .004723    .006577    .002892    .014343
             Random switching times for simulation number  259  :
                                   1  5.5335898E-02    2  5.4743039E-02    3  5.3872391E-02    4  9.1273462E-03    5  7.0260491E-01
                                   6  6.9935325E-01    7  7.0009956E-01

                   -677193.01 -705699.82 -743863.72 .1140376E7 -.110603E7 -.123053E7 2637.94396
Times of maxima :     .007555    .713134    .003365    .004723    .006577    .002892    .014198
             Random switching times for simulation number  260  :
                                   1  5.4899582E-02    2  5.5340512E-02    3  5.4896080E-02    4  9.9261208E-03    5  7.0005895E-01
                                   6  6.9815414E-01    7  7.0087168E-01

                   -677193.01 -703498.18 -743863.72 .1140376E7 -.110603E7 -.123053E7 2443.71392
Times of maxima :     .007555    .713666    .003365    .004723    .006577    .002892    .713922
             Random switching times for simulation number  261  :
                                   1  5.5712116E-02    2  5.5884638E-02    3  5.4373915E-02    4  9.0013116E-03    5  7.0012513E-01
                                   6  7.0195455E-01    7  7.0012766E-01

                   -677193.01 -702052.83 -743863.72 .1140376E7 -.110603E7 -.123053E7 2708.72679
Times of maxima :     .007555    .713743    .003365    .004723    .006577    .002892    .014125
             Random switching times for simulation number  262  :
                                   1  5.7250048E-02    2  5.5855359E-02    3  5.4227623E-02    4  1.1135989E-02    5  6.9977456E-01
                                   6  6.9949060E-01    7  6.9998090E-01

                   -677193.01 -727001.29 -743863.72 .1140376E7 -.110603E7 -.123053E7 2390.86117
Times of maxima :     .007555    .713742    .003365    .004723    .006577    .002892    .714073
             Random switching times for simulation number  263  :
                                   1  5.6200606E-02    2  5.5622483E-02    3  5.4269999E-02    4  1.0160339E-02    5  7.0044659E-01
                                   6  7.0088926E-01    7  6.9859753E-01

                   -677193.01 -678284.54 -743863.72 .1140376E7 -.110603E7 -.123053E7 2393.14346
Times of maxima :     .007555    .714132    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  264  :
                                   1  5.4200674E-02    2  5.3835270E-02    3  5.4175419E-02    4  8.9930504E-03    5  7.0231554E-01
                                   6  6.9959379E-01    7  7.0048572E-01

                   -677193.01 623356.404 -743863.72 .1140376E7 -.110603E7 -.123053E7 2713.14378
Times of maxima :     .007555    .020996    .003365    .004723    .006577    .002892    .014118
             Random switching times for simulation number  265  :
                                   1  5.5763610E-02    2  5.4812050E-02    3  5.4007870E-02    4  1.0187158E-02    5  6.9970288E-01
                                   6  7.0161417E-01    7  7.0074144E-01

                   -677193.01 -731650.86 -743863.72 .1140376E7 -.110603E7 -.123053E7 2387.12394
Times of maxima :     .007555    .713684    .003365    .004723    .006577    .002892    .713645
             Random switching times for simulation number  266  :
                                   1  5.5186564E-02    2  5.4391500E-02    3  5.4485704E-02    4  9.3229010E-03    5  6.9998376E-01
                                   6  7.0113402E-01    7  7.0123312E-01

                   -677193.01 -706165.15 -743863.72 .1140376E7 -.110603E7 -.123053E7 2526.06857
Times of maxima :     .007555    .713956    .003365    .004723    .006577    .002892    .014322
             Random switching times for simulation number  267  :
                                   1  5.5635528E-02    2  5.6236918E-02    3  5.5230852E-02    4  9.1360905E-03    5  6.9877402E-01
                                   6  7.0013242E-01    7  6.9989262E-01

                   -677193.01 -827953.49 -743863.72 .1140376E7 -.110603E7 -.123053E7 2632.87575
Times of maxima :     .007555    .713784    .003365    .004723    .006577    .002892    .014204
             Random switching times for simulation number  268  :
                                   1  5.4376990E-02    2  5.5888525E-02    3  5.4966482E-02    4  1.0102686E-02    5  7.0034119E-01
                                   6  6.9892446E-01    7  7.0093295E-01

                   -677193.01 -693868.62 -743863.72 .1140376E7 -.110603E7 -.123053E7 2411.89686
Times of maxima :     .007555    .713755    .003365    .004723    .006577    .002892    .713852
             Random switching times for simulation number  269  :
                                   1  5.6292598E-02    2  5.6036454E-02    3  5.2704210E-02    4  1.1029842E-02    5  6.9936071E-01
                                   6  7.0013148E-01    7  7.0114785E-01

                   -677193.01 -770350.71 -743863.72 .1140376E7 -.110603E7 -.123053E7  2365.3467
Times of maxima :     .007555    .713919    .003365    .004723    .006577    .002892    .713922
             Random switching times for simulation number  270  :
                                   1  5.4177580E-02    2  5.5098812E-02    3  5.4304041E-02    4  9.5610158E-03    5  6.9905541E-01
                                   6  7.0016104E-01    7  7.0044991E-01

                   -677193.01 -797751.12 -743863.72 .1140376E7 -.110603E7 -.123053E7 2385.75698
Times of maxima :     .007555    .713919    .003365    .004723    .006577    .002892    .014474
             Random switching times for simulation number  271  :
                                   1  5.6215481E-02    2  5.4189986E-02    3  5.4444106E-02    4  1.0583545E-02    5  6.9998070E-01
                                   6  6.9953369E-01    7  7.0086459E-01

                   -677193.01 -721922.68 -743863.72 .1140376E7 -.110603E7 -.123053E7 2391.34563
Times of maxima :     .007555    .713801    .003365    .004723    .006577    .002892    .713919
             Random switching times for simulation number  272  :
                                   1  5.6501060E-02    2  5.4993443E-02    3  5.4440015E-02    4  9.5775142E-03    5  6.9952158E-01
                                   6  7.0038985E-01    7  7.0094000E-01

                   -677193.01  -750904.1 -743863.72 .1140376E7 -.110603E7 -.123053E7 2376.23984
Times of maxima :     .007555     .71399    .003365    .004723    .006577    .002892    .014485
             Random switching times for simulation number  273  :
                                   1  5.4776243E-02    2  5.4891508E-02    3  5.2459964E-02    4  9.2824063E-03    5  6.9976218E-01
                                   6  7.0117249E-01    7  7.0073803E-01

                   -677193.01 -720809.39 -743863.72 .1140376E7 -.110603E7 -.123053E7 2549.18322
Times of maxima :     .007555    .713708    .003365    .004723    .006577    .002892    .014297
             Random switching times for simulation number  274  :
                                   1  5.5451485E-02    2  5.5298170E-02    3  5.5659933E-02    4  1.0212631E-02    5  7.0170786E-01
                                   6  6.9925884E-01    7  6.9916817E-01

                   -677193.01 634341.252 -743863.72 .1140376E7 -.110603E7 -.123053E7 2339.62466
Times of maxima :     .007555    .021156    .003365    .004723    .006577    .002892     .71369
             Random switching times for simulation number  275  :
                                   1  5.5406489E-02    2  5.4554377E-02    3  5.4686330E-02    4  1.0325474E-02    5  6.9988097E-01
                                   6  6.9839401E-01    7  7.0115098E-01

                   -677193.01 -718772.95 -743863.72 .1140376E7 -.110603E7 -.123053E7 2440.16382
Times of maxima :     .007555    .713661    .003365    .004723    .006577    .002892    .713921
             Random switching times for simulation number  276  :
                                   1  5.4896608E-02    2  5.7052210E-02    3  5.7294242E-02    4  8.6258953E-03    5  7.0178360E-01
                                   6  6.9953277E-01    7  6.9888566E-01

                   -687038.04 -637810.58 -743863.72 .1140376E7 -.110603E7 -.123053E7 2901.30951
Times of maxima :     .008645    .714117    .003365    .004723    .006577    .002892    .013853
             Random switching times for simulation number  277  :
                                   1  5.5304542E-02    2  5.5157221E-02    3  5.5645561E-02    4  1.1119026E-02    5  6.9827216E-01
                                   6  7.0104553E-01    7  6.9977155E-01

                   -677193.01 -871590.17 -743863.72 .1140376E7 -.110603E7 -.123053E7 2349.03097
Times of maxima :     .007555    .713686    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  278  :
                                   1  5.3920260E-02    2  5.3552869E-02    3  5.6378107E-02    4  1.0870078E-02    5  6.9999588E-01
                                   6  7.0022320E-01    7  7.0018836E-01

                   -677193.01 -713532.33 -743863.72 .1140376E7 -.110603E7 -.123053E7 2385.03154
Times of maxima :     .007555    .713995    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  279  :
                                   1  5.3140543E-02    2  5.4761007E-02    3  5.4937066E-02    4  8.2152056E-03    5  7.0183067E-01
                                   6  7.0136623E-01    7  6.9898484E-01

                   -747039.93 -631766.79 -743863.72 .1140376E7 -.110603E7 -.123053E7 3085.63278
Times of maxima :     .008268    .714586    .003365    .004723    .006577    .002892    .013721
             Random switching times for simulation number  280  :
                                   1  5.4091055E-02    2  5.4039265E-02    3  5.4005585E-02    4  8.9628387E-03    5  7.0028059E-01
                                   6  6.9815712E-01    7  7.0079185E-01

                   -677193.01 -688267.95 -743863.72 .1140376E7 -.110603E7 -.123053E7 2730.13977
Times of maxima :     .007555    .713692    .003365    .004723    .006577    .002892    .014093
             Random switching times for simulation number  281  :
                                   1  5.3951990E-02    2  5.3992297E-02    3  5.4998504E-02    4  8.9736481E-03    5  6.9971721E-01
                                   6  7.0038720E-01    7  6.9900069E-01

                   -677193.01 -731045.35 -743863.72 .1140376E7 -.110603E7 -.123053E7 2724.13114
Times of maxima :     .007555    .714038    .003365    .004723    .006577    .002892    .014102
             Random switching times for simulation number  282  :
                                   1  5.5602352E-02    2  5.5812980E-02    3  5.4892076E-02    4  1.0184806E-02    5  7.0027725E-01
                                   6  6.9981102E-01    7  6.9934270E-01

                   -677193.01 -700277.19 -743863.72 .1140376E7 -.110603E7 -.123053E7 2390.62888
Times of maxima :     .007555    .713957    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  283  :
                                   1  5.3524538E-02    2  5.5105627E-02    3  5.4663167E-02    4  9.3189233E-03    5  7.0011045E-01
                                   6  7.0029556E-01    7  7.0087467E-01

                   -677193.01 -706487.45 -743863.72 .1140376E7 -.110603E7 -.123053E7 2528.38485
Times of maxima :     .007555     .71403    .003365    .004723    .006577    .002892     .01432
             Random switching times for simulation number  284  :
                                   1  5.5340206E-02    2  5.5008253E-02    3  5.5162595E-02    4  8.7264816E-03    5  7.0118319E-01
                                   6  7.0192244E-01    7  6.9939901E-01

                   -677193.01 -650458.94 -743863.72 .1140376E7 -.110603E7 -.123053E7 2852.68316
Times of maxima :     .007555    .713979    .003365    .004723    .006577    .002892    .013909
             Random switching times for simulation number  285  :
                                   1  5.6129429E-02    2  5.4511351E-02    3  5.2887201E-02    4  1.0931035E-02    5  6.9885933E-01
                                   6  6.9907853E-01    7  6.9954236E-01

                   -677193.01 -821813.12 -743863.72 .1140376E7 -.110603E7 -.123053E7  2426.0475
Times of maxima :     .007555    .714261    .003365    .004723    .006577    .002892    .713827
             Random switching times for simulation number  286  :
                                   1  5.4406686E-02    2  5.4484646E-02    3  5.5618422E-02    4  7.1078610E-03    5  6.9942466E-01
                                   6  7.0005727E-01    7  7.0088784E-01

                   -783361.37 -763773.61 -743863.72 .1140376E7 -.110603E7 -.123053E7 3402.24599
Times of maxima :     .007708    .713919    .003365    .004723    .006577    .002892    .013499
             Random switching times for simulation number  287  :
                                   1  5.2360769E-02    2  5.4467441E-02    3  5.5729709E-02    4  9.3606291E-03    5  7.0073724E-01
                                   6  7.0022498E-01    7  6.9951092E-01

                   -677193.01  -672510.6 -743863.72 .1140376E7 -.110603E7 -.123053E7 2504.00856
Times of maxima :     .007555    .714162    .003365    .004723    .006577    .002892    .014346
             Random switching times for simulation number  288  :
                                   1  5.6564224E-02    2  5.4743002E-02    3  5.3839541E-02    4  8.2806733E-03    5  7.0254165E-01
                                   6  7.0007582E-01    7  7.0150055E-01

                   -741601.34 -628987.52 -743863.72 .1140376E7 -.110603E7 -.123053E7 3059.10018
Times of maxima :     .008329    .714229    .003365    .004723    .006577    .002892    .013757
             Random switching times for simulation number  289  :
                                   1  5.5608492E-02    2  5.5048603E-02    3  5.5788740E-02    4  9.3401058E-03    5  6.9939723E-01
                                   6  7.0013915E-01    7  7.0033930E-01

                   -677193.01 -764172.34 -743863.72 .1140376E7 -.110603E7 -.123053E7 2515.63132
Times of maxima :     .007555     .71395    .003365    .004723    .006577    .002892    .014333
             Random switching times for simulation number  290  :
                                   1  5.7507204E-02    2  5.4328888E-02    3  5.5858351E-02    4  9.4172607E-03    5  6.9922443E-01
                                   6  7.0040496E-01    7  7.0028709E-01

                   -677193.01 -770626.13 -743863.72 .1140376E7 -.110603E7 -.123053E7 2470.73691
Times of maxima :     .007555    .713963    .003365    .004723    .006577    .002892    .014381
             Random switching times for simulation number  291  :
                                   1  5.3312541E-02    2  5.6264748E-02    3  5.4013954E-02    4  9.3973334E-03    5  7.0213569E-01
                                   6  6.9949081E-01    7  6.9994156E-01

                   -677193.01 631660.444 -743863.72 .1140376E7 -.110603E7 -.123053E7 2482.43572
Times of maxima :     .007555    .020985    .003365    .004723    .006577    .002892    .014369
             Random switching times for simulation number  292  :
                                   1  5.5372291E-02    2  5.3789106E-02    3  5.4493726E-02    4  9.0616729E-03    5  6.9906473E-01
                                   6  6.9986095E-01    7  6.9896394E-01

                   -677193.01 -799470.29 -743863.72 .1140376E7 -.110603E7 -.123053E7 2675.22707
Times of maxima :     .007555    .713745    .003365    .004723    .006577    .002892    .014171
             Random switching times for simulation number  293  :
                                   1  5.4488465E-02    2  5.6426307E-02    3  5.5464015E-02    4  9.6763841E-03    5  6.9882781E-01
                                   6  6.9969940E-01    7  6.9925266E-01

                   -677193.01 -826267.56 -743863.72 .1140376E7 -.110603E7 -.123053E7 2383.87114
Times of maxima :     .007555    .713703    .003365    .004723    .006577    .002892    .713921
             Random switching times for simulation number  294  :
                                   1  5.4908667E-02    2  5.4416275E-02    3  5.4514788E-02    4  8.6830748E-03    5  6.9864284E-01
                                   6  7.0046797E-01    7  6.9862769E-01

                   -677193.01   -839892. -743863.72 .1140376E7 -.110603E7 -.123053E7 2873.63236
Times of maxima :     .007555    .713962    .003365    .004723    .006577    .002892    .013881
             Random switching times for simulation number  295  :
                                   1  5.5582039E-02    2  5.5000287E-02    3  5.4827331E-02    4  1.1120359E-02    5  7.0040328E-01
                                   6  7.0130275E-01    7  6.9943550E-01

                   -677193.01 -678149.33 -743863.72 .1140376E7 -.110603E7 -.123053E7 2401.26418
Times of maxima :     .007555    .713959    .003365    .004723    .006577    .002892    .713353
             Random switching times for simulation number  296  :
                                   1  5.5801796E-02    2  5.4258744E-02    3  5.4176209E-02    4  1.0357663E-02    5  6.9853327E-01
                                   6  6.9869586E-01    7  6.9958808E-01

                   -677193.01 -861259.13 -743863.72 .1140376E7 -.110603E7 -.123053E7 2434.71355
Times of maxima :     .007555    .713999    .003365    .004723    .006577    .002892    .713674
             Random switching times for simulation number  297  :
                                   1  5.6055230E-02    2  5.4163897E-02    3  5.4929744E-02    4  9.5205641E-03    5  7.0046628E-01
                                   6  6.9931070E-01    7  6.9985771E-01

                   -677193.01 -688606.19 -743863.72 .1140376E7 -.110603E7 -.123053E7  2410.0822
Times of maxima :     .007555     .71392    .003365    .004723    .006577    .002892    .014447
             Random switching times for simulation number  298  :
                                   1  5.4402657E-02    2  5.4726493E-02    3  5.5809066E-02    4  1.1302849E-02    5  6.9999931E-01
                                   6  6.9999918E-01    7  7.0135056E-01

                   -677193.01 -720232.46 -743863.72 .1140376E7 -.110603E7 -.123053E7  2377.8386
Times of maxima :     .007555    .713948    .003365    .004723    .006577    .002892    .713352
             Random switching times for simulation number  299  :
                                   1  5.4359107E-02    2  5.5309833E-02    3  5.5354775E-02    4  9.7516764E-03    5  7.0067447E-01
                                   6  7.0174165E-01    7  7.0054964E-01

                   -677193.01 -668375.91 -743863.72 .1140376E7 -.110603E7 -.123053E7 2416.54951
Times of maxima :     .007555    .713741    .003365    .004723    .006577    .002892    .713643
             Random switching times for simulation number  300  :
                                   1  5.6212631E-02    2  5.5400460E-02    3  5.4330646E-02    4  9.8967378E-03    5  7.0009595E-01
                                   6  7.0031249E-01    7  6.9985806E-01

                   -677193.01 -705357.68 -743863.72 .1140376E7 -.110603E7 -.123053E7 2385.61529
Times of maxima :     .007555    .714042    .003365    .004723    .006577    .002892    .713352

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.0444871000000000E+09

Statistical output of  node  voltage   0.4287E+06 |              X0003AX0003BX0003C

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003A".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        31           1.5500000      6.64424093E+05             0             0          100.000000
        32           1.6000000      6.85857128E+05           269           269           10.333333
        33           1.6500000      7.07290163E+05             2           271            9.666667
        34           1.7000000      7.28723199E+05             2           273            9.000000
        35           1.7500000      7.50156234E+05            11           284            5.333333
        36           1.8000000      7.71589269E+05             5           289            3.666667
        37           1.8500000      7.93022304E+05             6           295            1.666667
        38           1.9000000      8.14455340E+05             1           296            1.333333
        39           1.9500000      8.35888375E+05             2           298             .666667
        40           2.0000000      8.57321410E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59583333E+00     1.60016487E+00
                             Variance = 4.58960424E-03     4.45515354E-03
                   Standard deviation = 6.77466179E-02     6.67469366E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003B".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      6.21558022E+05             0             0          100.000000
        30           1.5000000      6.42991058E+05            22            22           92.666667
        31           1.5500000      6.64424093E+05            29            51           83.000000
        32           1.6000000      6.85857128E+05            34            85           71.666667
        33           1.6500000      7.07290163E+05            44           129           57.000000
        34           1.7000000      7.28723199E+05            39           168           44.000000
        35           1.7500000      7.50156234E+05            29           197           34.333333
        36           1.8000000      7.71589269E+05            32           229           23.666667
        37           1.8500000      7.93022304E+05            17           246           18.000000
        38           1.9000000      8.14455340E+05            15           261           13.000000
        39           1.9500000      8.35888375E+05            15           276            8.000000
        40           2.0000000      8.57321410E+05             9           285            5.000000
        41           2.0500000      8.78754445E+05             6           291            3.000000
        42           2.1000000      9.00187481E+05             3           294            2.000000
        43           2.1500000      9.21620516E+05             1           295            1.666667
        44           2.2000000      9.43053551E+05             3           298             .666667
        45           2.2500000      9.64486586E+05             1           299             .333333
        46           2.3000000      9.85919622E+05             0           299             .333333
        47           2.3500000      1.00735266E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.70416667E+00     1.70398936E+00
                             Variance = 2.58939521E-02     2.58758432E-02
                   Standard deviation = 1.60915978E-01     1.60859700E-01

3 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
3 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        34           1.7000000      7.28723199E+05             0             0          100.000000
        35           1.7500000      7.50156234E+05           187           187           37.666667
        36           1.8000000      7.71589269E+05            32           219           27.000000
        37           1.8500000      7.93022304E+05            23           242           19.333333
        38           1.9000000      8.14455340E+05            15           257           14.333333
        39           1.9500000      8.35888375E+05            17           274            8.666667
        40           2.0000000      8.57321410E+05            11           285            5.000000
        41           2.0500000      8.78754445E+05             6           291            3.000000
        42           2.1000000      9.00187481E+05             3           294            2.000000
        43           2.1500000      9.21620516E+05             1           295            1.666667
        44           2.2000000      9.43053551E+05             3           298             .666667
        45           2.2500000      9.64486586E+05             1           299             .333333
        46           2.3000000      9.85919622E+05             0           299             .333333
        47           2.3500000      1.00735266E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.78500000E+00     1.79162073E+00
                             Variance = 1.07692308E-02     9.99541468E-03
                   Standard deviation = 1.03774904E-01     9.99770708E-02

Statistical output of branch voltage   0.4287E+06 |-1            X0003BX0003CX0003AX0003BX0003CX0003A

4 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "X0003A"  to  "X0003B".   Base voltage  for per unit output = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        51           2.5500000      1.09308480E+06             0             0          100.000000
        52           2.6000000      1.11451783E+06           291           291            3.000000
        53           2.6500000      1.13595087E+06             0           291            3.000000
        54           2.7000000      1.15738390E+06             0           291            3.000000
        55           2.7500000      1.17881694E+06             1           292            2.666667
        56           2.8000000      1.20024997E+06             1           293            2.333333
        57           2.8500000      1.22168301E+06             1           294            2.000000
        58           2.9000000      1.24311604E+06             0           294            2.000000
        59           2.9500000      1.26454908E+06             1           295            1.666667
        60           3.0000000      1.28598212E+06             0           295            1.666667
        61           3.0500000      1.30741515E+06             1           296            1.333333
        62           3.1000000      1.32884819E+06             2           298             .666667
        63           3.1500000      1.35028122E+06             0           298             .666667
        64           3.2000000      1.37171426E+06             1           299             .333333
        65           3.2500000      1.39314729E+06             0           299             .333333
        66           3.3000000      1.41458033E+06             0           299             .333333
        67           3.3500000      1.43601336E+06             0           299             .333333
        68           3.4000000      1.45744640E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.58766667E+00     2.59273634E+00
                             Variance = 6.36075808E-03     6.25542452E-03
                   Standard deviation = 7.97543609E-02     7.90912418E-02

5 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
5 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        57           2.8500000      1.22168301E+06             0             0          100.000000
        58           2.9000000      1.24311604E+06           294           294            2.000000
        59           2.9500000      1.26454908E+06             1           295            1.666667
        60           3.0000000      1.28598212E+06             0           295            1.666667
        61           3.0500000      1.30741515E+06             1           296            1.333333
        62           3.1000000      1.32884819E+06             2           298             .666667
        63           3.1500000      1.35028122E+06             0           298             .666667
        64           3.2000000      1.37171426E+06             1           299             .333333
        65           3.2500000      1.39314729E+06             0           299             .333333
        66           3.3000000      1.41458033E+06             0           299             .333333
        67           3.3500000      1.43601336E+06             0           299             .333333
        68           3.4000000      1.45744640E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.87966667E+00     2.87536093E+00
                             Variance = 1.46644370E-03     1.51906956E-03
                   Standard deviation = 3.82941732E-02     3.89752430E-02

Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"            Switch  "X0001C"  to  "X0002C"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    |*A                                       B*                                        |*C
    |A*                                       | X                                       | X
    |   X                                     | B *                                     |   *  C
    |       X                                 |       X                                 |     C *
    |      A    *                             |           *B                            |       C   *
    |                 * A                     |                 *    B                  |                 *  C
    |                       *     A           |                       X                 |                       *    C
    |                      A    *             |                           *   B         |                    C      *
    |  5.5000E-02                 *     A     |  5.5000E-02              B  *           |  5.5000E-02                 *     C
    |                           *      A      |                         B *             |                         C *
    |                  A    *                 |                       * B               |                       *     C
    |               A *                       |                B*                       |            C    *
    |         A *                             |          B*                             |        C  *
    |       * A                               |       X                                 |       *  C
    |  A*                                     |   X                                     | C *
    | *A                                      | X                                       | X
    |X                                        |X                                        |*C
    X                                         *B                                        X
    X                                         X                                         X
    X                                         X                                         *C
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

        Switch  "X0003C"  to  "XX0009"            Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         * C
    |X                                        |X                                        |*C
    | *A                                      | X                                       | X
    |  A*                                     |  B*                                     |   X
    |      A*                                 |    B  *                                 |     C *
    |         A *                             |           *  B                          |          C*
    |                 * A                     |                B*                       |                 X
    |                       *     A           |                       *    B            |                       X
    |                           *    A        |                           *B            |                           * C
    |  1.0000E-02                 *A          |  7.0000E-01                 *   B       |  7.0000E-01                C*
    |                           *   A         |                           *  B          |                           *  C
    |                A      *                 |                   B   *                 |                    C  *
    |                 * A                     |            B    *                       |                 X
    |           X                             |         B *                             |           * C
    |     A *                                 |     B *                                 |       X
    A   *                                     |   *  B                                  |   *C
    A *                                       | X                                       C *
    A*                                        |*B                                       |*C
    *A                                        *B                                        X
    X                                         X                                         X
    X                                         *B                                        X
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

   Switch  "X0001C"  to  "X0002C"
     1.32420000E+00   switchings per column
              Columns
          5   10   15   20   25   30
     +----+----+----+----+----+----+
    X
    X
    *A
    X
    |X
    |A*
    | A *
    |       X
    |           *    A
    |          A      *
    |                       *    A
    |                         A *
    |  7.0000E-01                A*
    |                          A*
    |                       X
    |                 *  A
    |           *       A
    |    A  *
    |   X
    A *
    A*
    *A
    X
    *A
    X
   Time (scale = 3.33333333E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.79983461E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.61125218E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.22920778E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.70941508E-02
 .... Questionable Kolmogorov-Smirnov test result = 7.08509700E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.61921384E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.92096056E-01

Actual List Sizes for the preceding solution follow.       11-Nov-18  11.00.00
   Size  1-10:    27    26    38     3   138    13    42  5298     0     0
   Size 11-20:     0     7 -9999 -9999 -9999     0     0     0    23  3252
   Size 21-30:    36   180 14794     0 -9999     9 -9999 -9999 -9999     0
Seconds for overlays  1-5  :     0.000     0.000     0.000  -- (CP: Wait; Real)
Seconds for overlays  6-11 :     0.000     0.000     0.000
Seconds for overlays 12-15 :     0.000     0.000     0.000
Seconds for time-step loop :     0.000     0.000     0.000
Seconds after DELTAT-loop  :     0.000     0.000     0.000
                               ---------------------------
                   Totals  :     0.000     0.000     0.000

