   ---   55   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  F77 GNU Linux or DOS.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 11-Nov-18  11.00.00    Name of disk plot file, if any, is
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is
Total size of LABCOM tables = 16446853 INTEGER words.  31 VARDIM  List Sizes follow:  6002  10K  192K  900  420K  1200  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  600  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   KOMPAR > 0.                       |C data:Caso0_ReEnergizacao_Convenc_RPI.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   KOMPAR > 0.                       |C $DUMMY, XYZ000
Misc. data.     1.000E-06   1.000E+00   0.000E+00 |   1.E-6      1.
Misc. data.  500  1  0  0  1  0  0  1  300  0     |     500       1       0       0       1       0       0       1     300
Statistics data.      1    1    0    0    1    0  |       1       1       0       0       1      -1                               0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001AX0007A                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001BX0007B                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001CX0007C                5.   75.                                         0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007AX0001A              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007BX0001B              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007CX0001C              200.                                               0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003BXX0008            1.5155 1608.                                         0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003AXX0008            1.5155 1608.                                         0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003CXX0008            1.5155 1608.                                         0
Series R-L-C.   3.272E-01  3.472E-01  0.000E+00   |  XX0008                   .3272 347.2                                         0
Series R-L-C.   3.000E+01  0.000E+00  0.000E+00   |  XX0009                     30.                                               0
Series R-L-C.   6.000E+02  0.000E+00  0.000E+00   |  X0002AX0010A              600.                                               0
Series R-L-C.   6.000E+02  0.000E+00  0.000E+00   |  X0002BX0010B              600.                                               0
Series R-L-C.   6.000E+02  0.000E+00  0.000E+00   |  X0002CX0010C              600.                                               0
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\2\EXT1.pch
J. Marti line, mode  1   parameters begin.        |-1X0010AX0006C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0010BX0006A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0010CX0006B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\2\CONV2.pch
J. Marti line, mode  1   parameters begin.        |-1X0004AX0005C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0004BX0005A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0004CX0005B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\2\EXT3.pch
J. Marti line, mode  1   parameters begin.        |-1X0005AX0003A                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0005BX0003B                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0005CX0003C                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\2\CONV4.pch
J. Marti line, mode  1   parameters begin.        |-1X0006AX0004C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0006BX0004A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0006CX0004B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Blank card ending branches.  IBR, NTOT = 26  27   |BLANK BRANCH
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001BX0002B      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001AX0002A      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001CX0002C      .055      .001               3333.STATISTICS               0
Switch.   1.00E-02  1.00E-03  0.00E+00  0.00E+00  |  X0003CXX0009       .01      .001                    STATISTICS               1
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001BX0002B        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001AX0002A        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001CX0002C        .7      .001                    STATISTICS               0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002AX0010A                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002BX0010B                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002CX0010C                .698                                             0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002AX0010A       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002BX0010B       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002CX0010C       .71                                                       0
Blank card ending switches.   KSWTCH = 13.        |BLANK SWITCH
Source.   4.29E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  428660.705       60.                                     -1.      100.
Source.   4.29E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  428660.705       60.     -120.                           -1.      100.
Source.   4.29E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  428660.705       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

     Total network loss  P-loss  by summing injections =   2.359741646785E+08

Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  7   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  6     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   1     output variables are branch currents (flowing from the upper node to the lower node);
   Step      Time      X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
                                                        X0003C     X0003B     X0003A     XX0009
 ***      Phasor I(0) =  1.2530871E+02                     Switch  "X0001B"  to  "X0002B"  closed in the steady-state.
 ***      Phasor I(0) =  3.6994322E+02                     Switch  "X0001A"  to  "X0002A"  closed in the steady-state.
 ***      Phasor I(0) = -4.9200433E+02                     Switch  "X0001C"  to  "X0002C"  closed in the steady-state.
 ***                    Switch  "X0002A"  to  "X0010A"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002B"  to  "X0010B"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002C"  to  "X0010C"  closed  after  0.00000000E+00  sec.
      0       0.0  214689.688 -303859.19 87715.5754 -391574.76 518548.876 -126974.11        0.0
    500     .5E-3  252486.371 -283640.85 30919.5238 -314560.38 536127.223 -221566.85        0.0
   1000     .1E-2  282360.766 -253808.29 -27406.312 -226401.98 536169.055 -309767.08        0.0
   1500     .0015  301433.499 -215094.98 -84618.835 -130476.15 516528.484 -386052.33        0.0
   2000      .002  541174.378 -65534.864 -540637.78 475102.921 606709.241 -.108181E7        0.0
   2500     .0025  518325.244 106229.262 -643846.46 750075.718 412095.982 -.116217E7        0.0
   3000      .003  449647.379 240229.578  -711363.8 951593.379   209417.8 -.116101E7        0.0
   3500     .0035  349298.296 338198.174 -713652.15  .105185E7 11100.1218 -.106295E7        0.0
   4000      .004  234807.477 440304.665 -656312.49 .1096617E7 -205497.19 -891119.96        0.0
   4500     .0045  113414.603 528873.066 -592481.45 .1121355E7 -415458.46 -705896.05        0.0
   5000      .005  -31044.866 587403.321 -509844.38 .1097248E7 -618448.19 -478799.51        0.0
   5500     .0055   -273945.6 586088.302 -275481.41 861569.714  -860033.9 -1535.8146        0.0
   6000      .006  -441384.18 524682.457 -58811.508 583493.964 -966066.64 382572.672        0.0
   6500     .0065  -535852.46 450242.923 123368.884 326874.039 -986095.38 659221.341        0.0
   7000      .007  -586704.81 373403.293 255179.457 118223.835  -960108.1 841884.265        0.0
   7500     .0075  -602373.86 295197.112 328091.316 -32894.204 -897570.97 930465.175        0.0
   8000      .008  -590398.27 203703.866 374186.073 -170482.21 -794102.13  964584.34        0.0
   8500     .0085  -550513.96  102338.69 405303.015 -302964.33 -652852.65 955816.979        0.0
   9000      .009  -449808.53 10359.8868 378424.592  -368064.7 -460168.42  828233.12        0.0
   9500     .0095  -332022.85 -52499.787 323221.769 -375721.56 -279523.06 655244.616        0.0
  10000       .01  -233354.98 -97106.698 270023.082 -367129.78 -136248.28 503378.058        0.0
 ***                                                             Close switch  "X0003C"  to  "XX0009"  after  1.00010000E-02  sec.
  10500     .0105  -209538.42 -196719.79 22663.2876 -219383.08 -12818.628 232201.706 755.442921
  11000      .011  -148609.65  -242862.9 23250.7739 -266113.68 94253.2557 171860.423 775.025798
  11500     .0115  -98122.881 -297164.23 25916.4725  -323080.7 199041.348 124039.353 863.882415
  12000      .012  -63097.739 -355174.97 31052.4339  -386227.4 292077.227 94150.1727 1035.08113
  12500     .0125  -41408.335 -394245.03 35744.4914 -429989.52 352836.691 77152.8269 1191.48305
  13000      .013  -16487.997 -434442.32 39810.4519 -474252.78 417954.328 56298.4488 1327.01506
  13500     .0135   -32989.09 -490866.36 44881.6804 -535748.04 457877.272 77870.7706 1496.05601
  14000      .014  -43276.669 -581550.86 55360.9692 -636911.83 538274.191 98637.6382 1845.36564
  14500     .0145  60632.9431 -562171.89 62157.5574 -624329.45 622804.834 1524.61432 2071.91858
  15000      .015  165191.973 -515740.47 62495.8577 -578236.33 680932.444 -102696.12 2083.19526
  15500     .0155  260645.517 -455528.03 56777.4792 -512305.51 716173.545 -203868.04 1892.58264
  16000      .016  361962.372 -381424.96 48338.4194 -429763.37 743387.327 -313623.95 1611.28065
  16500     .0165   462743.96 -286697.73 38767.3517 -325465.08 749441.686 -423976.61 1292.24506
  17000      .017  556203.411 -166410.16 27370.8071 -193780.97 722613.575  -528832.6 912.360237
  17500     .0175  620425.818 -32194.552 15664.2221 -47858.774  652620.37  -604761.6 522.140737
  18000      .018  646222.691   113937.2 7992.66758 105944.533  532285.49 -638230.02 266.422253
  18500     .0185  637567.513 255019.995 2726.66882 252293.326 382547.519 -634840.84 90.8889606
  19000      .019   590457.42 374095.545 -4473.9622 378569.507 216361.875 -594931.38 -149.13207
  19500     .0195  507783.638 471225.081 -13082.481 484307.562 36558.5577 -520866.12  -436.0827
  20000       .02  393233.223 543696.403 -22102.746 565799.149 -150463.18 -415335.97 -736.75819
  20500     .0205  258735.829 588894.093  -30865.45 619759.543 -330158.26 -289601.28 -1028.8483
  21000      .021   116212.73 605172.887 -39188.997 644361.885 -488960.16 -155401.73 -1306.2999
  21500     .0215  -30915.232 585662.798 -46189.955 631852.753 -616578.03 -15274.723 -1539.6652
  22000      .022  -172527.95 535935.393 -50428.531 586363.924 -708463.34 122099.419  -1680.951
  22500     .0225  -292315.98 473330.393 -51982.963 525313.356 -765646.37 240333.013 -1732.7654
  23000      .023  -384281.84 406212.926 -51388.086 457601.012 -790494.76 332893.752 -1712.9362
  23500     .0235  -449164.11 334568.728 -49243.151 383811.879 -783732.84 399920.958 -1641.4384
  24000      .024  -489740.37 258805.985  -45671.24 304477.225 -748546.36 444069.131 -1522.3747
  24500     .0245  -508720.89  181418.03 -40696.299 222114.329 -690138.92 468024.595 -1356.5433
  25000      .025  -508975.68  105571.16 -34624.835 140195.995 -614546.84 474350.842 -1154.1612
  25500     .0255   -495639.2 31345.2496  -27492.08 58837.3294 -526984.45 468147.118 -916.40266
  26000      .026  -471963.86 -41889.641 -18847.846 -23041.795 -430074.22  453116.01 -628.26154
  26500     .0265  -440323.24 -115660.64 -8641.9555 -107018.69  -324662.6 431681.286 -288.06518
  27000      .027  -402894.94 -191119.71 2448.66627 -193568.37 -211775.23 405343.604 81.6222089
  27500     .0275  -360148.83 -267472.33 13606.5589 -281078.89 -92676.505 373755.393 453.551963
  28000      .028  -311043.39 -342441.11 24211.5126 -366652.62 31397.7165 335254.903 807.050419
  28500     .0285  -253555.67 -412525.71 33781.2191 -446306.93 158970.041 287336.889 1126.04064
  29000      .029  -186142.32 -473884.87  41854.082 -515738.96 287742.558 227996.399 1395.13607
  29500     .0295  -109486.39 -523226.11 48149.9531 -571376.06 413739.718 157636.344 1604.99844
  30000       .03  -24874.532 -556568.96 52640.6325  -609209.6 531694.431 77515.1641 1754.68775
  30500     .0305  66793.3844 -568984.71 55357.6031 -624342.31  635778.09 -11435.781 1845.25344
  31000      .031  163741.774  -556280.3 56301.6332 -612581.93 720022.076 -107440.14 1876.72111
  31500     .0315  262037.779 -516758.21 55444.6185 -572202.83 778795.992 -206593.16 1848.15395
  32000      .032  356073.385  -451494.3 52794.0816 -504288.38 807567.686  -303279.3 1759.80272
  32500     .0325  439952.518 -363571.44 48406.5345 -411977.98 803523.963 -391545.98 1613.55115
  33000      .033  508349.169 -257573.48 42357.4019 -299930.88 765922.649 -465991.77  1411.9134
  33500     .0335  556708.367 -139412.21 34811.0617 -174223.27  696120.58 -521897.31 1160.36872
  34000      .034  581619.043 -15785.126 26088.9505 -41874.077 597404.169 -555530.09 869.631685
  34500     .0345  581070.942 106357.035 16600.0418 89756.9932 474713.907  -564470.9 553.334728
  35000      .035  554727.246 220411.778 6722.60641 213689.172 334315.468 -548004.64  224.08688
  35500     .0355  504067.659 320847.057 -3227.0125  324074.07 183220.602 -507294.67 -107.56708
  36000      .036  432203.937 403711.025 -12957.431 416668.456 28492.9119 -445161.37 -431.91437
  36500     .0365  343493.431 466793.105 -22185.662 488978.768 -123299.67 -365679.09 -739.52207
  37000      .037  242923.571 509357.352 -30650.095 540007.447 -266433.78 -273573.67 -1021.6698
  37500     .0375   135507.57 531704.396 -38101.377 569805.772 -396196.83 -173608.95 -1270.0459
  38000      .038  26053.6354  534952.85 -44283.796 579236.646 -508899.21 -70337.432 -1476.1265
  38500     .0385  -80910.376 520944.261 -48943.754 569888.015 -601854.64 31966.6223 -1631.4585
  39000      .039   -181343.5 491959.981 -51860.145 543820.126 -673303.48  129483.35 -1728.6715
  39500     .0395  -271980.39 450222.852 -52874.472 503097.324 -722203.24 219105.916 -1762.4824
  40000       .04  -350448.28 397510.663  -51907.29 449417.953 -747958.94 298540.988  -1730.243
  40500     .0405  -415125.46 335105.775 -48968.751 384074.525 -750231.24 366156.712 -1632.2917
  41000      .041   -464937.5 263968.755 -44165.551 308134.306 -728906.25 420771.945  -1472.185
  41500     .0415  -499221.79 184975.682 -37689.433 222665.115 -684197.47 461532.357 -1256.3144
  42000      .042  -517630.87 99151.7878 -29791.059 128942.847 -616782.66 487839.815  -993.0353
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1000      46       1      50
Plot timespan now in memory (in sec) = 0.00000000E+00   4.24930000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1001  339994       1  -1.00000E+00
1.00000E+19
  42500     .0425   -520053.2 7872.99682 -20760.582 28633.5793  -527926.2 499292.616 -692.01941
  43000      .043  -506561.33 -86954.903 -10922.989 -76031.914 -419606.42 495638.337 -364.09965
  43500     .0435  -477405.53 -182753.11 -635.42782 -182117.68 -294652.43 476770.106 -21.180927
  44000      .044  -433056.36 -276223.43 9724.52233 -285947.96 -156832.92 442780.881 324.150744
  44500     .0445  -374285.24 -363459.98 19774.9266  -383234.9 -10825.264 394060.166 659.164221
  45000      .045  -302284.62 -440240.79  29143.867 -469384.65  137956.17 331428.482 971.462234
  45500     .0455  -218792.62  -502432.4 37484.6094 -539917.01  283639.78 256277.228 1249.48698
  46000      .046   -126155.7 -546390.02 44492.9782   -590883. 420234.314 170648.682 1483.09927
  46500     .0465  -27296.962 -569283.91 49922.7089 -619206.62 541986.951 77219.6709  1664.0903
  47000      .047  74384.6906 -569353.39 53594.6134   -622948. 643738.079 -20790.077 1786.48711
  47500     .0475  175145.809 -546098.81 55399.5673 -601498.38 721244.617 -119746.24 1846.65224
  48000      .048  271057.468 -500377.14 55297.4875 -555674.63 771434.611 -215759.98 1843.24958
  48500     .0485  358206.072 -434352.85 53313.1141 -487665.97 792558.925 -304892.96  1777.1038
  49000      .049  432922.046 -351302.44 49529.5617   -400832. 784224.483 -383392.48 1650.98539
  49500     .0495  492003.481 -255317.44 44082.6116 -299400.05  747320.92 -447920.87 1469.42039
  50000       .05  532906.139 -150963.16 37157.6155 -188120.78 683869.301 -495748.52 1238.58718
  50500     .0505  553883.171 -42939.312 28987.1935 -71926.505 596822.483 -524895.98 966.239784
  51000      .051  554069.279 64226.5205 19846.5618 44379.9587 489842.759 -534222.72 661.552061
  51500     .0515  533510.699 166430.344 10045.7056 156384.639 367080.354 -523464.99 334.856853
  52000      .052  493144.789 260169.794 -80.246714 260250.041 232974.995 -493225.04 -2.6748905
  52500     .0525  434731.721 342634.575 -10181.697 352816.273 92097.1457 -444913.42 -339.38991
  53000      .053  360739.657 411706.159 -19906.439 431612.598 -50966.502  -380646.1 -663.54797
  53500     .0535  274192.614 465883.873 -28912.289 494796.163 -191691.26  -303104.9 -963.74298
  54000      .054  178501.493  504173.14 -36879.456 541052.597 -325671.65 -215380.95 -1229.3152
  54500     .0545  77299.8648 525974.749 -43521.924 569496.673 -448674.88 -120821.79 -1450.7308
  55000      .055  -25705.043 531001.281 -48597.764 579599.045 -556706.32 -22892.721 -1619.9255
  55500     .0555  -126866.36 519231.247 -51918.334 571149.581  -646097.6 74948.0233 -1730.6111
  56000      .056  -222716.93 490904.168 -53356.107 544260.275  -713621.1 169360.825 -1778.5369
  56500     .0565  -310070.06 446556.777 -52850.802 499407.579 -756626.84 257219.257 -1761.6934
 ***                                                             Open  switch  "X0001B"  to  "X0002B"  after  5.68670000E-02  sec.
  57000      .057  -386098.28 387093.134 -50413.405 437506.539 -773191.41 335684.876 -1680.4468
  57500     .0575  -448392.43 313870.782 -46127.356 359998.138 -762263.21 402265.071 -1537.5785
  58000      .058  -495006.75 228777.601 -40146.188 268923.789 -723784.36 454860.567 -1338.2063
  58500     .0585  -524495.45 134274.193  -32687.48 166961.673 -658769.65 491807.974 -1089.5827
  59000      .059  -546417.72  64221.507 -25256.844 89478.3513 -610639.23 521160.875 -841.89481
 ***                                                             Open  switch  "X0001A"  to  "X0002A"  after  5.94920000E-02  sec.
  59500     .0595  -539043.37 8033.75394 -15975.928 24009.6823 -547077.13 523067.444 -532.53094
  60000       .06  -512093.23 -49312.833 -5956.4869 -43356.346 -462780.39 506136.739 -198.54956
 ***                                                             Open  switch  "X0001C"  to  "X0002C"  after  6.01050000E-02  sec.
  60500     .0605  -468992.06  -110810.3 4333.70108   -115144. -358181.76 473325.761 144.456703
  61000      .061  -410932.43 -175741.99 14546.9284 -190288.92 -235190.44 425479.363 484.897614
  61500     .0615  -359551.19 -239062.61 25362.3048 -264424.92 -120488.58 384913.493 845.410161
  62000      .062  -294175.07 -287711.54  32562.056  -320273.6 -6463.5223 326737.121 1085.40187
  62500     .0625  -234454.17 -317053.33 31150.5942 -348203.92  82599.155 265604.769 1038.35314
  63000      .063  -179578.39 -355395.21 25420.9919  -380816.2 175816.819 204999.383 847.366398
  63500     .0635  -107045.02 -387332.18  19507.503 -406839.68  280287.16 126552.525 650.250099
  64000      .064   -21943.75 -409950.74 12897.6657 -422848.41 388006.991 34841.4158  429.92219
  64500     .0645  66800.0743 -430275.25 5602.94039 -435878.19  497075.32 -61197.134  186.76468
  65000      .065   141456.19 -441302.32 -1679.5953 -439622.73 582758.511 -143135.79 -55.986509
  65500     .0655  203908.448 -451731.17 -8107.8268 -443623.35 655639.621 -212016.28 -270.26089
  66000      .066   219882.23  -475053.6 -11407.719 -463645.88 694935.826 -231289.95  -380.2573
  66500     .0665  256517.165 -482351.61 -11221.924 -471129.69 738868.774 -267739.09 -374.06412
  67000      .067  308520.758 -473646.83 -10019.588 -463627.24 782167.591 -318540.35 -333.98628
  67500     .0675  361996.215 -455328.38 -7749.9575 -447578.42 817324.595 -369746.17 -258.33192
  68000      .068  408359.201 -433912.13  -3974.383 -429937.75 842271.331 -412333.58 -132.47943
  68500     .0685  440405.657 -397558.48 1042.12155  -398600.6 837964.132 -439363.54 34.7373849
  69000      .069  457411.567 -349836.54 6475.97585 -356312.51 807248.104 -450935.59 215.865862
  69500     .0695  461837.409 -294005.87 11608.2699 -305614.14  755843.28 -450229.14  386.94233
  70000       .07  476108.428 -233397.41 13273.7304 -246671.14 709505.837  -462834.7 442.457679
  70500     .0705  478052.401 -180109.02 12717.6936 -192826.71 658161.417 -465334.71 423.923121
  71000      .071  478157.422  -123525.8 11708.4257 -135234.22 601683.221   -466449. 390.280857
  71500     .0715  474933.568 -58942.133 10232.4597 -69174.593 533875.702 -464701.11 341.081989
  72000      .072  457871.503 14052.8786  7771.5431 6281.33551 443818.624 -450099.96 259.051437
  72500     .0725  420916.196 90108.5834 4551.23413 85557.3492 330807.613 -416364.96 151.707804
  73000      .073  376664.683 161491.697 1087.90148 160403.795 215172.986 -375576.78 36.2633826
  73500     .0735  322111.862 212114.638 -1573.2209 213687.859 109997.224 -323685.08 -52.440698
  74000      .074  265934.875 254816.989 -2729.1268 257546.116 11117.8858   -268664. -90.970893
  74500     .0745   215677.58 296291.821 -3260.2706 299552.091 -80614.241 -218937.85 -108.67569
  75000      .075  161087.465 338593.592 -3365.9791 341959.571 -177506.13 -164453.44  -112.1993
  75500     .0755  96109.9813 377623.175  -2500.818 380123.993 -281513.19 -98610.799 -83.360599
  76000      .076  21493.7209 418517.732 -711.89842  419229.63 -397024.01 -22205.619 -23.729947
  76500     .0765   -48015.09  451032.91 1496.32825 449536.582   -499048. 49511.4185 49.8776084
  77000      .077  -111310.25 468030.158 4061.27921 463968.879 -579340.41 115371.528 135.375974
  77500     .0775  -164185.34 476471.281 5840.81467 470630.467 -640656.62 170026.157 194.693822
  78000      .078  -215202.53 470725.427 6666.76124 464058.666 -685927.96 221869.292 222.225375
  78500     .0785  -267480.17 461946.598 7182.80004 454763.798 -729426.77 274662.971 239.426668
  79000      .079  -316365.99 452224.144 7472.85596 444751.288 -768590.14 323838.848 249.095199
  79500     .0795  -364347.22 444660.111 6978.57434 437681.536 -809007.33 371325.791 232.619145
  80000       .08  -401780.59  425034.11  5781.7949 419252.315  -826814.7 407562.384 192.726497
  80500     .0805  -426597.73  391365.66 4381.74738 386983.913 -817963.39 430979.475 146.058246
  81000      .081  -443770.35 344511.125 3095.09319 341416.032 -788281.47 446865.442 103.169773
  81500     .0815  -455336.32 286700.801 2337.92899 284362.872 -742037.12 457674.251 77.9309664
  82000      .082  -462654.69 230397.669 1806.17446 228591.494 -693052.36 464460.862 60.2058152
  82500     .0825  -465026.58 175981.747  1239.4454 174742.302 -641008.33 466266.025 41.3148467
  83000      .083  -464718.41  123213.91 885.625208 122328.285 -587932.32 465604.035 29.5208403
  83500     .0835  -450268.31 64561.8423   1045.919 63515.9233 -514830.15 451314.225 34.8639665
  84000      .084  -421244.01 1710.03081 1673.39704 36.6337631 -422954.04 422917.403 55.7799015
  84500     .0845  -383470.62 -64720.637 2666.37498 -67387.012 -318749.98  386136.99 88.8791661
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1001      46       1      50
Plot timespan now in memory (in sec) = 4.24919985E-02   8.49850000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1002  339994       1  -1.00000E+00
1.00000E+19
  85000      .085  -338519.48 -130602.34 3658.96858 -134261.31 -207917.14 342178.445 121.965619
  85500     .0855  -294731.12 -191677.49 4341.45121 -196018.94 -103053.63 299072.569  144.71504
  86000      .086  -251853.07 -245315.18 4770.96862 -250086.15 -6537.8895 256624.036 159.032287
  86500     .0865  -204918.02 -290582.49  4996.1754 -295578.66 85664.4692 209914.194  166.53918
  87000      .087  -146118.91 -332661.89 4884.53156 -337546.42 186542.978 151003.445 162.817719
  87500     .0875  -80448.505 -371993.62  4484.7341 -376478.35 291545.115 84933.2391 149.491137
  88000      .088  -12395.834  -408238.6 4007.48904 -412246.09 395842.764 16403.3232 133.582968
  88500     .0885  53189.3495  -438117.8 3502.18165 -441619.99 491307.154 -49687.168 116.739388
  89000      .089  110741.591 -459673.35 3109.71692 -462783.07 570414.945 -107631.87 103.657231
  89500     .0895  160846.352  -468634.7 2643.95928 -471278.66 629481.053 -158202.39 88.1319761
  90000       .09  209810.485 -468338.91 1983.67952 -470322.59 678149.397 -207826.81 66.1226506
  90500     .0905  260935.983 -463868.87 1358.63434 -465227.51 724804.858 -259577.35 45.2878112
  91000      .091  310802.215 -453876.67  1072.8935 -454949.56 764678.886 -309729.32 35.7631166
  91500     .0915  357322.254 -437562.88  1134.9568 -438697.84 794885.136  -356187.3 37.8318933
  92000      .092  394199.699 -412411.72 1425.38748 -413837.11 806611.417 -392774.31  47.512916
  92500     .0925  419937.975  -378272.2 1820.78319 -380092.98 798210.172 -418117.19 60.6927729
  93000      .093  432772.097 -334213.43 2069.03415 -336282.46 766985.525 -430703.06 68.9678049
  93500     .0935  440257.811 -285947.01 2163.46506 -288110.48 726204.822 -438094.35 72.1155019
  94000      .094  445991.105 -236134.58 2260.56227 -238395.15 682125.688 -443730.54 75.3520757
  94500     .0945  448139.991 -182847.79 2347.67799 -185195.47 630987.782 -445792.31 78.2559332
  95000      .095   443885.28  -127261.8 2368.00242  -129629.8 571147.076 -441517.28 78.9334141
  95500     .0955  427653.205 -67467.636 2360.82554 -69828.461  495120.84 -425292.38 78.6941845
  96000      .096  400290.344 -4682.9759 2304.59848 -6987.5744  404973.32 -397985.75 76.8199493
  96500     .0965  361354.859 60440.6219 2154.14363 58286.4783 300914.237 -359200.71 71.8047878
  97000      .097  319693.154 122016.475 1900.64593 120115.829  197676.68 -317792.51 63.3548645
  97500     .0975  277727.911 178267.784 1604.70718 176663.077 99460.1268  -276123.2 53.4902394
  98000      .098  233459.242 230216.529 1348.51717 228868.012 3242.71289 -232110.72 44.9505723
  98500     .0985  185233.908 277779.816 1254.57967 276525.237 -92545.908 -183979.33 41.8193223
  99000      .099  130206.607 323493.637 1337.77419 322155.863 -193287.03 -128868.83  44.592473
  99500     .0995  69615.6863 366269.513 1484.82373 364784.689 -296653.83 -68130.863 49.4941242
 100000       0.1  5609.77446 404519.199 1615.81873 402903.381 -398909.42 -3993.9557 53.8606242
 100500     .1005  -54386.314 432699.247 1706.08366 430993.164 -487085.56 56092.3975 56.8694554
 101000      .101  -109484.64 450337.329 1827.26242 448510.067 -559821.97 111311.901 60.9087472
 101500     .1015  -160917.44 459129.194 2024.02293 457105.171 -620046.63 162941.464  67.467431
 102000      .102  -209721.85 461130.869 2258.61519 458872.254 -670852.72  211980.47 75.2871729
 102500     .1025  -257947.42 458262.014  2466.9975 455795.016 -716209.44 260414.422 82.2332498
 103000      .103   -305267.2 450372.902 2590.47266 447782.429  -755640.1 307857.675 86.3490888
 103500     .1035   -347674.1 435660.771 2610.96001 433049.811 -783334.87  350285.06 87.0320003
 104000      .104  -379956.07 410115.977 2577.05527 407538.922 -790072.05 382533.127 85.9018424
 104500     .1045  -402573.64 375072.653 2551.58571 372521.067  -777646.3 405125.229  85.052857
 105000      .105  -417144.82 332527.287 2535.64071 329991.646 -749672.11 419680.462 84.5213569
 105500     .1055  -426100.76 285675.558 2507.27097 283168.287 -711776.31 428608.027 83.5756991
 106000      .106  -430794.45 236294.918 2496.55336 233798.364 -667089.37 433291.006 83.2184453
 106500     .1065  -431296.93 185895.943 2473.67829 183422.265 -617192.87 433770.608 82.4559431
 107000      .107  -423289.76 132466.347 2404.15636 130062.191 -555756.11 425693.921 80.1385453
 107500     .1075  -403976.56 73611.6345 2345.71675 71265.9177 -477588.19 406322.277 78.1905583
 108000      .108  -375448.25 11537.6013 2342.41571 9195.18561 -386985.85 377790.662 78.0805235
 108500     .1085   -340174.4 -51755.269 2394.96705 -54150.236 -288419.13 342569.366 79.8322351
 109000      .109  -301632.78 -112506.93 2475.04839 -114981.98 -189125.85 304107.827 82.5016132
 109500     .1095  -260531.26 -169060.67 2547.33235   -171608. -91470.589 263078.589 84.9110784
 110000       .11   -217540.2 -219941.91 2536.32003 -222478.23 2401.71562 220076.518 84.5440011
 110500     .1105  -168997.45 -267796.37 2437.32707  -270233.7 98798.9206 171434.775 81.2442358
 111000      .111  -113880.97 -313923.97  2334.9912 -316258.96 200043.004 116215.957 77.8330399
 111500     .1115  -55271.446 -356210.18 2270.40175 -358480.58 300938.736 57541.8476 75.6800585
 112000      .112  3962.51152 -393028.21 2235.30718 -395263.52 396990.723 -1727.2043 74.5102394
 112500     .1125  60091.3326 -421436.95 2194.75039  -423631.7  481528.28 -57896.582 73.1583464
 113000      .113   112508.19  -440727.7 2105.39836  -442833.1 553235.889 -110402.79 70.1799454
 113500     .1135  160989.798 -450624.52 1942.68854 -452567.21 611614.319 -159047.11 64.7562847
 114000      .114  209101.999 -454228.39   1742.037 -455970.43 663330.388 -207359.96 58.0678999
 114500     .1145  256910.769 -452463.23 1574.93329 -454038.16 709373.999 -255335.84 52.4977765
 115000      .115  301315.543 -444172.86 1473.06155 -445645.92   745488.4 -299842.48 49.1020517
 115500     .1155  339672.627 -428445.48 1425.77652 -429871.25 768118.105 -338246.85 47.5258838
 116000      .116  369188.238 -403875.41 1408.84322 -405284.26 773063.652 -367779.39 46.9614406
 116500     .1165  389733.967 -370701.22 1374.48541 -372075.71  760435.19 -388359.48 45.8161804
 117000      .117  402677.899 -330097.93 1289.92709 -331387.86  732775.83 -401387.97 42.9975697
 117500     .1175   411628.37  -285648.4 1175.61996 -286824.02  697276.77 -410452.75 39.1873321
 118000      .118  416296.585 -238313.31 1091.51469 -239404.83 654609.899 -415205.07  36.383823
 118500     .1185  414525.237 -187829.28 1069.13874 -188898.42 602354.517  -413456.1  35.637958
 119000      .119  404410.884 -133712.55 1089.98815 -134802.54 538123.439  -403320.9 36.3329384
 119500     .1195  384817.889 -75889.919 1126.87265 -77016.792 460707.808 -383691.02 37.5624217
 120000       .12  356298.676 -15175.276 1128.27105 -16303.547 371473.951  -355170.4 37.6090349
 120500     .1205   321781.91 46115.4933 1068.21521 45047.2781 275666.417 -320713.69 35.6071735
 121000      .121  284823.567 104517.671 988.798871 103528.873 180305.896 -283834.77 32.9599624
 121500     .1215  245286.949 159556.877 951.214692 158605.662 85730.0725 -244335.73 31.7071564
 122000      .122  202091.726 211309.745 973.699444 210336.046 -9218.0191 -201118.03 32.4566481
 122500     .1225  153938.882 260370.593 1033.39515 259337.197 -106431.71 -152905.49  34.446505
 123000      .123   101088.08 306336.946 1107.46217 305229.484 -205248.87 -99980.618 36.9154058
 123500     .1235  44652.2871 348520.011 1155.55495 347364.456 -303867.72 -43496.732 38.5184982
 124000      .124  -11585.154 384459.655 1162.61181 383297.043 -396044.81 12747.7661 38.7537269
 124500     .1245  -64533.764 411758.022 1171.23153  410586.79 -476291.79 65704.9954 39.0410508
 125000      .125  -114503.28 430896.137 1218.81317 429677.324 -545399.41 115722.089 40.6271057
 125500     .1255   -162249.6 442478.991 1307.99146 441170.999 -604728.59 163557.593 43.5997154
 126000      .126  -208896.56 447761.941 1419.64927 446342.291  -656658.5 210316.208 47.3216424
 126500     .1265  -253673.44 446783.554 1527.75612 445255.798 -700456.99 255201.192 50.9252041
 127000      .127  -295372.39  439455.65 1595.54819 437860.101 -734828.04 296967.939 53.1849397
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1002      46       1      50
Plot timespan now in memory (in sec) = 8.49839970E-02   1.27477000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1003  339994       1  -1.00000E+00
1.00000E+19
 127500     .1275  -330463.93 423899.931 1616.57231 422283.359 -754363.86   332080.5 53.8857435
 128000      .128  -357085.34 399215.311 1633.35455 397581.956 -756300.66 358718.699 54.4451518
 128500     .1285  -376295.98 366891.885 1675.94733 365215.937 -743187.86 377971.927 55.8649111
 129000      .129  -389272.34 328455.168 1742.78229 326712.386  -717727.5 391015.117  58.092743
 129500     .1295  -397365.88 285823.202 1816.34486 284006.857 -683189.08 399182.221 60.5448288
 130000       .13  -400250.11 239704.833 1868.30329  237836.53 -639954.95 402118.417 62.2767762
 130500     .1305   -397049.5 190456.221 1873.70173 188582.519 -587505.72 398923.199 62.4567244
 131000      .131  -385240.48 136888.438 1842.96252 135045.475 -522128.91 387083.439 61.4320839
 131500     .1315  -364539.79 79348.3415 1818.76409 77529.5774 -443888.14 366358.558 60.6254697
 132000      .132   -336892.8 19860.5286 1822.41522 18038.1133 -356753.33 338715.219 60.7471741
 132500     .1325  -304227.66 -39506.092 1841.56076 -41347.652 -264721.56 306069.217 61.3853588
 133000      .133  -268194.11 -96835.386 1857.60679 -98692.993 -171358.72 270051.717 61.9202263
 133500     .1335   -229163.1 -151210.06 1844.87312 -153054.93 -77953.039 231007.969 61.4957706
 134000      .134  -186527.86 -202445.57 1787.22135 -204232.79 15917.7132 188315.079 59.5740451
 134500     .1345  -138809.58 -251528.79 1704.20332 -253232.99 112719.207 140513.784 56.8067772
 135000      .135  -86995.584 -297688.84 1633.20986 -299322.05 210693.253 88628.7936 54.4403286
 135500     .1355  -33501.354  -339207.1 1587.81238 -340794.92 305705.749 35089.1667 52.9270792
 136000      .136  19328.6345 -374289.77  1552.0726 -375841.85 393618.409 -17776.562 51.7357534
 136500     .1365  70024.9656 -401802.86 1509.62503 -403312.48 471827.823 -68515.341 50.3208342
 137000      .137  118038.511 -421342.52 1437.94277 -422780.46  539381.03 -116600.57 47.9314257
 137500     .1375  164158.547 -433590.15  1327.8208 -434917.97 597748.697 -162830.73 44.2606933
 138000      .138  209343.475 -439899.87 1207.83074  -441107.7 649243.341 -208135.64 40.2610247
 138500     .1385  252172.716 -439847.19  1112.9452 -440960.13 692019.902 -251059.77 37.0981734
 139000      .139  290527.497 -432592.12 1050.87126   -433643. 723119.621 -289476.63 35.0290419
 139500     .1395  322422.486 -417211.18  1004.2195  -418215.4 739633.669 -321418.27 33.4739834
 140000       .14  347186.919 -393721.71 954.928952 -394676.64 740908.629 -346231.99 31.8309651
 140500     .1405  364840.489   -362652. 882.488871 -363534.48 727492.485   -363958. 29.4162957
 141000      .141  376855.041 -325724.22 784.977432 -326509.19 702579.258 -376070.06 26.1659144
 141500     .1415  384286.022 -284725.82 694.848702 -285420.67 669011.839 -383591.17 23.1616234
 142000      .142  386064.515  -239780.7 640.036432 -240420.73 625845.212 -385424.48 21.3345477
 142500     .1425  380905.062 -190862.13 619.781055 -191481.91 571767.192 -380285.28 20.6593685
 143000      .143  367764.583 -137892.89 615.995474 -138508.89 505657.475 -367148.59 20.5331825
 143500     .1435  347015.655 -81723.029 609.272611 -82332.302 428738.684 -346406.38  20.309087
 144000      .144  319642.194 -23555.691 582.303879 -24137.995 343197.885 -319059.89 19.4101293
 144500     .1445  287884.484 34365.0411 539.282812 33825.7583 253519.443  -287345.2 17.9760937
 145000      .145  253037.506 90332.4284 511.632504 89820.7959 162705.078 -252525.87 17.0544168
 145500     .1455  214596.587 144093.205 520.494395 143572.711  70503.382 -214076.09 17.3498132
 146000      .146  172054.104 195517.794 559.588214 194958.206  -23463.69 -171494.52 18.6529405
 146500     .1465  125294.517 244439.189 611.756921 243827.432 -119144.67 -124682.76 20.3918974
 147000      .147  75391.2241 289973.066 657.273035 289315.793 -214581.84 -74733.951 21.9091012
 147500     .1475  24023.6051 330945.182 681.675902 330263.506 -306921.58 -23341.929 22.7225301
 148000      .148  -26312.204 365442.031 694.203391 364747.828 -391754.24  27006.407  23.140113
 148500     .1485  -74503.412 392565.953 723.541123 391842.411 -467069.37 75226.9536 24.1180374
 149000      .149  -120872.51 412593.032  784.16243 411808.869 -533465.54 121656.675 26.1387477
 149500     .1495  -165725.27 425974.803 864.805006 425109.998 -591700.08 166590.078 28.8268335
 150000       .15  -208822.55 432957.722 948.293859 432009.428 -641780.28 209770.848 31.6097953
 150500     .1505  -249111.97 433310.101  1015.8632 432294.238 -682422.08 250127.838 33.8621066
 151000      .151  -284924.58 426467.813  1056.8818 425410.932  -711392.4 285981.465 35.2293934
 151500     .1515  -314291.48 411453.145 1085.34204 410367.803 -725744.63 315376.827 36.1780682
 152000      .152  -336892.57 388552.249 1126.34287 387425.906 -725444.82 338018.916 37.5447622
 152500     .1525  -353462.58   358876.1  1187.8407 357688.259 -712338.68  354650.42   39.59469
 153000      .153  -364742.28 323692.268 1256.25198 322436.016 -688434.55 365998.531 41.8750662
 153500     .1535  -370779.12 283851.251  1315.9426 282535.308 -654630.37 372095.061 43.8647535
 154000      .154  -371115.65 239865.757 1351.40897 238514.349 -610981.41 372467.062 45.0469657
 154500     .1545  -364675.19 191791.237 1357.19617 190434.041 -556466.42 366032.382 45.2398723
 155000      .155  -350530.08 139539.422 1351.24094 138188.181  -490069.5 351881.324 45.0413648
 155500     .1555  -329432.42 84273.2057 1355.20228 82918.0034 -413705.62 330787.618 45.1734092
 156000      .156  -302798.59 27614.6948 1371.95007 26242.7447 -330413.29 304170.543  45.731669
 156500     .1565  -271976.46 -28791.535 1387.97537  -30179.51 -243184.92 273364.435 46.2658457
 157000      .157  -237500.41 -83909.998 1389.32892 -85299.326 -153590.41  238889.74 46.3109641
 157500     .1575  -199531.21 -137032.69 1364.01522  -138396.7 -62498.523 200895.227  45.467174
 158000      .158  -157620.96 -188039.94 1312.20843 -189352.15 30418.9847 158933.166 43.7402811
 158500     .1585  -111783.66 -236737.64 1254.42476 -237992.06 124953.975 113038.087 41.8141587
 159000      .159  -63514.863 -281875.53 1208.90211 -283084.44  218360.67 64723.7648 40.2967369
 159500     .1595  -14606.365 -322042.79 1174.25053 -323217.04 307436.428 15780.6155 39.1416844
 160000       .16  33413.7329 -356005.96 1137.72391 -357143.68 389419.691 -32276.009 37.9241304
 160500     .1605   79884.128 -383233.91 1087.08147   -384321. 463118.042 -78797.047 36.2360491
 161000      .161  124545.787 -403569.18 1014.05054 -404583.23 528114.963 -123531.74 33.8016845
 161500     .1615  167702.027 -417478.76 924.285204 -418403.04 585180.786 -166777.74 30.8095068
 162000      .162  208995.733  -425145.4 839.022209 -425984.42 634141.129 -208156.71  27.967407
 162500     .1625  246921.556 -425943.08 772.558462 -426715.64 672864.634   -246149. 25.7519487
 163000      .163  279963.803 -419249.19 719.931628 -419969.12 699212.993 -279243.87 23.9977209
 163500     .1635   307107.23 -404783.04 669.209814 -405452.25 711890.267 -306438.02 22.3069938
 164000      .164  328159.797 -382910.61 609.692169  -383520.3 711070.406  -327550.1 20.3230723
 164500     .1645  343407.204 -354381.86 535.996653 -354917.86 697789.067 -342871.21 17.8665551
 165000      .165  353567.173 -320456.29 457.545724 -320913.83  674023.46 -353109.63 15.2515241
 165500     .1655  358553.083  -281882.4 394.159952 -282276.56 640435.483 -358158.92 13.1386651
 166000      .166  357470.438 -238793.03 355.398484 -239148.43 596263.471 -357115.04 11.8466161
 166500     .1665  349573.967 -191347.89 333.193764 -191681.08 540921.856 -349240.77 11.1064588
 167000      .167  334783.367 -140111.28 315.764162 -140427.04 474894.644  -334467.6 10.5254721
 167500     .1675  313694.412 -86115.072 293.317594  -86408.39 399809.485 -313401.09 9.77725315
 168000      .168  287388.902  -30714.61 262.525639 -30977.136 318103.512 -287126.38 8.75085464
 168500     .1685  257143.978 24472.8002 234.924474 24237.8758 232671.178 -256909.05 7.83081579
 169000      .169  223309.687 78553.4983 227.554388 78325.9439 144756.189 -223082.13 7.58514626
 169500     .1695  185682.226 131134.863 244.863451    130890. 54547.3624 -185437.36 8.16211503
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1003      46       1      50
Plot timespan now in memory (in sec) = 1.27476007E-01   1.69969000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1004  339994       1  -1.00000E+00
1.00000E+19
 170000       .17  144248.639 181844.345 276.427561 181567.917 -37595.706 -143972.21 9.21425202
 170500     .1705  99688.6775 229932.168 310.448508 229621.719 -130243.49 -99378.229 10.3482836
 171000      .171  53148.5597 274392.635 338.031169 274054.604 -221244.08 -52810.529 11.2677056
 171500     .1715  6166.63301 313992.653 357.845023 313634.807 -307826.02  -5808.788 11.9281674
 172000      .172  -39830.945 347526.787 382.304516 347144.482 -387357.73 40213.2492 12.7434839
 172500     .1725  -84429.173 374634.936 425.033949 374209.902 -459064.11 84854.2074 14.1677983
 173000      .173  -127611.11 395372.561 485.833523 394886.728 -522983.67  128096.94 16.1944508
 173500     .1735  -169177.45 409831.589 553.131882 409278.457 -579009.04 169730.583 18.4377294
 174000      .174  -208321.13 417776.408  615.63131 417160.777 -626097.53 208936.757 20.5210437
 174500     .1745  -243963.54 418855.289 665.775678 418189.514 -662818.83 244629.316 22.1925226
 175000      .175  -274783.24 412553.223 704.597633 411848.626 -687336.46 275487.839 23.4865878
 175500     .1755   -299864.4 398608.214 744.798778 397863.415 -698472.62 300609.201 24.8266259
 176000      .176  -319293.44 377572.871 796.864038 376776.007 -696866.31 320090.306 26.5621346
 176500     .1765  -333440.42 350297.142 857.300497 349439.841 -683737.56 334297.722 28.5766832
 177000      .177  -342468.82 317587.095 914.774472  316672.32 -660055.92 343383.598 30.4924824
 177500     .1775  -346050.58 279930.844 959.443892   278971.4 -625981.43 347010.028 31.9814631
 178000      .178  -343694.77 237715.847 985.912139 236729.934 -581410.62 344680.682  32.863738
 178500     .1785  -334796.07 191165.543 998.150452 190167.392 -525961.61  335794.22 33.2716817
 179000      .179  -319346.51 140862.774 1009.05785 139853.716 -460209.29 320355.571 33.6352617
 179500     .1795  -298201.09 88029.7718 1026.56827 87003.2035 -386230.86 299227.655 34.2189425
 180000       .18  -272362.15 34017.7047 1045.37294 32972.3318 -306379.86 273407.523 34.8457647
 180500     .1805  -242527.74 -20029.363 1055.41648  -21084.78 -222498.37 243583.155 35.1805493
 181000      .181  -208979.54 -73319.883  1049.0897 -74368.973 -135659.66 210028.633 34.9696565
 181500     .1815  -171838.07 -125240.23 1023.72368 -126263.95 -46597.836 172861.789 34.1241227
 182000      .182  -131178.48 -175373.34 986.212845 -176359.55  44194.861 132164.689 32.8737615
 182500     .1825  -87729.292 -222932.05 949.311189 -223881.36 135202.759 88678.6031 31.6437063
 183000      .183  -42836.405 -266727.33 918.649979 -267645.98 223890.929 43755.0554  30.621666
 183500     .1835  2181.08749 -305615.66 888.107885 -306503.77 307796.751 -1292.9796 29.6035962
 184000      .184  46450.4842 -338823.12 849.248844 -339672.37 385273.604 -45601.235 28.3082948
 184500     .1845  89492.8353 -365954.73 796.745624 -366751.47 455447.561  -88696.09 26.5581875
 185000      .185  131048.907 -386874.61 730.540886 -387605.16 517923.522 -130318.37 24.3513629
 185500     .1855  170869.725 -401633.83 659.641594 -402293.47 572503.555 -170210.08 21.9880531
 186000      .186  208096.297  -409926.6 595.884382 -410522.48 618022.896 -207500.41 19.8628127
 186500     .1865   241521.88 -411237.17 542.412873 -411779.59 652759.052 -240979.47 18.0804291
 187000      .187  270137.781 -405207.95 492.590767 -405700.54 675345.734 -269645.19 16.4196922
 187500     .1875  293489.526 -391921.77 439.229765   -392361. 685411.301  -293050.3 14.6409922
 188000      .188  311500.506 -371799.68 378.647133 -372178.33 683300.189 -311121.86 12.6215711
 188500     .1885  324350.317 -345525.17 312.699863 -345837.87  669875.49 -324037.62 10.4233288
 189000      .189  332167.589 -313863.17 251.165346 -314114.33 646030.759 -331916.42 8.37217819
 189500     .1895  334540.015 -277201.37 203.893323 -277405.27 611741.389 -334336.12 6.79644411
 190000       .19   330909.34 -235800.25 171.141456 -235971.39 566709.593  -330738.2 5.70471521
 190500     .1905   321023.96 -190096.07 145.606298 -190241.67 511120.026 -320878.35 4.85354326
 191000      .191  305190.869 -140911.79 120.729373 -141032.52 446102.658 -305070.14 4.02431244
 191500     .1915   284032.68 -89289.891 93.6797342 -89383.571 373322.571   -283939. 3.12265781
 192000      .192  258381.582 -36443.089 67.3894907 -36510.478  294824.67 -258314.19 2.24631636
 192500     .1925  228893.531 16520.4291 51.1354901 16469.2936 212373.102  -228842.4 1.70451634
 193000      .193  195724.863 68921.8737 51.9724943 68869.9012  126802.99 -195672.89 1.73241648
 193500     .1935  158977.795 120217.724 67.2461441 120150.478  38760.071 -158910.55 2.24153814
 194000      .194  119081.133 169734.901 88.9950037 169645.906 -50653.768 -118992.14 2.96650012
 194500     .1945  76915.2805 216544.424 111.007885 216433.416 -139629.14 -76804.273 3.70026283
 195000      .195  33558.3789 259641.571 130.945455 259510.626 -226083.19 -33427.433  4.3648485
 195500     .1955   -9830.171 297985.023 152.355153 297832.667 -307815.19 9982.52613 5.07850511
 196000      .196  -52433.687 330825.092 183.385843 330641.706 -383258.78 52617.0731 6.11286142
 196500     .1965  -93918.786 357870.182 228.201642  357641.98 -451788.97 94146.9872 7.60672139
 197000      .197  -133992.94 378983.694 281.884839 378701.809 -512976.63 134274.822  9.3961613
 197500     .1975  -172075.47 393936.586 336.315378 393600.271 -566012.06 172411.787 11.2105126
 198000      .198   -207292.6 402361.013 385.919516 401975.094 -609653.61 207678.516 12.8639839
 198500     .1985  -238701.16 403903.139 429.136614 403474.002  -642604.3 239130.298 14.3045538
 199000      .199    -265427. 398268.074 470.206727 397797.867 -663695.07 265897.207 15.6735576
 199500     .1995  -287074.93 385552.034 516.228698 385035.805 -672626.97  287591.16 17.2076233
 200000       0.2  -303695.06 366256.385 569.064517 365687.321 -669951.45 304264.128 18.9688172
 200500     .2005  -315368.03 340993.132 622.697591 340370.435 -656361.17 315990.731 20.7565864
 201000      .201  -321920.81   310252.5 669.734158 309582.766 -632173.31 322590.546 22.3244719
 201500     .2015  -323012.42 274422.286 705.894413 273716.392 -597434.71 323718.314 23.5298138
 202000      .202  -318308.79 233896.128 731.034801 233165.093 -552204.91 319039.821 24.3678267
 202500     .2025  -307645.96 189141.459 750.401318 188391.057 -496787.42 308396.361 25.0133773
 203000      .203  -291377.27 140993.498 770.428566  140223.07 -432370.77 292147.696 25.6809522
 203500     .2035  -270198.75  90550.915  791.51983 89759.3952 -360749.67 270990.272 26.3839943
 204000      .204  -244769.53 38900.2141 807.711821 38092.5023 -283669.74 245577.242 26.9237274
 204500     .2045  -215481.78 -13085.414 813.111236 -13898.525 -202396.36 216294.889 27.1037079
 205000      .205  -182601.81 -64676.404 805.227094 -65481.631 -117925.41 183407.037 26.8409031
 205500     .2055  -146399.65 -115216.75 785.741363 -116002.49 -31182.901 147185.393 26.1913788
 206000      .206  -107337.93 -164017.05 760.951139   -164778. 56679.1281 108098.877  25.365038
 206500     .2065  -66323.809 -210124.19 736.768959 -210860.96 143800.382 67060.5777 24.5589653
 207000      .207  -24444.243 -252495.11 712.686479 -253207.79 228050.864 25156.9291  23.756216
 207500     .2075  17374.8137 -290244.38 683.392403 -290927.77 307619.189 -16691.421 22.7797468
 208000      .208   58525.586 -322790.26 644.691652 -323434.96  381315.85 -57880.894 21.4897217
 208500     .2085  98550.4057 -349748.51 595.815407 -350344.33 448298.918  -97954.59 19.8605136
 209000      .209  137038.344 -370880.28 540.055736 -371420.34 507918.626 -136498.29 18.0018579
 209500     .2095  173411.759  -385939.2 484.247739 -386423.45 559350.963 -172927.51 16.1415913
 210000       .21  206780.402 -394514.45 433.409882 -394947.86 601294.852 -206346.99 14.4469961
 210500     .2105   236242.96 -396228.27  386.13809 -396614.41 632471.228 -235856.82 12.8712697
 211000      .211  261182.136 -390948.18 337.688311 -391285.87 652130.321 -260844.45  11.256277
 211500     .2115  281334.113 -378861.64 285.128197 -379146.77 660195.753 -281048.98 9.50427324
 212000      .212  296611.644 -360348.29 228.800952 -360577.09 656959.932 -296382.84  7.6266984
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1004      46       1      50
Plot timespan now in memory (in sec) = 1.69967994E-01   2.12461000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1005  339994       1  -1.00000E+00
1.00000E+19
 212500     .2125  307003.949 -335925.72 172.836773 -336098.56  642929.67 -306831.11 5.76122576
 213000      .213  312346.693 -306059.87    123.692 -306183.57 618406.566   -312223. 4.12306668
 213500     .2135  312275.898 -271081.98  84.809171 -271166.79 583357.877 -312191.09 2.82697237
 214000      .214  306525.007 -231381.63 53.5958088 -231435.22 537906.633 -306471.41 1.78652696
 214500     .2145  295166.275  -187581.5 25.4374269 -187606.94 482747.774 -295140.84  .84791423
 215000      .215  278592.437 -140541.85  -2.028891 -140539.82  419134.29 -278594.47  -.0676297
 215500     .2155  257343.386 -91230.039 -28.086323 -91201.952 348573.424 -257371.47 -.93621078
 216000      .216  231993.717 -40653.604 -48.623976  -40604.98 272647.321 -232042.34 -1.6207992
 216500     .2165  202925.245 10340.0946 -58.394174 10398.4888  192585.15 -202983.64 -1.9464725
 217000      .217  170366.035  61076.114 -56.018929 61132.1329 109289.921 -170422.05 -1.8672976
 217500     .2175  134662.492 110871.039 -45.403783 110916.443 23791.4526  -134707.9 -1.5134594
 218000      .218  96462.7417 158891.905 -31.290975 158923.196 -62429.164 -96494.033 -1.0430325
 218500     .2185  56628.5608 204203.779 -15.891117  204219.67 -147575.22 -56644.452  -.5297039
 219000      .219  16077.0187 245883.352 1.51679982 245881.835 -229806.33 -16075.502 .050559994
 219500     .2195    -24347.1 283097.863 24.5854708 283073.277 -307444.96 24371.6852 .819515693
 220000       .22  -64068.455  315282.96 57.0588445 315225.901 -379351.42 64125.5143 1.90196148
 220500     .2205  -102673.32 342090.247 98.3566219 341991.891 -444763.57 102771.678 3.27855406
 221000      .221  -139664.65 363213.859 143.642375 363070.216 -502878.51 139808.295 4.78807916
 221500     .2215  -174334.93 378277.703  188.29273 378089.411 -552612.63  174523.22 6.27642435
 222000      .222   -205894.4 386910.113 230.386046 386679.727 -592804.51 206124.786 7.67953487
 222500     .2225  -233604.39 388827.476 270.835711  388556.64 -622431.87 233875.225 9.02785705
 223000      .223  -256912.27 383919.487 312.972601 383606.514 -640831.75  257225.24   10.43242
 223500     .2235  -275591.19  372377.66 359.348309 372018.312 -647968.85 275950.536  11.978277
 224000      .224  -289579.95 354590.406  408.11342 354182.292 -644170.36 289988.064 13.6037807
 224500     .2245  -298759.83 330972.924 454.315243 330518.609 -629732.76 299214.147 15.1438414
 225000      .225   -302878.3 301881.793  494.07971 301387.713  -604760.1 303372.384 16.4693237
 225500     .2255  -301688.42 267696.904 526.292879 267170.611 -569385.33 302214.715  17.543096
 226000      .226  -295052.92 228875.313 552.558888 228322.754 -523928.23 295605.477 18.4186296
 226500     .2265  -283075.63 186039.031 576.315669 185462.715 -469114.66 283651.943 19.2105223
 227000      .227  -266168.55 140044.221 599.494059 139444.727 -406212.77 266768.039 19.9831353
 227500     .2275  -244858.02 91843.6544 619.831753 91223.8227 -336701.68 245477.853 20.6610584
 228000      .228    -219582. 42324.9513 633.076106 41691.8752 -261906.95 220215.079 21.1025369
 228500     .2285  -190660.21 -7741.8997 636.667828 -8378.5675 -182918.31 191296.882 21.2222609
 229000      .229   -158426.3 -57623.601  630.73224 -58254.333  -100802.7 159057.032  21.024408
 229500     .2295  -123308.38 -106586.13 617.887382 -107204.02 -16722.247 123926.268 20.5962461
 230000       .23  -85949.129 -153804.15 601.912998 -154406.06 67855.0199  86551.042 20.0637666
 230500     .2305  -47202.673 -198343.55 584.460757 -198928.01 151140.878 47787.1335 19.4820252
 231000      .231  -7928.5728 -239307.85 563.375263 -239871.22 231379.277  8491.9481 18.7791754
 231500     .2315  31182.6842 -275978.28 535.466012 -276513.74 307160.961 -30647.218 17.8488671
 232000      .232  69594.7727 -307825.36 499.569644 -308324.93 377420.136 -69095.203 16.6523215
 232500     .2325  106805.751 -334428.43 457.000079 -334885.43  441234.18 -106348.75  15.233336
 233000      .233  142277.509 -355436.11 411.193501  -355847.3 497713.615 -141866.32   13.70645
 233500     .2335  175330.274  -370472.5 366.010286 -370838.51 545802.776 -174964.26 12.2003429
 234000      .234   205198.95  -379155.1 322.678706 -379477.78 584354.051 -204876.27 10.7559569
 234500     .2345   231230.27 -381230.23 279.115807 -381509.35 612460.501 -230951.15 9.30386024
 235000      .235  253015.957 -376678.21 232.966516 -376911.18 629694.167 -252782.99 7.76555052
 235500     .2355  270335.036 -365681.77 183.997284 -365865.77 636016.809 -270151.04 6.13324279
 236000      .236  283043.568 -348544.46 134.161204 -348678.62 631588.025 -282909.41 4.47204014
 236500     .2365  291000.326 -325636.58 87.0577932 -325723.64 616636.909 -290913.27 2.90192644
 237000      .237  293978.156 -297303.41 45.9829419 -297349.39 591281.566 -293932.17 1.53276473
 237500     .2375  291752.261 -263904.35 11.2721872 -263915.63 555656.614 -291740.99 .375739574
 238000      .238  284273.581 -225928.94 -19.463082 -225909.47 510202.518 -284293.04 -.64876942
 238500     .2385   271751.12 -184062.37 -48.277363 -184014.09 455813.486  -271799.4 -1.6092454
 239000      .239  254558.784 -139119.77 -75.150907 -139044.62 393678.553 -254633.93 -2.5050302
 239500     .2395     233132. -91967.306 -98.176534  -91869.13 325099.306 -233230.18 -3.2725511
 240000       .24  207884.056  -43453.94 -114.29608 -43339.644 251337.996 -207998.35 -3.8098692
 240500     .2405  179139.834 5665.76636 -121.37721 5787.14357 173474.068 -179261.21 -4.0459071
 241000      .241  147240.314 54676.4039 -120.33523 54796.7391 92563.9103 -147360.65 -4.0111742
 241500     .2415  112687.353 102802.157 -114.13149 102916.288 9885.19668 -112801.48 -3.8043831
 242000      .242  76176.0705  149174.48 -104.89021  149279.37 -72998.409 -76280.961 -3.4963404
 242500     .2425  38481.1325 192913.475 -92.751528 193006.226 -154432.34 -38573.884 -3.0917176
 243000      .243  362.726978 233195.366 -76.220368 233271.586 -232832.64 -438.94735 -2.5406789
 243500     .2435  -37520.576 269323.624 -53.092798 269376.717  -306844.2 37467.4832 -1.7697599
 244000      .244  -74646.682 300776.399 -22.542028 300798.941 -375423.08 74624.1399 -.75140093
 244500     .2445  -110515.77 327134.061 13.3814242 327120.679 -437649.83 110529.149 .446047474
 245000      .245  -144530.42 347987.712  51.322759 347936.389 -492518.13 144581.744 1.71075863
 245500     .2455  -176002.25 362928.362 89.1845004 362839.177 -538930.61  176091.43 2.97281668
 246000      .246    -204267.  371624.24 126.767127 371497.473 -575891.24  204393.77 4.22557089
 246500     .2465  -228763.35 373869.565 165.302592 373704.262 -602632.91 228928.652  5.5100864
 247000      .247   -249110.4 369645.084 206.359565 369438.724 -618755.48 249316.757 6.87865218
 247500     .2475  -265103.39 359126.721 249.852114 358876.869 -624230.11 265353.242 8.32840381
 248000      .248  -276590.98 342595.874 293.188479 342302.685 -619186.85 276884.169 9.77294929
 248500     .2485  -283374.49 320351.721  333.20559 320018.515 -603726.21 283707.699  11.106853
 249000      .249  -285239.18 292713.266 368.307312 292344.959 -577952.45 285607.487 12.2769104
 249500     .2495  -282055.04 260081.278 398.696238 259682.582 -542136.32 282453.736 13.2898746
 250000       .25  -273836.55 222969.051 425.802562 222543.248  -496805.6 274262.352 14.1934187
 250500     .2505  -260798.99 182045.605 451.055044 181594.549 -442844.59 261250.045 15.0351681
 251000      .251  -243314.68 138108.714  474.07625 137634.638  -381423.4 243788.757 15.8025417
 251500     .2515  -221784.67 91985.0674 492.451253 91492.6162 -313769.74  222277.12 16.4150418
 252000      .252  -196555.93 44451.3776 503.823952 43947.5536 -241007.31 197059.751 16.7941317
 252500     .2525  -167967.19 -3751.4743 507.558237 -4259.0325 -164215.72 168474.749 16.9186079
 253000      .253  -136429.42 -51870.937  504.65723 -52375.595 -84558.479 136934.073 16.8219077
 253500     .2535  -102469.52 -99120.381  497.09045 -99617.472 -3349.1373 102966.609 16.5696817
 254000      .254  -66761.778 -144650.62  486.47688 -145137.09 77888.8397 67248.2551  16.215896
 254500     .2545  -30054.496 -187598.52 472.549329 -188071.07 157544.023 30527.0453 15.7516443
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1005      46       1      50
Plot timespan now in memory (in sec) = 2.12459996E-01   2.54953000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1006  339994       1  -1.00000E+00
1.00000E+19
 255000      .255  6955.13479 -227183.41 453.471332 -227636.88 234138.543 -6501.6635 15.1157111
 255500     .2555  43680.4248 -262765.54 427.925804 -263193.47 306445.969 -43252.499 14.2641935
 256000      .256  79587.7423 -293815.29 396.295548 -294211.59 373403.036 -79191.447 13.2098516
 256500     .2565  114132.135 -319871.15 360.357947 -320231.51 434003.289 -113771.78 12.0119316
 257000      .257  146720.911 -340513.21 322.520126 -340835.73  487234.12 -146398.39 10.7506709
 257500     .2575  176702.586 -355342.15  284.47244 -355626.62 532044.736 -176418.11 9.48241467
 258000      .258   203453.56 -364033.02 245.992807 -364279.01 567486.577 -203207.57 8.19976025
 258500     .2585  226487.604 -366414.92  205.71407 -366620.63  592902.52 -226281.89 6.85713565
 259000      .259  245483.933 -362499.25 163.074998 -362662.32 607983.178 -245320.86 5.43583325
 259500     .2595  260217.394 -352429.67 119.060814 -352548.73 612647.067 -260098.33 3.96869381
 260000       .26  270501.375 -336437.75 75.7481186  -336513.5  606939.13 -270425.63 2.52493729
 260500     .2605   276150.32 -314805.69 35.4700191 -314841.16 590956.006 -276114.85 1.18233397
 261000      .261  276981.797 -287848.87 -.49351291 -287848.38 564830.669 -276982.29 -.01645043
 261500     .2615  272901.715 -255964.98 -32.720936 -255932.26 528866.694 -272934.44 -1.0906979
 262000      .262  263988.413 -219691.64 -62.542365  -219629.1 483680.052 -264050.96 -2.0847455
 262500     .2625  250486.147  -179703.9 -90.317373 -179613.58 430190.043 -250576.46 -3.0105791
 263000      .263  232724.701 -136750.58 -115.06513 -136635.51  369475.28 -232839.77 -3.8355043
 263500     .2635  211063.965 -91607.323 -135.01159 -91472.311 302671.288 -211198.98 -4.5003862
 264000      .264  185853.714 -45032.862 -148.46501 -44884.397 230886.577 -186002.18 -4.9488337
 264500     .2645   157445.28 2241.27653 -155.02245 2396.29898 155204.003  -157600.3 -5.1674148
 265000      .265  126268.497 49465.7294 -155.96531 49621.6947 76802.7679 -126424.46 -5.1988438
 265500     .2655  92888.6093 95833.0188 -152.93045 95985.9492 -2944.4095  -93041.54 -5.0976816
 266000      .266   57970.923 140500.928 -146.47514 140647.404 -82530.005 -58117.398 -4.8825047
 266500     .2665  22197.7497 182656.706  -135.9999 182792.706 -160458.96  -22333.75 -4.5333299
 267000      .267  -13783.743 221559.258 -120.34926 221679.608   -235343. 13663.3941 -4.0116419
 267500     .2675  -49397.793 256577.179 -98.699639 256675.879 -305974.97 49299.0934  -3.289988
 268000      .268  -84116.508 287183.586 -71.605764 287255.192 -371300.09  84044.902 -2.3868588
 268500     .2685  -117389.39 312908.004 -41.004322 312949.009  -430297.4 117348.391 -1.3668107
 269000      .269  -148607.68 333304.085 -8.7809991 333312.866 -481911.77 148598.904 -.29269997
 269500     .2695  -177155.52 347979.649 24.3453624 347955.304 -525135.17 177179.865  .81151208
 270000       .27  -202484.04 356647.976 58.6781918 356589.297 -559132.01 202542.716 1.95593973
 270500     .2705  -224153.63 359156.883 94.9101173 359061.973 -583310.52 224248.544 3.16367058
 271000      .271   -241855.8 355509.553 133.245661 355376.307 -597365.36  241989.05 4.44152202
 271500     .2715  -255373.39 345838.254 172.555992 345665.698 -601211.64 255545.946 5.75186639
 272000      .272  -264511.56 330348.211 210.716082 330137.495 -594859.77 264722.271 7.02386941
 272500     .2725  -269075.16 309287.291  246.02957 309041.262 -578362.45 269321.191 8.20098566
 273000      .273   -268922.4 282973.166 278.017456 282695.148 -551895.57 269200.419 9.26724852
 273500     .2735  -264020.93 251825.914 307.108931 251518.805 -515846.85 264328.044 10.2369644
 274000      .274   -254474.9 216382.008 333.987018 216048.021 -470856.91 254808.891 11.1329006
 274500     .2745  -240525.65 177294.953  358.74132 176936.212 -417820.61 240884.396  11.958044
 275000      .275  -222495.34 135290.982 380.248887 134910.733 -357786.33 222875.593 12.6749629
 275500     .2755  -200718.11 91108.2577 396.779536 90711.4782 -291826.37 201114.891 13.2259845
 276000      .276  -175526.53 45470.9297 407.316944 45063.6127 -220997.46 175933.843 13.5772315
 276500     .2765  -147300.56 -886.79466 412.035601 -1298.8303 -146413.77 147712.598   13.73452
 277000      .277  -116504.88 -47201.799 411.873183 -47613.673 -69303.083 116916.755 13.7291061
 277500     .2775   -83701.49 -92676.677 407.864288 -93084.541 8975.18702 84109.3542 13.5954763
 278000      .278  -49531.136  -136492.3  400.34542 -136892.65 86961.1646 49931.4815 13.3448473
 278500     .2785  -14647.079 -177858.75 388.573721 -178247.32 163211.666 15035.6532 12.9524574
 279000      .279  20347.9251   -216070. 371.521189 -216441.52 236417.923 -19976.404 12.3840396
 279500     .2795  54903.6303 -250516.84 349.022435 -250865.86  305420.47 -54554.608 11.6340812
 280000       .28  88477.0234  -280659.4 321.977179 -280981.38 369136.428 -88155.046 10.7325726
 280500     .2805  120506.818 -306010.97 291.844942 -306302.82  426517.79 -120214.97 9.72816473
 281000      .281  150408.346 -326131.06 259.981143 -326391.04 476539.405 -150148.37  8.6660381
 281500     .2815  177602.576 -340640.14    226.923 -340867.06 518242.713 -177375.65 7.56410002
 282000      .282  201580.726  -349264.2 192.247452 -349456.45 550844.927 -201388.48  6.4082484
 282500     .2825  221951.952 -351872.35 155.479347 -352027.83 573824.305 -221796.47 5.18264489
 283000      .283  238428.451 -348469.19 117.026783 -348586.21 586897.637 -238311.42 3.90089275
 283500     .2835  250779.068 -339158.46 78.1621689 -339236.62 589937.529 -250700.91 2.60540563
 284000      .284  258806.128 -324120.93 40.4774318 -324161.41 582927.061 -258765.65 1.34924773
 284500     .2845  262340.414 -303600.11 5.24247475 -303605.35 565940.525 -262335.17 .174749158
 285000      .285  261271.004 -277912.34 -27.195298 -277885.14  539183.34  -261298.2 -.90650994
 285500     .2855  255598.515 -247478.58 -57.323434 -247421.26 503077.099 -255655.84 -1.9107811
 286000      .286  245460.728 -212841.25   -85.5089 -212755.74 458301.975 -245546.24 -2.8502967
 286500     .2865  231098.906 -174636.82 -111.28718 -174525.53 405735.723 -231210.19 -3.7095726
 287000      .287  212808.107  -133552.5  -133.5444 -133418.95 346360.603 -212941.65 -4.4514802
 287500     .2875  190911.536 -90298.249 -151.06831 -90147.181 281209.785  -191062.6 -5.0356103
 288000      .288  165753.391 -45588.387 -163.14616 -45425.241 211341.778 -165916.54 -5.4382053
 288500     .2885  137725.472 -149.09215 -170.02273 20.9305793 137874.564 -137895.49 -5.6674243
 289000      .289  107306.474 45259.3122 -172.60655 45431.9188 62047.1615 -107479.08 -5.7535518
 289500     .2895  75066.4707 89840.4186 -171.52672 90011.9453 -14773.948 -75237.997 -5.7175572
 290000       .29  41619.9172 132798.845 -166.64008 132965.485 -91178.928 -41786.557 -5.5546693
 290500     .2905  7576.72222 173381.469 -157.32432 173538.794 -165804.75 -7734.0465  -5.244144
 291000      .291  -26483.034 210902.939 -143.01122  211045.95 -237385.97 26340.0228 -4.7670406
 291500     .2915  -60013.721 244758.377 -123.72432 244882.101  -304772.1 59889.9971 -4.1241439
 292000      .292  -92477.742 274410.317 -100.37781 274510.695 -366888.06 92377.3637  -3.345927
 292500     .2925  -123315.53 299367.063 -74.315583 299441.378 -422682.59 123241.215 -2.4771861
 293000      .293  -151954.24 319184.894 -46.434724 319231.328 -471139.13 151907.803 -1.5478241
 293500     .2935  -177857.06 333501.958 -16.895093 333518.853 -511359.02 177840.166 -.56316977
 294000      .294  -200563.27 342066.993 14.5163423 342052.477 -542630.26 200577.786 .483878076
 294500     .2945  -219705.63 344753.072 47.8819697  344705.19  -564458.7 219753.511 1.59606566
 295000      .295  -235004.86  341555.64 82.6855823 341472.954  -576560.5 235087.546 2.75618608
 295500     .2955  -246237.61 332567.345 117.673104 332449.672 -578804.95 246355.282  3.9224368
 296000      .296  -253208.89 317950.601 151.429285 317799.172 -571159.49 253360.316 5.04764284
 296500     .2965  -255764.61 297936.629 183.140363 297753.489 -553701.24 255947.751 6.10467878
 297000      .297  -253833.02 272848.342 212.702698 272635.639 -526681.36 254045.724 7.09008993
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1006      46       1      50
Plot timespan now in memory (in sec) = 2.54952013E-01   2.97445000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1007  339994       1  -1.00000E+00
1.00000E+19
 297500     .2975  -247449.54 243112.658 240.314385 242872.343  -490562.2 247689.855 8.01047949
 298000      .298  -236760.71 209259.645 266.004825 208993.641 -446020.36 237026.717  8.8668275
 298500     .2985  -222004.38 171904.855 289.240922 171615.614 -393909.24 222293.622 9.64136407
 299000      .299  -203469.79 131713.396 308.934787 131404.461 -335183.18 203778.722 10.2978262
 299500     .2995  -181469.76 89368.5105 324.080237 89044.4303 -270838.27  181793.84 10.8026746
 300000       0.3  -156352.65 45568.5673 334.367479 45234.1998 -201921.22  156687.02 11.1455826
 300500     .3005  -128532.22 1040.70817 340.135335 700.572833 -129572.93 128872.353 11.3378445
 301000      .301  -98497.807 -43457.792 341.939234 -43799.731 -55040.015 98839.7463 11.3979745
 301500     .3015  -66805.886 -87149.012  340.11521 -87489.127 20343.1252 67146.0016 11.3371737
 302000      .302  -34049.202 -129259.83 334.464626 -129594.29 95210.6239  34383.667 11.1488209
 302500     .3025  -813.56526 -169059.29 324.389778 -169383.68 168245.728 1137.95504 10.8129926
 303000      .303  32346.1993 -205884.97 309.539413 -206194.51 238231.171  -32036.66 10.3179804
 303500     .3035  64892.5501 -239140.28 290.259807 -239430.54 304032.827  -64602.29 9.67532688
 304000      .304  96282.9298 -268281.64 267.422369 -268549.06 364564.565 -96015.507 8.91407896
 304500     .3045  125967.104 -292817.41 241.987501  -293059.4 418784.518 -125725.12 8.06625004
 305000      .305  153400.937  -312315.9  214.60829 -312530.51 465716.836 -153186.33 7.15360967
 305500     .3055  178079.377 -326427.35 185.401335 -326612.76 504506.732 -177893.98 6.18004449
 306000      .306  199573.985 -334911.91 154.190307  -335066.1 534485.896 -199419.79  5.1396769
 306500     .3065  217545.668 -337651.28 121.121219 -337772.41 555196.953 -217424.55 4.03737396
 307000      .307   231723.67 -334633.36 86.9538263 -334720.31  566357.03 -231636.72 2.89846088
 307500     .3075  241883.768 -325932.71  52.801717 -325985.51 567816.475 -241830.97 1.76005723
 308000      .308   247844.65 -311701.96   19.71256 -311721.67 559546.606 -247824.94 .657085333
 308500     .3085  249479.168 -292171.81 -11.678142 -292160.13 541650.978 -249490.85 -.38927141
 309000      .309  246741.046 -267663.35 -41.280747 -267622.07 514404.396 -246782.33 -1.3760249
 309500     .3095  239689.417  -238601.5  -69.21974 -238532.28 478290.915 -239758.64 -2.3073247
 310000       .31  228485.388 -205509.61 -95.275869 -205414.34    433995. -228580.66 -3.1758623
 310500     .3105  213361.136  -168981.5 -118.73609 -168862.76 382342.632 -213479.87 -3.9578698
 311000      .311  194594.827 -129655.27 -138.70362 -129516.57 324250.102 -194733.53 -4.6234539
 311500     .3115  172502.338 -88197.907 -154.48269 -88043.425 260700.245 -172656.82 -5.1494231
 312000      .312  147443.269  -45299.32 -165.86323 -45133.457 192742.589 -147609.13 -5.5287743
 312500     .3125  119838.969  -1677.513 -173.15333 -1504.3596 121516.482 -120012.12 -5.7717777
 313000      .313  90183.4465 41918.1843 -176.78183 42094.9661 48265.2623 -90360.228 -5.8927275
 313500     .3135  59025.9715 84723.0825  -176.8167 84899.8992 -25697.111 -59202.788 -5.8938899
 314000      .314  26934.2905 125989.225 -172.93238 126162.157 -99054.934 -27107.223 -5.7644126
 314500     .3145   -5530.941 165010.445 -164.73896 165175.183 -170541.39 5366.20207 -5.4912988
 315000      .315  -37825.652 201136.439 -152.12032 201288.559 -238962.09  37673.532 -5.0706772
 315500     .3155  -69417.584 233775.834 -135.44996 233911.284 -303193.42  69282.134 -4.5149986
 316000      .316  -99772.537   262389.6 -115.52598 262505.126 -362162.14  99657.011 -3.8508659
 316500     .3165  -128351.13 286488.518 -93.135827 286581.654 -414839.65 128257.992 -3.1045276
 317000      .317  -154631.87 305648.807 -68.665892 305717.473 -460280.68 154563.209 -2.2888631
 317500     .3175   -178145.1 319537.139 -42.163729 319579.302 -497682.24 178102.937 -1.4054576
 318000      .318  -198491.89 327925.261 -13.666281 327938.927 -526417.15 198478.226 -.45554271
 318500     .3185  -215347.51 330693.547 16.5113166 330677.036 -546041.06 215364.024  .55037722
 319000      .319  -228450.96 327823.116 47.6282208 327775.487 -556274.07 228498.585 1.58760736
 319500     .3195  -237588.71 319380.491 78.6662401 319301.824  -556969.2 237667.376   2.622208
 320000       .32  -242591.61 305508.741 108.770047 305399.971 -548100.35 242700.378 3.62566824
 320500     .3205  -243354.88 286435.405 137.534976  286297.87 -529790.28 243492.414  4.5844992
 321000      .321  -239861.43 262484.378 164.868085  262319.51 -502345.81 240026.302 5.49560283
 321500     .3215  -232188.73 234076.446 190.671344 233885.775 -466265.18 232379.406 6.35571145
 322000      .322  -220501.16 201719.708 214.598071  201505.11 -422220.87 220715.761 7.15326903
 322500     .3225  -205030.22 165989.848 235.967706  165753.88 -371020.06 205266.183 7.86559018
 323000      .323  -186052.73 127506.397 253.976091 127252.421 -313559.13 186306.708  8.4658697
 323500     .3235  -163884.68 86918.4999 268.108568 86650.3914 -250803.18 164152.791 8.93695227
 324000      .324  -138894.68 44906.2568 278.319796  44627.937 -183800.94    139173. 9.27732654
 324500     .3245  -111515.27 2182.49431 284.834792 1897.65951 -113697.76 111800.105 9.49449308
 325000      .325  -82238.446 -40515.692 287.849168 -40803.541 -41722.754 82526.2953 9.59497227
 325500     .3255  -51598.658 -82443.623 287.325869 -82730.949 30844.9656 51885.9835 9.57752896
 326000      .326  -20146.667  -122873.2 282.965322 -123156.17 102726.534  20429.632 9.43217742
 326500     .3265  11574.1468 -161116.93 274.455754 -161391.38 172691.075 -11299.691 9.14852515
 327000      .327  43033.6979 -196539.46 261.834498  -196801.3 239573.162 -42771.863 8.72781661
 327500     .3275   73704.868 -228555.03 245.564376 -228800.59 302259.896 -73459.304 8.18547919
 328000      .328  103058.836 -256626.55 226.293542 -256852.85  359685.39 -102832.54 7.54311807
 328500     .3285  130574.138 -280273.12 204.579096  -280477.7 410847.261 -130369.56  6.8193032
 329000      .329  155755.755 -299083.66 180.723315 -299264.38 454839.411 -155575.03  6.0241105
 329500     .3295  178159.681 -312735.18 154.795334 -312889.98 490894.866 -178004.89 5.15984448
 330000       .33  197410.834 -321007.35    126.904 -321134.25 518418.184 -197283.93 4.23013335
 330500     .3305  213201.928 -323782.63 97.4942403 -323880.13 536984.559 -213104.43 3.24980801
 331000      .331  225279.991 -321034.95 67.3350984 -321102.29 546314.942 -225212.66 2.24450328
 331500     .3315  233440.665 -312821.81 37.2603855 -312859.07 546262.471  -233403.4 1.24201285
 332000      .332  237534.074  -299283.3 7.92457436 -299291.23 536817.378 -237526.15 .264152479
 332500     .3325  237478.511 -280646.37 -20.317403 -280626.06 518124.885 -237498.83 -.67724675
 333000      .333  233276.364 -257231.53 -47.337828 -257184.19  490507.89  -233323.7 -1.5779276
 333500     .3335  225020.338 -229453.69 -72.953437 -229380.73 454474.027 -225093.29 -2.4317812
 334000      .334  212881.148   -197809. -96.696763  -197712.3 410690.147 -212977.84 -3.2232254
 334500     .3345  197087.491 -162853.88 -117.89472 -162735.98 359941.367 -197205.39 -3.9298242
 335000      .335  177915.479 -125189.67  -135.9252 -125053.74 303105.147  -178051.4 -4.5308401
 335500     .3355  155688.248 -85454.028 -150.41989 -85303.608 241142.276 -155838.67 -5.0139963
 336000      .336  130782.014 -44317.478 -161.33575 -44156.142 175099.492 -130943.35 -5.3778584
 336500     .3365  103632.195 -2481.6722  -168.8339 -2312.8383 106113.867 -103801.03 -5.6277967
 337000      .337   74728.414 39328.8558 -172.99803 39501.8538 35399.5582 -74901.412 -5.7666009
 337500     .3375  44593.3889 80386.9386 -173.67084 80560.6094  -35793.55  -44767.06 -5.7890281
 338000      .338   13759.305 119986.051 -170.57762 120156.629 -106226.75 -13929.883 -5.6859208
 338500     .3385  -17244.855 157455.932  -163.5633 157619.495 -174700.79 17081.2921 -5.4521099
 339000      .339  -47896.365 192170.939 -152.74946 192323.688  -240067.3 47743.6157 -5.0916487
 339500     .3395  -77676.027 223552.768 -138.55601 223691.324 -301228.79 77537.4707 -4.6185338
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1007      46       1      50
Plot timespan now in memory (in sec) = 2.97443986E-01   3.39937000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1008  339994       1  -1.00000E+00
1.00000E+19
 340000       .34  -106066.68 251071.809 -121.53851 251193.347 -357138.49 105945.146 -4.0512836
 340500     .3405  -132562.97 274254.902  -102.1209 274357.023 -406817.87 132460.845 -3.4040299
 341000      .341  -156693.49 292702.262 -80.494257 292782.756 -449395.75 156612.996 -2.6831419
 341500     .3415  -178040.71 306103.233 -56.768855 306160.002 -484143.95 177983.944 -1.8922952
 342000      .342  -196248.87 314243.171 -31.183776 314274.354 -510492.04 196217.686 -1.0394592
 342500     .3425  -211022.71 317002.855 -4.2203993 317007.076 -528025.57 211018.492 -.14067998
 343000      .343   -222121.2 314352.471 23.4202827 314329.051 -536473.67 222144.618 .780676088
 343500     .3435  -229353.56 306345.092 51.0078059 306294.084 -535698.65 229404.565  1.7002602
 344000      .344  -232586.27 293116.761 78.0194921 293038.741 -525703.03 232664.292 2.60064974
 344500     .3445  -231758.75 274893.345 104.181034 274789.164 -506652.09  231862.93 3.47270115
 345000      .345   -226893.1 251993.651 129.296001 251864.355 -478886.75   227022.4 4.30986669
 345500     .3455  -218092.27 224823.966 153.063972 224670.902 -442916.24 218245.338  5.1021324
 346000      .346  -205529.96 193866.093 175.003202  193691.09 -399396.05 205704.963 5.83344006
 346500     .3465  -189437.06 159661.434 194.507312 159466.926 -349098.49 189631.562 6.48357706
 347000      .347   -170092.1 122796.482 211.045312 122585.436 -292888.58 170303.145 7.03484373
 347500     .3475  -147822.51 83895.8415 224.354262 83671.4872 -231718.36 148046.868 7.47847539
 348000      .348  -123011.51 43620.5705 234.421734 43386.1488 -166632.08 123245.929 7.81405781
 348500     .3485   -96097.46 2662.05209 241.303984  2420.7481 -98759.512 96338.7641 8.04346614
 349000      .349  -67563.121  -38271.02 244.969153 -38515.989 -29292.101 67808.0901 8.16563843
 349500     .3495   -37918.65  -78470.17 245.248321 -78715.418 40551.5199 38163.8983 8.17494405
 350000       .35  -7683.5272 -117246.17 241.915916 -117488.09 109562.645 7925.44315 8.06386388
 350500     .3505  22625.3722 -153944.17 234.883955 -154179.05 176569.539 -22390.488 7.82946518
 351000      .351  52494.8408 -187950.12 224.341533 -188174.46 240444.961 -52270.499 7.47805108
 351500     .3515  81412.9293  -218692.9 210.686452 -218903.59 300105.833 -81202.243 7.02288172
 352000      .352  108874.204 -245650.51 194.340361 -245844.85  354524.71 -108679.86 6.47801204
 352500     .3525  134392.925 -268361.07  175.61632 -268536.68 402753.993 -134217.31 5.85387733
 353000      .353  157519.936  -286436.3  154.69446 -286590.99 443956.232 -157365.24   5.156482
 353500     .3535  177858.091 -299574.05 131.719747 -299705.77 477432.137 -177726.37 4.39065824
 354000      .354  195069.549 -307564.95 106.980808 -307671.93 502634.497 -194962.57 3.56602694
 354500     .3545  208872.562 -310290.09 80.9964399 -310371.08 519162.648 -208791.57 2.69988133
 355000      .355  219036.728 -307715.61 54.4097728 -307770.02 526752.337 -218982.32 1.81365909
 355500     .3555  225385.455 -299891.27 27.8115603 -299919.08 525276.723 -225357.64  .92705201
 356000      .356  227804.306 -286952.41 1.63513204 -286954.04 514756.713 -227802.67 .054504401
 356500     .3565  226251.016 -269123.13 -23.842457 -269099.29 495374.147 -226274.86 -.79474858
 357000      .357  220762.159 -246717.36 -48.387477 -246668.97 467479.516 -220810.55 -1.6129159
 357500     .3575  211450.708 -220133.28 -71.649747 -220061.63 431583.986 -211522.36 -2.3883249
 358000      .358  198494.575 -189840.08 -93.121764 -189746.96 388334.657  -198587.7 -3.1040588
 358500     .3585  182125.846 -156363.84 -112.26521 -156251.58 338489.689 -182238.11 -3.7421738
 359000      .359  162627.061 -120277.87 -128.66773  -120149.2 282904.934 -162755.73 -4.2889243
 359500     .3595  140332.187 -82196.416 -142.11615 -82054.299 222528.602  -140474.3 -4.7372051
 360000       .36  115628.263 -42769.462 -152.56761 -42616.895 158397.725 -115780.83 -5.0855871
 360500     .3605  88952.9083 -2675.4917 -160.02273  -2515.469    91628.4 -89112.931 -5.3340909
 361000      .361  60783.1828 37391.6485 -164.38605 37556.0346 23391.5342 -60947.569 -5.4795351
 361500     .3615  31618.0556 76741.0718 -165.46125 76906.5331 -45123.016 -31783.517 -5.5153751
 362000      .362  1964.17318 114701.252 -163.08318 114864.335 -112737.08 -2127.2564 -5.4361058
 362500     .3625  -27671.062 150630.912  -157.2466 150788.158 -178301.97  27513.815 -5.2415533
 363000      .363  -56782.043 183925.986  -148.1462 184074.132 -240708.03 56633.8967 -4.9382068
 363500     .3635  -84867.056 214024.924 -136.12068 214161.045 -298891.98 84730.9354  -4.537356
 364000      .364  -111434.38 240415.482 -121.51666 240536.999 -351849.86 111312.865 -4.0505555
 364500     .3645  -136015.67 262646.059 -104.57216 262750.631 -398661.73 135911.101 -3.4857386
 365000      .365  -158182.54 280339.478 -85.440488 280424.918 -438522.02 158097.098 -2.8480163
 365500     .3655   -177557.5 293202.546  -64.31871 293266.864 -470760.05 177493.184  -2.143957
 366000      .366  -193817.45 301029.471 -41.546909 301071.018 -494846.92 193775.902  -1.384897
 366500     .3665  -206692.87 303701.113 -17.618817 303718.732 -510393.99 206675.256  -.5872939
 367000      .367  -215966.82 301182.484 6.89489766  301175.59  -517149.3 215973.714 .229829922
 367500     .3675  -221477.59 293521.645 31.4826719 293490.162 -514999.24 221509.075  1.0494224
 368000      .368  -223127.31 280852.301 55.7802901  280796.52 -503979.61  223183.09   1.859343
 368500     .3685  -220890.92 263396.943  79.521531 263317.422 -484287.87 220970.446  2.6507177
 369000      .369  -214818.38 241464.882 102.416585 241362.465 -456283.26 214920.797 3.41388615
 369500     .3695  -205029.77 215444.669 124.077751 215320.591 -420474.44 205153.849 4.13592502
 370000       .37  -191707.13 185793.222 144.030118 185649.191 -377500.35 191851.163 4.80100394
 370500     .3705  -175086.65  153024.19 161.799281 152862.391 -328110.84 175248.452 5.39330938
 371000      .371  -155455.04 117698.647 177.035936 117521.611 -273153.69 155632.076 5.90119785
 371500     .3715  -133150.81 80419.5541 189.570131 80229.9839 -213570.37 133340.382 6.31900438
 372000      .372  -108564.48 41826.1548 199.338659 41626.8161 -150390.63 108763.818 6.64462198
 372500     .3725  -82132.014 2583.85689 206.270481 2377.58641 -84715.871 82338.2844 6.87568271
 373000      .373  -54322.837 -36629.802 210.231359 -36840.033 -17693.035  54533.068 7.00771196
 373500     .3735  -25626.064 -75140.687 211.047711 -75351.735 49514.6231  25837.112 7.03492371
 374000      .374   3461.3496 -112292.52 208.596192 -112501.12 115753.872 -3252.7534 6.95320639
 374500     .3745  32441.3772 -147457.49 202.907853 -147660.39 179898.864 -32238.469  6.7635951
 375000      .375  60817.1127 -180042.49 194.186634 -180236.67 240859.601 -60622.926  6.4728878
 375500     .3755  88096.6451  -209495.4 182.717991 -209678.12 297592.043 -87913.927 6.09059969
 376000      .376  113802.512 -235314.48 168.762907 -235483.24 349116.993 -113633.75 5.62543024
 376500     .3765  137484.582  -257059.8 152.518044 -257212.32 394544.385 -137332.06 5.08393479
 377000      .377  158732.761 -274364.26 134.148497  -274498.4 433097.016 -158598.61 4.47161655
 377500     .3775  177186.179 -286941.85 113.874363 -287055.72 464128.025  -177072.3  3.7958121
 378000      .378  192536.438 -294590.97 92.0512759 -294683.02 487127.408 -192444.39 3.06837586
 378500     .3785  204526.695 -297193.32 69.1574901 -297262.48 501720.014 -204457.54 2.30524967
 379000      .379  212952.695 -294712.88 45.6924598 -294758.57 507665.576   -212907. 1.52308199
 379500     .3795  217668.142 -287197.23 22.0842025 -287219.32 504865.374 -217646.06 .736140084
 380000       .38   218591.79 -274779.63 -1.3342618  -274778.3 493371.424 -218593.12 -.04447539
 380500     .3805   215712.95  -257679.8 -24.282985 -257655.52 473392.751 -215737.23 -.80943282
 381000      .381  209092.561 -236201.32 -46.451819 -236154.87 445293.881 -209139.01  -1.548394
 381500     .3815  198858.285 -210724.15 -67.441274 -210656.71 409582.434 -198925.73 -2.2480425
 382000      .382  185196.578 -181693.84 -86.797692 -181607.05 366890.423 -185283.38 -2.8932564
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1008      46       1      50
Plot timespan now in memory (in sec) = 3.39935988E-01   3.82429000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1009  339994       1  -1.00000E+00
1.00000E+19
 382500     .3825  168347.359 -149611.91 -104.11367 -149507.79 317959.265 -168451.47 -3.4704555
 383000      .383  148602.397 -115028.51  -119.1011  -114909.4 263630.903  -148721.5 -3.9700368
 383500     .3835   126304.65 -78536.045 -131.59577 -78404.449 204840.695 -126436.25 -4.3865258
 384000      .384  101845.628 -40761.662 -141.50421 -40620.158  142607.29 -101987.13 -4.7168069
 384500     .3845    75658.47 -2357.0021 -148.72245 -2208.2796 78015.4721 -75807.192 -4.9574151
 385000      .385  48206.1354 36015.6392 -153.09416 36168.7334 12190.4962  -48359.23 -5.1031385
 385500     .3855   19968.512 73698.3321 -154.45832 73852.7905  -53729.82  -20122.97 -5.1486105
 386000      .386  -8566.7316 110049.818 -152.73942 110202.557 -118616.55 8413.99223  -5.091314
 386500     .3865  -36909.496 144454.606  -147.9971 144602.603  -181364.1  36761.499 -4.9332368
 387000      .387  -64571.597 176330.537 -140.41093 176470.947 -240902.13 64431.1859 -4.6803642
 387500     .3875  -91072.669 205136.494 -130.21637  205266.71 -296209.16 90942.4526 -4.3405457
 388000      .388  -115949.47 230381.746 -117.62666 230499.372 -346331.22 115831.844 -3.9208887
 388500     .3885  -138768.33 251637.207 -102.80586 251740.013 -390405.53 138665.521 -3.4268621
 389000      .389  -159136.49 268545.749 -85.923011 268631.672 -427682.23 159050.563 -2.8641004
 389500     .3895  -176708.63 280828.477 -67.227854 280895.705 -457537.11 176641.402 -2.2409285
 390000       .39   -191189.4 288287.243 -47.078367 288334.321 -479476.64 191142.321 -1.5692789
 390500     .3905  -202334.72 290805.197 -25.909445 290831.107 -493139.92 202308.815 -.86364816
 391000      .391  -209954.25 288347.014 -4.1626593 288351.177 -498301.26 209950.083 -.13875531
 391500     .3915   -213916.3 280960.134 17.7840596  280942.35 -494876.43 213934.083 .592801986
 392000      .392  -214154.48 268776.853  39.627102 268737.226 -482931.33 214194.103  1.3209034
 392500     .3925  -210671.58 252014.331 61.0784284 251953.253 -462685.91 210732.654 2.03594761
 393000      .393  -203538.36 230970.378  81.802954 230888.575 -434508.74 203620.167 2.72676513
 393500     .3935  -192888.78 206015.959 101.407483 205914.552 -398904.74  192990.19 3.38024942
 394000      .394  -178914.34 177586.325 119.480925 177466.844 -356500.66 179033.817 3.98269749
 394500     .3945  -161859.77 146172.379 135.663184 146036.716 -308032.15 161995.431 4.52210615
 395000      .395  -142021.09 112313.477 149.700939 112163.776 -254334.57 142170.789  4.9900313
 395500     .3955  -119744.46 76591.0806 161.439569 76429.6411 -196335.55 119905.904 5.38131895
 396000      .396  -95422.055 39620.4722 170.759413 39449.7128 -135042.53 95592.8148 5.69198042
 396500     .3965  -69483.423 2039.31422 177.522827  1861.7914 -71522.737 69660.9456 5.91742757
 397000      .397  -42384.653 -35505.577 181.572885  -35687.15 -6879.0764 42566.2264 6.05242949
 397500     .3975  -14597.814 -72371.353 182.775481 -72554.129 57773.5398 14780.5891 6.09251602
 398000      .398   13397.435 -107930.66 181.080126 -108111.74 121328.097 -13216.355  6.0360042
 398500     .3985  41119.3816 -141580.66 176.556514 -141757.21 182700.038 -40942.825 5.88521714
 399000      .399  68088.9817 -172750.55 169.367472 -172919.91 240839.528 -67919.614 5.64558241
 399500     .3995  93837.1518 -200910.21  159.70139 -201069.91 294747.362  -93677.45 5.32337968
 400000       0.4  117915.046 -225580.43 147.727192 -225728.16 343495.479 -117767.32 4.92423975
 400500     .4005  139904.957 -246343.21 133.598992 -246476.81 386248.168 -139771.36 4.45329973
 401000      .401  159429.489 -262850.44 117.496648 -262967.94 422279.933 -159311.99 3.91655492
 401500     .4015  176157.547 -274829.81 99.6758299 -274929.48 450987.352 -176057.87 3.32252766
 402000      .402  189806.989 -282087.31 80.4855268  -282167.8 471894.301  -189726.5 2.68285089
 402500     .4025  200146.387 -284508.13 60.3262643 -284568.45 484654.515 -200086.06 2.01087548
 403000      .403   206998.76 -282057.89 39.5833683 -282097.48 489056.654 -206959.18 1.31944561
 403500     .4035   210246.98 -274784.67 18.5915807 -274803.26 485031.646 -210228.39 .619719356
 404000      .404  209838.539 -262819.98 -2.3539651 -262817.62 472658.517 -209840.89  -.0784655
 404500     .4045   205787.73  -246377.7 -22.957878 -246354.74 452165.426 -205810.69 -.76526262
 405000      .405  198174.231  -225749.8 -42.883437 -225706.92 423924.032 -198217.11 -1.4294479
 405500     .4055  187138.562 -201299.18 -61.749543 -201237.43 388437.737 -187200.31 -2.0583181
 406000      .406  172877.157 -173451.32 -79.179539 -173372.14 346328.473 -172956.34  -2.639318
 406500     .4065  155639.352 -142686.96 -94.860287  -142592.1 298326.314 -155734.21 -3.1620096
 407000      .407  135725.513 -109535.41 -108.56419 -109426.85 245260.924 -135834.08 -3.6188062
 407500     .4075  113484.188 -74567.184 -120.12936 -74447.054 188051.372 -113604.32 -4.0043119
 408000      .408  89306.7753 -38385.048 -129.41777  -38255.63 127691.823 -89436.193 -4.3139257
 408500     .4085  63619.1587 -1612.8571 -136.27983 -1476.5773 65232.0158 -63755.439 -4.5426609
 409000      .409  36871.3291 35117.2424 -140.55996 35257.8024 1754.08661 -37011.889 -4.6853321
 409500     .4095  9527.83156 71177.1292 -142.14492 71319.2741 -61649.298 -9669.9765 -4.7381641
 410000       .41  -17939.287 105953.001 -141.00966 106094.011 -123892.29 17798.2777 -4.7003221
 410500     .4105  -45056.163  138854.17 -137.22376 138991.394 -183910.33 44918.9392 -4.5741254
 411000      .411  -71353.325 169321.572 -130.92168 169452.494  -240674.9 71222.4036 -4.3640558
 411500     .4115  -96373.581 196836.811 -122.25796 196959.069 -293210.39 96251.3228 -4.0752653
 412000      .412  -119681.76 220932.032  -111.3761 221043.408 -340613.79 119570.382 -3.7125366
 412500     .4125   -140874.9  241199.81 -98.419336  241298.23 -382074.72 140776.486 -3.2806445
 413000      .413  -159590.27 257301.034 -83.574371 257384.608 -416891.31 159506.697 -2.7858124
 413500     .4135  -175510.11 268969.806 -67.102849 269036.909 -444479.92 175443.008 -2.2367616
 414000      .414  -188364.74 276016.212 -49.333915 276065.546 -464380.95 188315.402 -1.6444638
 414500     .4145  -197935.57 278328.171 -30.627206 278358.798 -476263.74 197904.942 -1.0209069
 415000      .415  -204059.08  275873.09 -11.328014 275884.418 -479932.17  204047.75 -.37760046
 415500     .4155  -206631.56 268699.572 8.25751739 268691.314 -475331.14 206639.822  .27525058
 416000      .416   -205613.2 256938.205 27.8460663 256910.359  -462551.4 205641.044  .92820221
 416500     .4165  -201029.04  240799.76 47.1377264 240752.622  -441828.8 201076.174 1.57125755
 417000      .417  -192966.81 220570.415 65.7957555  220504.62 -413537.23 193032.606 2.19319185
 417500     .4175  -181573.13 196605.186 83.4625099 196521.724 -378178.32 181656.595 2.78208366
 418000      .418  -167049.77 169320.745 99.7980226 169220.947 -336370.51 167149.564 3.32660075
 418500     .4185  -149650.68 139188.381 114.519493 139073.861 -288839.06 149765.196 3.81731643
 419000      .419  -129679.67 106727.241 127.415619 106599.825 -236406.91 129807.081  4.2471873
 419500     .4195  -107486.93 72496.8705 138.322659 72358.5478  -179983.8 107625.251 4.61075531
 420000       .42  -83462.805 37087.7301 147.086872 36940.6433 -120550.53 83609.8915 4.90289574
 420500     .4205  -58029.127  1109.8758 153.550744 956.325055 -59139.002 58182.6773 5.11835813
 421000      .421   -31629.97 -34818.912  157.57143 -34976.483 3188.94203 31787.5414   5.252381
 421500     .4215  -4723.2477 -70084.397 159.055355 -70243.452 65361.1492  4882.3031 5.30184517
 422000      .422  22226.2796 -104085.92 157.987697 -104243.91 126312.203 -22068.292 5.26625658
 422500     .4225  48752.9891 -136245.23 154.433549 -136399.66  184998.22 -48598.556 5.14778497
 423000      .423  74397.0348  -166015.1 148.505657 -166163.61 240412.139 -74248.529 4.95018857
 423500     .4235  98712.8585 -192888.86 140.327602 -193029.19 291601.719 -98572.531 4.67758673
 424000      .424  121278.743 -216410.17 130.023636  -216540.2 337688.916 -121148.72  4.3341212
 424500     .4245  141705.656 -236181.99 117.736402 -236299.73  377887.65 -141587.92 3.92454675
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1009      46       1      50
Plot timespan now in memory (in sec) = 3.82427990E-01   4.24921000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1010  339994       1  -1.00000E+00
1.00000E+19
 425000      .425  159644.223 -251873.65 103.655239  -251977.3  411517.87 -159540.57 3.45517465
 425500     .4255  174789.502 -263225.68 88.0346462 -263313.71 438015.179 -174701.47 2.93448821
 426000      .426  186884.256 -270052.76 71.1834452 -270123.94 456937.015 -186813.07 2.37278151
 426500     .4265  195722.374 -272245.86 53.4270521 -272299.28 467968.231 -195668.95 1.78090174
 427000      .427  201153.258  -269774.4 35.0735276 -269809.47 470927.658 -201118.18 1.16911759
 427500     .4275  203086.135 -262687.89 16.4076879  -262704.3 465774.023 -203069.73 .546922931
 428000      .428   201492.78 -251115.89 -2.2912091  -251113.6 452608.667 -201495.07 -.07637364
 428500     .4285  196407.827 -235265.81 -20.725849 -235245.09 431673.642 -196428.55 -.69086163
 429000      .429  187926.696  -215418.4 -38.570558 -215379.83 403345.092 -187965.27 -1.2856853
 429500     .4295  176202.111 -191921.43  -55.48937 -191865.94 368123.536  -176257.6 -1.8496457
 430000       .43  161440.851 -165183.13 -71.173565 -165111.96 326623.984 -161512.02 -2.3724522
 430500     .4305   143901.22 -135665.74 -85.368392 -135580.37 279566.958 -143986.59 -2.8456131
 431000      .431  123890.137 -103878.61 -97.871821 -103780.74 227768.744 -123988.01  -3.262394
 431500     .4315  101758.649 -70370.217 -108.51408 -70261.703 172128.867 -101867.16 -3.6171359
 432000      .432   77895.397 -35718.607 -117.13537 -35601.472 113614.004 -78012.532 -3.9045125
 432500     .4325  52718.3584 -520.47541 -123.57951  -396.8959 53238.8338 -52841.938 -4.1193171
 433000      .433  26666.1009 34620.2082 -127.71368 34747.9219 -7954.1073 -26793.815 -4.2571227
 433500     .4335  190.040015 69102.8184 -129.46033 69232.2787 -68912.778 -319.50035 -4.3153445
 434000      .434  -26252.127 102339.558 -128.81318 102468.371 -128591.68 26123.3142 -4.2937725
 434500     .4345  -52202.904  133764.43 -125.82682 133890.257 -185967.33 52077.0776 -4.1942272
 435000      .435  -77212.346 162842.344 -120.59186 162962.936 -240054.69  77091.754 -4.0197288
 435500     .4355  -100846.47 189078.499 -113.21215 189191.711 -289924.97 100733.261 -3.7737382
 436000      .436  -122696.24 212027.784 -103.79986 212131.584 -334724.02 122592.437 -3.4599953
 436500     .4365  -142385.72 231303.251 -92.493993 231395.745 -373688.97  142293.23 -3.0831331
 437000      .437  -159578.38 246582.631 -79.484341 246662.115 -406161.01 159498.894  -2.649478
 437500     .4375  -173981.45 257612.863 -65.016616  257677.88 -431594.31 173916.429 -2.1672205
 438000      .438  -185349.75 264213.369 -49.374416 264262.743 -449563.11 185300.371 -1.6458139
 438500     .4385  -193489.57  266278.67 -32.851449 266311.522 -459768.24 193456.719 -1.0950483
 439000      .439  -198262.78 263780.506 -15.729775 263796.236 -462043.29 198247.055 -.52432585
 439500     .4395  -199590.54 256769.162  1.7225473  256767.44  -456359.7 199592.258 .057418243
 440000       .44  -197455.36 245373.196 19.2338437 245353.962 -442828.55  197474.59 .641128122
 440500     .4405  -191900.86 229796.863 36.5110641 229760.352 -421697.73 191937.375 1.21703547
 441000      .441  -183029.59 210315.596 53.2419712 210262.354 -393345.19 183082.831 1.77473237
 441500     .4415  -171000.13 187270.368 69.1164475 187201.252 -358270.49 171069.243 2.30388158
 442000      .442  -156024.29 161061.596 83.8527959 160977.743 -317085.89 156108.143  2.7950932
 442500     .4425  -138364.31 132142.733 97.2146005 132045.518 -270507.05 138461.528 3.24048668
 443000      .443   -118329.5 101013.349 109.007542 100904.341 -219342.85 118438.507 3.63358473
 443500     .4435  -96271.306 68210.9882 119.060034 68091.9282 -164482.29 96390.3664  3.9686678
 444000      .444   -72576.46 34301.4994  127.20826 34174.2911 -106877.96 72703.6681 4.24027535
 444500     .4445  -47658.961 -131.57837 133.300898 -264.87927 -47527.383  47792.262 4.44336328
 445000      .445  -21952.133 -34497.656 137.218777 -34634.875 12545.5237 22089.3515 4.57395924
 445500     .4455  4098.70033 -68209.201 138.895442 -68348.097 72307.9017 -3959.8049 4.62984808
 446000      .446  30042.9281 -100691.14 138.325767 -100829.47  130734.07 -29904.602 4.61085891
 446500     .4465  55431.3702 -131389.86   135.5551 -131525.41 186821.228 -55295.815 4.51850333
 447000      .447  79823.8474 -159782.33 130.656636 -159912.99 239606.177 -79693.191 4.35522119
 447500     .4475  102797.663 -185385.57 123.717062 -185509.29 288183.234 -102673.95 4.12390206
 448000      .448  123956.025 -207765.63 114.840961 -207880.47 331721.656 -123841.18 3.82803203
 448500     .4485  142935.376  -226545.4 104.166383 -226649.56 369480.772 -142831.21 3.47221277
 449000      .449  159411.242 -241410.77 91.8782411 -241502.65 400822.009 -159319.36 3.06260804
 449500     .4495  173102.762 -252115.24 78.2084224 -252193.45 425218.003 -173024.55 2.60694741
 450000       .45  183776.599 -258483.29 63.4183192 -258546.71 442259.887 -183713.18 2.11394397
 450500     .4505  191250.961 -260413.14 47.7744672 -260460.92 451664.104 -191203.19 1.59248224
 451000      .451  195399.625 -257879.02 31.5356897 -257910.55 453278.641 -195368.09 1.05118966
 451500     .4515  196155.008 -250932.11 14.9576908 -250947.07 447087.121 -196140.05 .498589694
 452000      .452  193509.521 -239699.92 -1.6943448 -239698.23 433209.442 -193511.22 -.05647816
 452500     .4525  187515.066 -224383.59 -18.137483 -224365.45 411898.654  -187533.2 -.60458278
 453000      .453   178281.05 -205253.65 -34.076333 -205219.58 383534.703 -178315.13 -1.1358778
 453500     .4535  165971.733 -182644.71 -49.223071 -182595.49 348616.441 -166020.96  -1.640769
 454000      .454  150803.574 -156949.64 -63.319507 -156886.32 307753.213 -150866.89 -2.1106502
 454500     .4545  133042.371 -128613.42 -76.145293 -128537.28 261655.795 -133118.52 -2.5381764
 455000      .455  112999.371 -98126.033  -87.51045 -98038.522 211125.404 -113086.88  -2.917015
 455500     .4555  91025.8806 -66014.104 -97.242674 -65916.861 157039.984 -91123.123 -3.2414225
 456000      .456   67506.472  -32831.47 -105.18057 -32726.289 100337.942 -67611.653 -3.5060189
 456500     .4565  42851.3482 851.041585  -111.1801 962.221688 42000.3066 -42962.528 -3.7060034
 457000      .457   17488.746 34455.8415 -115.13261 34570.9741 -16967.096 -17603.879 -3.8377537
 457500     .4575  -8142.0582 67408.2583  -116.9806 67525.2389 -75550.317 8025.07762 -3.8993533
 458000      .458  -33597.449 99145.7374 -116.71865 99262.4561 -132743.19 33480.7307 -3.8906216
 458500     .4585  -58436.558  129126.96 -114.38098 129241.341 -187563.52 58322.1767 -3.8126994
 459000      .459  -82229.002 156841.059 -110.02656 156951.086 -239070.06 82118.9754 -3.6675519
 459500     .4595  -104563.04  181816.76 -103.73156 181920.492  -286379.8 104459.308 -3.4577187
 460000       .46  -125053.49 203630.991 -95.594549 203726.586 -328684.48 124957.896  -3.186485
 460500     .4605  -143348.61 221916.315   -85.7501 222002.065 -365264.92  143262.86 -2.8583367
 461000      .461  -159135.56 236366.785 -74.377196 236441.162 -395502.35 159061.184 -2.4792399
 461500     .4615  -172144.93 246742.471 -61.692923 246804.164  -418887.4 172083.236 -2.0564308
 462000      .462   -182154.9 252873.072 -47.935868 252921.008 -435027.97 182106.962 -1.5978623
 462500     .4625  -188995.28 254660.801 -33.349847  254694.15 -443656.08 188961.933 -1.1116616
 463000      .463  -192551.14 252082.407 -18.176386 252100.583 -444633.55 192532.962 -.60587953
 463500     .4635  -192765.35 245189.976 -2.6592619 245192.635 -437955.33 192762.692 -.08864206
 464000      .464  -189639.59 234110.022 12.9451597 234097.077 -423749.62  189652.54 .431505323
 464500     .4645  -183233.57  219040.78 28.3648527 219012.415 -402274.35 183261.933 .945495092
 465000      .465  -173663.13 200248.127 43.3223886 200204.804 -373911.26 173706.454 1.44407962
 465500     .4655  -161097.97 178060.648 57.5522231 178003.096 -339158.62 161155.521 1.91840744
 466000      .466  -145758.94 152864.081  70.815041 152793.265 -298623.02 145829.756 2.36050137
 466500     .4665   -127914.9 125095.092 82.9022404 125012.189 -253009.99 127997.805 2.76340801
 467000      .467  -107878.52 95234.1447  93.629283 95140.5155 -203112.67 107972.153  3.1209761
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1010      46       1      50
Plot timespan now in memory (in sec) = 4.24919993E-01   4.67413000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1011  339994       1  -1.00000E+00
1.00000E+19
 467500     .4675  -86000.677 63797.1866 102.825767 63694.3608 -149797.86 86103.5032 3.42752556
 468000      .468  -62663.636 31326.2951 110.333964 31215.9611 -93989.931 62773.9703 3.67779881
 468500     .4685  -38273.779  -1620.134 116.018841 -1736.1529 -36653.645 38389.7974  3.8672947
 469000      .469  -13254.421 -34477.125 119.782074 -34596.907 21222.7043 13374.2031  3.9927358
 469500     .4695  11961.0869 -66682.559 121.571112  -66804.13 78643.6455 -11839.516 4.05237039
 470000       .47  36936.2092 -97686.315 121.377926 -97807.693 134622.525 -36814.831 4.04593086
 470500     .4705  61238.4053 -126959.34 119.228152 -127078.57 188197.748 -61119.177 3.97427172
 471000      .471  84446.8777 -154002.79 115.169514 -154117.96  238449.67 -84331.708  3.8389838
 471500     .4715  106160.517 -178356.97 109.269536 -178466.24 284517.486 -106051.25 3.64231786
 472000      .472  126005.317 -199609.53 101.622877 -199711.16 325614.849 -125903.69 3.38742925
 472500     .4725  143640.769 -217402.52 92.3603102 -217494.88 361043.285 -143548.41 3.07867701
 473000      .473  158765.218 -231438.05 81.6515696  -231519.7  390203.27 -158683.57 2.72171899
 473500     .4735  171120.428 -241482.92 69.6983058 -241552.62 412603.348 -171050.73 2.32327686
 474000      .474  180495.759 -247372.19 56.7196119 -247428.91 427867.951 -180439.04 1.89065373
 474500     .4745  186732.122 -249012.13 42.9394778 -249055.07 435744.252 -186689.18 1.43131593
 475000      .475  189725.292 -246382.11 28.5841062  -246410.7 436107.403 -189696.71 .952803539
 475500     .4755  189428.001 -239535.15 13.8872246 -239549.04 428963.153 -189414.11 .462907485
 476000      .476  185850.523 -228596.82 -.90462302 -228595.92 414447.345 -185851.43  -.0301541
 476500     .4765  179059.898 -213762.62   -15.5333 -213747.09 392822.517 -179075.43 -.51777666
 477000      .477  169178.174  -195294.1   -29.7391 -195264.36 364472.272 -169207.91 -.99130335
 477500     .4775  156380.135 -173514.13 -43.275626 -173470.86 329894.267 -156423.41 -1.4425209
 478000      .478  140890.632 -148801.54 -55.920301 -148745.62 289692.168 -140946.55   -1.86401
 478500     .4785  122981.198 -121584.89 -67.474835 -121517.41 244566.087 -123048.67 -2.2491612
 479000      .479  102965.513 -92335.312 -77.759252 -92257.553 195300.825 -103043.27 -2.5919751
 479500     .4795  81193.6681 -61558.207 -86.607157 -61471.599 142751.875 -81280.275 -2.8869052
 480000       .48  58045.5446 -29784.178 -93.867525 -29690.311 87829.7231 -58139.412 -3.1289175
 480500     .4805  33923.7751 2440.43235 -99.413912 2539.84626 31483.3427 -34023.189 -3.3137971
 481000      .481  9246.78061 34562.9804 -103.15605 34666.1365   -25316.2 -9349.9367  -3.438535
 481500     .4815  -15558.019 66033.6914 -105.04528 66138.7367 -81591.711 15452.9742 -3.5015094
 482000      .482  -40061.131 96314.7084 -105.07043 96419.7789 -136375.84 39956.0601 -3.5023476
 482500     .4825   -63838.31 124889.154 -103.24893 124992.402 -188727.46 63735.0609 -3.4416311
 483000      .483  -86478.211 151270.118 -99.620442 151369.739 -237748.33 86378.5909 -3.3206814
 483500     .4835  -107589.98 175009.295 -94.246851 175103.542 -282599.28 107495.733 -3.1415617
 484000      .484   -126810.3 195704.855 -87.218547 195792.073 -322515.15 126723.081 -2.9072849
 484500     .4845   -143809.5 213008.201 -78.661061 213086.862  -356817.7 143730.841 -2.6220354
 485000      .485  -158296.74  226629.52 -68.734688 226698.254 -384926.26 158228.008 -2.2911563
 485500     .4855  -170024.59  236342.33 -57.625743 236399.956 -406366.92 169966.962 -1.9208581
 486000      .486  -178793.23 241987.188 -45.535143 242032.723 -420780.42 178747.696 -1.5178381
 486500     .4865  -184454.24 243474.511 -32.670632 243507.181 -427928.75 184421.568 -1.0890211
 487000      .487   -186913.5 240786.304  -19.24559 240805.549  -427699.8 186894.251 -.64151966
 487500     .4875  -186132.96 233976.533 -5.4830213 233982.016  -420109.5  186127.48 -.18276738
 488000      .488  -182131.03 223169.953 8.38142797 223161.571 -405300.98 182139.412 .279380932
 488500     .4885  -174981.66  208559.51 22.1035403 208537.407 -383541.17 175003.762 .736784675
 489000      .489  -164812.72 190402.669 35.4411853 190367.228 -355215.39 164848.162 1.18137284
 489500     .4895   -151803.8 169016.884 48.1655707 168968.719 -320820.68 151851.965 1.60551902
 490000       .49  -136183.38 144774.293 60.0677173 144714.225 -280957.67 136243.449 2.00225724
 490500     .4905  -118225.22 118095.526  70.958309 118024.567 -236320.74 118296.178 2.36527697
 491000      .491  -98243.636  89442.528 80.6633298 89361.8647 -187686.16 98324.2997 2.68877766
 491500     .4915  -76587.742 59310.4032 89.0216966 59221.3815 -135898.15 76676.7638 2.96738989
 492000      .492  -53634.913 28218.5552 95.8895595 28122.6656 -81853.468 53730.8025 3.19631865
 492500     .4925  -29784.017  -3298.441 101.149341 -3399.5903 -26485.576 29885.1665 3.37164469
 493000      .493  -5448.6367 -34699.962 104.717605 -34804.679  29251.325 5553.35429 3.49058685
 493500     .4935  18949.7385 -65448.363 106.547446  -65554.91 84398.1014 -18843.191 3.55158153
 494000      .494  42988.6971 -95017.938 106.624593 -95124.563 138006.635 -42882.073 3.55415311
 494500     .4945  66252.2103 -122903.85 104.960512 -123008.81 189156.064  -66147.25 3.49868373
 495000      .495  88338.1493 -148630.96  101.58846 -148732.55 236969.114 -88236.561 3.38628199
 495500     .4955  108865.604 -171762.19 96.5657343 -171858.75 280627.789 -108769.04 3.21885781
 496000      .496   127481.56 -191906.03 89.9791182 -191996.01 319387.592 -127391.58 2.99930394
 496500     .4965  143866.765 -208723.13  81.948031 -208805.08 352589.899 -143784.82 2.73160103
 497000      .497  157740.853 -221931.71 72.6221184 -222004.33  379672.56 -157668.23 2.42073728
 497500     .4975  168866.892 -231312.07 62.1734798 -231374.25 400178.965 -168804.72 2.07244933
 498000      .498  177055.504 -236710.32 50.7874121 -236761.11 413765.824 -177004.72 1.69291374
 498500     .4985  182168.418 -238041.04 38.6571492  -238079.7 420209.459 -182129.76 1.28857164
 499000      .499  184121.111 -235288.91 25.9844009  -235314.9 419410.023 -184095.13 .866146697
 499500     .4995  182884.228 -228508.89 12.9819958 -228521.87 411393.119 -182871.25 .432733194
 500000       0.5  178483.774   -217825. -.12626977 -217824.88 396308.776  -178483.9 -.00420899
 500500     .5005  171000.266 -203427.84 -13.110866 -203414.73 374428.104 -171013.38 -.43702886
 501000      .501  160567.086 -185571.03 -25.745801 -185545.28 346138.112 -160592.83 -.85819338
 501500     .5015   147368.25 -164566.82 -37.817706   -164529. 311935.066 -147406.07 -1.2605902
 502000      .502  131635.485 -140780.86 -49.130001 -140731.73 272416.342 -131684.62 -1.6376667
 502500     .5025  113644.409 -114626.02 -59.501689 -114566.52 228270.431 -113703.91 -1.9833896
 503000      .503  93709.6583 -86555.262 -68.764883 -86486.498 180264.921 -93778.423 -2.2921628
 503500     .5035  72179.1353 -57053.596 -76.765291 -56976.831 129232.732 -72255.901  -2.558843
 504000      .504  49427.6483 -26629.522 -83.367081 -26546.155 76057.1699 -49511.015 -2.7789027
 504500     .5045  25850.2943 4193.84761 -88.460424 4282.30803 21656.4466 -25938.755 -2.9486808
 505000      .505    1855.781 34887.6739 -91.967407 34979.6413 -33031.893 -1947.7484 -3.0655802
 505500     .5055  -22140.345 64926.2467 -93.842551 65020.0892 -87066.592 22046.5027  -3.128085
 506000      .506  -45722.723 93795.8365 -94.068666 93889.9052 -139518.56 45628.6541 -3.1356222
 506500     .5065  -68483.455 121003.514 -92.652325 121096.166 -189486.97 68390.8027 -3.0884108
 507000      .507  -90029.428 146085.738 -89.622467 146175.361 -236115.17 89939.8055 -2.9874156
 507500     .5075  -109989.34 168616.438 -85.032813 168701.471 -278605.77 109904.303 -2.8344271
 508000      .508  -128020.11 188214.302 -78.965885 188293.268 -316234.41 127941.142 -2.6321962
 508500     .5085  -143812.59   204549.1 -71.534503 204620.634 -348361.69 143741.054 -2.3844834
 509000      .509  -157096.55 217347.037 -62.878045 217409.915 -374443.59 157033.675 -2.0959348
 509500     .5095  -167645.23 226395.244 -53.155168   226448.4 -394040.47  167592.07 -1.7718389
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1011      46       1      50
Plot timespan now in memory (in sec) = 4.67411995E-01   5.09905000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1012  339994       1  -1.00000E+00
1.00000E+19
 510000       .51  -175279.28 231545.378 -42.537225 231587.915 -406824.66 175236.746 -1.4179075
 510500     .5105  -179870.15 232716.226 -31.205143 232747.431 -412586.38 179838.949 -1.0401714
 511000      .511  -181342.37 229895.134 -19.349792 229914.483  -411237.5 181323.021 -.64499305
 511500     .5115  -179674.78 223138.101 -7.1732791 223145.274 -402812.88 179667.605  -.2391093
 512000      .512  -174900.59 212568.546 5.11261351 212563.433 -387469.13 174905.698  .17042045
 512500     .5125  -167106.48 198374.876 17.2925468 198357.584 -365481.36 167123.774 .576418225
 513000      .513  -156431.01  180807.08 29.1558525 180777.925 -337238.09  156460.17 .971861749
 513500     .5135  -143062.29 160172.421 40.5029683 160131.918 -303234.72 143102.798 1.35009894
 514000      .514  -127234.92 136830.236 51.1480394 136779.088 -264065.16 127286.069 1.70493465
 514500     .5145    -109226. 111185.803 60.9182674 111124.884  -220411.8 109286.916 2.03060891
 515000      .515  -89350.208 83683.2765 69.6528068 83613.6237 -173033.48 89419.8606 2.32176023
 515500     .5155   -67954.08  54797.842 77.2045708 54720.6374 -122751.92 68031.2847 2.57348569
 516000      .516  -45409.753  25027.352 83.4456723 24943.9063 -70437.105 45493.1985 2.78152241
 516500     .5165   -22108.51 -5116.2715 88.2736504 -5204.5452 -16992.239 22196.7838 2.94245501
 517000      .517   1545.8252 -35115.725 91.6150588  -35207.34 36661.5502 -1454.2101 3.05383529
 517500     .5175  25143.6768 -64457.043 93.4251115 -64550.468 89600.7198 -25050.252 3.11417038
 518000      .518  48276.7196 -92638.318 93.6845107 -92732.002 140915.037 -48183.035 3.12281702
 518500     .5185  70545.0602 -119178.34 92.3963951 -119270.74 189723.403 -70452.664 3.07987984
 519000      .519   91564.375 -143624.99 89.5862474 -143714.57 235189.363 -91474.789 2.98620825
 519500     .5195  110972.687 -165563.02 85.3046701 -165648.32 276535.705 -110887.38   2.843489
 520000       .52  128436.543 -184621.14 79.6300144 -184700.77 313057.681 -128356.91 2.65433381
 520500     .5205  143656.558 -200478.14 72.6680286 -200550.81 344134.699 -143583.89 2.42226762
 521000      .521  156372.354 -212868.19 64.5479121 -212932.74 369240.548 -156307.81 2.15159707
 521500     .5215  166366.983 -221585.23 55.4163423 -221640.65 387952.216 -166311.57 1.84721141
 522000      .522  173470.766 -226486.47 45.4324214  -226531.9 399957.236 -173425.33 1.51441405
 522500     .5225  177564.377 -227494.89 34.7657817 -227529.65 405059.265 -177529.61 1.15885939
 523000      .523  178580.945 -224600.52 23.5970715 -224624.11 403181.462 -178557.35 .786569049
 523500     .5235  176507.052 -217860.45 12.1178255 -217872.57 394367.501 -176494.93 .403927516
 524000      .524  171382.708  -207397.6 .527498835 -207398.12 378780.304 -171382.18 .017583294
 524500     .5245  163300.431 -193398.36 -10.972358 -193387.38 356698.787  -163311.4 -.36574528
 525000      .525  152403.597 -176109.26 -22.184916 -176087.07 328512.857 -152425.78 -.73949721
 525500     .5255  138884.044 -155832.75 -32.923068 -155799.83 294716.796 -138916.97 -1.0974356
 526000      .526  122978.889 -132922.03  -43.01105 -132879.02  255900.92  -123021.9 -1.4337017
 526500     .5265  104966.412 -107774.96 -52.284035 -107722.67  212741.37  -105018.7 -1.7428012
 527000      .527  85161.0828 -80827.089 -60.588537 -80766.501 165988.172 -85221.671 -2.0196179
 527500     .5275  63907.8894 -52544.012 -67.785293 -52476.227 116451.901 -63975.675 -2.2595098
 528000      .528  41576.2231 -23413.205 -73.754178 -23339.451 64989.4286 -41649.977 -2.4584726
 528500     .5285  18553.4998 6064.34532 -78.399127 6142.74445 12489.1545 -18631.899 -2.6133042
 529000      .529  -4761.3938 35382.6558 -81.650567 35464.3063  -40144.05 4679.74319 -2.7216856
 529500     .5295  -27964.858 64039.3067 -83.464484 64122.7712 -92004.165 27881.3939 -2.7821495
 530000       .53  -50655.557 91544.0261 -83.819935  91627.846 -142199.58 50571.7375 -2.7939978
 530500     .5305  -72441.485 117427.153 -82.717612 117509.871 -189868.64 72358.7675 -2.7572537
 531000      .531  -92946.897 141247.773   -80.1806 141327.954 -234194.67 92866.7164 -2.6726867
 531500     .5315  -111818.86 162601.294 -76.256574  162677.55 -274420.16 111742.606 -2.5418858
 532000      .532  -128733.27 181126.283 -71.019348 181197.302 -309859.55 128662.247 -2.3673116
 532500     .5325  -143400.21 196510.473 -64.567714 196575.041 -339910.68 143335.639 -2.1522571
 533000      .533  -155568.85 208495.925 -57.021358 208552.946 -364064.77 155511.826 -1.9007119
 533500     .5335  -165031.73 216883.349 -48.515947 216931.865 -381915.08 164983.211 -1.6171982
 534000      .534  -171628.43 221535.506 -39.199708 221574.706 -393163.94 171589.231 -1.3066569
 534500     .5345  -175248.44 222379.549  -29.23216 222408.781 -397627.99 175219.212 -.97440533
 535000      .535  -175833.04 219408.198 -18.783987 219426.982 -395241.24 175814.259 -.62613289
 535500     .5355  -173376.14 212679.691 -8.0360336 212687.728 -386055.83 173368.103 -.26786779
 536000      .536  -167924.17 202316.553 2.82420365 202313.729 -370240.72 167926.993 .094140122
 536500     .5365  -159575.13 188503.296 13.6082204 188489.688 -348078.43  159588.74 .453607347
 537000      .537  -148476.89 171483.165 24.1320609 171459.032 -319960.05 148501.017 .804402029
 537500     .5375  -134824.66 151553.948 34.2198718 151519.728 -286378.61 134858.883 1.14066239
 538000      .538  -118857.76 129062.861 43.7052179 129019.155 -247920.62 118901.461  1.4568406
 538500     .5385  -100855.32  104400.52 52.4313895 104348.088 -205255.84  100907.75 1.74771298
 539000      .539   -81131.39 77994.0948 60.2526158 77933.8422 -159125.48 81191.6423 2.00842053
 539500     .5395   -60029.27 50299.8112 67.0373698 50232.7738 -110329.08 60096.3072 2.23457899
 540000       .54  -37915.499 21795.0199  72.672952 21722.3469 -59710.519 37988.1721 2.42243173
 540500     .5405  -15173.564 -7029.9891 77.0691904 -7107.0583  -8143.575 15250.6334 2.56897301
 541000      .541  7802.62101 -35680.328 80.1597906 -35760.487 43482.9487 -7722.4612 2.67199302
 541500     .5415  30615.4495 -63664.932 81.9015082 -63746.834 94280.3817 -30533.548 2.73005027
 542000      .542   52870.522 -90504.979 82.2725503 -90587.251 143375.501 -52788.249 2.74241834
 542500     .5425  74183.5808 -115742.15 81.2719736 -115823.42  189925.73 -74102.309 2.70906579
 543000      .543  94187.2597 -138946.55 78.9208588 -139025.47 233133.807 -94108.339 2.63069529
 543500     .5435  112537.435 -159724.04  75.264141 -159799.31 272261.479 -112462.17  2.5088047
 544000      .544  128919.055 -177722.92 70.3711191 -177793.29 306641.979 -128848.68 2.34570397
 544500     .5445   143051.43 -192639.75 64.3336477 -192704.08 335691.177  -142987.1 2.14445492
 545000      .545  154692.974 -204224.41   57.26254 -204281.67 358917.383 -154635.71 1.90875133
 545500     .5455  163645.381 -212284.35 49.2836907 -212333.63 375929.732  -163596.1 1.64278969
 546000      .546  169757.114 -216687.83 40.5355027 -216728.37 386444.949 -169716.58 1.35118342
 546500     .5465  172926.064 -217366.17 31.1679967 -217397.33  390292.23  -172894.9 1.03893322
 547000      .547  173101.244 -214314.77 21.3422912 -214336.11  387416.01  -173079.9 .711409708
 547500     .5475  170283.507 -207593.07 11.2287279 -207604.29 377876.573 -170272.28 .374290929
 548000      .548  164525.359 -197323.29 1.00307525 -197324.29 361848.649 -164524.36 .033435842
 548500     .5485  155929.947 -183688.21 -9.1583966 -183679.05 339618.156 -155939.11 -.30527989
 549000      .549  144649.277 -166927.91 -19.083446 -166908.83 311577.191 -144668.36 -.63611486
 549500     .5495  130881.636 -147335.68 -28.606669 -147307.08 278217.319 -130910.24 -.95355565
 550000       .55  114868.175 -125252.91 -37.570604 -125215.34 240121.081 -114905.75 -1.2523535
 550500     .5505  96888.6616 -101063.13 -45.826549 -101017.31 197951.794 -96934.488 -1.5275516
 551000      .551   77256.488 -75185.345 -53.236572 -75132.109 152441.833 -77309.725 -1.7745524
 551500     .5515  56313.1251  -48066.64 -59.676901 -48006.963 104379.765 -56372.802   -1.98923
 552000      .552  34422.1688  -20174.48 -65.041777 -20109.439 54596.6493 -34487.211 -2.1680592
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1012      46       1      50
Plot timespan now in memory (in sec) = 5.09904027E-01   5.52397000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1013  339994       1  -1.00000E+00
1.00000E+19
 552500     .5525  11963.1029 8011.31089 -69.246292 8080.55718 3951.79202 -12032.349 -2.3082097
 553000      .553  -10675.177 36006.7345  -72.22725 36078.9618 -46681.912 10602.9498  -2.407575
 553500     .5535  -33101.051 63331.8787 -73.942402 63405.8211  -96432.93 33027.1086 -2.4647467
 554000      .554  -54926.995 89519.1684 -74.369565  89593.538 -144446.16  54852.625 -2.4789855
 554500     .5545  -75776.371 114121.431 -73.506808 114194.937  -189897.8 75702.8642 -2.4502269
 555000      .555  -95289.998 136719.585 -71.373657 136790.958 -232009.58 95218.6248 -2.3791219
 555500     .5555  -113132.33 156929.785 -68.012294 156997.797 -270062.11 113064.316 -2.2670765
 556000      .556  -128997.13 174409.888  -63.48748 174473.375 -303407.02 128933.646 -2.1162493
 556500     .5565  -142612.67 188865.175 -57.884543  188923.06 -331477.85 142554.787 -1.9294848
 557000      .557  -153746.32 200053.297 -51.306144 200104.603 -353799.61  153695.01 -1.7102048
 557500     .5575  -162208.59  207788.36 -43.869287  207832.23 -369996.95 162164.721 -1.4623096
 558000      .558  -167856.47 211944.085 -35.703507 211979.788 -379800.56 167820.769 -1.1901169
 558500     .5585  -170595.87 212455.898 -26.949959 212482.848 -383051.77 170568.917 -.89833196
 559000      .559  -170383.14 209321.922 -17.760388 209339.682 -379705.06 170365.381 -.59201293
 559500     .5595  -167225.73 202602.832 -8.2948752 202611.127 -369828.56 167217.436 -.27649584
 560000       .56  -161181.87  192420.64  1.2819383 192419.358 -353602.51 161183.153 .042731277
 560500     .5605  -152359.52 178956.478 10.8052401 178945.673   -331316. 152370.328 .360174671
 561000      .561  -140914.51 162447.418 20.1136551 162427.304 -303361.93 140934.629 .670455171
 561500     .5615  -127047.87 143182.363 29.0514476 143153.311 -270230.23 127076.921 .968381588
 562000      .562   -111002.3 121497.025 37.4697702 121459.555 -232499.33 111039.773 1.24899234
 562500     .5625  -93057.943  97768.059 45.2279806  97722.831   -190826. 93103.1713 1.50759935
 563000      .563  -73527.352 72406.4678 52.1959412 72354.2719 -145933.82 73579.5475 1.73986471
 563500     .5635  -52750.027 45850.4372 58.2573306 45792.1799 -98600.464 52808.2844 1.94191102
 564000      .564  -31086.519 18557.7701 63.3129344 18494.4572 -49644.289 31149.8315 2.11043115
 564500     .5645  -8912.2386 -9001.9584 67.2827178 -9069.2411 89.7197499 8979.52137 2.24275726
 565000      .565  13388.9733 -36355.427 70.1063529 -36425.533    49744.4 -13318.867 2.33687843
 565500     .5655  35431.4799 -63033.675 71.7428183 -63105.418 98465.1553 -35359.737 2.39142728
 566000      .566  56834.5629 -88580.174 72.1700871 -88652.344 145414.737 -56762.393 2.40566957
 566500     .5665  77229.0731 -112558.69 71.3856383 -112630.07 189787.759 -77157.688 2.37952128
 567000      .567  96263.8361 -134560.75 69.4076137 -134630.16 230824.586 -96194.429 2.31358712
 567500     .5675  113611.669 -154212.63 66.2755647  -154278.9 267824.298 -113545.39 2.20918549
 568000      .568  128974.934  -171181.6 62.0498404 -171243.65 300156.536 -128912.88 2.06832801
 568500     .5685  142090.585 -185181.56 56.8095704 -185238.37 327272.147 -142033.78 1.89365235
 569000      .569  152734.677 -195977.82 50.6499985 -196028.47 348712.495 -152684.03 1.68833328
 569500     .5695  160726.236 -203391.08 43.6801393 -203434.76 364117.311 -160682.56 1.45600464
 570000       .57  165930.406 -207300.45 36.0213243 -207336.47 373230.854 -165894.39 1.20071081
 570500     .5705  168260.745 -207645.45 27.8062811 -207673.26   375906.2 -168232.94 .926876036
 571000      .571  167680.615 -204426.92 19.1777388  -204446.1 372107.536 -167661.44 .639257959
 571500     .5715  164203.686  -197706.8 10.2858552 -197717.09  361910.49  -164193.4  .34286184
 572000      .572  157893.598 -187606.98 1.28465864 -187608.26 345500.576 -157892.31 .042821955
 572500     .5725  148862.809 -174307.04 -7.6716735 -174299.37 323169.846 -148870.48 -.25572245
 573000      .573   137270.65 -158041.14 -16.431812 -158024.71 295311.794 -137287.08 -.54772706
 573500     .5735  123320.575 -139093.95 -24.849183 -139069.11 262414.529 -123345.42 -.82830609
 574000      .574  107256.594 -117795.65 -32.783292 -117762.87 225052.245 -107289.38 -1.0927764
 574500     .5745  89358.9621 -94516.168 -40.101405 -94476.067  183875.13 -89399.064 -1.3367135
 575000      .575  69939.2302  -69658.72 -46.681077 -69612.039  139597.95 -69985.911 -1.5560359
 575500     .5755  49334.7924 -43652.798 -52.413172 -43600.385 92987.5902 -49387.206 -1.7471057
 576000      .576  27903.0508 -16946.762 -57.204554 -16889.558 44849.8132 -27960.255 -1.9068185
 576500     .5765   6015.2741 9999.84714 -60.979718 10060.8269  -3984.573 -6076.2538 -2.0326573
 577000      .577  -15949.788 36724.1809 -63.681204 36787.8622 -52673.969 15886.1068 -2.1227068
 577500     .5775  -37612.464 62768.0246 -65.269439  62833.294 -100380.49 37547.1943  -2.175648
 578000      .578   -58598.77 87685.6856 -65.722882 87751.4085 -146284.46 58533.0476 -2.1907627
 578500     .5785  -78546.923 111051.658 -65.038771 111116.697 -189598.58  78481.884  -2.167959
 579000      .579  -97113.583 132467.906 -63.234037  132531.14 -229581.49 97050.3487 -2.1078012
 579500     .5795  -113979.74 151570.619 -60.345631 151630.965 -265550.35  113919.39  -2.011521
 580000       .58  -128856.11  168036.36 -56.429693 168092.789 -296892.47 128799.685 -1.8809898
 580500     .5805  -141488.13 181587.503 -51.559649 181639.062 -323075.63 141436.568  -1.718655
 581000      .581  -151660.23 191996.924 -45.823973 192042.748 -343657.15 151614.403 -1.5274658
 581500     .5815  -159199.64 199091.837  -39.32439 199131.162 -358291.48 159160.316  -1.310813
 582000      .582  -163979.34 202756.692 -32.174664 202788.866 -366736.03 163947.167 -1.0724888
 582500     .5825  -165920.19 202935.058 -24.499509 202959.557 -368855.25 165895.695 -.81665031
 583000      .583  -164992.22 199630.461 -16.432922 199646.894 -364622.68 164975.786 -.54776406
 583500     .5835    -161215. 192906.174 -8.1155782  192914.29 -354121.17 161206.883 -.27051927
 584000      .584  -154657.26 182883.997 .308461239 182883.688 -337541.26 154657.567 .010282041
 584500     .5845  -145435.64 169742.071 8.69495812 169733.377 -315177.71 145444.335 .289831937
 585000      .585  -133712.68 153711.755 16.9019647 153694.853 -287424.43 133729.581 .563398825
 585500     .5855  -119693.97 135073.574 24.7915561 135048.783 -254767.55 119718.764 .826385204
 586000      .586  -103624.56 114152.327   32.23135 114120.095 -217776.89 103656.795 1.07437833
 586500     .5865  -85784.627 91311.3905 39.0964007 91272.2941 -177096.02 85823.7232 1.30321336
 587000      .587  -66484.529 66946.3863 45.2717058 66901.1146 -133430.92 66529.8012 1.50905686
 587500     .5875  -46059.429 41478.3145 50.6549488 41427.6596 -87537.744 46110.0841 1.68849829
 588000      .588  -24863.482 15346.3001 55.1587327 15291.1414 -40209.782 24918.6408 1.83862442
 588500     .5885  -3263.7485 -10999.944 58.7118302 -11058.656 7736.19574 3322.46036 1.95706101
 589000      .589  18366.1399 -37107.835 61.2596036 -37169.095 55473.9753  -18304.88 2.04198679
 589500     .5895  39652.4579 -62529.698 62.7641548 -62592.463 102182.156 -39589.694 2.09213849
 590000       .59  60227.8847 -86830.469 63.2047301 -86893.674 147058.354  -60164.68 2.10682434
 590500     .5905  79737.8766 -109595.17  62.578501 -109657.75 189333.043 -79675.298 2.08595003
 591000      .591  97846.7758 -130435.98 60.9012895 -130496.88 228282.759 -97785.875 2.03004298
 591500     .5915  114243.549 -148998.87 58.2075823 -149057.07 263242.416 -114185.34 1.94025274
 592000      .592   128647.09 -164969.51 54.5495455 -165024.06 293616.597 -128592.54 1.81831818
 592500     .5925   140811.02 -178078.64 49.9953383 -178128.63 318889.659 -140761.02 1.66651128
 593000      .593  150527.925 -188106.59 44.6273041 -188151.22 338634.519  -150483.3  1.4875768
 593500     .5935  157632.932   -194887. 38.5405012 -194925.54 352519.937 -157594.39 1.28468337
 594000      .594  162006.528 -198309.58 31.8415951 -198341.43 360316.112 -161974.69  1.0613865
 594500     .5945  163576.558 -198321.92 24.6476621 -198346.56 361898.474 -163551.91 .821588736
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1013      46       1      50
Plot timespan now in memory (in sec) = 5.52395999E-01   5.94889000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1014  339994       1  -1.00000E+00
1.00000E+19
 595000      .595  162319.383 -194930.22 17.0843521  -194947.3 357249.601  -162302.3 .569478405
 595500     .5955  158260.186  -188199.1 9.28330408 -188208.38 346459.286  -158250.9 .309443469
 596000      .596  151472.473 -178250.34 1.37920033 -178251.72 329722.817 -151471.09 .045973344
 596500     .5965  142076.773 -165260.71 -6.4929665 -165254.22 307337.487 -142083.27 -.21643222
 597000      .597  130238.531 -149458.85  -14.20005 -149444.65 279697.386 -130252.73   -.473335
 597500     .5975  116165.218 -131121.28 -21.612402 -131099.67 247286.499 -116186.83 -.72041339
 598000      .598  100102.676 -110567.54 -28.605489 -110538.93 210670.216 -100131.28 -.95351631
 598500     .5985  82330.7918 -88154.619 -35.061928 -88119.557  170485.41 -82365.854 -1.1687309
 599000      .599  63158.5899 -64270.727 -40.873911 -64229.853 127429.317 -63199.464 -1.3624637
 599500     .5995  42918.8649  -39328.57 -45.945599 -39282.624 82247.4345  -42964.81   -1.53152
 600000       0.6  21962.4322 -13758.239  -50.19498 -13708.044 35720.6716 -22012.627  -1.673166
 600500     .6005  652.080489 12000.1765 -53.554927 12053.7314 -11348.096 -705.63542 -1.7851642
 601000      .601  -20643.698 37504.1568 -55.973666 37560.1304 -58147.855 20587.7243 -1.8657889
 601500     .6015  -41557.099  62316.358 -57.415125 62373.7732 -103873.46 41499.6837 -1.9138375
 602000      .602  -61727.391 86012.1369 -57.859527 86069.9965 -147739.53 61669.5315 -1.9286509
 602500     .6025  -80807.158 108186.833 -57.304142 108244.137 -188993.99 80749.8534 -1.9101381
 603000      .603  -98468.269 128462.673 -55.763775 128518.437 -226930.94 98412.5057 -1.8587925
 603500     .6035   -114407.5  146495.19 -53.270563 146548.461 -260902.69 114354.228 -1.7756854
 604000      .604   -128351.7 161979.049 -49.872997 162028.922 -290330.75 128301.823 -1.6624332
 604500     .6045  -140062.47 174653.212 -45.634437 174698.847 -314715.68 140016.832 -1.5211479
 605000      .605  -149340.27  184305.35 -40.631626 184345.981 -333645.62 149299.636 -1.3543875
 605500     .6055  -156027.84 190775.419 -34.953482 190810.372 -346803.26 155992.887 -1.1651161
 606000      .606  -160012.88 193958.324 -28.700027 193987.024  -353971.2 159984.181 -.95666757
 606500     .6065  -161229.91 193805.613 -21.981055 193827.594 -355035.53 161207.932 -.73270183
 607000      .607  -159661.33 190326.185  -14.91424 190341.099 -349987.52 159646.417 -.49714133
 607500     .6075  -155337.62 183586.007 -7.6226907  183593.63 -338923.63 155329.997 -.25408969
 608000      .608  -148336.78 173706.882 -.23230878 173707.115 -322043.66 148336.543 -.00774363
 608500     .6085  -138782.92 160864.265 7.13057772 160857.134 -299647.19 138790.055 .237685924
 609000      .609  -126844.15 145284.172 14.3411122 145269.831 -272128.32  126858.49 .478037074
 609500     .6095  -112729.54 127239.217 21.2775407 127217.939 -239968.75 112750.815 .709251356
 610000       .61  -96685.504 107043.829 27.8229334 107016.006 -203729.33 96713.3267 .927431112
 610500     .6105   -78991.46 85048.7624 33.8672226 85014.8952 -164040.22 79025.3274 1.12890742
 611000      .611  -59954.935 61634.9904 39.3094696 61595.6809 -121589.93 59994.2445 1.31031565
 611500     .6115  -39906.237 37207.1127 44.0599757 37163.0527  -77113.35 39950.2971 1.46866586
 612000      .612   -19192.75 12186.3833  48.041841 12138.3414 -31379.133 19240.7921  1.6013947
 612500     .6125  1827.06413 -12996.536 51.1918901 -13047.728 14823.6002 -1775.8722 1.70639634
 613000      .613  22789.8698 -37908.983 53.4612208 -37962.445 60698.8532 -22736.409 1.78204069
 613500     .6135  43333.7558 -62123.741 54.8157223 -62178.557 105457.497  -43278.94 1.82719074
 614000      .614  63104.5077 -85226.377 55.2367315 -85281.614 148330.885 -63049.271 1.84122438
 614500     .6145  81761.7245 -106822.35 54.7216984 -106877.07 188584.074 -81707.003 1.82405661
 615000      .615  98984.6649 -126543.73 53.2844971 -126597.02 225528.396  -98931.38  1.7761499
 615500     .6155  114477.736 -144055.46 50.9550895 -144106.42 258533.199 -114426.78 1.69850298
 616000      .616  127975.548 -159061.03 47.7785742 -159108.81 287036.581 -127927.77 1.59261914
 616500     .6165  139247.466 -171307.49 43.8139338  -171351.3 310554.955 -139203.65 1.46046446
 617000      .617  148101.568 -180589.72  39.132809 -180628.86 328691.291 -148062.44 1.30442697
 617500     .6175  154387.934 -186753.91 33.8184294 -186787.73 341141.848 -154354.12 1.12728098
 618000      .618  158001.183 -189700.08 27.9645444 -189728.05 347701.265 -157973.22  .93215148
 618500     .6185  158882.226 -189383.69 21.6740332 -189405.37 348265.918 -158860.55 .722467774
 619000      .619    157019.2  -185816.3  15.057005 -185831.36 342835.502 -157004.14 .501900167
 619500     .6195  152447.609 -179065.25 8.22851585 -179073.48 331512.856 -152439.38 .274283862
 620000       .62  145249.656 -169252.39 1.30624038 -169253.69 314502.043 -145248.35 .043541346
 620500     .6205  135552.792 -156551.92  -5.591605 -156546.33 292104.716 -135558.38 -.18638683
 621000      .621  123527.471 -141187.33 -12.348014 -141174.98   264714.8 -123539.82 -.41160047
 621500     .6215  109384.162 -123427.41   -18.8488 -123408.56 232811.574 -109403.01 -.62829332
 622000      .622  93369.6391 -103581.62 -24.984347 -103556.63 196951.258 -93394.623 -.83281158
 622500     .6225  75762.6612 -81994.619 -30.651623 -81963.967  157757.28 -75793.313 -1.0217208
 623000      .623   56869.113 -59040.319 -35.756251 -59004.563 115909.432 -56904.869  -1.191875
 623500     .6235  37016.7021 -35115.394 -40.214352  -35075.18 72132.0964 -37056.916 -1.3404784
 624000      .624  16549.2954  -10632.45 -43.953883 -10588.497 27181.7459 -16593.249 -1.4651294
 624500     .6245  -4179.0238 13987.0814 -46.915516 14033.9969 -18166.105 4132.10824 -1.5638505
 625000      .625  -24810.086 38320.1972  -49.05324 38369.2505 -63130.284 24761.0331  -1.635108
 625500     .6255  -44987.844 61949.5994 -50.334977 61999.9344 -106937.44 44937.5085 -1.6778326
 626000      .626  -64364.528  84470.864 -50.743265 84521.6072 -148835.39 64313.7846 -1.6914422
 626500     .6265  -82606.648 105499.364 -50.275814  105549.64 -188106.01  82556.372 -1.6758605
 627000      .627  -99400.713 124676.831 -48.945654 124725.776 -224077.54  99351.767 -1.6315218
 627500     .6275   -114458.6 141677.439 -46.780739  141724.22 -256136.04  114411.82  -1.559358
 628000      .628  -127522.49  156213.34 -43.823085 156257.163 -283735.83 127478.672 -1.4607695
 628500     .6285   -138369.3 168039.528 -40.127693 168079.656 -306408.83 138329.171 -1.3375898
 629000      .629  -146814.47 176957.992 -35.761519 176993.753 -323772.46 146778.708 -1.1920506
 629500     .6295  -152715.16 182821.027 -30.802508  182851.83 -335536.19 152684.361 -1.0267503
 630000       .63  -155972.65 185533.688 -25.338503 185559.026 -341506.34 155947.313 -.84461677
 630500     .6305  -156533.95 185055.304  -19.46582  185074.77 -341589.26 156514.486 -.64886065
 631000      .631  -154392.67  181400.07 -13.287411 181413.358 -335792.74 154379.383 -.44291371
 631500     .6315  -149589.06 174636.692 -6.9107748 174643.603 -324225.75 149582.145 -.23035916
 632000      .632  -142209.25 164887.113 -.44587473 164887.559 -307096.36 142208.801 -.01486249
 632500     .6325  -132383.76 152324.332 5.99670524 152318.336 -284708.09 132389.753 .199890175
 633000      .633  -120285.17 137169.348 12.3073956 137157.041 -257454.51 120297.474 .410246519
 633500     .6335   -106125.1 119687.271 18.3792456 119668.892 -225812.37 106143.476 .612641521
 634000      .634  -90150.483 100182.679 24.1096747 100158.569 -190333.16 90174.5922 .803655824
 634500     .6345  -72639.263  78994.305 29.4023787 78964.9026 -151633.57 72668.6651 .980079291
 635000      .635  -53895.538 56489.1512 34.1692206 56454.9819 -110384.69 53929.7071 1.13897402
 635500     .6355  -34244.304 33056.1438 38.3318434  33017.812 -67300.448 34282.6358 1.27772811
 636000      .636  -14025.832 9099.42412  41.822857 9057.60127 -23125.256 14067.6548 1.39409523
 636500     .6365  6410.21776 -14968.615 44.5866682 -15013.201 21378.8325 -6365.6311 1.48622227
 637000      .637  26710.8502 -38734.429 46.5801529 -38781.009 65445.2788  -26664.27 1.55267176
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1014      46       1      50
Plot timespan now in memory (in sec) = 5.94887972E-01   6.37381000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1015  339994       1  -1.00000E+00
1.00000E+19
 637500     .6375  46525.8468 -61790.437 47.7733205  -61838.21 108316.283 -46478.073 1.59244402
 638000      .638  65513.8168 -83742.018 48.1499566 -83790.168 149255.835 -65465.667 1.60499855
 638500     .6385  83348.0761 -104214.27 47.7080738 -104261.97 187562.342 -83300.368 1.59026913
 639000      .639  99722.2539 -122858.38  46.459959 -122904.84 222580.632 -99675.794  1.5486653
 639500     .6395  114355.542 -139357.59 44.4317461 -139402.02 253713.135 -114311.11  1.4810582
 640000       .64  126997.509 -153432.56 41.6626433 -153474.22 280430.067 -126955.85 1.38875478
 640500     .6405  137432.388 -164846.08 38.2040307 -164884.28 302278.467 -137394.18 1.27346769
 641000      .641  145482.781  -173407.1 34.1185608 -173441.22 318889.886 -145448.66 1.13728536
 641500     .6415  151012.672 -178973.95 29.4792418 -179003.42 329986.617 -150983.19 .982641394
 642000      .642   153929.72  -181456.6 24.3683446 -181480.97 335386.324 -153905.35 .812278152
 642500     .6425  154186.789 -180818.22 18.8759826  -180837.1  335005.01 -154167.91  .62919942
 643000      .643  151782.691 -177075.59  13.098363 -177088.69 328858.286 -151769.59   .4366121
 643500     .6435  146762.153  -170298.8 7.13588096 -170305.93 317060.951 -146755.02 .237862699
 644000      .644  139214.994 -160609.88  1.0912721 -160610.97 299824.875  -139213.9 .036375737
 644500     .6445   129274.54 -148180.68 -4.9320683 -148175.75 277455.221 -129279.47 -.16440228
 645000      .645  117115.263  -133229.8 -10.831639 -133218.96 250345.058 -117126.09 -.36105465
 645500     .6455  102949.721 -116018.73 -16.507411 -116002.22 218968.446 -102966.23 -.55024702
 646000      .646  87024.8254 -96847.302 -21.863529 -96825.438 183872.127 -87046.689 -.72878431
 646500     .6465  69617.5327 -76048.457 -26.810117 -76021.647  145665.99 -69644.343 -.89367055
 647000      .647   51030.028 -53982.447 -31.264967 -53951.182 105012.475 -51061.293 -1.0421656
 647500     .6475  31584.4919 -31030.616 -35.154973 -30995.461 62615.1076 -31619.647 -1.1718324
 648000      .648   11617.526 -7588.8213 -38.417202 -7550.4041 19206.3472 -11655.943 -1.2805734
 648500     .6485  -8525.6718 15939.3929 -40.999711 15980.3926 -24465.065 8484.67204  -1.366657
 649000      .649  -28497.283  39149.746 -42.862241 39192.6082 -67647.029 28454.4207 -1.4287414
 649500     .6495  -47952.885 61644.1737   -43.9769 61688.1506 -109597.06 47908.9085 -1.4658967
 650000       .65  -66557.397 83037.6582  -44.32875  83081.987 -149595.06 66513.0685  -1.477625
 650500     .6505  -83990.843 102964.815 -43.916155 103008.731 -186955.66 83946.9267 -1.4638718
 651000      .651  -99953.844 121086.124 -42.750755 121128.875 -221039.97 99911.0936 -1.4250252
 651500     .6515  -114172.75 137093.708 -40.857045 137134.565 -251266.46 114131.897 -1.3619015
 652000      .652  -126404.34 150716.559 -38.271702 150754.831  -277120.9 126366.072 -1.2757234
 652500     .6525  -136439.98 161725.132 -35.042805 161760.175 -298165.11 136404.935 -1.1680935
 653000      .653  -144109.17 169935.219 -31.229032 169966.448 -314044.39 144077.945 -1.0409677
 653500     .6535  -149282.51 175211.029 -26.898783 175237.928 -324493.53 149255.606 -.89662611
 654000      .654  -151873.77  177467.43 -22.129081 177489.559  -329341.2 151851.644 -.73763603
 654500     .6545  -151841.43 176671.308 -17.004185 176688.312 -328512.74 151824.429 -.56680616
 655000      .655  -149189.25 172842.036  -11.61396  172853.65 -322031.29 149177.636   -.387132
 655500     .6555  -143966.18 166051.042 -6.0521439 166057.094 -310017.22 143960.126 -.20173813
 656000      .656  -136265.47 156420.495 -.41468252  156420.91 -292685.97 136265.056 -.01382275
 656500     .6565  -126223.03 144121.117 5.20181494 144115.915 -270344.14 126228.228 .173393831
 657000      .657  -114014.99  129369.16 10.7015597 129358.459 -243384.15  114025.69 .356718657
 657500     .6575  -99854.652 112422.608 15.9911264 112406.617 -212277.26 99870.6433 .533037548
 658000      .658  -83988.727 93576.6554 20.9810889 93555.6743 -177565.38 84009.7078 .699369628
 658500     .6585  -66693.034 73158.5677 25.5876805   73132.98  -139851.6  66718.622 .852922683
 659000      .659   -48267.72 51522.0011 29.7343284 51492.2668 -99789.721 48297.4544 .991144278
 659500     .6595  -29032.052 29040.8856 33.3529261 29007.5327 -58072.937 29065.4048  1.1117642
 660000       .66  -9318.8952 6102.96897 36.3848244 6066.58415 -15421.864 9355.28001 1.21282748
 660500     .6605  10531.0484 -16896.869 38.7816299 -16935.651 27427.9174 -10492.267   1.292721
 661000      .661  30175.1369 -39563.418 40.5059167 -39603.924 69738.5546 -30134.631 1.35019722
 661500     .6615  49274.7094 -61507.932 41.5318815 -61549.464 110782.641 -49233.177 1.38439605
 662000      .662  67500.9259 -82354.799 41.8458678 -82396.644 149855.724  -67459.08 1.39486226
 662500     .6625  84540.4231 -101747.96 41.4466322 -101789.41 186288.386 -84498.976 1.38155441
 663000      .663  100100.693   -119357. 40.3452674 -119397.35 219457.693 -100060.35 1.34484225
 663500     .6635  113915.097 -134882.74 38.5648102 -134921.31  248797.84 -113876.53 1.28549367
 664000      .664  125747.442 -148062.36   36.13965  -148098.5 273809.804  -125711.3   1.204655
 664500     .6645  135396.018 -158673.82 33.1148525 -158706.94 294069.839  -135362.9 1.10382842
 665000      .665   142697.05 -166539.61 29.5454217 -166569.16 309236.662  -142667.5 .984847389
 665500     .6655  147527.467 -171529.74 25.4954409 -171555.24 319057.207 -147501.97  .84984803
 666000      .666  149806.976 -173563.84 21.0369948 -173584.88 323370.821 -149785.94 .701233161
 666500     .6665  149499.385  -172612.5 16.2488382 -172628.75 322111.882 -149483.14 .541627941
 667000      .667  146613.167  -168697.6  11.214878 -168708.82 315310.768 -146601.95 .373829266
 667500     .6675  141201.264 -161891.93 6.02260594 -161897.95 303093.193 -141195.24 .200753531
 668000      .668  133360.128 -152317.78 .761586472 -152318.54 285677.905 -133359.37 .025386216
 668500     .6685  123228.006 -140144.78 -4.4779829  -140140.3 263372.788 -123232.48  -.1492661
 669000      .669  110982.501 -125586.92 -9.6066951 -125577.31 236569.416 -110992.11 -.32022317
 669500     .6695  96837.4545 -108898.72 -14.537418 -108884.19 205736.178 -96851.992  -.4845806
 670000       .67  81039.2067 -90370.871 -19.186844 -90351.684 171410.078 -81058.394 -.63956148
 670500     .6705  63862.3034 -70325.084  -23.47702 -70301.607 134187.388  -63885.78 -.78256735
 671000      .671  45604.7312 -49108.564 -27.336724 -49081.227 94713.2954 -45632.068 -.91122414
 671500     .6715  26582.7552 -27087.984 -30.702617 -27057.281  53670.739 -26613.458 -1.0234206
 672000      .672  7125.44334 -4643.1533 -33.520169 -4609.6331 11768.5966 -7158.9635  -1.117339
 672500     .6725  -12431.028 17839.5296 -35.744444 17875.2741 -30270.558 12395.2838 -1.1914815
 673000      .673   -31749.19 39973.7351 -37.340793 40011.0758 -71722.925 31711.8492 -1.2446931
 673500     .6735  -50496.106 61379.8417 -38.285477 61418.1272 -111875.95  50457.821 -1.2761826
 674000      .674  -68349.114 81691.4469  -38.56612  81730.013 -150040.56 68310.5476 -1.2855373
 674500     .6745  -85001.367 100561.633 -38.181911 100599.815   -185563. 84963.1847 -1.2727304
 675000      .675  -100167.11 117668.888 -37.143493 117706.032 -217835.99 100129.963 -1.2381164
 675500     .6755  -113586.56  132722.58 -35.472614 132758.052 -246309.14 113551.088 -1.1824205
 676000      .676   -125030.4 145467.892 -33.201603 145501.094 -270498.29 124997.195 -1.1067201
 676500     .6765  -134303.65 155690.145 -30.372771 155720.518 -289993.79 134273.274 -1.0124257
 677000      .677  -141249.03 163218.406 -27.037713 163245.444 -304467.44 141221.992 -.90125711
 677500     .6775  -145749.62 167928.353 -23.256478 167951.609 -313677.97  145726.36 -.77521594
 678000      .678  -147730.79 169744.311 -19.096512 169763.407  -317475.1 147711.695 -.63655039
 678500     .6785  -147161.48 168640.467 -14.631396 168655.099 -315801.95 147146.849 -.48771319
 679000      .679  -144054.64 164641.216 -9.9394526 164651.156 -308695.85 144044.696 -.33131509
 679500     .6795  -138466.96 157820.651 -5.1023153 157825.753 -296287.61 138461.854 -.17007718
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1015      46       1      50
Plot timespan now in memory (in sec) = 6.37380004E-01   6.79873000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1016  339994       1  -1.00000E+00
1.00000E+19
 680000       .68  -130497.87 148301.203  -.2035421 148301.406 -278799.07 130497.663 -.00678474
 680500     .6805  -120287.75 136251.452 4.67273177 136246.779  -256539.2 120292.422 .155757726
 681000      .681  -108015.47 121883.142 9.44315756 121873.699 -229898.61 108024.912 .314771919
 681500     .6815  -93895.235  105447.46 14.0265908 105433.434  -199342.7 93909.2613 .467553028
 682000      .682  -78172.857 87230.6444 18.3455421 87212.2989  -165403.5 78191.2025 .611518071
 682500     .6825  -61121.471 67549.0004 22.3275737 67526.6729 -128670.47 61143.7983 .744252455
 683000      .683  -43036.794 46743.4154  25.906548 46717.5089 -89780.209 43062.7006   .8635516
 683500     .6835  -24232.005 25173.4584 29.0236778 25144.4347 -49405.463 24261.0286 .967455926
 684000      .684  -5032.3189  3211.1693  31.628398  3179.5409 -8243.4882 5063.94729 1.05427993
 684500     .6845  14230.6379 -18765.358 33.6791214 -18799.037 32995.9962 -14196.959 1.12263738
 685000      .685  33224.5618 -40378.488 35.1439136 -40413.632 73603.0501 -33189.418 1.17146379
 685500     .6855   51622.206 -61257.533 36.0010603 -61293.534 112879.739 -51586.205 1.20003534
 686000      .686  69107.0171 -81045.106 36.2394587 -81081.346 150152.123 -69070.778 1.20798196
 686500     .6865  85378.5761 -99403.241 35.8587615   -99439.1 184781.817 -85342.717 1.19529205
 687000      .687  100157.756 -116019.15 34.8692632 -116054.02 216176.909 -100122.89 1.16230877
 687500     .6875  113191.508 -130610.57 33.2915758 -130643.86 243802.078 -113158.22 1.10971919
 688000      .688  124257.199 -142930.53  31.156172 -142961.68 267187.725 -124226.04 1.03853907
 688500     .6885  133166.416 -152771.55 28.5028353 -152800.05 285937.964 -133137.91 .950094509
 689000      .689  139768.175 -159969.14 25.3800011 -159994.52 299737.318  -139742.8 .846000036
 689500     .6895  143951.477 -164404.55 21.8439402 -164426.39 308356.024 -143929.63 .728131341
 690000       .69  145647.165 -166006.68 17.9577474 -166024.64 311653.845 -145629.21  .59859158
 690500     .6905  144829.065 -164753.27 13.7901552 -164767.06 309582.338 -144815.28 .459671841
 691000      .691  141514.384 -160671.16 9.41424915 -160680.57 302185.544 -141504.97 .313808305
 691500     .6915  135763.358 -153835.74 4.90616356 -153840.64 289599.095 -135758.45 .163538785
 692000      .692  127678.172 -144369.57 .343801141 -144369.91  272047.74 -127677.83 .011460038
 692500     .6925  117401.139  -132440.2 -4.1944378 -132436.01 249841.342 -117405.33 -.13981459
 693000      .693  105112.196 -118257.21  -8.630954 -118248.58 223369.404 -105120.83 -.28769847
 693500     .6935  91025.7506 -102068.48  -12.89029 -102055.59 193094.234 -91038.641 -.42967634
 694000      .694  75386.9357 -84155.936 -16.900479 -84139.035 159542.871 -75403.836  -.5633493
 694500     .6945  58467.3471 -64830.569 -20.594318 -64809.975 123297.916 -58487.941 -.68647728
 695000      .695  40560.3312 -44427.089 -23.910504 -44403.178 84987.4197 -40584.242  -.7970168
 695500     .6955  21975.9011  -23298.11 -26.794595 -23271.315 45274.0107 -22002.696 -.89315317
 696000      .696  3035.37076  -1808.065 -29.199838 -1778.8651 4843.43573 -3064.5706 -.97332795
 696500     .6965  -15934.204 19673.0812 -31.087891 19704.1691 -35607.285 15903.1162  -1.036263
 697000      .697  -34605.676 40776.2041 -32.429457 40808.6335 -75381.881  34573.247 -1.0809819
 697500     .6975   -52657.45 61139.3605 -33.204801 61172.5653 -113796.81 52624.2455 -1.1068267
 698000      .698  -69779.018 80413.9946  -33.40408 80447.3987 -150193.01 69745.6138 -1.1134693
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  6.98001000E-01  sec.
 698500     .6985  -85676.296    98270.9 -33.027447 98303.9275  -183947.2 85643.2683 -1.1009149
 699000      .699  -100076.67 114405.839 -32.084935 114437.924 -214482.51 100044.588 -1.0694978
 699500     .6995  -112733.69 128544.727 -30.596166 128575.323 -241278.41 112703.092 -1.0198722
 700000       0.7  -123431.25 140448.284 -28.589937 140476.874 -263879.53 123402.656 -.95299789
 ***                                                             Close switch  "X0001B"  to  "X0002B"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001A"  to  "X0002A"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001C"  to  "X0002C"  after  7.00001000E-01  sec.
 700500     .7005  -131987.31 149916.092 -26.103713 149942.195  -281903.4 131961.208 -.87012378
 701000      .701  -138257.01 156789.961 -23.182995 156813.144 -295046.97 138233.826  -.7727665
 701500     .7015  -142135.06 160956.575 -19.880523 160976.455 -303091.64 142115.184 -.66268412
 702000      .702   128665.81 59177.2929 -11215.288 70392.5808 69488.5174  -139881.1 -373.84293
 702500     .7025  120282.166 67363.7903 -12924.312  80288.102 52918.3757 -133206.48 -430.81039
 703000      .703   111420.43 99336.8759 -15491.288 114828.164 12083.5542 -126911.72 -516.37627
 703500     .7035  102147.435 135828.869 -17824.605 153653.475 -33681.435 -119972.04 -594.15351
 704000      .704  81755.7808 176431.252  -19052.68 195483.931 -94675.471 -100808.46 -635.08933
 704500     .7045  51799.3152 208813.457 -20232.291 229045.747 -157014.14 -72031.606 -674.40969
 705000      .705  18085.7665 233098.685 -20415.087 253513.772 -215012.92 -38500.854  -680.5029
 705500     .7055  61638.9744 152506.246 -18940.843 171447.089 -90867.271 -80579.818 -631.36144
 706000      .706  4230.94642  161401.26 -15460.678 176861.937 -157170.31 -19691.624 -515.35592
 706500     .7065  -52156.977 172519.807 -12778.047 185297.854 -224676.78 39378.9298 -425.93491
 707000      .707  -102674.71 171852.923 -10121.709 181974.633 -274527.63 92552.9985 -337.39031
 707500     .7075  -157267.44 164264.205 -6629.5673 170893.773 -321531.64 150637.872 -220.98558
 708000      .708  -204149.52 155688.275 -3377.6562 159065.932  -359837.8 200771.865 -112.58854
 708500     .7085  -213589.72 100592.723 697.773402 99894.9495 -314182.45 214287.496 23.2591134
 709000      .709  -235255.58 49605.5664 5188.12409 44417.4423 -284861.14   240443.7  172.93747
 709500     .7095  -269345.07 19224.0863 8848.05057 10376.0357 -288569.16 278193.125 294.935019
 710000       .71  -289636.93 -19291.066 12017.6811 -31308.747 -270345.86 301654.606  400.58937
 ***                                                             Close switch  "X0002A"  to  "X0010A"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002B"  to  "X0010B"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002C"  to  "X0010C"  after  7.10001000E-01  sec.
 710500     .7105  -289689.54 -59759.923 15044.1603 -74804.083 -229929.62 304733.705 501.472009
 711000      .711  -282415.99 -102503.11 17728.5302 -120231.64 -179912.88  300144.52 590.951008
 711500     .7115   -263042.8 -138406.22  19351.567 -157757.79 -124636.58 282394.371 645.052235
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  7.11667000E-01  sec.
 712000      .712  -431227.36 -379575.61 50256.9396 -429832.55 -51651.749 481484.297 1675.23132
 712500     .7125   -383522.7  -502885.3 60223.9442 -563109.25 119362.599 443746.649 2007.46481
 713000      .713  -279520.49 -590622.45 67111.0201 -657733.47 311101.955 346631.512   2237.034
 713500     .7135  -155723.01 -633473.52 70747.8889 -704221.41 477750.515 226470.894 2358.26296
 714000      .714  -76846.406 -646083.58 72062.5539 -718146.13 569237.172  148908.96 2402.08513
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  7.14440000E-01  sec.
 714500     .7145  -5212.1388 -635622.51 69020.9991 -704643.51 630410.376 74233.1378 2300.69997
 715000      .715  70949.6064 -595242.81 62483.2161 -657726.02 666192.414 -8466.3903 2082.77387
 715500     .7155  130793.056 -521215.72 53264.4007 -574480.12 652008.779 -77528.655 1775.48002
 716000      .716  182829.507 -394549.88  46927.138 -441477.02 577379.384 -135902.37 1564.23793
 716500     .7165  320712.378 -270831.61 46581.6663 -317413.28 591543.992 -274130.71 1552.72221
 717000      .717  408083.456 -189271.74 42514.6565 -231786.39 597355.191  -365568.8 1417.15522
 717500     .7175  459608.726 -109179.84 35292.6202 -144472.46 568788.569 -424316.11 1176.42067
 718000      .718  492727.313 -32204.893 26110.9347 -58315.828 524932.206 -466616.38  870.36449
 718500     .7185  507907.417 51496.4255 15208.2972 36288.1282 456410.991 -492699.12 506.943241
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  7.18978000E-01  sec.
 719000      .719  506127.828 145279.223 2289.78084 142989.443 360848.604 -503838.05 76.3260279
 719500     .7195  482445.586 242273.604  -11861.88 254135.484 240171.983 -494307.47   -395.396
 720000       .72  476540.363 314110.916 -22790.002 336900.918 162429.447 -499330.36 -759.66672
 720500     .7205  442423.826 378079.145 -29750.293 407829.438 64344.6808 -472174.12 -991.67643
 721000      .721  368368.288 412080.699 -33899.511  445980.21 -43712.411  -402267.8 -1129.9837
 721500     .7215  288084.592 435642.134 -34356.761 469998.895 -147557.54 -322441.35 -1145.2254
 722000      .722  200249.915 452961.454 -32555.692 485517.146 -252711.54 -232805.61 -1085.1897
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1016      46       1      50
Plot timespan now in memory (in sec) = 6.79871976E-01   7.22365000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1017  339994       1  -1.00000E+00
1.00000E+19
 722500     .7225  103078.459 463836.173 -29415.621 493251.793 -360757.71 -132494.08 -980.52068
 723000      .723  6630.74072 462102.347 -25088.333  487190.68 -455471.61 -31719.073 -836.27776
 723500     .7235  -71855.066 446379.374 -20510.091 466889.464 -518234.44 51344.9749 -683.66969
 724000      .724  -155460.39 425051.957 -15546.372 440598.329 -580512.34 139914.013 -518.21242
 724500     .7245  -234900.81 390518.367 -10210.402 400728.769 -625419.18 224690.408 -340.34673
 725000      .725  -299626.78 348411.411 -5713.0195  354124.43 -648038.19 293913.761 -190.43398
 725500     .7255  -355495.24 298316.707 -1544.9399 299861.647 -653811.95 353950.304 -51.497997
 726000      .726  -401102.92 246409.878 2350.80605 244059.072  -647512.8 403453.724 78.3602016
 726500     .7265  -426523.58 187423.329 5906.78059 181516.548 -613946.91 432430.363 196.892686
 727000      .727   -434604.3 122250.007 9122.20784 113127.799 -556854.31 443726.506 304.073595
 727500     .7275  -431835.37 58480.8362 11965.7818 46515.0544  -490316.2 443801.149 398.859392
 728000      .728  -412991.04 -5499.4167 14346.5275 -19845.944 -407491.62 427337.567 478.217584
 728500     .7285  -380155.34 -69275.241 16203.5862 -85478.827  -310880.1 396358.929 540.119539
 729000      .729  -335580.89 -128388.78 17476.0146  -145864.8  -207192.1 353056.903 582.533821
 729500     .7295  -281079.61 -179191.47 17970.9152 -197162.39 -101888.13 299050.522 599.030507
 730000       .73  -213472.49 -225353.67 17722.6623 -243076.33 11881.1783 231195.153 590.755412
 730500     .7305  -139940.63 -263207.13 16785.3527 -279992.48 123266.502 156725.983 559.511758
 731000      .731  -63468.527   -289808. 15106.6108 -304914.61 226339.473 78575.1378 503.553695
 731500     .7315  15473.1373 -306678.32  12743.268 -319421.59  322151.46 -2729.8693 424.775601
 732000      .732  93236.7178 -313097.42 9843.70495 -322941.13 406334.139 -83393.013 328.123498
 732500     .7325  166545.505 -308414.47 6456.91164 -314871.39 474959.979 -160088.59 215.230388
 733000      .733  232839.866 -292472.11  2679.6613 -295151.77 525311.977  -230160.2 89.3220434
 733500     .7335  292594.792  -268394.6 -1264.9047  -267129.7 560989.397  -293859.7  -42.16349
 734000      .734  340416.123 -235026.63 -5234.2536 -229792.38 575442.756 -345650.38 -174.47512
 734500     .7345  375394.578 -193642.31 -9124.6564 -184517.65 569036.885 -384519.23 -304.15521
 735000      .735  397338.876 -146634.54  -12778.87 -133855.67 543973.419 -410117.75 -425.96235
 735500     .7355  404953.441 -95384.888 -16045.559 -79339.329 500338.329   -420999. -534.85198
 736000      .736  397609.859  -41375.67 -18824.645 -22551.025 438985.529  -416434.5 -627.48817
 736500     .7365  376214.238 13318.6803 -21029.788  34348.468 362895.558 -397244.03 -700.99292
 737000      .737  342398.473 65931.8368 -22558.736 88490.5732 276466.636 -364957.21 -751.95788
 737500     .7375  295673.424 115861.844 -23364.339 139226.183  179811.58 -319037.76 -778.81132
 738000      .738  238485.032 161014.249 -23432.516 184446.765 77470.7832 -261917.55 -781.08387
 738500     .7385  173300.785 199520.394 -22754.354 222274.748 -26219.609 -196055.14 -758.47847
 739000      .739  102023.374 230297.827 -21346.345 251644.172 -128274.45 -123369.72 -711.54484
 739500     .7395  26992.4744 252558.834 -19270.812 271829.646 -225566.36 -46263.286 -642.36039
 740000       .74  -48515.148 265183.067 -16600.182 281783.249 -313698.22 31914.9664  -553.3394
 740500     .7405   -121904.2 267660.022 -13418.752 281078.774 -389564.22 108485.448 -447.29174
 741000      .741  -191205.23  260529.93 -9844.7929 270374.723 -451735.16 181360.441 -328.15976
 741500     .7415  -253484.09 243799.738 -6010.3871 249810.125 -497283.83 247473.702 -200.34624
 742000      .742  -306458.94 218048.516 -2046.5336  220095.05 -524507.46 304412.407 -68.217787
 742500     .7425    -348508.  184346.91 1909.68983  182437.22 -532854.91 350417.693 63.6563276
 743000      .743  -378242.94 144110.662 5709.40264 138401.259  -522353.6 383952.338 190.313421
 743500     .7435  -394189.28 98451.0849 9223.09146 89227.9935 -492640.36  403412.37 307.436382
 744000      .744  -396105.18 49177.0014 12329.3146 36847.6868 -445282.18 408434.492 410.977153
 744500     .7445   -384076.9  -1741.437 14912.7805 -16654.217 -382335.46 398989.679 497.092683
 745000      .745  -358299.99 -52651.591 16881.5116 -69533.103  -305648.4 375181.506 562.717055
 745500     .7455   -319745.3 -101710.46 18169.0946 -119879.55 -218034.84 337914.394 605.636487
 746000      .746  -269906.23  -147094.6 18730.2468 -165824.85 -122811.64 288636.481 624.341559
 746500     .7465  -210577.07 -187117.62  18541.002 -205658.62 -23459.445 229118.068   618.0334
 747000      .747  -143642.19 -220552.42 17612.4742 -238164.89 76910.2278 161254.666 587.082473
 747500     .7475  -71740.897  -246044.8 15978.5012 -262023.31 174303.907 87719.3985 532.616708
 748000      .748  2591.09828  -262654.1 13694.4403 -276348.54 265245.197 11103.3421 456.481345
 748500     .7485  76825.2638  -269880.4 10842.3161 -280722.72 346705.665 -65982.948 361.410538
 749000      .749  148266.324 -267439.17  7525.4765 -274964.65 415705.495 -140740.85 250.849217
 749500     .7495   214328.43 -255380.41  3860.8458 -259241.25 469708.835 -210467.58  128.69486
 750000       .75  272698.709 -234138.16 -22.482282 -234115.67 506836.865 -272721.19 -.74940939
 750500     .7505  321390.186 -204558.37 -3984.0614 -200574.31 525948.557 -325374.25 -132.80205
 751000      .751  358531.632 -167592.23 -7883.3188 -159708.91 526123.857 -366414.95 -262.77729
 751500     .7515  382858.794 -124574.75 -11582.991 -112991.76 507433.544 -394441.78  -386.0997
 752000      .752   393559.33 -77080.364 -14950.685 -62129.679 470639.693 -408510.01 -498.35617
 752500     .7525   390214.35 -26780.547 -17865.631 -8914.9158 416994.897 -408079.98 -595.52103
 753000      .753  372925.002 24557.0737 -20225.035 44782.1084 348367.929 -393150.04 -674.16783
 753500     .7535  342353.167  75075.234 -21944.725 97019.9587 267277.933 -364297.89 -731.49082
 754000      .754   299594.59 122953.505 -22962.141 145915.646 176641.085 -322556.73  -765.4047
 754500     .7545  246108.836 166535.629 -23241.163 189776.792 79573.2065   -269350. -774.70543
 755000      .755  183837.372 204244.371 -22771.853 227016.224 -20406.999 -206609.23 -759.06177
 755500     .7555  115007.292 234721.248 -21569.741 256290.988 -119713.96 -136577.03 -718.99136
 756000      .756  42039.8967 256889.098 -19676.482  276565.58  -214849.2 -61716.379 -655.88273
 756500     .7565  -32481.695 269968.578 -17159.341 287127.919 -302450.27 15322.3535 -571.97804
 757000      .757  -105874.85 273461.605 -14106.606 287568.211 -379336.45 91768.2411 -470.22018
 757500     .7575  -175551.14 267243.048 -10625.481 277868.529 -442794.19 164925.657 -354.18268
 758000      .758  -239053.78 251546.363  -6839.164 258385.527 -490600.14 232214.617 -227.97213
 758500     .7585  -294103.63  226906.02 -2881.3762 229787.396 -521009.65 291222.256 -96.045874
 759000      .759  -338745.28 194188.532 1108.50974 193080.022 -532933.81 339853.789 36.9503248
 759500     .7595  -371404.17 154555.846 4989.71553  149566.13 -525960.01 376393.881 166.323851
 760000       .76   -390920.7  109414.88 8624.85638 100790.024 -500335.58 399545.554 287.495213
 760500     .7605  -396579.06 60345.2417 11885.9556  48459.286  -456924.3 408465.016 396.198522
 761000      .761  -388194.34 9094.51403  14658.086 -5563.5719 -397288.86 402852.429 488.602866
 761500     .7615  -366062.33 -42517.535 16843.2672 -59360.803  -323544.8   382905.6 561.442241
 762000      .762   -330953.1 -92672.117 18364.6027 -111036.72 -238280.99 349317.705 612.153424
 762500     .7625  -284113.22 -139590.43 19168.8441 -158759.27 -144522.79 303282.066 638.961471
 763000      .763  -227206.39 -181605.77 19227.9071 -200833.68 -45600.622 246434.299 640.930236
 763500     .7635  -162245.99 -217228.04 18540.0189 -235768.05 54982.0432 180786.012 618.000631
 764000      .764  -91524.754 -245201.88 17130.2049 -262332.08 153677.125 108654.958 571.006829
 764500     .7645  -17560.321 -264526.38 15048.8678 -279575.25 246966.062 32609.1887 501.628927
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1017      46       1      50
Plot timespan now in memory (in sec) = 7.22364008E-01   7.64857000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1018  339994       1  -1.00000E+00
1.00000E+19
 765000      .765  57029.3036 -274515.16 12370.0647 -286885.22 331544.464 -44659.239  412.33549
 765500     .7655  129606.024 -274816.51 9189.20921 -284005.71 404422.529 -120416.81 306.306974
 766000      .766  197593.728 -265415.62 5619.52424 -271035.15 463009.352  -191974.2 187.317475
 766500     .7665  258580.182 -246640.75 1787.83487 -248428.59 505220.935 -256792.35 59.5944957
 767000      .767  310406.715 -219156.37 -2169.6927 -216986.68 529563.088 -312576.41 -72.323089
 767500     .7675  351237.385 -183936.21 -6112.3139 -177823.89  535173.59  -357349.7  -203.7438
 768000      .768  379618.359 -142221.15 -9899.9449  -132321.2 521839.505  -389518.3 -329.99816
 768500     .7685  394545.515 -95488.185 -13398.016 -82090.169 490033.701 -407943.53 -446.60054
 769000      .769  395490.222 -45392.387 -16482.117 -28910.269 440882.609 -411972.34 -549.40391
 769500     .7695  382415.065 6294.78801 -19042.514 25337.3016 376120.277 -401457.58 -634.75045
 770000       .77  355780.802 57745.4741 -20988.125 78733.5993 298035.328 -376768.93 -699.60417
 770500     .7705  316532.445 107136.666 -22249.572 129386.237  209395.78 -338782.02 -741.65239
 771000      .771  266058.187 152720.165 -22781.686 175501.851 113338.022 -288839.87 -759.38954
 771500     .7715  206142.939 192884.429 -22565.216 215449.645 13258.5099 -228708.15 -752.17386
 772000      .772  138910.279 226206.456 -21607.411 247813.867 -87296.177 -160517.69 -720.24704
 772500     .7725  66741.4059 251506.374 -19941.743 271448.118 -184764.97 -86683.149 -664.72478
 773000      .773   -7808.929 267889.401 -17626.782 285516.183 -275698.33  -9817.853  -587.5594
 773500     .7735  -82100.471 274776.365 -14744.145 289520.511 -356876.84 67356.3261 -491.47151
 774000      .774  -153499.97 271922.344 -11395.506 283317.849 -425422.31 142104.465 -379.85019
 774500     .7745  -219479.61  259429.45 -7699.0551 267128.505 -478909.06 211780.557 -256.63517
 775000      .775  -277702.53 237741.089 -3785.3452 241526.434 -515443.62 273917.185 -126.17817
 775500     .7755  -326104.96 207624.814 207.395799 207417.418 -533729.77 326312.353 6.91319329
 776000      .776  -362972.31  170147.53 4138.15293 166009.377 -533119.84 367110.464 137.938431
 776500     .7765  -386998.84 126637.153 7868.08481 118769.068   -513636. 394866.929 262.269494
 777000      .777  -397332.92 78634.9555   11265.45 67369.5055 -475967.87 408598.367 375.514999
 777500     .7775   -393607.2 27840.4394 14210.3163 13630.1231 -421447.64 407817.516 473.677211
 778000      .778  -375954.15  -23946.68 16598.7658 -40545.445 -352007.47 392552.918 553.292194
 778500     .7785   -344998.5 -74892.076 18346.5739  -93238.65 -270106.43 363345.078 611.552465
 779000      .779  -301835.76  -123191.8 19392.2252 -142584.03 -178643.96 321227.988 646.407506
 779500     .7795  -247994.71 -167135.08 19699.0795 -186834.16 -80859.631 267693.793 656.635982
 780000       .78  -185382.35 -205165.37 19256.6514 -224422.03 19783.0216 204639.003  641.88838
 780500     .7805   -116215.9 -235935.94 18080.9991 -254016.94 119720.045 134296.898  602.69997
 781000      .781  -42944.794 -258357.38 16214.1654 -274571.55 215412.589 59158.9597  540.47218
 781500     .7815  31835.3592 -271635.38 13722.6652 -285358.05 303470.743 -18112.694 457.422174
 782000      .782  105476.189 -275299.98 10695.1361 -285995.12 380776.171 -94781.053 356.504536
 782500     .7825  175369.666 -269221.85 7239.21108 -276461.06 444591.513 -168130.45 241.307036
 783000      .783  239040.049 -253616.47 3477.69659 -257094.17 492656.518 -235562.35  115.92322
 783500     .7835  294232.134 -229036.79 -455.78699   -228581. 523268.919 -294687.92   -15.1929
 784000      .784  338991.354 -196353.89 -4421.5241 -191932.37 535345.248 -343412.88 -147.38414
 784500     .7845  371732.431  -156725.8 -8278.6555 -148447.15 528458.232 -380011.09 -275.95518
 785000      .785   391295.61 -111556.28 -11890.179 -99666.105 502851.894 -403185.79 -396.33929
 785500     .7855  396988.303 -62445.673 -15127.794 -47317.879 459433.976  -412116.1 -504.25981
 786000      .786  388609.138 -11133.835 -17876.446 6742.61139 399742.973 -406485.58 -595.88154
 786500     .7865  366455.037  40561.543 -20038.405 60599.9482 325893.494 -386493.44 -667.94684
 787000      .787  331310.959 90809.2081 -21536.732  112345.94 240501.751 -352847.69 -717.89107
 787500     .7875  284422.185 137829.054 -22317.995 160147.049 146593.131 -306740.18 -743.93317
 788000      .788  227449.781 179955.502 -22354.168 202309.669 47494.2792 -249803.95 -745.13893
 788500     .7885  162412.032 215696.384 -21643.624 237340.008 -53284.351 -184055.66 -721.45414
 789000      .789  91613.0803 243785.621 -20211.192 263996.813 -152172.54 -111824.27 -673.70641
 789500     .7895  17561.0266 263228.283 -18107.274 281335.558 -245667.26 -35668.301 -603.57581
 790000       .79  -57120.851 273335.808 -15406.064 288741.872 -330456.66 41714.7874 -513.53546
 790500     .7905  -129786.91 273750.321 -12202.918 285953.239 -403537.24 117583.997 -406.76393
 791000      .791  -197862.88 264457.258  -8610.975 273068.233 -462320.14 189251.905  -287.0325
 791500     .7915  -258937.23 245786.067 -4757.1493 250543.217  -504723.3 254180.081 -158.57164
 792000      .792  -310846.42 218398.398 -777.63692 219176.035 -529244.82 310068.783 -25.921231
 792500     .7925  -351751.53 183264.626 3186.91277 180077.713 -535016.15 354938.441 106.230426
 793000      .793  -380203.54 141629.585 6996.37851 134633.206 -521833.12 387199.918 233.212617
 793500     .7935  -395194.59 94968.4272 10516.1294 84452.2979 -490163.02 405710.724 350.537646
 794000      .794  -396193.65 44934.3266 13621.7953 31312.5313 -441127.98 409815.444 454.059844
 794500     .7945  -383165.32 -6700.0836 16203.6744 -22903.758 -376465.24 399368.993 540.122481
 795000      .795  -356571.21 -58105.428  18170.617 -76276.045 -298465.79  374741.83 605.687235
 795500     .7955  -317353.45 -107460.49 19453.2551 -126913.74 -209892.96 336806.707 648.441836
 796000      .796  -266901.33  -153016.7 20006.4609 -173023.17 -113884.63 286907.795 666.882029
 796500     .7965  -207002.17 -193160.08  19810.945 -212971.02 -13842.099  226813.12 660.364832
 797000      .797  -139777.94 -226468.36 18873.9388  -245342.3 86690.4232 158651.877 629.131292
 797500     .7975  -67610.046 -251761.49 17228.9394 -268990.43 184151.444 84838.9855 574.297979
 798000      .798  6944.94215 -268143.34 14934.5231 -283077.86  275088.28   7989.581 497.817438
 798500     .7985  81245.8887 -275033.45 12072.2695 -287105.72 356279.341 -69173.619 402.408985
 799000      .799  152660.697 -272187.67 8743.87169 -280931.54 424848.362 -143916.83  291.46239
 799500     .7995  218659.515 -259706.72 5067.53429 -264774.25 478366.232 -213591.98  168.91781
 800000       0.8  276904.347 -238032.67 1173.78571 -239206.46 514937.018 -275730.56 39.1261902
 800500     .8005  325331.896 -207933.27 -2799.1464 -205134.13 533265.169 -328131.04 -93.304879
 801000      .801  362226.674 -170474.76  -6710.231 -163764.53 532701.435  -368936.9 -223.67437
 801500     .8015   386281.73 -126984.07  -10420.63 -116563.44 513265.799 -396702.36 -347.35434
 802000      .802  396644.971 -79001.824 -13798.618 -65203.207 475646.795 -410443.59 -459.95393
 802500     .8025  392949.363 -28227.785 -16724.246 -11503.539 421177.148 -409673.61 -557.47485
 803000      .803  375325.908 23539.3885 -19093.593  42632.981  351786.52  -394419.5 -636.45308
 803500     .8035  344399.006 74465.8555 -20822.446 95288.3014  269933.15 -365221.45 -694.08153
 804000      .804  301264.343 122747.554 -21849.285 144596.839 178516.789 -323113.63 -728.30951
 804500     .8045   247450.08 166674.104 -22137.462 188811.566 80775.9753 -269587.54 -737.91539
 805000      .805  184862.695 204689.419 -21676.495 226365.914 -19826.724 -206539.19 -722.54982
 805500     .8055  115719.462 235446.818 -20482.446 255929.263 -119727.36 -136201.91 -682.74819
 806000      .806   42469.906 257856.728 -18597.348 276454.075 -215386.82 -61067.254 -619.91159
 806500     .8065   -32290.99 271125.297 -16087.716 287213.013 -303416.29 16203.2743 -536.25721
 807000      .807  -105914.71  274782.51 -13042.193 287824.703 -380697.22 92872.5125 -434.73977
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1018      46       1      50
Plot timespan now in memory (in sec) = 7.64855981E-01   8.07349000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1019  339994       1  -1.00000E+00
1.00000E+19
 807500     .8075    -175793.  268698.84 -9568.4071 278267.247 -444491.84 166224.595  -318.9469
 808000      .808  -239450.33 253089.832 -5789.1596 258878.992 -492540.16 233661.167 -192.97199
 808500     .8085  -294631.52  228508.48 -1838.0752 230346.556   -523140. 292793.441 -61.269173
 809000      .809  -339381.68 195825.627 2145.13177 193680.495  -535207.3  341526.81 71.5043923
 809500     .8095  -372115.44 156199.112 6019.60739 150179.505 -528314.56 378135.052  200.65358
 810000       .81  -391673.14 111032.766 9648.34766 101384.419 -502705.91 401321.488 321.611589
 810500     .8105  -397361.86 61926.6706 12903.0519 49023.6187 -459288.54 410264.916  430.10173
 811000      .811  -388980.03 10620.4747  15668.668 -5048.1933  -399600.5 404648.696 522.288933
 811500     .8115  -366824.51  -41068.23 17847.4682 -58915.698 -325756.28 384671.973 594.915606
 812000      .812  -331680.11 -91308.299  19362.511 -110670.81 -240371.81 351042.624 645.417035
 812500     .8125  -284791.81 -138319.91 20160.3672 -158480.27  -146471.9 304952.173 672.012241
 813000      .813  -227820.57 -180437.59 20213.0123  -200650.6 -47382.983 248033.587 673.767077
 813500     .8135  -162784.61 -216169.27 19518.8195 -235688.09 53384.6606 182303.427 650.627316
 814000      .814   -91987.79 -244249.07 18102.6172 -262351.69 152261.282 110090.407 603.420573
 814500     .8145  -17938.088 -263682.21 16014.8097 -279697.02 245744.121 33952.8978 533.826991
 815000      .815  56741.2919  -273780.2 13329.5915 -287109.79 330521.494   -43411.7 444.319717
 815500     .8155  129404.837 -274185.27 10142.3187 -284327.59 403590.107 -119262.52  338.07729
 816000      .816  197478.446 -264883.01 6566.13134 -271449.14 462361.457 -190912.31 218.871045
 816500     .8165  258550.617 -246202.91 2727.94516 -248930.86 504753.528 -255822.67 90.9315055
 817000      .817  310457.876 -218806.67 -1236.0444 -217570.62 529264.546 -311693.92 -41.201479
 817500     .8175  351361.422 -183664.76 -5185.1869 -178479.57  535026.18 -356546.61 -172.83956
 818000      .818  379812.264 -142022.05 -8979.3597 -133042.69  521834.31 -388791.62 -299.31199
 818500     .8185  394802.555 -95353.696 -12483.932 -82869.764 490156.251 -407286.49 -416.13106
 819000      .819  395801.293 -45312.906 -15574.533 -29738.374 441114.199 -411375.83 -519.15108
 819500     .8195  382773.135  6327.6524 -18141.459 24469.1113 376445.483 -400914.59  -604.7153
 820000       .82  356179.648 57738.6366  -20093.56 77832.1971 298441.011 -376273.21 -669.78535
 820500     .8205  316962.956 107098.835 -21361.469 128460.304 209864.121 -338324.42 -712.04897
 821000      .821  266512.368 152659.686 -21900.056 174559.742 113852.683 -288412.42 -730.00186
 821500     .8215   206615.16 192807.219 -21690.031 214497.249 13807.9417 -228305.19 -723.00102
 822000      .822  139393.258 226119.234 -20738.624 246857.858 -86725.975 -160131.88 -691.28747
 822500     .8225  67228.0699 251415.681 -19079.333 270495.014 -184187.61 -86307.403 -635.97777
 823000      .823  -7323.8785 267800.464 -16770.733 284571.196 -275124.34 -9446.8541 -559.02442
 823500     .8235  -81621.508 274693.187 -13894.402 288587.589  -356314.7 67727.1066 -463.14672
 824000      .824  -153032.75 271849.714 -10552.033 282401.747 -424882.46 142480.717 -351.73443
 824500     .8245  -219027.79 259370.817 -6861.8298 266232.647  -478398.6 212165.956 -228.72766
 825000      .825  -277268.67 237698.609 -2954.3201 240652.929 -514967.28 274314.348 -98.477337
 825500     .8255  -325692.15 207600.877 1032.26895 206568.608 -533293.02 326724.417 34.4089651
 826000      .826  -362582.76 170143.887 4956.90724  165186.98 -532726.64 367539.665 165.230241
 826500     .8265  -386633.59  126654.61 8680.75771 117973.852  -513288.2 395314.348  289.35859
 827000      .827  -396992.59 78673.7132 12072.0949 66601.6184 -475666.31 409064.689 402.403162
 827500     .8275  -393292.76 27900.9807 15010.9711 12890.0096 -421193.74 408303.728 500.365703
 828000      .828  -375665.11 -23864.902 17393.4661 -41258.368 -351800.21 393058.574 579.782203
 828500     .8285  -344734.08 -74790.066 19135.3681 -93925.434 -269944.01 363869.445 637.845602
 829000      .829  -301595.37 -123070.43 20175.1572 -143245.58 -178524.94 321770.528 672.505239
 829500     .8295  -247777.16 -166995.59 20476.1848 -187471.78 -80781.569 268253.347 682.539493
 830000       .83  -185185.95 -205009.46 20027.9719 -225037.43   19823.51 205213.922 667.599064
 830500     .8305  -116039.02 -235765.33 18846.5803 -254611.91 119726.311 134885.601 628.219342
 831000      .831  -42785.901 -258173.63 16974.0434 -275147.68 215387.732 59759.9447 565.801448
 831500     .8315  31978.4178  -271440.5 14476.8778 -285917.38 303418.921  -17501.54 482.562592
 832000      .832   105605.41 -275095.92  11443.726 -286539.65 380701.333 -94161.684 381.457535
 832500     .8325  175486.839 -269010.37  7982.2172 -276992.58 444497.204 -167504.62 266.073907
 833000      .833  239147.156 -253399.38 4215.15359 -257614.53 492546.535   -234932.  140.50512
 833500     .8335  294331.198 -228815.96 276.160645 -229092.12 523147.157 -294055.04 9.20535483
 834000      .834   339084.08 -196130.95 -3695.0469  -192435.9 535215.031 -342779.13 -123.16823
 834500     .8345  371820.442 -156502.21 -7557.6143 -148944.59 528322.647 -379378.06 -251.92048
 835000      .835  391380.616 -111333.56 -11174.537 -100159.02 502714.174 -402555.15 -372.48456
 835500     .8355   397071.71 -62225.096 -14417.513 -47807.583 459296.806 -411489.22 -480.58378
 836000      .836  388692.145 -10916.481 -17171.491 6255.01036 399608.625 -405863.64 -572.38304
 836500     .8365  366538.805 40774.6881 -19338.741 60113.4296 325764.117 -385877.55 -644.62472
 837000      .837  331396.517  91017.257 -20842.322  111859.58  240379.26 -352238.84 -694.74408
 837500     .8375  284510.246  138031.39 -21628.804 159660.194 146478.856 -306139.05 -720.96014
 838000      .838  227540.994  180151.62 -21670.161 201821.782 47389.3732 -249211.15 -722.33871
 838500     .8385  162506.956 215885.849 -20964.767 236850.616 -53378.893 -183471.72 -698.82556
 839000      .839  91712.0271 243968.205 -19537.448 263505.653 -152256.18 -111249.48 -651.24827
 839500     .8395  17664.1843 263403.889 -17438.609 280842.498  -245739.7 -35102.793 -581.28697
 840000       .84   -57013.36 273504.412 -14742.443 288246.855 -330517.77 42270.9167 -491.41478
 840500     .8405  -129675.09  273911.99 -11544.307 285456.297 -403587.08  118130.78 -384.81022
 841000      .841  -197746.89 264612.215 -7957.3382 272569.554  -462359.1 189789.548 -265.24461
 841500     .8415  -258817.25 245934.567 -4108.4534  250043.02 -504751.82 254708.799 -136.94845
 842000      .842  -310722.71 218540.741 -133.84684 218674.588 -529263.45 310588.861 -4.4615613
 842500     .8425  -351624.45 183401.207 3825.83157 179575.375 -535025.65 355450.277 127.527719
 843000      .843  -380073.47 141760.831 7630.45976 134130.371  -521834.3 387703.932 254.348659
 843500     .8435  -395061.94 95094.7728 11145.4072 83949.3656 -490156.71 406207.345 371.513573
 844000      .844  -396058.84  45056.231 14246.3042 30809.9268 -441115.07 410305.145 474.876807
 844500     .8445  -383028.84 -6582.1251 16823.4481 -23405.573 -376446.71 399852.284 560.781602
 845000      .845  -356433.49 -57990.952  18785.689 -76776.641 -298442.54 375219.178 626.189633
 845500     .8455  -317214.93 -107349.04 20063.6594  -127412.7 -209865.89 337278.586 668.788645
 846000      .846  -266762.46 -152907.82 20612.2311 -173520.05 -113854.64 287374.688 687.074369
 846500     .8465  -206863.36 -193053.33 20412.1142 -213465.44  -13810.03  227275.47 680.403807
 847000      .847  -139639.55 -226363.36 19470.5404  -245833.9 86723.8018 159110.094 649.018014
 847500     .8475  -67472.457 -251657.85 17821.0067 -269478.86 184185.398 85293.4638 594.033558
 848000      .848  7081.40408 -268040.73  15522.089 -283562.82 275122.131 8440.68489 517.402966
 848500     .8485  81380.9495 -274931.57 12655.3666 -287586.94 356312.523 -68725.583 421.845552
 849000      .849  152794.107 -272086.26 9322.53266 -281408.79 424880.363 -143471.57 310.751089
 849500     .8495  218791.058 -259605.54 5641.79162 -265247.33 478396.601 -213149.27 188.059721
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1019      46       1      50
Plot timespan now in memory (in sec) = 8.07348013E-01   8.49841000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1020  339994       1  -1.00000E+00
1.00000E+19
 850000       .85  277033.852 -237931.55 1743.67148 -239675.22 514965.398 -275290.18 58.1223827
 850500     .8505  325459.236 -207832.05    -2233.6 -205598.45 533291.285 -327692.84 -74.453333
 851000      .851  362351.743 -170373.32  -6148.992 -164224.33  532725.06 -368500.73  -204.9664
 851500     .8515  386404.462 -126882.32 -9863.6671 -117018.65  513286.78 -396268.13  -328.7889
 852000      .852  396765.341 -78899.716 -13245.899 -65653.817 475665.058 -410011.24 -441.52997
 852500     .8525  393067.365 -28125.295  -16175.74 -11949.555  421192.66 -409243.11 -539.19134
 853000      .853  375441.563  23642.262 -18549.269 42191.5311 351799.301 -393990.83 -618.30897
 853500     .8535  344512.361 74569.0884 -20282.274 94851.3621 269943.272 -364794.63 -676.07579
 854000      .854  301375.467   122851.1 -21313.234 144164.334 178524.367  -322688.7 -710.44112
 854500     .8545  247559.053 166777.908   -21605.5 188383.408 80781.1446 -269164.55 -720.18333
 855000      .855  184969.615 204793.407 -21148.593    225942. -19823.792 -206118.21 -704.95309
 855500     .8555   115824.44 235550.903 -19958.574 255509.476 -119726.46 -135783.01 -665.28579
 856000      .856  42573.0549  257960.82 -18077.475 276038.295 -215387.77  -60650.53 -602.58251
 856500     .8565   -32189.55   271229.3 -15571.814 286801.114 -303418.85 16617.7362 -519.06047
 857000      .857  -105814.85 274886.323 -12530.232 287416.555 -380701.17  93284.617 -417.67439
 857500     .8575   -175694.6 268802.362  -9060.357 277862.719 -444496.97 166634.247  -302.0119
 858000      .858  -239353.27 253192.966 -5284.9917 258477.957 -492546.23 234068.277 -176.16639
 858500     .8585  -294535.68 228611.129 -1337.7608  229948.89 -523146.81 293197.918 -44.592025
 859000      .859  -339286.95 195927.698 2641.62152 193286.076 -535214.64 341928.568 88.0540507
 859500     .8595  -372021.71 156300.522 6512.30097 149788.221 -528322.24 378534.014 217.076699
 860000       .86  -391580.31 111133.437 10137.2734 100996.164 -502713.75 401717.585 337.909112
 860500     .8605  -397269.85 62026.5307 13388.2379 48638.2929 -459296.38 410658.085 446.274595
 861000      .861  -388888.74 10719.4623 16150.1422 -5430.6799  -399608.2 405038.883 538.338073
 861500     .8615  -366733.88 -40970.168 18325.2583 -59295.426 -325763.71 385059.134 610.841944
 862000      .862  -331590.08 -91211.207 19836.6447 -111047.85 -240378.87 351426.723  661.22149
 862500     .8625  -284702.31 -138223.82 20630.8718 -158854.69 -146478.49 305333.185 687.695727
 863000      .863  -227731.58 -180342.54  20679.915 -201022.45 -47389.043 248411.496   689.3305
 863500     .8635  -162696.08 -216075.27 19982.1473 -236057.41 53379.1893 182678.225 666.071577
 864000      .864  -91899.696 -244156.13  18562.397 -262718.53 152256.437 110462.093 618.746566
 864500     .8645  -17850.413 -263590.34 16471.0681 -280061.41 245739.924 34321.4811 549.035605
 865000      .865  56828.5597 -273689.39  13782.355 -287471.75 330517.953 -43046.205 459.411833
 865500     .8655  129491.703 -274095.51 10591.6136 -284687.13 403587.218 -118900.09 353.053785
 866000      .866  197564.909  -264794.3 7011.98368 -271806.28 462359.204 -190552.93 233.732789
 866500     .8665   258636.67 -246115.21  3170.3809  -249285.6 504751.885 -255466.29 105.679363
 867000      .867  310543.511 -218719.97 -796.99951 -217922.97 529263.479 -311340.51  -26.56665
 867500     .8675  351446.624 -183579.03 -4749.5073 -178829.52  535025.65 -356196.13 -158.31691
 868000      .868  379897.016 -141937.25   -8547.02 -133390.23 521834.271 -388444.04 -284.90067
 868500     .8685  394886.838 -95269.814 -12054.907 -83214.907 490156.652 -406941.74 -401.83022
 869000      .869  395885.087 -45229.901 -15148.797 -30081.104 441114.989 -411033.88 -504.95991
 869500     .8695   382856.42 6409.81298 -17718.988 24128.8013 376446.607 -400575.41 -590.63295
 870000       .87  356262.402 57819.9859  -19674.33  77494.316 298442.416 -375936.73   -655.811
 870500     .8705  317045.159 107179.406 -20945.454  128124.86 209865.753 -337990.61 -698.18181
 871000      .871     266594. 152739.509 -21487.232 174226.741 113854.491 -288081.23 -716.24108
 871500     .8715  206696.202 192886.325 -21280.374 214166.699 13809.8769 -227976.58 -709.34581
 872000      .872  139473.692 226197.652 -20332.111 246529.763  -86723.96  -159805.8 -677.73703
 872500     .8725  67307.8803 251493.438 -18675.939 270169.377 -184185.56  -85983.82 -622.53131
 873000      .873  -7244.7054 267877.585 -16370.434  284248.02 -275122.29  -9125.729 -545.68115
 873500     .8735  -81542.984 274769.696 -13497.176 288266.872 -356312.68 68045.8087 -449.90586
 874000      .874  -152954.88 271925.631 -10157.856 282083.487 -424880.52 142797.029 -338.59519
 874500     .8745  -218950.59 259446.161 -6470.6785  265916.84 -478396.75 212479.908 -215.68928
 875000      .875  -277192.14 237773.396 -2566.1716 240339.567 -514965.54  274625.97 -85.539055
 875500     .8755   -325616.3 207675.121  1417.4374 206257.683 -533291.42 327033.733 47.2479132
 876000      .876  -362507.58   170217.6 5339.11828 164878.482 -532725.18   367846.7 177.970609
 876500     .8765  -386559.09 126727.802 9060.03382 117667.769 -513286.89 395619.124 302.001127
 877000      .877  -396918.77 78746.3929 12448.4583 66297.9346 -475665.16 409367.225 414.948611
 877500     .8775   -393219.6 27973.1541 15384.4441   12588.71 -421192.75 408604.042 512.814803
 878000      .878  -375592.61  -23793.23 17764.0706 -41557.301 -351799.38 393356.682 592.135685
 878500     .8785  -344662.24 -74718.892 19503.1258 -94222.018 -269943.34 364165.362 650.104194
 879000      .879  -301524.18 -122999.75 20540.0899 -143539.84 -178524.43 322064.268 684.669663
 879500     .8795  -247706.61 -166925.41  20838.314 -187763.72 -80781.197 268544.922 694.610465
 880000       .88  -185116.02 -204939.77 20387.3188 -225327.09 19823.7485 205503.343 679.577295
 880500     .8805  -115969.71 -235696.14 19203.1662 -254899.31 119726.427 135172.879 640.105539
 881000      .881    -42717.2 -258104.94 17327.8893 -275432.83 215387.737 60045.0892 577.596311
 881500     .8815  32046.5234  -271372.3 14828.0045 -286200.31 303418.828 -17218.519 494.266818
 882000      .882  105672.931 -275028.22 11792.1544 -286820.38 380701.155 -93880.777 393.071813
 882500     .8825  175553.787 -268943.17 8327.96768 -277271.14 444496.954 -167225.82 277.598923
 883000      .883  239213.542 -253332.68 4558.24662 -257890.93 492546.226  -234655.3 151.941554
 883500     .8835  294397.033 -228749.77 616.616488 -229366.39 523146.802 -293780.42 20.5538829
 884000      .884  339149.374 -196065.27 -3357.2081 -192708.06 535214.641 -342506.58 -111.90694
 884500     .8845  371885.206 -156437.03 -7222.3726 -149214.66 528322.235 -379107.58 -240.74575
 885000      .885   391444.86 -111268.89 -10841.873 -100427.02 502713.749 -402286.73 -361.39575
 885500     .8855  397135.442 -62160.935 -14087.407 -48073.529 459296.378 -411222.85 -469.58022
 886000      .886  388755.374 -10852.828 -16843.923 5991.09439 399608.203  -405599.3 -561.46408
 886500     .8865   366601.54  40837.833 -19013.692 59851.5246 325763.707 -385615.23 -633.78972
 887000      .887  331458.765 91079.8953 -20519.772 111599.667  240378.87 -351978.54  -683.9924
 887500     .8875  284572.014 138093.523 -21308.734 159402.257 146478.491 -305880.75 -710.29114
 888000      .888  227602.288  180213.25 -21352.553 201565.803 47389.0374 -248954.84 -711.75176
 888500     .8885  162567.782 215946.978 -20649.601 236596.579 -53379.197 -183217.38 -688.32003
 889000      .889    91772.39 244028.836 -19224.706 263253.543 -152256.45  -110997.1 -640.82354
 889500     .8895  17724.0891 263464.025 -17128.273 280592.298 -245739.94 -34852.362 -570.94242
 890000       .89  -56953.909 273564.058 -14434.494 287998.552 -330517.97 42519.4152  -481.1498
 890500     .8905  -129616.09 273971.149 -11238.726 285209.875 -403587.23 118377.359  -374.6242
 891000      .891  -197688.33 264670.891 -7654.1085 272324.999 -462359.22 190034.224 -255.13695
 891500     .8915  -258759.14 245992.764 -3807.5564 249800.321 -504751.91 254951.586 -126.91855
 892000      .892  -310665.04 218598.465 164.735232  218433.73  -529263.5 310829.773 5.49117441
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1020      46       1      50
Plot timespan now in memory (in sec) = 8.49839985E-01   8.92333000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1021  339994       1  -1.00000E+00
1.00000E+19
 892500     .8925  -351567.21 183458.462 4122.11645 179336.346 -535025.68  355689.33 137.403882
 893000      .893  -380016.68 141817.622 7924.46502 133893.157  -521834.3 387941.141 264.148834
 893500     .8935  -395005.57 95151.1056 11437.1503 83713.9554 -490156.68 406442.725 381.238342
 894000      .894  -396002.91 45112.1105 14535.8025  30576.308 -441115.02 410538.711 484.526748
 894500     .8945  -382973.33 -6526.6939 17110.7186 -23637.413 -376446.64 400084.051 570.357287
 895000      .895  -356378.41 -57935.964 19070.7489 -77006.713 -298442.45 375449.162 635.691631
 895500     .8955  -317160.28 -107294.49 20346.5256 -127641.01 -209865.79 337506.801  678.21752
 896000      .896  -266708.23  -152853.7 20892.9204 -173746.62 -113854.53 287601.149  696.43068
 896500     .8965  -206809.55 -192999.64 20690.6433 -213690.28 -13809.912 227500.193 689.688111
 897000      .897  -139586.17 -226310.09 19746.9258 -246057.02  86723.924 159333.091 658.230862
 897500     .8975  -67419.486 -251605.01 18095.2649 -269700.27 184185.521  85514.751 603.175497
 898000      .898  7133.96048 -267988.29 15794.2362 -283782.53 275122.254 8660.27571  526.47454
 898500     .8985  81433.0936 -274879.55  12925.419 -287804.97 356312.644 -68507.675   430.8473
 899000      .899  152845.842 -272034.64 9590.50637 -281625.14 424880.479 -143255.34 319.683546
 899500     .8995  218842.385 -259554.33 5907.70253 -265462.03 478396.711 -212934.68 196.923418
 900000       0.9  277084.774 -237880.73  2007.5354 -239888.26 514965.501 -275077.24 66.9178468
 900500     .9005  325509.756 -207781.62 -1971.7673 -205809.86  533291.38 -327481.52 -65.725578
 901000      .901  362401.864 -170323.28 -5889.1751 -164434.11 532725.146 -368291.04 -196.30584
 901500     .9015  386454.187 -126832.67 -9605.8505 -117226.82 513286.857 -396060.04 -320.19502
 902000      .902  396814.673 -78850.451 -12990.067 -65860.384 475665.124 -409804.74 -433.00225
 902500     .9025  393116.307  -28076.41 -15921.878 -12154.532 421192.717 -409038.19 -530.72927
 903000      .903  375490.117 23690.7702 -18297.362 41988.1319 351799.347 -393787.48 -609.91206
 903500     .9035  344560.532 74617.2226 -20032.306 94649.5285 269943.309 -364592.84 -667.74353
 904000      .904  301423.258 122898.863 -21065.191 143964.054 178524.394 -322488.45 -702.17302
 904500     .9045  247606.466 166825.303 -21359.367  188184.67 80781.1628 -268965.83 -711.97889
 905000      .905  185016.654 204840.436 -20904.355 225744.791 -19823.782 -205921.01 -696.81183
 905500     .9055  115871.108 235597.569 -19716.217 255313.785 -119726.46 -135587.32 -657.20722
 906000      .906  42619.3556 258007.126 -17836.985  275844.11 -215387.77  -60456.34 -594.56615
 906500     .9065  -32143.614 271275.248 -15333.175 286608.423 -303418.86 16810.4383 -511.10584
 907000      .907  -105769.27 274931.916 -12293.431 287225.346 -380701.19 93475.8422 -409.78103
 907500     .9075  -175649.39 268847.601 -8825.3797 277672.981 -444496.99 166824.006 -294.17932
 908000      .908   -239308.4 253237.855 -5051.8241 258289.679 -492546.26 234256.581 -168.39414
 908500     .9085  -294491.17  228655.67  -1106.389 229762.059 -523146.84 293384.777 -36.879632
 909000      .909  -339242.78 195971.894  2871.2113 193100.682 -535214.68 342113.993 95.7070432
 909500     .9095  -371977.89 156344.375 6740.12242 149604.253 -528322.27 378718.016 224.670747
 910000       .91  -391536.83 111176.949 10363.3401 100813.609 -502713.78 401900.174 345.444669
 910500     .9105  -397226.71 62069.7046 13612.5633 48457.1413 -459296.41 410839.271  453.75211
 911000      .911  -388845.94 10762.3004 16372.7397 -5610.4393 -399608.24 405218.677 545.757991
 911500     .9115  -366691.41 -40927.663 18546.1412 -59473.804 -325763.74 385237.547 618.204708
 912000      .912  -331547.94 -91169.033 20055.8262 -111224.86 -240378.91 351603.764 668.527539
 912500     .9125   -284660.5 -138181.97 20848.3649 -159030.34 -146478.53 305508.865 694.945497
 913000      .913  -227690.09 -180301.02 20895.7327 -201196.75 -47389.074 248585.825 696.524422
 913500     .9135  -162654.91 -216034.07 20196.3024 -236230.37   53379.16 182851.213 673.210081
 914000      .914  -91858.848 -244115.26 18774.9023 -262890.16 152256.409 110633.751 625.830078
 914500     .9145  -17809.882 -263549.78 16681.9364 -280231.72 245739.899 34491.8183 556.064547
 915000      .915  56868.7766 -273649.15 13991.5987 -287640.75 330517.929 -42877.178 466.386624
 915500     .9155  129531.608 -274055.59 10799.2453 -284854.83 403587.196 -118732.36 359.974843
 916000      .916  197604.505 -264754.68 7218.01575 -271972.69 462359.184 -190386.49 240.600525
 916500     .9165   258675.96 -246075.91 3374.82563 -249450.73 504751.867 -255301.13 112.494188
 917000      .917  310582.496 -218680.97 -594.12992 -218086.84 529263.462 -311176.63 -19.804331
 917500     .9175  351485.307 -183540.33 -4548.2008 -178992.13 535025.635 -356033.51 -151.60669
 918000      .918  379935.399 -141898.86 -8347.2645 -133551.59 521834.257 -388282.66 -278.24215
 918500     .9185  394924.924 -95231.715  -11856.69 -83375.025 490156.639 -406781.61 -395.22301
 919000      .919  395922.878 -45192.099 -14952.108 -30239.991 441114.977 -410874.99  -498.4036
 919500     .9195  382893.918 6447.32163 -17523.815 23971.1363 376446.596 -400417.73 -584.12716
 920000       .92  356299.609 57857.2032  -19480.66 77337.8634 298442.406 -375780.27 -649.35534
 920500     .9205  317082.078 107216.334 -20753.277 127969.611 209865.744 -337835.35 -691.77589
 921000      .921  266630.633  152776.15 -21296.536 174072.686 113854.482 -287927.17 -709.88453
 921500     .9215  206732.551 192922.682 -21091.147 214013.829 13809.8681  -227823.7 -703.03823
 922000      .922  139509.759 226233.727 -20144.342 246378.069 -86723.969  -159654.1 -671.47806
 922500     .9225  67343.6672 251529.234 -18489.617 270018.851 -184185.57 -85833.284 -616.32057
 923000      .923  -7209.1962 267913.103 -16185.548 284098.652  -275122.3 -8976.3519 -539.51827
 923500     .9235  -81507.751 274804.939 -13313.714 288118.653 -356312.69 68194.0366 -443.79047
 924000      .924  -152919.92 271960.601 -9975.8079 281936.409 -424880.53 142944.117 -332.52693
 924500     .9245   -218915.9  259480.86 -6290.0336 265770.894 -478396.76 212625.864 -209.66779
 925000      .925  -277157.72 237807.826 -2386.9189 240194.745 -514965.55 274770.803 -79.563963
 925500     .9255  -325582.14 207709.284 1595.30872 206113.976 -533291.43 327177.452 53.1769572
 926000      .926  -362473.69 170251.499 5515.61881  164735.88 -532725.19 367989.313  183.85396
 926500     .9265  -386525.46 126761.439  9235.1741 117526.265  -513286.9 395760.639 307.839137
 927000      .927   -396885.4 78779.7697 12622.2488 66157.5209 -475665.17 409507.651 420.741628
 927500     .9275  -393186.49 28006.2727 15556.8952 12449.3775 -421192.77 408743.388 518.563173
 928000      .928  -375559.76 -23760.367 17935.1926  -41695.56  -351799.4 393494.956 597.839752
 928500     .9285  -344629.64 -74686.284  19672.929 -94359.213 -269943.36 364302.571 655.764299
 929000      .929  -301491.84 -122967.39 20708.5843 -143675.98 -178524.44 322200.421 690.286144
 929500     .9295  -247674.52  -166893.3 21005.5097 -187898.81 -80781.212 268680.027 700.183658
 930000       .93  -185084.18 -204907.91  20553.226 -225461.14 19823.7323 205637.408 685.107533
 930500     .9305  -115938.12 -235664.53 19367.7946 -255032.32  119726.41 135305.912 645.593152
 931000      .931   -42685.85 -258073.57 17491.2488 -275564.82 215387.719 60177.0987 583.041628
 931500     .9315  32077.6305 -271341.18 14990.1049 -286331.28  303418.81 -17087.526 499.670164
 932000      .932  105703.797 -274997.34 11953.0053 -286950.35 380701.137 -93750.792 398.433511
 932500     .9325  175584.414 -268912.52 8487.57882  -277400.1 444496.936 -167096.83 282.919294
 933000      .933  239243.931 -253302.28 4716.62749  -258018.9 492546.207  -234527.3 157.220916
 933500     .9335  294427.188  -228719.6 773.776561 -229493.37 523146.783 -293653.41  25.792552
 934000      .934  339179.295 -196035.33 -3201.2594 -192834.07 535214.622 -342380.55 -106.70865
 934500     .9345  371914.895 -156407.32  -7067.626 -149339.69 528322.215 -378982.52 -235.58753
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1021      46       1      50
Plot timespan now in memory (in sec) = 8.92332017E-01   9.34825000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1022  339994       1  -1.00000E+00
1.00000E+19
 935000      .935   391474.32 -111239.41 -10688.319 -100551.09 502713.729 -402162.64 -356.27729
 935500     .9355  397164.674 -62131.684 -13935.037 -48196.648 459296.358 -411099.71 -464.50122
 936000      .936   388784.38 -10823.803 -16692.727 5868.92367 399608.183 -405477.11 -556.42423
 936500     .9365  366630.321 40866.6335 -18863.661  59730.295 325763.688 -385493.98 -628.78872
 937000      .937  331487.323 91108.4731 -20370.898 111479.372  240378.85 -351858.22 -679.02995
 937500     .9375  284600.351  138121.88 -21161.008 159282.888 146478.471 -305761.36 -705.36694
 938000      .938  227630.406 180241.388 -21205.966 201447.353 47389.0177 -248836.37 -706.86552
 938500     .9385  162595.682 215974.898 -20504.144 236479.042 -53379.216 -183099.83 -683.47145
 939000      .939  91800.0748 244056.541  -19080.37 263136.911 -152256.47 -110880.45 -636.01234
 939500     .9395  17751.5598 263491.515 -16985.049 280476.565 -245739.96 -34736.609 -566.16831
 940000       .94  -56926.651 273591.335 -14292.375  287883.71 -330517.99  42634.276 -476.41249
 940500     .9405  -129589.04 273998.216 -11097.702 285095.918 -403587.25 118491.335 -369.92342
 941000      .941  -197661.49 264697.749  -7514.172 272211.921 -462359.24 190147.321  -250.4724
 941500     .9415  -258732.51 246019.414 -3668.6987 249688.113 -504751.93 255063.812 -122.28996
 942000      .942  -310638.61 218624.909 302.522455 218322.386 -529263.52 310941.135 10.0840818
 942500     .9425  -351540.99 183484.702 4258.84145  179225.86 -535025.69 355799.833 141.961382
 943000      .943  -379990.66 141843.659 8060.13597 133783.523 -521834.32 388050.793 268.671199
 943500     .9435  -394979.76 95176.9414 11571.7753 83605.1661  -490156.7 406551.532 385.725843
 944000      .944  -395977.29 45137.7467 14669.3896 30468.3571 -441115.04  410646.68 488.979653
 944500     .9445  -382947.91 -6501.2557 17243.2759 -23744.532 -376446.66 400191.188 574.775863
 945000      .945  -356353.19 -57910.722 19202.2843 -77113.007 -298442.47 375555.473 640.076142
 945500     .9455  -317135.25 -107269.44 20477.0469 -127746.49  -209865.8 337612.293 682.568228
 946000      .946  -266683.39 -152828.85 21022.4354 -173851.28 -113854.54 287705.828 700.747847
 946500     .9465  -206784.91 -192974.98 20819.1598 -213794.14  -13809.93 227604.065 693.971993
 947000      .947  -139561.71 -226285.62 19874.4515 -246160.07 86723.9066 159436.163 662.481717
 947500     .9475  -67395.221 -251580.73 18221.8074 -269802.53 184185.504 85617.0286  607.39358
 948000      .948  7158.03799  -267964.2 15919.8031   -283884. 275122.237 8761.76508 530.660102
 948500     .9485  81456.9852 -274855.64 13050.0178 -287905.66 356312.626 -68406.967 435.000593
 949000      .949  152869.549 -272010.91 9714.14453 -281725.06 424880.462  -143155.4 323.804818
 949500     .9495  218865.909 -259530.79 6030.38745 -265561.17 478396.694 -212835.52 201.012915
 950000       .95  277108.116 -237857.37 2129.27444 -239986.64 514965.484 -274978.84 70.9758147
 950500     .9505  325532.918 -207758.44 -1850.9669 -205907.48 533291.363 -327383.89 -61.698897
 951000      .951  362424.847 -170300.28 -5769.3061 -164530.98 532725.128 -368194.15  -192.3102
 951500     .9515  386476.993 -126809.85 -9486.9056 -117322.94 513286.839  -395963.9 -316.23019
 952000      .952  396837.303 -78827.804  -12872.04 -65955.765 475665.107 -409709.34 -429.06799
 952500     .9525  393138.762 -28053.938  -15804.76 -12249.177 421192.699 -408943.52 -526.82534
 953000      .953  375512.399  23713.069 -18181.147 41894.2159 351799.329 -393693.55 -606.03823
 953500     .9535  344582.641 74639.3493 -19916.987 94556.3364 269943.292 -364499.63 -663.89957
 954000      .954  301445.196 122920.819 -20950.761  143871.58 178524.377 -322395.96  -698.3587
 954500     .9545  247628.235  166847.09 -21245.819 188092.909 80781.1453 -268874.05 -708.19398
 955000      .955  185038.255 204862.055 -20791.683 225653.738   -19823.8 -205829.94  -693.0561
 955500     .9555  115892.543 235619.021 -19604.413 255223.434 -119726.48 -135496.96 -653.48044
 956000      .956  42640.6246 258028.412 -17726.043 275754.455 -215387.79 -60366.668 -590.86812
 956500     .9565  -32122.509  271296.37 -15223.089 286519.459 -303418.88 16899.4192 -507.43632
 957000      .957  -105748.33 274952.875 -12184.194 287137.069 -380701.21 93564.1372 -406.13979
 957500     .9575  -175628.61 268868.399  -8716.985 277585.384   -444497. 166911.621 -290.56617
 958000      .958  -239287.78 253258.492 -4944.2651 258202.757 -492546.28 234343.519 -164.80884
 958500     .9585   -294470.7 228676.148 -999.65933 229675.807 -523146.85 293471.045 -33.321978
 959000      .959  -339222.48 195992.214 2977.11801 193015.096 -535214.69 342199.596 99.2372669
 959500     .9595  -371957.75 156364.538 6845.21254 149519.326 -528322.29 378802.959 228.173751
 960000       .96  -391516.84 111196.957 10467.6199 100729.337  -502713.8 401984.463 348.920663
 960500     .9605  -397206.87  62089.558 13716.0391  48373.519 -459296.43 410922.909 457.201302
 961000      .961  -388826.25 10782.0008 16475.4176 -5693.4168 -399608.25  405301.67 549.180588
 961500     .9615  -366671.87 -40908.115 18648.0275 -59556.142 -325763.76   385319.9 621.600915
 962000      .962  -331528.56 -91149.635 20156.9268 -111306.56 -240378.92 351685.483 671.897559
 962500     .9625  -284641.27 -138162.73  20948.686 -159111.41 -146478.54 305589.954 698.289532
 963000      .963  -227671.01 -180281.92 20995.2802  -201277.2 -47389.089 248666.289 699.842673
 963500     .9635  -162635.97 -216015.12 20295.0824  -236310.2 53379.1443 182931.056 676.502746
 964000      .964  -91840.057 -244096.45 18872.9206 -262969.37 152256.394 110712.978 629.097355
 964500     .9645  -17791.236 -263531.12 16779.1989 -280310.32 245739.883 34570.4347  559.30663
 965000      .965   56887.279 -273630.63 14088.1113 -287718.75 330517.913 -42799.168 469.603709
 965500     .9655  129549.968 -274037.21 10895.0137 -284932.23  403587.18 -118654.95 363.167122
 966000      .966  197622.723 -264736.45 7313.04568 -272049.49 462359.169 -190309.68 243.768189
 966500     .9665  258694.038 -246057.81 3469.12281 -249526.94 504751.852 -255224.91 115.637427
 967000      .967  310600.434 -218663.01 -500.55983 -218162.45 529263.447 -311100.99 -16.685328
 967500     .9675  351503.107 -183522.51 -4455.3522 -179067.16  535025.62 -355958.46 -148.51174
 968000      .968  379953.062 -141881.18 -8255.1318 -133626.05 521834.242 -388208.19 -275.17106
 968500     .9685   394942.45 -95214.173 -11765.268 -83448.905 490156.624 -406707.72  -392.1756
 969000      .969   395940.27 -45174.692 -14861.391 -30313.302 441114.962 -410801.66 -495.37969
 969500     .9695  382911.175 6464.59398 -17433.797 23898.3909 376446.581 -400344.97 -581.12656
 970000       .97  356316.734 57874.3424 -19391.337  77265.679 298442.391 -375708.07 -646.37789
 970500     .9705   317099.07 107233.341 -20664.642 127897.983 209865.729 -337763.71 -688.82139
 971000      .971  266647.494 152793.026 -21208.584 174001.611 113854.468 -287856.08 -706.95281
 971500     .9715  206749.282 192939.428 -21003.874 213943.302 13809.8535 -227753.16 -700.12912
 972000      .972  139526.361 226250.344 -20057.741 246308.086 -86723.983  -159584.1 -668.59138
 972500     .9725  67360.1417 251545.723 -18403.684 269949.407 -184185.58 -85763.826 -613.45615
 973000      .973  -7192.8487 267929.465 -16100.278 284029.743 -275122.31 -8907.4294 -536.67594
 973500     .9735  -81491.529 274821.174 -13229.102 288050.276  -356312.7 68262.4275 -440.97005
 974000      .974  -152903.83 271976.711 -9891.8478 281868.559 -424880.54  143011.98 -329.72826
 974500     .9745  -218899.92 259496.847 -6206.7209 265703.568 -478396.77 212693.204  -206.8907
 975000      .975  -277141.87 237823.689 -2304.2486 240127.938 -514965.56 274837.623 -76.808287
 975500     .9755  -325566.42 207725.026 1677.34155 206047.684 -533291.44 327243.757  55.911385
 976000      .976  -362458.09 170267.119  5597.0191   164670.1 -532725.21 368055.106 186.567303
 976500     .9765  -386509.98 126776.939 9315.94673 117460.992 -513286.92 395825.925 310.531558
 977000      .977  -396870.04 78795.1499 12702.3986 66092.7513 -475665.19 409572.434 423.413288
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1022      46       1      50
Plot timespan now in memory (in sec) = 9.34823990E-01   9.77317000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1023  339994       1  -1.00000E+00
1.00000E+19
 977500     .9775  -393171.24 28021.5344  15636.427 12385.1074 -421192.78 408807.671 521.214232
 978000      .978  -375544.63 -23745.223 18014.1111 -41759.334 -351799.41 393558.743 600.470369
 978500     .9785  -344614.63 -74671.256  19751.239 -94422.495 -269943.37 364365.866 658.374632
 979000      .979  -301476.94 -122952.48 20786.2905 -143738.77 -178524.46 322263.228 692.876349
 979500     .9795  -247659.73 -166878.51 21082.6167 -187961.12 -80781.225  268742.35  702.75389
 980000       .98  -185069.51 -204893.23 20629.7384 -225522.97 19823.7199  205699.25 687.657946
 980500     .9805  -115923.56 -235649.96  19443.717 -255093.67 119726.398 135367.277   648.1239
 981000      .981  -42671.404 -258059.11 17566.5858  -275625.7 215387.707 60237.9901 585.552861
 981500     .9815  32091.9648 -271326.83  15064.861 -286391.69 303418.798 -17027.104 502.162034
 982000      .982  105718.021  -274983.1  12027.185 -287010.29 380701.125 -93690.836 400.906167
 982500     .9825  175598.528  -268898.4  8561.1865 -277459.58 444496.924 -167037.34 285.372883
 983000      .983  239257.937 -253288.26 4789.66759 -258077.93 492546.195 -234468.27 159.655586
 983500     .9835  294441.086 -228705.69 846.253465 -229551.94 523146.771 -293594.83 28.2084488
 984000      .984  339193.086 -196021.52 -3129.3414 -192892.18  535214.61 -342322.43 -104.31138
 984500     .9845   371928.58 -156393.62 -6996.2625 -149397.36 528322.203 -378924.84 -233.20875
 985000      .985  391487.899 -111225.82 -10617.506 -100608.31 502713.718  -402105.4 -353.91685
 985500     .9855  397178.148 -62118.198 -13864.769 -48253.429 459296.346 -411042.92 -462.15898
 986000      .986   388797.75 -10810.421 -16623.001 5812.58083 399608.171 -405420.75 -554.10005
 986500     .9865  366643.589 40879.9131 -18794.474 59674.3868 325763.676 -385438.06 -626.48246
 987000      .987  331500.489 91121.6504 -20302.244 111423.895 240378.839 -351802.73 -676.74147
 987500     .9875  284613.415 138134.956 -21092.883 159227.839 146478.459  -305706.3 -703.09611
 988000      .988  227643.369 180254.363 -21138.366 201392.729 47389.0063 -248781.74  -704.6122
 988500     .9885  162608.546 215987.774 -20437.065 236424.839 -53379.228 -183045.61 -681.23551
 989000      .989  91812.8398 244069.317 -19013.809 263083.126 -152256.48 -110826.65 -633.79364
 989500     .9895  17764.2265 263504.193 -16919.001 280423.195 -245739.97 -34683.228 -563.96671
 990000       .99  -56914.082 273603.915 -14226.836 287830.752   -330518. 42687.2454 -474.22787
 990500     .9905  -129576.57 274010.699 -11032.669 285043.368 -403587.26 118543.896 -367.75564
 991000      .991  -197649.12 264710.136 -7449.6402 272159.776 -462359.25 190199.477 -248.32134
 991500     .9915  -258720.23 246031.706 -3604.6644 249636.371 -504751.94 255115.565 -120.15548
 992000      .992  -310626.43 218637.106 366.062989 218271.043 -529263.53 310992.488 12.2020996
 992500     .9925   -351528.9 183496.805 4321.89204 179174.913  -535025.7 355850.791 144.063068
 993000      .993  -379978.66 141855.669 8122.70041 133732.969 -521834.33 388101.357  270.75668
 993500     .9935  -394967.85 95188.8591 11633.8573 83555.0017 -490156.71 406601.707 387.795244
 994000      .994  -395965.47 45149.5726 14730.9929 30418.5796 -441115.05 410696.467 491.033098
 994500     .9945  -382936.19 -6489.5208 17304.4042 -23793.925 -376446.67 400240.591 576.813475
 995000      .995  -356341.55 -57899.078 19262.9413 -77162.019 -298442.48 375604.495 642.098042
 995500     .9955   -317123.7 -107257.89 20537.2362 -127795.12 -209865.81 337660.937 684.574539
 996000      .996  -266671.94 -152817.38 21082.1606 -173899.54 -113854.55 287754.097 702.738687
 996500     .9965  -206773.54  -192963.6 20878.4245 -213842.02 -13809.939 227651.961 695.947483
 997000      .997  -139550.43 -226274.33 19933.2593 -246207.59 86723.8976  159483.69 664.441975
 997500     .9975  -67384.027 -251569.52 18280.1617 -269849.68 184185.495 85664.1884 609.338724
 998000      .998  7169.14638 -267953.08 15977.7074 -283930.79 275122.228 8808.56105 532.590248
 998500     .9985  81468.0081 -274844.61 13107.4757 -287952.09 356312.618 -68360.532 436.915856
 999000      .999  152880.487 -271999.97  9771.1594 -281771.13 424880.453 -143109.33 325.705313
 999500     .9995  218876.763 -259519.92 6086.96272 -265606.89 478396.685  -212789.8 202.898757
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
1000000       1.0  277118.887 -237846.59 2185.41349   -240032. 514965.475 -274933.47 72.8471162

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  647965.789 605176.436 405866.866 .1123526E7  842772.93 969209.099 2410.13217
Times of maxima :     .018151    .020993    .008556    .004554    .068122    .008158    .713871
Variable minima :  -602498.11 -646100.71 -728843.23 -718222.22 -987282.58 -.117418E7 -1780.4277
Times of minima :      .00745    .714046    .003364    .713967    .006397    .002821    .056121

Blank card terminating all plot cards.            |BLANK PLOT
Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 300   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         1    X0001B    X0002B             0.055000             0.001000               0
              2         2    X0001A    X0002A             0.055000             0.001000               0
              3         3    X0001C    X0002C             0.055000             0.001000               0
              4         4    X0003C    XX0009             0.010000             0.001000               0
              5         5    X0001B    X0002B             0.700000             0.001000               0
              6         6    X0001A    X0002A             0.700000             0.001000               0
              7         7    X0001C    X0002C             0.700000             0.001000               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
  Reference angle                                       X0003C     X0003B     X0003A     XX0009
             Random switching times for simulation number  1  :
                                   1  5.4736180E-02    2  5.4582171E-02    3  5.5664185E-02    4  1.0242122E-02    5  6.9961536E-01
                                   6  6.9901100E-01    7  6.9973411E-01
             ==== Table dumping for all subsequent restorations.  Time [sec] = 5.99900000E-03

                   648165.492 -655714.91 -728843.23 .1123526E7 -987282.58 -.117418E7 2426.61768
Times of maxima :     .018154    .714105    .003364    .004554    .006397    .002821    .713748
             Random switching times for simulation number  2  :
                                   1  5.5288485E-02    2  5.3499204E-02    3  5.6085178E-02    4  9.4228808E-03    5  7.0273027E-01
                                   6  6.9919159E-01    7  6.9850877E-01

                   644597.277 -620164.11 -728843.23 .1123526E7 -987282.58 -.117418E7 2441.68038
Times of maxima :     .018129    .714166    .003364    .004554    .006397    .002821    .014364
             Random switching times for simulation number  3  :
                                   1  5.6309280E-02    2  5.7527204E-02    3  5.4929148E-02    4  1.1300391E-02    5  6.9995559E-01
                                   6  7.0205859E-01    7  6.9934419E-01

                   642850.251 -664361.99 -728843.23 .1123526E7 -987282.58 -.117418E7 2353.54264
Times of maxima :     .018323    .713951    .003364    .004554    .006397    .002821    .713692
             Random switching times for simulation number  4  :
                                   1  5.5620059E-02    2  5.4159506E-02    3  5.4742556E-02    4  9.2430918E-03    5  7.0066706E-01
                                   6  6.9862127E-01    7  7.0001600E-01

                   644012.834 -633226.52 -728843.23 .1123526E7 -987282.58 -.117418E7 2539.44365
Times of maxima :     .018164    .714048    .003364    .004554    .006397    .002821    .014251
             Random switching times for simulation number  5  :
                                   1  5.4722060E-02    2  5.3963395E-02    3  5.5154203E-02    4  9.9222851E-03    5  7.0139922E-01
                                   6  7.0015404E-01    7  6.9895965E-01

                   647801.149 -625600.51 -728843.23 .1123526E7 -987282.58 -.117418E7 2404.21837
Times of maxima :     .018142    .714043    .003364    .004554    .006397    .002821    .713923
             Random switching times for simulation number  6  :
                                   1  5.6585420E-02    2  5.4814081E-02    3  5.4161058E-02    4  9.8530807E-03    5  6.9921317E-01
                                   6  6.9918534E-01    7  6.9967866E-01

                    647554.98   -667041. -728843.23 .1123526E7 -987282.58 -.117418E7 2421.58627
Times of maxima :     .018132    .713999    .003364    .004554    .006397    .002821    .713711
             Random switching times for simulation number  7  :
                                   1  5.4850326E-02    2  5.3180361E-02    3  5.5247475E-02    4  1.0148861E-02    5  7.0072036E-01
                                   6  6.9966244E-01    7  6.9979366E-01

                   648108.428 -633633.04 -728843.23 .1123526E7 -987282.58 -.117418E7  2421.8074
Times of maxima :     .018157     .71403    .003364    .004554    .006397    .002821     .71384
             Random switching times for simulation number  8  :
                                   1  5.5278564E-02    2  5.4757576E-02    3  5.5171040E-02    4  1.1099842E-02    5  7.0020343E-01
                                   6  7.0039785E-01    7  7.0063346E-01

                   647060.031 -643086.88 -728843.23 .1123526E7 -987282.58 -.117418E7 2394.39809
Times of maxima :     .018267     .71371    .003364    .004554    .006397    .002821    .713957
             Random switching times for simulation number  9  :
                                   1  5.4836715E-02    2  5.3725655E-02    3  5.5715501E-02    4  8.1997223E-03    5  6.9962344E-01
                                   6  6.9926201E-01    7  7.0045675E-01

                   -663800.34 -655513.71 -728843.23 .1123526E7 -987282.58 -.117418E7 3019.96391
Times of maxima :     .008257    .714033    .003364    .004554    .006397    .002821    .013697
             Random switching times for simulation number  10  :
                                   1  5.5985366E-02    2  5.4208841E-02    3  5.2219010E-02    4  9.6569631E-03    5  7.0134749E-01
                                   6  7.0027819E-01    7  6.9986179E-01

                    646259.72 -625439.31 -728843.23 .1123526E7 -987282.58 -.117418E7 2396.32674
Times of maxima :     .018111    .713955    .003364    .004554    .006397    .002821    .713961
             Random switching times for simulation number  11  :
                                   1  5.6602398E-02    2  5.5813056E-02    3  5.6783020E-02    4  8.5252428E-03    5  6.9863791E-01
                                   6  7.0094812E-01    7  7.0015165E-01

                   642245.908 -688590.54 -728843.23 .1123526E7 -987282.58 -.117418E7 2889.99949
Times of maxima :     .018125    .713789    .003364    .004554    .006397    .002821    .013822
             Random switching times for simulation number  12  :
                                   1  5.7272086E-02    2  5.7027851E-02    3  5.3887330E-02    4  1.1074424E-02    5  7.0205553E-01
                                   6  6.9862077E-01    7  6.9929172E-01

                   647458.183 -618701.19 -728843.23 .1123526E7 -987282.58 -.117418E7 2437.64259
Times of maxima :      .01826    .714097    .003364    .004554    .006397    .002821    .713749
             Random switching times for simulation number  13  :
                                   1  5.5374705E-02    2  5.3855468E-02    3  5.5779938E-02    4  8.8055019E-03    5  6.9969355E-01
                                   6  6.9917775E-01    7  7.0124943E-01

                   643655.004 -654407.26 -728843.23 .1123526E7 -987282.58 -.117418E7 2765.49637
Times of maxima :     .018151    .714059    .003364    .004554    .006397    .002821    .013956
             Random switching times for simulation number  14  :
                                   1  5.3612641E-02    2  5.4157199E-02    3  5.6024789E-02    4  9.0555768E-03    5  6.9981524E-01
                                   6  7.0020241E-01    7  6.9876131E-01

                   643958.727 -649761.97 -728843.23 .1123526E7 -987282.58 -.117418E7 2639.40961
Times of maxima :      .01817    .713984    .003364    .004554    .006397    .002821    .014131
             Random switching times for simulation number  15  :
                                   1  5.5015948E-02    2  5.4127848E-02    3  5.4822316E-02    4  1.0367642E-02    5  7.0002310E-01
                                   6  7.0124201E-01    7  7.0030312E-01

                   648642.417 -653254.16 -728843.23 .1123526E7 -987282.58 -.117418E7 2354.13646
Times of maxima :     .018114    .713978    .003364    .004554    .006397    .002821    .713638
             Random switching times for simulation number  16  :
                                   1  5.3054649E-02    2  5.4608902E-02    3  5.4212547E-02    4  1.0557616E-02    5  7.0115889E-01
                                   6  7.0112947E-01    7  7.0120260E-01

                   649888.559 -636491.64 -728843.23 .1123526E7 -987282.58 -.117418E7 2354.46749
Times of maxima :     .018127    .713963    .003364    .004554    .006397    .002821    .713643
             Random switching times for simulation number  17  :
                                   1  5.3173857E-02    2  5.5137290E-02    3  5.5716141E-02    4  1.0434487E-02    5  6.9923742E-01
                                   6  7.0079892E-01    7  7.0057150E-01

                   649129.999 -669369.12 -728843.23 .1123526E7 -987282.58 -.117418E7 2355.48817
Times of maxima :     .018108    .713758    .003364    .004554    .006397    .002821    .714064
             Random switching times for simulation number  18  :
                                   1  5.5001746E-02    2  5.5704098E-02    3  5.3070513E-02    4  9.5067078E-03    5  7.0046546E-01
                                   6  6.9768190E-01    7  7.0102083E-01

                   680917.773  -642628.8 -728843.23 .1123526E7  .110374E7 -.117418E7 2423.78428
Times of maxima :     .702851    .714197    .003364    .004554    .715057    .002821    .713865
             Random switching times for simulation number  19  :
                                   1  5.4944232E-02    2  5.5241596E-02    3  5.4343325E-02    4  1.0298483E-02    5  7.0310345E-01
                                   6  7.0116689E-01    7  7.0117486E-01

                   648277.892 -629800.16 -728843.23 .1123526E7 -987282.58 -.117418E7  2356.6218
Times of maxima :     .018134     .71398    .003364    .004554    .006397    .002821    .713649
             Random switching times for simulation number  20  :
                                   1  5.3527383E-02    2  5.7940582E-02    3  5.5661390E-02    4  1.0984237E-02    5  6.9861925E-01
                                   6  6.9872016E-01    7  7.0106374E-01

                   648666.985  -688514.8 -728843.23 .1123526E7 -987282.58 -.117418E7 2427.54365
Times of maxima :     .018235    .714022    .003364    .004554    .006397    .002821    .713732
             Random switching times for simulation number  21  :
                                   1  5.4537221E-02    2  5.4152689E-02    3  5.6785050E-02    4  9.9172774E-03    5  6.9871602E-01
                                   6  7.0056062E-01    7  7.0030417E-01

                   647786.827 -682139.17 -728843.23 .1123526E7 -987282.58 -.117418E7 2369.30178
Times of maxima :     .018142    .713702    .003364    .004554    .006397    .002821    .713923
             Random switching times for simulation number  22  :
                                   1  5.6559893E-02    2  5.4017847E-02    3  5.4474934E-02    4  9.0454302E-03    5  6.9988519E-01
                                   6  7.0087630E-01    7  7.0001931E-01

                    643957.96 -653450.12 -728843.23 .1123526E7 -987282.58 -.117418E7 2644.63049
Times of maxima :      .01817    .713825    .003364    .004554    .006397    .002821    .014138
             Random switching times for simulation number  23  :
                                   1  5.5964385E-02    2  5.3535016E-02    3  5.5015681E-02    4  1.0894533E-02    5  7.0034296E-01
                                   6  6.9857955E-01    7  7.0142804E-01

                   649546.406 -639184.27 -728843.23 .1123526E7 -987282.58 -.117418E7 2438.04912
Times of maxima :      .01821    .714041    .003364    .004554    .006397    .002821    .713777
             Random switching times for simulation number  24  :
                                   1  5.6171093E-02    2  5.4707158E-02    3  5.5896498E-02    4  1.1109927E-02    5  6.9975679E-01
                                   6  6.9993949E-01    7  7.0188508E-01

                   646892.988 -653277.12 -728843.23 .1123526E7 -987282.58 -.117418E7 2406.65882
Times of maxima :      .01827    .713965    .003364    .004554    .006397    .002821    .713919
             Random switching times for simulation number  25  :
                                   1  5.3070823E-02    2  5.5353536E-02    3  5.4601892E-02    4  1.0173585E-02    5  6.9796365E-01
                                   6  6.9887848E-01    7  6.9955049E-01

                    648119.57 -857617.89 -728843.23 .1123526E7 -987282.58 -.117418E7 2358.85749
Times of maxima :     .018158    .713362    .003364    .004554    .006397    .002821    .713659
             Random switching times for simulation number  26  :
                                   1  5.4845655E-02    2  5.5352988E-02    3  5.3961764E-02    4  9.5912355E-03    5  7.0200820E-01
                                   6  6.9976591E-01    7  7.0302916E-01

                   645755.698 -622982.03 -728843.23 .1123526E7 -987282.58 -.117418E7 2395.00257
Times of maxima :     .018115    .714052    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  27  :
                                   1  5.6235459E-02    2  5.6194783E-02    3  5.4903113E-02    4  1.0372486E-02    5  6.9877415E-01
                                   6  6.9899343E-01    7  6.9965484E-01

                   648676.265 -681090.88 -728843.23 .1123526E7 -987282.58 -.117418E7  2420.4965
Times of maxima :     .018113    .714075    .003364    .004554    .006397    .002821    .713699
             Random switching times for simulation number  28  :
                                   1  5.5773457E-02    2  5.4042607E-02    3  5.4307047E-02    4  9.5943589E-03    5  6.9902976E-01
                                   6  7.0214060E-01    7  6.9864843E-01

                   645778.368 -688501.59 -728843.23 .1123526E7 -987282.58 -.117418E7 2349.10163
Times of maxima :     .018115     .71396    .003364    .004554    .006397    .002821    .713656
             Random switching times for simulation number  29  :
                                   1  5.4244902E-02    2  5.4158122E-02    3  5.5409096E-02    4  9.8122680E-03    5  6.9855243E-01
                                   6  7.0035664E-01    7  7.0036685E-01

                   647355.118 -684604.33 -728843.23 .1123526E7 -987282.58 -.117418E7 2382.20506
Times of maxima :     .018126    .713689    .003364    .004554    .006397    .002821    .713884
             Random switching times for simulation number  30  :
                                   1  5.5086689E-02    2  5.2913199E-02    3  5.6359524E-02    4  9.1682708E-03    5  7.0001724E-01
                                   6  6.9724526E-01    7  6.9861730E-01

                   703556.147 -657510.55 -728843.23 .1123526E7 .1125326E7 -.117418E7  2579.7998
Times of maxima :     .701824    .714209    .003364    .004554    .715056    .002821    .014218
             Random switching times for simulation number  31  :
                                   1  5.5601624E-02    2  5.3542057E-02    3  5.4124483E-02    4  9.1437930E-03    5  7.0022669E-01
                                   6  6.9967524E-01    7  6.9949692E-01

                   643967.527 -642379.44 -728843.23 .1123526E7 -987282.58 -.117418E7 2593.18458
Times of maxima :     .018168    .714026    .003364    .004554    .006397    .002821    .014196
             Random switching times for simulation number  32  :
                                   1  5.3920091E-02    2  5.4939209E-02    3  5.3758854E-02    4  9.6466432E-03    5  6.9947695E-01
                                   6  7.0030350E-01    7  6.9859833E-01

                   646180.194 -657735.44 -728843.23 .1123526E7 -987282.58 -.117418E7  2393.6104
Times of maxima :     .018112    .713701    .003364    .004554    .006397    .002821    .713922
             Random switching times for simulation number  33  :
                                   1  5.4033005E-02    2  5.6027548E-02    3  5.3374656E-02    4  9.3287650E-03    5  6.9874962E-01
                                   6  6.9958104E-01    7  6.9935161E-01

                   644173.881 -681322.59 -728843.23 .1123526E7 -987282.58 -.117418E7 2493.34263
Times of maxima :      .01815    .714006    .003364    .004554    .006397    .002821    .014304
             Random switching times for simulation number  34  :
                                   1  5.4946477E-02    2  5.5048498E-02    3  5.6176724E-02    4  9.3225320E-03    5  6.9979192E-01
                                   6  7.0112094E-01    7  6.9891932E-01

                    644156.26  -658195.8 -728843.23 .1123526E7 -987282.58 -.117418E7 2496.61625
Times of maxima :     .018151    .713947    .003364    .004554    .006397    .002821      .0143
             Random switching times for simulation number  35  :
                                   1  5.4430916E-02    2  5.5593857E-02    3  5.4220427E-02    4  9.4215804E-03    5  7.0052524E-01
                                   6  7.0183500E-01    7  6.9908328E-01

                   644591.448 -651547.08 -728843.23 .1123526E7 -987282.58 -.117418E7  2442.2337
Times of maxima :      .01813    .713779    .003364    .004554    .006397    .002821    .014363
             Random switching times for simulation number  36  :
                                   1  5.4297140E-02    2  5.5187539E-02    3  5.5497937E-02    4  9.8751580E-03    5  7.0087795E-01
                                   6  6.9958707E-01    7  7.0022488E-01

                   647645.302 -630929.58 -728843.23 .1123526E7 -987282.58 -.117418E7 2426.76073
Times of maxima :     .018136    .714039    .003364    .004554    .006397    .002821    .713819
             Random switching times for simulation number  37  :
                                   1  5.5446359E-02    2  5.7245609E-02    3  5.2847821E-02    4  7.6833016E-03    5  6.9994764E-01
                                   6  7.0038758E-01    7  6.9823744E-01

                   -687281.33 -648517.98 -728843.23 .1123526E7 -987282.58 -.117418E7 3170.46758
Times of maxima :     .008258    .713708    .003364    .004554    .006397    .002821    .013573
             Random switching times for simulation number  38  :
                                   1  5.5877925E-02    2  5.6539999E-02    3  5.4272404E-02    4  9.5812707E-03    5  6.9803011E-01
                                   6  7.0066981E-01    7  6.9996884E-01

                   645680.718 -703338.56 -728843.23 .1123526E7 -987282.58 -.117418E7 2352.71488
Times of maxima :     .018116    .713703    .003364    .004554    .006397    .002821     .01447
             Random switching times for simulation number  39  :
                                   1  5.3167816E-02    2  5.4467490E-02    3  5.6594769E-02    4  9.1711276E-03    5  6.9922286E-01
                                   6  7.0104754E-01    7  6.9970208E-01

                   643975.871 -671158.51 -728843.23 .1123526E7 -987282.58 -.117418E7 2578.18461
Times of maxima :     .018168     .71392    .003364    .004554    .006397    .002821    .014221
             Random switching times for simulation number  40  :
                                   1  5.4835652E-02    2  5.4054197E-02    3  5.3838379E-02    4  1.0590006E-02    5  6.9932667E-01
                                   6  6.9904176E-01    7  7.0017835E-01

                   650021.396 -663753.22 -728843.23 .1123526E7 -987282.58 -.117418E7 2427.54131
Times of maxima :     .018134    .714074    .003364    .004554    .006397    .002821    .713704
             Random switching times for simulation number  41  :
                                   1  5.6956355E-02    2  5.6309812E-02    3  5.4182339E-02    4  8.8693082E-03    5  6.9954711E-01
                                   6  6.9975946E-01    7  6.9888339E-01

                   643813.371  -654801.5 -728843.23 .1123526E7 -987282.58 -.117418E7  2734.4778
Times of maxima :     .018158    .714093    .003364    .004554    .006397    .002821    .014007
             Random switching times for simulation number  42  :
                                   1  5.5117145E-02    2  5.4549964E-02    3  5.4814434E-02    4  1.0755161E-02    5  6.9883362E-01
                                   6  6.9896104E-01    7  7.0036261E-01

                   650183.803 -679422.32 -728843.23 .1123526E7 -987282.58 -.117418E7 2425.47006
Times of maxima :     .018169    .714107    .003364    .004554    .006397    .002821    .713704
             Random switching times for simulation number  43  :
                                   1  5.5438996E-02    2  5.3786604E-02    3  5.4351508E-02    4  1.0506353E-02    5  7.0065204E-01
                                   6  6.9986145E-01    7  7.0137508E-01

                    649619.92 -634375.16 -728843.23 .1123526E7 -987282.58 -.117418E7 2421.54333
Times of maxima :     .018118    .714055    .003364    .004554    .006397    .002821    .713886
             Random switching times for simulation number  44  :
                                   1  5.4064549E-02    2  5.4252199E-02    3  5.5405298E-02    4  8.8451859E-03    5  7.0018457E-01
                                   6  6.9886053E-01    7  6.9962918E-01

                   643761.904 -642181.84 -728843.23 .1123526E7 -987282.58 -.117418E7  2746.2246
Times of maxima :     .018155    .714127    .003364    .004554    .006397    .002821    .013988
             Random switching times for simulation number  45  :
                                   1  5.4826207E-02    2  5.4561866E-02    3  5.4862181E-02    4  1.0808187E-02    5  6.9990285E-01
                                   6  6.9968927E-01    7  7.0133031E-01

                   650037.236 -650101.52 -728843.23 .1123526E7 -987282.58 -.117418E7 2423.07968
Times of maxima :     .018184    .714036    .003364    .004554    .006397    .002821    .713833
             Random switching times for simulation number  46  :
                                   1  5.6823361E-02    2  5.6471691E-02    3  5.4670481E-02    4  1.1359777E-02    5  7.0192609E-01
                                   6  6.9855655E-01    7  7.0027265E-01

                    641269.52 -620126.88 -728843.23 .1123526E7 -987282.58 -.117418E7 2440.76803
Times of maxima :     .018338    .714041    .003364    .004554    .006397    .002821    .713682
             Random switching times for simulation number  47  :
                                   1  5.4124145E-02    2  5.6093739E-02    3  5.4982006E-02    4  9.4102812E-03    5  6.9975323E-01
                                   6  6.9932004E-01    7  7.0128946E-01

                    644528.83 -653095.76 -728843.23 .1123526E7 -987282.58 -.117418E7 2448.31468
Times of maxima :     .018132    .713995    .003364    .004554    .006397    .002821    .014356
             Random switching times for simulation number  48  :
                                   1  5.4454134E-02    2  5.6815845E-02    3  5.4619542E-02    4  9.4769040E-03    5  6.9987354E-01
                                   6  6.9975683E-01    7  7.0052477E-01

                   644938.061 -649729.55 -728843.23 .1123526E7 -987282.58 -.117418E7 2422.30402
Times of maxima :     .018123    .714012    .003364    .004554    .006397    .002821    .713822
             Random switching times for simulation number  49  :
                                   1  5.4409890E-02    2  5.4650914E-02    3  5.6496366E-02    4  9.8133684E-03    5  7.0127321E-01
                                   6  6.9955154E-01    7  7.0012939E-01

                   647360.485 -626283.51 -728843.23 .1123526E7 -987282.58 -.117418E7 2427.05056
Times of maxima :     .018126    .714054    .003364    .004554    .006397    .002821    .713817
             Random switching times for simulation number  50  :
                                   1  5.5559699E-02    2  5.6594424E-02    3  5.5085114E-02    4  1.0460333E-02    5  6.9929084E-01
                                   6  6.9998272E-01    7  6.9853001E-01

                   649318.459  -663526.3 -728843.23 .1123526E7 -987282.58 -.117418E7 2407.04096
Times of maxima :     .018111    .713986    .003364    .004554    .006397    .002821    .713872
             Random switching times for simulation number  51  :
                                   1  5.4678396E-02    2  5.5694895E-02    3  5.5432047E-02    4  8.2869065E-03    5  6.9973010E-01
                                   6  7.0015619E-01    7  7.0049354E-01

                   -657810.28  -651290.5 -728843.23 .1123526E7 -987282.58 -.117418E7  2987.6345
Times of maxima :     .008338    .713986    .003364    .004554    .006397    .002821    .013741
             Random switching times for simulation number  52  :
                                   1  5.5308305E-02    2  5.5031966E-02    3  5.5283244E-02    4  9.7227676E-03    5  7.0142453E-01
                                   6  7.0161998E-01    7  6.9861598E-01

                   646776.535 -637812.07 -728843.23 .1123526E7 -987282.58 -.117418E7 2364.32738
Times of maxima :     .018114    .713966    .003364    .004554    .006397    .002821    .713669
             Random switching times for simulation number  53  :
                                   1  5.4611899E-02    2  5.5629520E-02    3  5.4977317E-02    4  1.0701381E-02    5  7.0028018E-01
                                   6  6.9919851E-01    7  7.0099013E-01

                   650223.814 -639853.66 -728843.23 .1123526E7 -987282.58 -.117418E7 2433.98113
Times of maxima :     .018157     .71399    .003364    .004554    .006397    .002821    .713809
             Random switching times for simulation number  54  :
                                   1  5.5578209E-02    2  5.4714119E-02    3  5.5875805E-02    4  9.1659876E-03    5  6.9857512E-01
                                   6  7.0023894E-01    7  6.9869050E-01

                   643973.963 -683766.01 -728843.23 .1123526E7 -987282.58 -.117418E7 2581.41274
Times of maxima :     .018168     .71396    .003364    .004554    .006397    .002821    .014215
             Random switching times for simulation number  55  :
                                   1  5.4913335E-02    2  5.5387608E-02    3  5.5444698E-02    4  1.0131444E-02    5  7.0126396E-01
                                   6  6.9977555E-01    7  7.0163265E-01

                   648098.528 -625450.82 -728843.23 .1123526E7 -987282.58 -.117418E7 2419.61795
Times of maxima :     .018156    .714118    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  56  :
                                   1  5.5964804E-02    2  5.4543422E-02    3  5.6044052E-02    4  1.0821735E-02    5  6.9769684E-01
                                   6  6.9973640E-01    7  6.9918646E-01

                   649983.563 -863760.67 -728843.23 .1123526E7 -987282.58 -.117418E7 2337.77221
Times of maxima :     .018188    .713362    .003364    .004554    .006397    .002821    .713656
             Random switching times for simulation number  57  :
                                   1  5.4827268E-02    2  5.3987267E-02    3  5.4651476E-02    4  1.0030676E-02    5  7.0213846E-01
                                   6  6.9875571E-01    7  6.9976458E-01

                   648005.556 -620358.78 -728843.23 .1123526E7 -987282.58 -.117418E7 2435.14797
Times of maxima :     .018153    .714153    .003364    .004554    .006397    .002821    .713815
             Random switching times for simulation number  58  :
                                   1  5.4047986E-02    2  5.3825162E-02    3  5.5735278E-02    4  9.9696636E-03    5  6.9973202E-01
                                   6  7.0031444E-01    7  7.0048617E-01

                   647912.562 -651271.02 -728843.23 .1123526E7 -987282.58 -.117418E7 2399.19286
Times of maxima :     .018148    .713697    .003364    .004554    .006397    .002821    .713922
             Random switching times for simulation number  59  :
                                   1  5.5302442E-02    2  5.4442923E-02    3  5.5931273E-02    4  9.6721957E-03    5  7.0043514E-01
                                   6  7.0014766E-01    7  7.0148877E-01

                   646387.946 -637365.32 -728843.23 .1123526E7 -987282.58 -.117418E7 2408.90326
Times of maxima :      .01811     .71402    .003364    .004554    .006397    .002821    .713922
             Random switching times for simulation number  60  :
                                   1  5.3665525E-02    2  5.4533744E-02    3  5.4305261E-02    4  1.0539451E-02    5  7.0027376E-01
                                   6  6.9786776E-01    7  6.9991175E-01

                   738293.079 -648361.74 -728843.23 .1123526E7 .1120455E7 -.117418E7 2406.18604
Times of maxima :     .702061    .714254    .003364    .004554    .715056    .002821    .713814
             Random switching times for simulation number  61  :
                                   1  5.5453238E-02    2  5.4200662E-02    3  5.6184773E-02    4  1.0358942E-02    5  6.9884082E-01
                                   6  6.9820122E-01    7  7.0013055E-01

                   648583.546 -676904.76 -728843.23 .1123526E7 -987282.58 -.117418E7 2426.58029
Times of maxima :     .018116    .713959    .003364    .004554    .006397    .002821    .713702
             Random switching times for simulation number  62  :
                                   1  5.5008552E-02    2  5.5974823E-02    3  5.5402526E-02    4  1.0711189E-02    5  7.0234710E-01
                                   6  7.0100685E-01    7  6.9956848E-01

                   650223.608  -628166.7 -728843.23 .1123526E7 -987282.58 -.117418E7 2347.55221
Times of maxima :     .018159    .713963    .003364    .004554    .006397    .002821    .713651
             Random switching times for simulation number  63  :
                                   1  5.4707979E-02    2  5.4976781E-02    3  5.6846509E-02    4  9.9102334E-03    5  6.9962020E-01
                                   6  6.9922389E-01    7  7.0093360E-01

                   647765.906 -656175.03 -728843.23 .1123526E7 -987282.58 -.117418E7 2429.99705
Times of maxima :     .018141    .713992    .003364    .004554    .006397    .002821    .713806
             Random switching times for simulation number  64  :
                                   1  5.6209438E-02    2  5.4794050E-02    3  5.4455862E-02    4  1.1763404E-02    5  7.0085645E-01
                                   6  6.9858302E-01    7  7.0094308E-01

                   632396.562 -629830.65 -728843.23 .1123526E7 -987282.58 -.117418E7 2443.52163
Times of maxima :     .018247    .714022    .003364    .004554    .006397    .002821    .713764
             Random switching times for simulation number  65  :
                                   1  5.4277542E-02    2  5.3553088E-02    3  5.3241639E-02    4  1.0489015E-02    5  7.0150671E-01
                                   6  7.0055006E-01    7  6.9965336E-01

                   649514.355 -627187.15 -728843.23 .1123526E7 -987282.58 -.117418E7 2374.54228
Times of maxima :     .018115    .713825    .003364    .004554    .006397    .002821     .71405
             Random switching times for simulation number  66  :
                                   1  5.4016035E-02    2  5.5104857E-02    3  5.4268784E-02    4  1.1684150E-02    5  6.9857656E-01
                                   6  7.0141889E-01    7  6.9968780E-01

                   633717.645 -693105.73 -728843.23 .1123526E7 -987282.58 -.117418E7 2341.12443
Times of maxima :     .018262    .713721    .003364    .004554    .006397    .002821    .713652
             Random switching times for simulation number  67  :
                                   1  5.4466484E-02    2  5.6418953E-02    3  5.3167647E-02    4  9.8140845E-03    5  6.9950450E-01
                                   6  7.0090238E-01    7  7.0108287E-01

                   647365.823  -663447.6 -728843.23 .1123526E7 -987282.58 -.117418E7 2353.06718
Times of maxima :     .018126    .713814    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  68  :
                                   1  5.3996294E-02    2  5.6085077E-02    3  5.5611204E-02    4  1.0013461E-02    5  6.9992944E-01
                                   6  7.0095176E-01    7  6.9979590E-01

                   647984.212 -653073.14 -728843.23 .1123526E7 -987282.58 -.117418E7 2344.63889
Times of maxima :     .018152    .713852    .003364    .004554    .006397    .002821    .713922
             Random switching times for simulation number  69  :
                                   1  5.3477604E-02    2  5.6907129E-02    3  5.5744264E-02    4  1.0368502E-02    5  7.0038867E-01
                                   6  7.0127840E-01    7  7.0062907E-01

                   648649.126 -646700.06 -728843.23 .1123526E7 -987282.58 -.117418E7 2360.03837
Times of maxima :     .018114    .713972    .003364    .004554    .006397    .002821    .713648
             Random switching times for simulation number  70  :
                                   1  5.5286738E-02    2  5.6045653E-02    3  5.4551653E-02    4  9.9233198E-03    5  6.9975388E-01
                                   6  7.0082530E-01    7  7.0098751E-01

                   647803.946 -656825.35 -728843.23 .1123526E7 -987282.58 -.117418E7 2359.25794
Times of maxima :     .018143    .713791    .003364    .004554    .006397    .002821    .714082
             Random switching times for simulation number  71  :
                                   1  5.4616086E-02    2  5.5783074E-02    3  5.5640756E-02    4  9.4631147E-03    5  7.0005303E-01
                                   6  7.0138232E-01    7  7.0028541E-01

                   644852.225 -653160.41 -728843.23 .1123526E7 -987282.58 -.117418E7 2418.92727
Times of maxima :     .018124    .713967    .003364    .004554    .006397    .002821     .01439
             Random switching times for simulation number  72  :
                                   1  5.5147680E-02    2  5.5082615E-02    3  5.6555541E-02    4  1.0024041E-02    5  7.0063789E-01
                                   6  6.9687151E-01    7  7.0063317E-01

                   689516.038 -637943.69 -728843.23 .1123526E7  .109465E7 -.117418E7 2448.50702
Times of maxima :     .702442      .7142    .003364    .004554    .715058    .002821    .713822
             Random switching times for simulation number  73  :
                                   1  5.5071581E-02    2  5.4126734E-02    3  5.4976471E-02    4  9.7379787E-03    5  6.9929660E-01
                                   6  7.0162031E-01    7  7.0011253E-01

                   646885.266 -674415.69 -728843.23 .1123526E7 -987282.58 -.117418E7 2355.48849
Times of maxima :     .018115    .713715    .003364    .004554    .006397    .002821    .713663
             Random switching times for simulation number  74  :
                                   1  5.5964966E-02    2  5.3794936E-02    3  5.5566647E-02    4  9.0489484E-03    5  7.0187991E-01
                                   6  7.0081362E-01    7  6.9814364E-01

                   643958.198 -628651.83 -728843.23 .1123526E7 -987282.58 -.117418E7 2643.05873
Times of maxima :      .01817    .713944    .003364    .004554    .006397    .002821    .014138
             Random switching times for simulation number  75  :
                                   1  5.6439158E-02    2  5.5105935E-02    3  5.6009934E-02    4  9.8153581E-03    5  7.0098933E-01
                                   6  6.9904607E-01    7  7.0036853E-01

                   647371.133 -627753.22 -728843.23 .1123526E7 -987282.58 -.117418E7 2436.09383
Times of maxima :     .018126    .714125    .003364    .004554    .006397    .002821    .713776
             Random switching times for simulation number  76  :
                                   1  5.4967736E-02    2  5.4060643E-02    3  5.6504929E-02    4  1.1642989E-02    5  7.0051877E-01
                                   6  7.0002073E-01    7  6.9936455E-01

                   634492.086 -636514.28 -728843.23 .1123526E7 -987282.58 -.117418E7 2410.26211
Times of maxima :      .01827    .713988    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  77  :
                                   1  5.4387025E-02    2  5.3513522E-02    3  5.4032645E-02    4  1.0370492E-02    5  7.0099434E-01
                                   6  7.0030342E-01    7  6.9849002E-01

                   648662.622 -630818.02 -728843.23 .1123526E7 -987282.58 -.117418E7 2393.28676
Times of maxima :     .018113    .713758    .003364    .004554    .006397    .002821    .713977
             Random switching times for simulation number  78  :
                                   1  5.4397908E-02    2  5.4116217E-02    3  5.5429426E-02    4  9.3219682E-03    5  6.9862099E-01
                                   6  7.0019690E-01    7  6.9875276E-01

                   644153.429  -682562.6 -728843.23 .1123526E7 -987282.58 -.117418E7 2497.16146
Times of maxima :     .018151     .71397    .003364    .004554    .006397    .002821    .014299
             Random switching times for simulation number  79  :
                                   1  5.4848256E-02    2  5.5156135E-02    3  5.3884208E-02    4  1.0407488E-02    5  7.0040848E-01
                                   6  7.0126138E-01    7  6.9983304E-01

                   648928.679 -646831.19 -728843.23 .1123526E7 -987282.58 -.117418E7 2354.17052
Times of maxima :     .018108    .713979    .003364    .004554    .006397    .002821    .713637
             Random switching times for simulation number  80  :
                                   1  5.4242144E-02    2  5.4030086E-02    3  5.5181104E-02    4  9.1107180E-03    5  6.9993916E-01
                                   6  7.0075125E-01    7  7.0163797E-01

                   643961.328 -652723.89 -728843.23 .1123526E7 -987282.58 -.117418E7  2610.6546
Times of maxima :      .01817     .71375    .003364    .004554    .006397    .002821    .014167
             Random switching times for simulation number  81  :
                                   1  5.4953499E-02    2  5.4219675E-02    3  5.2655579E-02    4  1.1185545E-02    5  6.9902535E-01
                                   6  6.9950862E-01    7  6.9971872E-01

                   645478.008  -672730.9 -728843.23 .1123526E7 -987282.58 -.117418E7 2416.19195
Times of maxima :     .018291    .714002    .003364    .004554    .006397    .002821    .713702
             Random switching times for simulation number  82  :
                                   1  5.3015166E-02    2  5.4785709E-02    3  5.4443414E-02    4  9.7455536E-03    5  6.9918806E-01
                                   6  6.9920448E-01    7  6.9961858E-01

                    646941.36 -667800.23 -728843.23 .1123526E7 -987282.58 -.117418E7 2421.13728
Times of maxima :     .018116    .713995    .003364    .004554    .006397    .002821    .713796
             Random switching times for simulation number  83  :
                                   1  5.5825009E-02    2  5.4282954E-02    3  5.3384570E-02    4  1.0717838E-02    5  7.0082075E-01
                                   6  7.0039641E-01    7  6.9932346E-01

                   650221.984 -634057.27 -728843.23 .1123526E7 -987282.58 -.117418E7 2387.00609
Times of maxima :      .01816    .713753    .003364    .004554    .006397    .002821    .713999
             Random switching times for simulation number  84  :
                                   1  5.4487115E-02    2  5.4528731E-02    3  5.5115778E-02    4  1.1024133E-02    5  6.9999502E-01
                                   6  7.0099507E-01    7  7.0090210E-01

                   648172.347 -652490.62 -728843.23 .1123526E7 -987282.58 -.117418E7 2350.62703
Times of maxima :     .018246    .713854    .003364    .004554    .006397    .002821    .713922
             Random switching times for simulation number  85  :
                                   1  5.5066527E-02    2  5.6950158E-02    3  5.5102984E-02    4  1.0871992E-02    5  7.0012868E-01
                                   6  6.9955851E-01    7  6.9978875E-01

                   649710.983 -643951.04 -728843.23 .1123526E7 -987282.58 -.117418E7  2421.8565
Times of maxima :     .018202    .714001    .003364    .004554    .006397    .002821    .713805
             Random switching times for simulation number  86  :
                                   1  5.5406675E-02    2  5.3508170E-02    3  5.5032143E-02    4  9.9523993E-03    5  7.0111939E-01
                                   6  6.9965415E-01    7  7.0121332E-01

                   647876.893 -627855.76 -728843.23 .1123526E7 -987282.58 -.117418E7 2428.04853
Times of maxima :     .018146    .714054    .003364    .004554    .006397    .002821    .713858
             Random switching times for simulation number  87  :
                                   1  5.4741384E-02    2  5.7373441E-02    3  5.5459674E-02    4  1.1361438E-02    5  6.9873210E-01
                                   6  7.0136699E-01    7  6.9972570E-01

                   641213.277 -687925.06 -728843.23 .1123526E7 -987282.58 -.117418E7 2342.36079
Times of maxima :     .018339    .713951    .003364    .004554    .006397    .002821    .713648
             Random switching times for simulation number  88  :
                                   1  5.6806394E-02    2  5.5900168E-02    3  5.4588158E-02    4  8.3391609E-03    5  7.0022040E-01
                                   6  6.9915262E-01    7  7.0035055E-01

                   -653651.54 -640250.67 -728843.23 .1123526E7 -987282.58 -.117418E7 2966.92597
Times of maxima :     .008387    .714057    .003364    .004554    .006397    .002821    .013761
             Random switching times for simulation number  89  :
                                   1  5.5165376E-02    2  5.5826459E-02    3  5.5277504E-02    4  9.4147553E-03    5  6.9839636E-01
                                   6  7.0061275E-01    7  7.0055141E-01

                   644551.276 -693548.42 -728843.23 .1123526E7 -987282.58 -.117418E7 2446.10443
Times of maxima :     .018131    .713693    .003364    .004554    .006397    .002821    .014359
             Random switching times for simulation number  90  :
                                   1  5.2604803E-02    2  5.4596730E-02    3  5.4582956E-02    4  1.0181856E-02    5  7.0021517E-01
                                   6  6.9994918E-01    7  6.9870172E-01

                   648122.827 -642541.14 -728843.23 .1123526E7 -987282.58 -.117418E7 2411.44829
Times of maxima :     .018158    .714005    .003364    .004554    .006397    .002821    .713879
             Random switching times for simulation number  91  :
                                   1  5.4497235E-02    2  5.4358472E-02    3  5.4754664E-02    4  1.0354032E-02    5  6.9901392E-01
                                   6  7.0049701E-01    7  7.0206747E-01

                   648558.319 -676033.67 -728843.23 .1123526E7 -987282.58 -.117418E7  2370.5742
Times of maxima :     .018117    .713692    .003364    .004554    .006397    .002821    .713972
             Random switching times for simulation number  92  :
                                   1  5.4465032E-02    2  5.4349690E-02    3  5.4001923E-02    4  1.0741468E-02    5  6.9926788E-01
                                   6  6.9699712E-01    7  6.9988042E-01

                   655195.126 -680922.18 -728843.23 .1123526E7 .1135435E7 -.117418E7 2427.91445
Times of maxima :     .701716    .714204    .003364    .004554    .715054    .002821    .713811
             Random switching times for simulation number  93  :
                                   1  5.5296894E-02    2  5.3673471E-02    3  5.5358150E-02    4  1.0390588E-02    5  7.0076300E-01
                                   6  7.0175327E-01    7  6.9934186E-01

                   648803.478 -646661.57 -728843.23 .1123526E7 -987282.58 -.117418E7 2361.34592
Times of maxima :      .01811    .713762    .003364    .004554    .006397    .002821    .713703
             Random switching times for simulation number  94  :
                                   1  5.5988290E-02    2  5.5463988E-02    3  5.5505873E-02    4  8.7426284E-03    5  7.0018484E-01
                                   6  6.9989712E-01    7  7.0131812E-01

                   643432.848 -643286.93 -728843.23 .1123526E7 -987282.58 -.117418E7 2795.04012
Times of maxima :     .018144    .714041    .003364    .004554    .006397    .002821    .013907
             Random switching times for simulation number  95  :
                                   1  5.5897010E-02    2  5.4475868E-02    3  5.5195251E-02    4  1.0068744E-02    5  6.9831627E-01
                                   6  7.0065424E-01    7  6.9917229E-01

                   648045.765 -696272.97 -728843.23 .1123526E7 -987282.58 -.117418E7 2346.63478
Times of maxima :     .018154    .713708    .003364    .004554    .006397    .002821    .713999
             Random switching times for simulation number  96  :
                                   1  5.4852064E-02    2  5.4892003E-02    3  5.5156714E-02    4  1.1388438E-02    5  6.9894187E-01
                                   6  6.9862864E-01    7  6.9973951E-01

                   640437.881 -676892.69 -728843.23 .1123526E7 -987282.58 -.117418E7 2426.52015
Times of maxima :     .018345    .714036    .003364    .004554    .006397    .002821    .713733
             Random switching times for simulation number  97  :
                                   1  5.4227371E-02    2  5.5623892E-02    3  5.4049757E-02    4  8.9303720E-03    5  6.9961864E-01
                                   6  6.9939615E-01    7  7.0148468E-01

                   643906.055 -656921.34 -728843.23 .1123526E7 -987282.58 -.117418E7 2704.03286
Times of maxima :     .018163    .714021    .003364    .004554    .006397    .002821    .014056
             Random switching times for simulation number  98  :
                                   1  5.4007774E-02    2  5.6663672E-02    3  5.3024458E-02    4  9.9669942E-03    5  7.0049074E-01
                                   6  6.9887346E-01    7  7.0075857E-01

                   647906.613 -635331.49 -728843.23 .1123526E7 -987282.58 -.117418E7 2440.42853
Times of maxima :     .018148    .714116    .003364    .004554    .006397    .002821    .713807
             Random switching times for simulation number  99  :
                                   1  5.4973757E-02    2  5.4854939E-02    3  5.6731483E-02    4  1.0355648E-02    5  7.0232538E-01
                                   6  7.0055134E-01    7  7.0053371E-01

                   648564.578 -620624.18 -728843.23 .1123526E7 -987282.58 -.117418E7 2381.94809
Times of maxima :     .018117     .71382    .003364    .004554    .006397    .002821    .714037
             Random switching times for simulation number  100  :
                                   1  5.6720508E-02    2  5.4807402E-02    3  5.4420020E-02    4  9.6474416E-03    5  7.0189831E-01
                                   6  7.0187574E-01    7  6.9854630E-01

                   646188.099 -639645.56 -728843.23 .1123526E7 -987282.58 -.117418E7 2363.58466
Times of maxima :     .018111    .713947    .003364    .004554    .006397    .002821    .713798
             Random switching times for simulation number  101  :
                                   1  5.5325465E-02    2  5.4188835E-02    3  5.4923506E-02    4  1.0104310E-02    5  6.9929141E-01
                                   6  7.0041462E-01    7  6.9925487E-01

                   648078.373 -663697.54 -728843.23 .1123526E7 -987282.58 -.117418E7 2385.53032
Times of maxima :     .018155    .713705    .003364    .004554    .006397    .002821    .713922
             Random switching times for simulation number  102  :
                                   1  5.5449404E-02    2  5.6040593E-02    3  5.4903286E-02    4  9.7515681E-03    5  7.0106654E-01
                                   6  7.0017145E-01    7  6.9779979E-01

                   646982.579 -627601.87 -728843.23 .1123526E7 -987282.58 -.117418E7 2403.87848
Times of maxima :     .018117     .71404    .003364    .004554    .006397    .002821    .713923
             Random switching times for simulation number  103  :
                                   1  5.4979829E-02    2  5.3993333E-02    3  5.5477036E-02    4  9.6668615E-03    5  6.9999543E-01
                                   6  6.9938270E-01    7  7.0004496E-01

                   646339.878 -646288.84 -728843.23 .1123526E7 -987282.58 -.117418E7 2425.25381
Times of maxima :      .01811    .713972    .003364    .004554    .006397    .002821    .713746
             Random switching times for simulation number  104  :
                                   1  5.4176620E-02    2  5.5524050E-02    3  5.4890890E-02    4  8.1416338E-03    5  7.0067382E-01
                                   6  7.0070701E-01    7  6.9987523E-01

                   -667344.79 -639130.77 -728843.23 .1123526E7 -987282.58 -.117418E7 3040.23815
Times of maxima :     .008202    .713813    .003364    .004554    .006397    .002821    .013668
             Random switching times for simulation number  105  :
                                   1  5.4146023E-02    2  5.4062384E-02    3  5.5758610E-02    4  9.7834819E-03    5  6.9942942E-01
                                   6  7.0080091E-01    7  7.0004879E-01

                    647188.85 -663851.82 -728843.23 .1123526E7 -987282.58 -.117418E7 2352.08995
Times of maxima :     .018122    .713783    .003364    .004554    .006397    .002821    .714061
             Random switching times for simulation number  106  :
                                   1  5.5155413E-02    2  5.4925201E-02    3  5.4122428E-02    4  1.0484479E-02    5  7.0197645E-01
                                   6  6.9845067E-01    7  7.0071660E-01

                   649481.927 -618755.55 -728843.23 .1123526E7 -987282.58 -.117418E7  2441.3749
Times of maxima :     .018114    .713987    .003364    .004554    .006397    .002821     .71366
             Random switching times for simulation number  107  :
                                   1  5.5547510E-02    2  5.3030973E-02    3  5.4071728E-02    4  9.3375256E-03    5  6.9912203E-01
                                   6  6.9919780E-01    7  7.0069344E-01

                   644202.407 -669876.39 -728843.23 .1123526E7 -987282.58 -.117418E7 2488.42667
Times of maxima :     .018148    .713973    .003364    .004554    .006397    .002821     .01431
             Random switching times for simulation number  108  :
                                   1  5.4654771E-02    2  5.6958913E-02    3  5.4437570E-02    4  1.0913162E-02    5  6.9998759E-01
                                   6  7.0031522E-01    7  6.9817646E-01

                   649389.616 -646816.46 -728843.23 .1123526E7 -987282.58 -.117418E7 2393.43992
Times of maxima :     .018217    .713705    .003364    .004554    .006397    .002821    .713923
             Random switching times for simulation number  109  :
                                   1  5.4731314E-02    2  5.6177685E-02    3  5.4934619E-02    4  1.0324909E-02    5  7.0045151E-01
                                   6  6.9898694E-01    7  7.0147593E-01

                   648390.617 -636598.19 -728843.23 .1123526E7 -987282.58 -.117418E7 2434.04321
Times of maxima :     .018127     .71413    .003364    .004554    .006397    .002821    .713857
             Random switching times for simulation number  110  :
                                   1  5.5345341E-02    2  5.6413544E-02    3  5.4660293E-02    4  9.9375726E-03    5  6.9775945E-01
                                   6  6.9935938E-01    7  7.0077576E-01

                   647841.156  -866492.9 -728843.23 .1123526E7 -987282.58 -.117418E7 2351.30015
Times of maxima :     .018144    .713362    .003364    .004554    .006397    .002821    .713659
             Random switching times for simulation number  111  :
                                   1  5.7374536E-02    2  5.4951068E-02    3  5.3983778E-02    4  1.1563982E-02    5  6.9981883E-01
                                   6  6.9771621E-01    7  7.0140134E-01

                   674887.045 -661487.99 -728843.23 .1123526E7 .1121655E7 -.117418E7 2415.35221
Times of maxima :      .70164    .714245    .003364    .004554    .715056    .002821    .713876
             Random switching times for simulation number  112  :
                                   1  5.4864590E-02    2  5.5367926E-02    3  5.5874136E-02    4  1.1158044E-02    5  7.0363136E-01
                                   6  6.9935223E-01    7  7.0077756E-01

                   646010.034 -625261.55 -728843.23 .1123526E7 -987282.58 -.117418E7 2445.76812
Times of maxima :     .018283    .714166    .003364    .004554    .006397    .002821    .713735
             Random switching times for simulation number  113  :
                                   1  5.5256279E-02    2  5.5530133E-02    3  5.4259491E-02    4  1.0945483E-02    5  6.9932199E-01
                                   6  6.9995264E-01    7  7.0024094E-01

                   649084.065  -662673.2 -728843.23 .1123526E7 -987282.58 -.117418E7 2411.22934
Times of maxima :     .018226    .714004    .003364    .004554    .006397    .002821    .713837
             Random switching times for simulation number  114  :
                                   1  5.5117407E-02    2  5.5029978E-02    3  5.5533179E-02    4  8.0823873E-03    5  7.0081083E-01
                                   6  7.0095333E-01    7  7.0109566E-01

                   -670624.71 -639257.93 -728843.23 .1123526E7 -987282.58 -.117418E7 3059.81665
Times of maxima :     .008149    .713941    .003364    .004554    .006397    .002821    .013639
             Random switching times for simulation number  115  :
                                   1  5.5161634E-02    2  5.6588518E-02    3  5.5421559E-02    4  9.5386886E-03    5  7.0007173E-01
                                   6  6.9936875E-01    7  7.0012620E-01

                   645367.547 -644446.64 -728843.23 .1123526E7 -987282.58 -.117418E7 2426.62632
Times of maxima :     .018119    .713984    .003364    .004554    .006397    .002821    .713744
             Random switching times for simulation number  116  :
                                   1  5.4740700E-02    2  5.5643971E-02    3  5.4499308E-02    4  1.0194962E-02    5  7.0060382E-01
                                   6  7.0007782E-01    7  6.9667168E-01

                   648128.627 -629294.49 -728843.23 .1123526E7 -987282.58 -.117418E7 2408.58969
Times of maxima :     .018157    .714126    .003364    .004554    .006397    .002821    .713884
             Random switching times for simulation number  117  :
                                   1  5.5328127E-02    2  5.5716528E-02    3  5.6292294E-02    4  9.2213386E-03    5  7.0088178E-01
                                   6  6.9822368E-01    7  7.0110064E-01

                   643995.738  -626074.3 -728843.23 .1123526E7 -987282.58 -.117418E7 2551.27821
Times of maxima :     .018166    .713968    .003364    .004554    .006397    .002821    .014237
             Random switching times for simulation number  118  :
                                   1  5.5182010E-02    2  5.5793076E-02    3  5.5175587E-02    4  9.7658274E-03    5  7.0053032E-01
                                   6  7.0028691E-01    7  7.0006742E-01

                   647075.671 -636189.11 -728843.23 .1123526E7 -987282.58 -.117418E7 2397.18236
Times of maxima :     .018119    .713724    .003364    .004554    .006397    .002821    .713923
             Random switching times for simulation number  119  :
                                   1  5.4692958E-02    2  5.5483085E-02    3  5.5877477E-02    4  1.0121297E-02    5  6.9871911E-01
                                   6  6.9872179E-01    7  7.0031557E-01

                   648091.652 -684617.67 -728843.23 .1123526E7 -987282.58 -.117418E7 2428.19512
Times of maxima :     .018156    .714079    .003364    .004554    .006397    .002821      .7137
             Random switching times for simulation number  120  :
                                   1  5.4073077E-02    2  5.4773867E-02    3  5.5210526E-02    4  9.1863043E-03    5  6.9973042E-01
                                   6  6.9917236E-01    7  6.9921464E-01

                   643981.883 -652858.68 -728843.23 .1123526E7 -987282.58 -.117418E7 2570.08285
Times of maxima :     .018168    .714083    .003364    .004554    .006397    .002821    .014234
             Random switching times for simulation number  121  :
                                   1  5.5295426E-02    2  5.4720650E-02    3  5.5731297E-02    4  1.0674742E-02    5  7.0116442E-01
                                   6  6.9980838E-01    7  7.0063590E-01

                   650209.169 -626796.61 -728843.23 .1123526E7 -987282.58 -.117418E7 2425.27409
Times of maxima :     .018152    .714051    .003364    .004554    .006397    .002821    .713869
             Random switching times for simulation number  122  :
                                   1  5.4104334E-02    2  5.4932464E-02    3  5.4274277E-02    4  1.1543344E-02    5  6.9951491E-01
                                   6  6.9895011E-01    7  6.9949883E-01

                   636342.388 -658726.46 -728843.23 .1123526E7 -987282.58 -.117418E7 2426.57916
Times of maxima :     .018278    .714077    .003364    .004554    .006397    .002821    .713767
             Random switching times for simulation number  123  :
                                   1  5.7009877E-02    2  5.5118944E-02    3  5.5294480E-02    4  9.8093421E-03    5  7.0086025E-01
                                   6  6.9984651E-01    7  7.0107021E-01

                   647338.844 -627837.41 -728843.23 .1123526E7 -987282.58 -.117418E7 2425.84807
Times of maxima :     .018126    .714056    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  124  :
                                   1  5.4720804E-02    2  5.6030262E-02    3  5.3428902E-02    4  9.0502972E-03    5  7.0027359E-01
                                   6  6.9980128E-01    7  7.0064685E-01

                   643958.352 -640612.62 -728843.23 .1123526E7 -987282.58 -.117418E7 2642.01227
Times of maxima :      .01817    .714002    .003364    .004554    .006397    .002821    .014136
             Random switching times for simulation number  125  :
                                   1  5.5650985E-02    2  5.6141332E-02    3  5.4637909E-02    4  1.0225821E-02    5  6.9813035E-01
                                   6  6.9738950E-01    7  7.0022666E-01

                   696754.598 -720214.28 -728843.23 .1123526E7 .1154165E7 -.117418E7 2406.48018
Times of maxima :     .702064    .714078    .003364    .004554    .715052    .002821    .713761
             Random switching times for simulation number  126  :
                                   1  5.4777533E-02    2  5.3930902E-02    3  5.5218984E-02    4  8.7848108E-03    5  7.0032003E-01
                                   6  6.9828791E-01    7  7.0079157E-01

                   643588.069 -636438.48 -728843.23 .1123526E7 -987282.58 -.117418E7   2775.456
Times of maxima :     .018148    .713954    .003364    .004554    .006397    .002821    .013939
             Random switching times for simulation number  127  :
                                   1  5.3976901E-02    2  5.4671678E-02    3  5.4019910E-02    4  9.7682458E-03    5  7.0024221E-01
                                   6  7.0045455E-01    7  7.0107604E-01

                   647095.035 -643487.39 -728843.23 .1123526E7 -987282.58 -.117418E7 2391.94156
Times of maxima :     .018119    .713718    .003364    .004554    .006397    .002821    .713986
             Random switching times for simulation number  128  :
                                   1  5.6070061E-02    2  5.4671920E-02    3  5.4912485E-02    4  9.3559386E-03    5  7.0044589E-01
                                   6  6.9969158E-01    7  6.9982822E-01

                   644267.167 -637974.56 -728843.23 .1123526E7 -987282.58 -.117418E7 2478.57556
Times of maxima :     .018144    .714034    .003364    .004554    .006397    .002821    .014321
             Random switching times for simulation number  129  :
                                   1  5.6358297E-02    2  5.5769386E-02    3  5.6706810E-02    4  9.9011166E-03    5  7.0082490E-01
                                   6  6.9768726E-01    7  7.0194228E-01

                    647737.47 -636187.91 -728843.23 .1123526E7 .1089497E7 -.117418E7 2417.89322
Times of maxima :      .01814    .714236    .003364    .004554    .715058    .002821    .713889
             Random switching times for simulation number  130  :
                                   1  5.5529502E-02    2  5.3794768E-02    3  5.4931561E-02    4  9.6413896E-03    5  6.9986605E-01
                                   6  7.0012733E-01    7  6.9912768E-01

                   646140.836 -648955.95 -728843.23 .1123526E7 -987282.58 -.117418E7 2404.01142
Times of maxima :     .018112    .713978    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  131  :
                                   1  5.4894815E-02    2  5.5665379E-02    3  5.6679840E-02    4  9.1811249E-03    5  6.9921559E-01
                                   6  6.9910044E-01    7  7.0078750E-01

                   643979.809 -667263.65 -728843.23 .1123526E7 -987282.58 -.117418E7 2572.78802
Times of maxima :     .018168    .713991    .003364    .004554    .006397    .002821    .014229
             Random switching times for simulation number  132  :
                                   1  5.4239716E-02    2  5.3328843E-02    3  5.5241336E-02    4  9.4443890E-03    5  6.9976156E-01
                                   6  6.9961128E-01    7  7.0109259E-01

                   644730.632 -653686.89 -728843.23 .1123526E7 -987282.58 -.117418E7 2429.48799
Times of maxima :     .018126    .714001    .003364    .004554    .006397    .002821    .014378
             Random switching times for simulation number  133  :
                                   1  5.4611079E-02    2  5.5802414E-02    3  5.5114698E-02    4  9.2763454E-03    5  7.0057489E-01
                                   6  6.9802842E-01    7  6.9838525E-01

                   644054.781 -630666.26 -728843.23 .1123526E7 -987282.58 -.117418E7 2521.61667
Times of maxima :     .018159    .714006    .003364    .004554    .006397    .002821    .014271
             Random switching times for simulation number  134  :
                                   1  5.5831905E-02    2  5.6369402E-02    3  5.4942066E-02    4  1.1132997E-02    5  6.9886565E-01
                                   6  6.9957107E-01    7  6.9919888E-01

                   646491.879 -677598.26 -728843.23 .1123526E7 -987282.58 -.117418E7 2414.00661
Times of maxima :     .018276    .713999    .003364    .004554    .006397    .002821    .713774
             Random switching times for simulation number  135  :
                                   1  5.4631385E-02    2  5.4853591E-02    3  5.3966320E-02    4  1.0505106E-02    5  7.0005458E-01
                                   6  7.0060175E-01    7  7.0148780E-01

                   649613.915 -648714.69 -728843.23 .1123526E7 -987282.58 -.117418E7 2376.73607
Times of maxima :     .018117    .713726    .003364    .004554    .006397    .002821     .71404
             Random switching times for simulation number  136  :
                                   1  5.4888011E-02    2  5.3430293E-02    3  5.4595343E-02    4  8.9256784E-03    5  7.0025101E-01
                                   6  7.0203091E-01    7  7.0134916E-01

                   643900.397 -659013.18 -728843.23 .1123526E7 -987282.58 -.117418E7 2706.55875
Times of maxima :     .018163    .713949    .003364    .004554    .006397    .002821    .014052
             Random switching times for simulation number  137  :
                                   1  5.5675286E-02    2  5.5848234E-02    3  5.5743269E-02    4  1.1114623E-02    5  6.9844989E-01
                                   6  6.9959608E-01    7  7.0172446E-01

                   646807.805 -691048.52 -728843.23 .1123526E7 -987282.58 -.117418E7 2401.83587
Times of maxima :     .018271    .713945    .003364    .004554    .006397    .002821    .713773
             Random switching times for simulation number  138  :
                                   1  5.5972586E-02    2  5.4568863E-02    3  5.5785477E-02    4  9.6847293E-03    5  7.0037020E-01
                                   6  6.9940205E-01    7  6.9959896E-01

                   646483.563 -639045.94 -728843.23 .1123526E7 -987282.58 -.117418E7 2425.26057
Times of maxima :      .01811    .713982    .003364    .004554    .006397    .002821    .713794
             Random switching times for simulation number  139  :
                                   1  5.5160190E-02    2  5.5283536E-02    3  5.3901967E-02    4  1.0370883E-02    5  7.0133571E-01
                                   6  7.0034317E-01    7  6.9983377E-01

                   648662.622 -626230.08 -728843.23 .1123526E7 -987282.58 -.117418E7  2391.3684
Times of maxima :     .018113    .713782    .003364    .004554    .006397    .002821    .713983
             Random switching times for simulation number  140  :
                                   1  5.6065010E-02    2  5.5550635E-02    3  5.3055770E-02    4  7.7959373E-03    5  6.9990937E-01
                                   6  7.0010705E-01    7  6.9994436E-01

                   -679910.77   -647637. -728843.23 .1123526E7 -987282.58 -.117418E7 3141.07161
Times of maxima :     .008369    .713981    .003364    .004554    .006397    .002821    .013545
             Random switching times for simulation number  141  :
                                   1  5.4889387E-02    2  5.5807922E-02    3  5.4123275E-02    4  1.0119552E-02    5  6.9946080E-01
                                   6  6.9986468E-01    7  6.9878509E-01

                   648090.184 -660095.54 -728843.23 .1123526E7 -987282.58 -.117418E7 2412.24034
Times of maxima :     .018156    .714015    .003364    .004554    .006397    .002821    .713835
             Random switching times for simulation number  142  :
                                   1  5.5426824E-02    2  5.6124163E-02    3  5.4910714E-02    4  1.0148054E-02    5  7.0066098E-01
                                   6  7.0098801E-01    7  7.0140126E-01

                   648108.428  -641599.3 -728843.23 .1123526E7 -987282.58 -.117418E7 2349.36786
Times of maxima :     .018157    .713942    .003364    .004554    .006397    .002821    .713924
             Random switching times for simulation number  143  :
                                   1  5.6174942E-02    2  5.5435138E-02    3  5.5098057E-02    4  1.0038099E-02    5  7.0132191E-01
                                   6  6.9968367E-01    7  7.0215081E-01

                   648014.719 -626061.89 -728843.23 .1123526E7 -987282.58 -.117418E7  2414.1719
Times of maxima :     .018153    .714052    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  144  :
                                   1  5.6573713E-02    2  5.5718587E-02    3  5.5611156E-02    4  9.8021507E-03    5  6.9907046E-01
                                   6  7.0014381E-01    7  7.0095861E-01

                   647300.069 -669481.32 -728843.23 .1123526E7 -987282.58 -.117418E7 2405.06938
Times of maxima :     .018124    .713965    .003364    .004554    .006397    .002821    .713885
             Random switching times for simulation number  145  :
                                   1  5.5720324E-02    2  5.5348230E-02    3  5.6150034E-02    4  1.0421082E-02    5  6.9947341E-01
                                   6  7.0014852E-01    7  6.9957115E-01

                   649033.244 -657823.97 -728843.23 .1123526E7 -987282.58 -.117418E7 2401.67374
Times of maxima :     .018108    .713992    .003364    .004554    .006397    .002821    .713919
             Random switching times for simulation number  146  :
                                   1  5.3866606E-02    2  5.3842474E-02    3  5.4471904E-02    4  1.0087913E-02    5  7.0045687E-01
                                   6  6.9947495E-01    7  7.0036375E-01

                   648063.574 -636788.48 -728843.23 .1123526E7 -987282.58 -.117418E7 2429.63715
Times of maxima :     .018155    .714023    .003364    .004554    .006397    .002821    .713796
             Random switching times for simulation number  147  :
                                   1  5.5123206E-02    2  5.4736305E-02    3  5.5441041E-02    4  9.3164097E-03    5  7.0058653E-01
                                   6  7.0107820E-01    7  6.9934151E-01

                   644139.712 -644008.93 -728843.23 .1123526E7 -987282.58 -.117418E7 2499.88691
Times of maxima :     .018152     .71395    .003364    .004554    .006397    .002821    .014296
             Random switching times for simulation number  148  :
                                   1  5.4449304E-02    2  5.5061163E-02    3  5.3922286E-02    4  9.3224849E-03    5  6.9971439E-01
                                   6  7.0159265E-01    7  7.0089084E-01

                    644156.26 -663638.45 -728843.23 .1123526E7 -987282.58 -.117418E7 2496.61625
Times of maxima :     .018151    .713713    .003364    .004554    .006397    .002821      .0143
             Random switching times for simulation number  149  :
                                   1  5.4617810E-02    2  5.6514823E-02    3  5.3999180E-02    4  1.1627551E-02    5  7.0165249E-01
                                   6  6.9828389E-01    7  6.9930578E-01

                   634776.763 -619518.05 -728843.23 .1123526E7 -987282.58 -.117418E7 2431.18048
Times of maxima :     .018271    .713978    .003364    .004554    .006397    .002821    .713661
             Random switching times for simulation number  150  :
                                   1  5.5703557E-02    2  5.4799666E-02    3  5.8528414E-02    4  1.0134544E-02    5  7.0048550E-01
                                   6  7.0117774E-01    7  6.9937378E-01

                   648100.431  -645852.3 -728843.23 .1123526E7 -987282.58 -.117418E7 2350.86851
Times of maxima :     .018156    .713972    .003364    .004554    .006397    .002821    .713633
             Random switching times for simulation number  151  :
                                   1  5.6705912E-02    2  5.5487996E-02    3  5.3106466E-02    4  1.1008233E-02    5  6.9943475E-01
                                   6  7.0023586E-01    7  6.9984616E-01

                   648378.189 -658428.55 -728843.23 .1123526E7 -987282.58 -.117418E7 2397.77177
Times of maxima :     .018241    .713981    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  152  :
                                   1  5.4266498E-02    2  5.5946385E-02    3  5.3825388E-02    4  1.1276726E-02    5  6.9947107E-01
                                   6  7.0039856E-01    7  7.0120942E-01

                   643447.914 -659188.17 -728843.23 .1123526E7 -987282.58 -.117418E7 2393.38357
Times of maxima :     .018316      .7137    .003364    .004554    .006397    .002821    .713923
             Random switching times for simulation number  153  :
                                   1  5.4851003E-02    2  5.5007583E-02    3  5.3526193E-02    4  1.1376955E-02    5  7.0005195E-01
                                   6  6.9869032E-01    7  6.9945180E-01

                   640786.023  -645662.5 -728843.23 .1123526E7 -987282.58 -.117418E7 2433.35938
Times of maxima :     .018343    .714097    .003364    .004554    .006397    .002821    .713774
             Random switching times for simulation number  154  :
                                   1  5.4041083E-02    2  5.5587596E-02    3  5.4855631E-02    4  1.1048292E-02    5  6.9954977E-01
                                   6  7.0023572E-01    7  7.0069534E-01

                   647843.055 -655589.17 -728843.23 .1123526E7 -987282.58 -.117418E7 2404.48327
Times of maxima :     .018253    .713972    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  155  :
                                   1  5.4150504E-02    2  5.2531640E-02    3  5.4485950E-02    4  9.1236783E-03    5  6.9876838E-01
                                   6  7.0012476E-01    7  6.9860088E-01

                   643962.684 -678143.35 -728843.23 .1123526E7 -987282.58 -.117418E7 2603.79852
Times of maxima :     .018169    .713999    .003364    .004554    .006397    .002821    .014178
             Random switching times for simulation number  156  :
                                   1  5.6969042E-02    2  5.6187882E-02    3  5.7417272E-02    4  9.5747080E-03    5  7.0042728E-01
                                   6  6.9982512E-01    7  7.0069401E-01

                   645628.768 -633984.98 -728843.23 .1123526E7 -987282.58 -.117418E7 2425.97174
Times of maxima :     .018116    .714061    .003364    .004554    .006397    .002821    .713859
             Random switching times for simulation number  157  :
                                   1  5.4028602E-02    2  5.3529287E-02    3  5.5703605E-02    4  9.8509127E-03    5  6.9835444E-01
                                   6  7.0266076E-01    7  6.9985001E-01

                   647541.772   -707179. -728843.23 .1123526E7 -987282.58 -.117418E7 2352.10248
Times of maxima :     .018132    .713741    .003364    .004554    .006397    .002821    .713651
             Random switching times for simulation number  158  :
                                   1  5.3592638E-02    2  5.5295308E-02    3  5.4349922E-02    4  9.5830625E-03    5  6.9933082E-01
                                   6  6.9957774E-01    7  6.9847064E-01

                   645695.635 -664266.96 -728843.23 .1123526E7 -987282.58 -.117418E7 2417.78014
Times of maxima :     .018116    .713998    .003364    .004554    .006397    .002821    .713785
             Random switching times for simulation number  159  :
                                   1  5.5961288E-02    2  5.4835904E-02    3  5.3252041E-02    4  9.6501825E-03    5  7.0189707E-01
                                   6  6.9962051E-01    7  6.9885725E-01

                   646211.896  -623104.7 -728843.23 .1123526E7 -987282.58 -.117418E7 2421.87816
Times of maxima :     .018111    .714046    .003364    .004554    .006397    .002821    .713836
             Random switching times for simulation number  160  :
                                   1  5.5126757E-02    2  5.5286414E-02    3  5.4432489E-02    4  1.0158803E-02    5  7.0101513E-01
                                   6  6.9882214E-01    7  6.9841762E-01

                   648113.241 -629697.77 -728843.23 .1123526E7 -987282.58 -.117418E7 2435.08881
Times of maxima :     .018158    .714137    .003364    .004554    .006397    .002821    .713815
             Random switching times for simulation number  161  :
                                   1  5.4408897E-02    2  5.4738831E-02    3  5.6650932E-02    4  8.7013070E-03    5  7.0032044E-01
                                   6  7.0121223E-01    7  6.9948885E-01

                     643256.1 -648397.09 -728843.23 .1123526E7 -987282.58 -.117418E7 2813.72361
Times of maxima :      .01814    .713982    .003364    .004554    .006397    .002821    .013877
             Random switching times for simulation number  162  :
                                   1  5.5675521E-02    2  5.6554859E-02    3  5.6304038E-02    4  1.0016956E-02    5  6.9815667E-01
                                   6  7.0009823E-01    7  6.9958360E-01

                   647988.185 -694254.98 -728843.23 .1123526E7 -987282.58 -.117418E7 2382.98784
Times of maxima :     .018152    .713692    .003364    .004554    .006397    .002821    .713841
             Random switching times for simulation number  163  :
                                   1  5.6011901E-02    2  5.6335468E-02    3  5.6294488E-02    4  9.7426320E-03    5  6.9936292E-01
                                   6  6.9891542E-01    7  7.0104757E-01

                   646920.486 -663673.33 -728843.23 .1123526E7 -987282.58 -.117418E7 2431.36079
Times of maxima :     .018116    .714054    .003364    .004554    .006397    .002821    .713807
             Random switching times for simulation number  164  :
                                   1  5.5383591E-02    2  5.6556015E-02    3  5.4769820E-02    4  1.1046683E-02    5  7.0061889E-01
                                   6  7.0060159E-01    7  6.9957077E-01

                   647871.465 -639149.68 -728843.23 .1123526E7 -987282.58 -.117418E7 2370.72964
Times of maxima :     .018252    .713778    .003364    .004554    .006397    .002821     .71405
             Random switching times for simulation number  165  :
                                   1  5.3886988E-02    2  5.5798444E-02    3  5.4276010E-02    4  1.0287206E-02    5  6.9927115E-01
                                   6  7.0088792E-01    7  6.9945987E-01

                   648238.252 -668879.93 -728843.23 .1123526E7 -987282.58 -.117418E7 2345.30527
Times of maxima :     .018143    .713814    .003364    .004554    .006397    .002821    .713919
             Random switching times for simulation number  166  :
                                   1  5.4399959E-02    2  5.4531469E-02    3  5.3540542E-02    4  1.0795298E-02    5  6.9913108E-01
                                   6  6.9976301E-01    7  6.9928596E-01

                   650083.919 -668906.06 -728843.23 .1123526E7 -987282.58 -.117418E7 2412.79974
Times of maxima :      .01818    .713996    .003364    .004554    .006397    .002821    .713783
             Random switching times for simulation number  167  :
                                   1  5.5351052E-02    2  5.2943054E-02    3  5.4107520E-02    4  9.3890598E-03    5  7.0002866E-01
                                   6  6.9922214E-01    7  6.9875996E-01

                   644418.069 -645729.95 -728843.23 .1123526E7 -987282.58 -.117418E7 2459.89708
Times of maxima :     .018136    .714065    .003364    .004554    .006397    .002821    .014343
             Random switching times for simulation number  168  :
                                   1  5.4328222E-02    2  5.4025128E-02    3  5.5009851E-02    4  1.0638924E-02    5  6.9919431E-01
                                   6  6.9877331E-01    7  6.9948885E-01

                   650155.218 -668486.23 -728843.23 .1123526E7 -987282.58 -.117418E7 2427.50577
Times of maxima :     .018144    .714109    .003364    .004554    .006397    .002821    .713798
             Random switching times for simulation number  169  :
                                   1  5.5341562E-02    2  5.5695730E-02    3  5.5618534E-02    4  1.0128692E-02    5  7.0024845E-01
                                   6  7.0002550E-01    7  6.9842736E-01

                    648096.55 -641721.37 -728843.23 .1123526E7 -987282.58 -.117418E7 2408.74711
Times of maxima :     .018156    .713986    .003364    .004554    .006397    .002821    .713919
             Random switching times for simulation number  170  :
                                   1  5.7193150E-02    2  5.5491395E-02    3  5.3216853E-02    4  9.2200911E-03    5  6.9991217E-01
                                   6  7.0012811E-01    7  7.0036091E-01

                   643995.114 -643657.91 -728843.23 .1123526E7 -987282.58 -.117418E7   2551.815
Times of maxima :     .018166    .714059    .003364    .004554    .006397    .002821    .014236
             Random switching times for simulation number  171  :
                                   1  5.5209275E-02    2  5.4915166E-02    3  5.3011025E-02    4  1.0134973E-02    5  6.9976231E-01
                                   6  6.9965666E-01    7  6.9813560E-01

                   648100.431 -653127.57 -728843.23 .1123526E7 -987282.58 -.117418E7 2418.57228
Times of maxima :     .018156    .714035    .003364    .004554    .006397    .002821    .713812
             Random switching times for simulation number  172  :
                                   1  5.5306284E-02    2  5.4686933E-02    3  5.4862358E-02    4  1.0279585E-02    5  6.9990920E-01
                                   6  6.9745436E-01    7  6.9889771E-01

                   708427.368 -661284.49 -728843.23 .1123526E7 .1132393E7 -.117418E7 2421.77223
Times of maxima :     .701726    .714236    .003364    .004554    .715055    .002821    .713867
             Random switching times for simulation number  173  :
                                   1  5.5075653E-02    2  5.4496583E-02    3  5.4840203E-02    4  8.5455167E-03    5  6.9917097E-01
                                   6  6.9910459E-01    7  6.9938720E-01

                   642380.116 -668389.03 -728843.23 .1123526E7 -987282.58 -.117418E7 2881.39122
Times of maxima :     .018127    .714052    .003364    .004554    .006397    .002821    .013817
             Random switching times for simulation number  174  :
                                   1  5.6779917E-02    2  5.5180408E-02    3  5.4505127E-02    4  8.9178457E-03    5  6.9744255E-01
                                   6  7.0018677E-01    7  7.0138785E-01

                   643890.649 -884271.03 -728843.23 .1123526E7 -987282.58 -.117418E7 2710.58916
Times of maxima :     .018162    .713362    .003364    .004554    .006397    .002821    .014046
             Random switching times for simulation number  175  :
                                   1  5.4842477E-02    2  5.3202664E-02    3  5.4839723E-02    4  7.4094822E-03    5  6.9958497E-01
                                   6  6.9970114E-01    7  6.9906666E-01

                   -696811.33 -657682.41 -728843.23 .1123526E7 -987282.58 -.117418E7  3240.0395
Times of maxima :     .007993    .714038    .003364    .004554    .006397    .002821    .013584
             Random switching times for simulation number  176  :
                                   1  5.3413047E-02    2  5.5160928E-02    3  5.5627349E-02    4  9.7998241E-03    5  6.9938298E-01
                                   6  7.0081241E-01    7  6.9921360E-01

                   647283.101 -665352.94 -728843.23 .1123526E7 -987282.58 -.117418E7 2348.93953
Times of maxima :     .018124    .713792    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  177  :
                                   1  5.4387464E-02    2  5.3551249E-02    3  5.4404089E-02    4  9.7424492E-03    5  6.9971191E-01
                                   6  6.9933709E-01    7  7.0016311E-01

                   646920.486 -653393.07 -728843.23 .1123526E7 -987282.58 -.117418E7 2425.58862
Times of maxima :     .018116    .713987    .003364    .004554    .006397    .002821    .713714
             Random switching times for simulation number  178  :
                                   1  5.4614166E-02    2  5.5480226E-02    3  5.5540490E-02    4  9.5238349E-03    5  6.9819963E-01
                                   6  7.0115475E-01    7  7.0020660E-01

                   645261.144 -700897.51 -728843.23 .1123526E7 -987282.58 -.117418E7 2385.39136
Times of maxima :      .01812    .713716    .003364    .004554    .006397    .002821     .01443
             Random switching times for simulation number  179  :
                                   1  5.5426222E-02    2  5.5580476E-02    3  5.4039950E-02    4  8.3634119E-03    5  6.9945726E-01
                                   6  6.9938552E-01    7  7.0051732E-01

                   -651575.05 -660859.75 -728843.23 .1123526E7 -987282.58 -.117418E7 2957.36032
Times of maxima :     .008406    .713972    .003364    .004554    .006397    .002821    .013767
             Random switching times for simulation number  180  :
                                   1  5.4953848E-02    2  5.5991675E-02    3  5.5741640E-02    4  1.0937949E-02    5  6.9880192E-01
                                   6  6.9906929E-01    7  7.0043605E-01

                   649165.444 -679845.81 -728843.23 .1123526E7 -987282.58 -.117418E7 2424.86335
Times of maxima :     .018225    .714081    .003364    .004554    .006397    .002821    .713716
             Random switching times for simulation number  181  :
                                   1  5.4506980E-02    2  5.4496222E-02    3  5.5504355E-02    4  9.5299337E-03    5  6.9916947E-01
                                   6  7.0078993E-01    7  6.9900835E-01

                   645303.535 -671139.93 -728843.23 .1123526E7 -987282.58 -.117418E7 2382.02219
Times of maxima :     .018119    .713741    .003364    .004554    .006397    .002821    .014434
             Random switching times for simulation number  182  :
                                   1  5.1837912E-02    2  5.3945776E-02    3  5.5471562E-02    4  1.0424490E-02    5  6.9902204E-01
                                   6  7.0068748E-01    7  7.0180281E-01

                   649055.647 -676537.39 -728843.23 .1123526E7 -987282.58 -.117418E7  2359.4347
Times of maxima :     .018108     .71372    .003364    .004554    .006397    .002821    .714044
             Random switching times for simulation number  183  :
                                   1  5.4927638E-02    2  5.4501093E-02    3  5.6828739E-02    4  1.1392873E-02    5  7.0025870E-01
                                   6  6.9884833E-01    7  6.9836620E-01

                   640320.654  -641414.2 -728843.23 .1123526E7 -987282.58 -.117418E7 2432.64001
Times of maxima :     .018346    .714125    .003364    .004554    .006397    .002821    .713789
             Random switching times for simulation number  184  :
                                   1  5.5671921E-02    2  5.6773613E-02    3  5.5588820E-02    4  1.0825190E-02    5  7.0077162E-01
                                   6  7.0057145E-01    7  7.0019089E-01

                   649965.669 -635826.32 -728843.23 .1123526E7 -987282.58 -.117418E7 2375.04038
Times of maxima :     .018189    .713779    .003364    .004554    .006397    .002821     .71405
             Random switching times for simulation number  185  :
                                   1  5.5172054E-02    2  5.4836906E-02    3  5.4463675E-02    4  1.1151076E-02    5  6.9992952E-01
                                   6  6.9889916E-01    7  6.9992085E-01

                   646142.713 -647480.71 -728843.23 .1123526E7 -987282.58 -.117418E7  2430.2831
Times of maxima :     .018282    .714131    .003364    .004554    .006397    .002821    .713772
             Random switching times for simulation number  186  :
                                   1  5.5415140E-02    2  5.4611070E-02    3  5.5149181E-02    4  1.0006580E-02    5  6.9962598E-01
                                   6  7.0021183E-01    7  6.9929377E-01

                   647974.531 -653900.54 -728843.23 .1123526E7 -987282.58 -.117418E7 2399.65984
Times of maxima :     .018151    .713987    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  187  :
                                   1  5.3608390E-02    2  5.5266415E-02    3  5.5604971E-02    4  1.1190672E-02    5  7.0118309E-01
                                   6  7.0032754E-01    7  6.9958807E-01

                   645375.952 -628009.69 -728843.23 .1123526E7 -987282.58 -.117418E7 2392.28737
Times of maxima :     .018292    .713771    .003364    .004554    .006397    .002821    .713984
             Random switching times for simulation number  188  :
                                   1  5.4374838E-02    2  5.3530489E-02    3  5.7780738E-02    4  9.9723542E-03    5  7.0050607E-01
                                   6  7.0106226E-01    7  7.0040220E-01

                   647918.348  -643865.3 -728843.23 .1123526E7 -987282.58 -.117418E7 2352.97998
Times of maxima :     .018148    .713948    .003364    .004554    .006397    .002821    .713632
             Random switching times for simulation number  189  :
                                   1  5.4802761E-02    2  5.5484230E-02    3  5.6086146E-02    4  8.3836873E-03    5  6.9905810E-01
                                   6  7.0267906E-01    7  7.0063536E-01

                   -649546.66 -687766.12 -728843.23 .1123526E7 -987282.58 -.117418E7  2949.3207
Times of maxima :     .008421    .713958    .003364    .004554    .006397    .002821    .013771
             Random switching times for simulation number  190  :
                                   1  5.5475202E-02    2  5.4438258E-02    3  5.7241563E-02    4  7.5624637E-03    5  6.9944673E-01
                                   6  7.0031499E-01    7  7.0155004E-01

                    -693516.9 -659698.59 -728843.23 .1123526E7 -987282.58 -.117418E7 3202.10998
Times of maxima :     .008138    .713686    .003364    .004554    .006397    .002821    .013584
             Random switching times for simulation number  191  :
                                   1  5.5204297E-02    2  5.3596446E-02    3  5.5508301E-02    4  1.1190990E-02    5  6.9911767E-01
                                   6  7.0058379E-01    7  6.9937139E-01

                   645375.952 -670532.54 -728843.23 .1123526E7 -987282.58 -.117418E7 2369.95691
Times of maxima :     .018292    .713699    .003364    .004554    .006397    .002821    .714008
             Random switching times for simulation number  192  :
                                   1  5.4455539E-02    2  5.4490870E-02    3  5.3258785E-02    4  1.1650668E-02    5  6.9926545E-01
                                   6  7.0122540E-01    7  7.0118900E-01

                   634341.322 -672494.16 -728843.23 .1123526E7 -987282.58 -.117418E7 2345.86523
Times of maxima :     .018269    .713946    .003364    .004554    .006397    .002821    .713653
             Random switching times for simulation number  193  :
                                   1  5.4869356E-02    2  5.2557102E-02    3  5.5698110E-02    4  8.8063719E-03    5  6.9884697E-01
                                   6  7.0105190E-01    7  7.0007907E-01

                   643658.012 -682516.29 -728843.23 .1123526E7 -987282.58 -.117418E7 2765.01922
Times of maxima :     .018151    .713852    .003364    .004554    .006397    .002821    .013957
             Random switching times for simulation number  194  :
                                   1  5.2363813E-02    2  5.6215674E-02    3  5.5684233E-02    4  9.4283473E-03    5  7.0028269E-01
                                   6  7.0066496E-01    7  7.0080923E-01

                   644632.712 -644659.04 -728843.23 .1123526E7 -987282.58 -.117418E7 2438.35893
Times of maxima :     .018128    .713752    .003364    .004554    .006397    .002821    .014368
             Random switching times for simulation number  195  :
                                   1  5.4579589E-02    2  5.5277479E-02    3  5.5277813E-02    4  9.9239298E-03    5  6.9914574E-01
                                   6  7.0096151E-01    7  6.9955414E-01

                   647803.946 -672720.62 -728843.23 .1123526E7 -987282.58 -.117418E7 2339.95464
Times of maxima :     .018143    .713825    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  196  :
                                   1  5.3225941E-02    2  5.5615344E-02    3  5.6558273E-02    4  1.1369336E-02    5  7.0072856E-01
                                   6  6.9818878E-01    7  6.9937615E-01

                   640986.552 -628842.07 -728843.23 .1123526E7 -987282.58 -.117418E7 2434.96414
Times of maxima :     .018341    .713974    .003364    .004554    .006397    .002821    .713815
             Random switching times for simulation number  197  :
                                   1  5.5875275E-02    2  5.4371058E-02    3  5.5166262E-02    4  1.1456976E-02    5  7.0026461E-01
                                   6  7.0021076E-01    7  7.0020630E-01

                    638394.43 -639973.03 -728843.23 .1123526E7 -987282.58 -.117418E7  2403.2047
Times of maxima :     .018349    .713981    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  198  :
                                   1  5.6166581E-02    2  5.5357072E-02    3  5.5863505E-02    4  9.2566893E-03    5  6.9935372E-01
                                   6  6.9894608E-01    7  7.0001984E-01

                   644026.761   -663121. -728843.23 .1123526E7 -987282.58 -.117418E7 2532.43191
Times of maxima :     .018162    .714079    .003364    .004554    .006397    .002821    .014259
             Random switching times for simulation number  199  :
                                   1  5.5944483E-02    2  5.5341167E-02    3  5.5017057E-02    4  1.0985585E-02    5  7.0150098E-01
                                   6  7.0077481E-01    7  7.0058836E-01

                    648655.42 -628754.12 -728843.23 .1123526E7 -987282.58 -.117418E7 2363.63882
Times of maxima :     .018235    .713942    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  200  :
                                   1  5.4726605E-02    2  5.5669333E-02    3  5.3592653E-02    4  1.0739312E-02    5  6.9880292E-01
                                   6  7.0007287E-01    7  7.0083628E-01

                   650206.063 -677775.28 -728843.23 .1123526E7 -987282.58 -.117418E7 2406.16387
Times of maxima :     .018165     .71396    .003364    .004554    .006397    .002821    .713852
             Random switching times for simulation number  201  :
                                   1  5.6781490E-02    2  5.4889156E-02    3  5.4899572E-02    4  9.6680830E-03    5  6.9960594E-01
                                   6  7.0045003E-01    7  6.9952109E-01

                   646355.919 -656016.72 -728843.23 .1123526E7 -987282.58 -.117418E7 2383.56607
Times of maxima :      .01811    .713707    .003364    .004554    .006397    .002821    .713963
             Random switching times for simulation number  202  :
                                   1  5.5213544E-02    2  5.5174361E-02    3  5.3720185E-02    4  8.7710413E-03    5  7.0134437E-01
                                   6  7.0085199E-01    7  7.0117937E-01

                   643542.993 -631335.28 -728843.23 .1123526E7 -987282.58 -.117418E7 2781.56578
Times of maxima :     .018147    .713943    .003364    .004554    .006397    .002821    .013929
             Random switching times for simulation number  203  :
                                   1  5.4757362E-02    2  5.6075238E-02    3  5.5154311E-02    4  9.7961277E-03    5  6.9971236E-01
                                   6  6.9912010E-01    7  6.9855127E-01

                   647265.879 -653528.47 -728843.23 .1123526E7 -987282.58 -.117418E7 2425.72145
Times of maxima :     .018124    .714103    .003364    .004554    .006397    .002821    .713791
             Random switching times for simulation number  204  :
                                   1  5.6432681E-02    2  5.6284186E-02    3  5.5924965E-02    4  9.9582646E-03    5  7.0056316E-01
                                   6  6.9981010E-01    7  6.9942538E-01

                   647890.044 -636307.91 -728843.23 .1123526E7 -987282.58 -.117418E7 2417.81411
Times of maxima :     .018147    .714038    .003364    .004554    .006397    .002821    .713867
             Random switching times for simulation number  205  :
                                   1  5.3791681E-02    2  5.4807858E-02    3  5.5330233E-02    4  1.0614077E-02    5  6.9855878E-01
                                   6  6.9948080E-01    7  6.9875962E-01

                   650097.154 -687632.63 -728843.23 .1123526E7 -987282.58 -.117418E7 2411.72803
Times of maxima :     .018139    .713965    .003364    .004554    .006397    .002821    .713682
             Random switching times for simulation number  206  :
                                   1  5.3768987E-02    2  5.4650439E-02    3  5.5292628E-02    4  1.0069659E-02    5  6.9931616E-01
                                   6  6.9941179E-01    7  6.9941987E-01

                   648046.732  -664623.7 -728843.23 .1123526E7 -987282.58 -.117418E7 2419.88742
Times of maxima :     .018154    .713978    .003364    .004554    .006397    .002821    .713744
             Random switching times for simulation number  207  :
                                   1  5.4451240E-02    2  5.4623437E-02    3  5.4040136E-02    4  9.3814909E-03    5  6.9781549E-01
                                   6  6.9816091E-01    7  7.0177125E-01

                   644379.247 -881905.45 -728843.23 .1123526E7 -987282.58 -.117418E7 2464.30026
Times of maxima :     .018138    .713362    .003364    .004554    .006397    .002821    .014337
             Random switching times for simulation number  208  :
                                   1  5.4978439E-02    2  5.5685458E-02    3  5.6758312E-02    4  7.9395722E-03    5  7.0038334E-01
                                   6  7.0001310E-01    7  7.0009495E-01

                   -676027.49 -638325.76 -728843.23 .1123526E7 -987282.58 -.117418E7 3102.55515
Times of maxima :     .008056    .713998    .003364    .004554    .006397    .002821    .013572
             Random switching times for simulation number  209  :
                                   1  5.5224678E-02    2  5.4482657E-02    3  5.5868602E-02    4  1.0389050E-02    5  7.0000864E-01
                                   6  6.9934659E-01    7  6.9831191E-01

                    648796.23 -646666.76 -728843.23 .1123526E7 -987282.58 -.117418E7 2423.91348
Times of maxima :      .01811    .713976    .003364    .004554    .006397    .002821    .713774
             Random switching times for simulation number  210  :
                                   1  5.5063704E-02    2  5.4073259E-02    3  5.5424809E-02    4  9.1204963E-03    5  7.0006860E-01
                                   6  6.9876651E-01    7  6.9984097E-01

                   643962.239 -644754.09 -728843.23 .1123526E7 -987282.58 -.117418E7 2605.38341
Times of maxima :      .01817    .714119    .003364    .004554    .006397    .002821    .014175
             Random switching times for simulation number  211  :
                                   1  5.6149259E-02    2  5.5386297E-02    3  5.4058795E-02    4  9.2636962E-03    5  7.0179047E-01
                                   6  7.0046910E-01    7  7.0119806E-01

                   644035.609 -622646.68 -728843.23 .1123526E7 -987282.58 -.117418E7 2528.65041
Times of maxima :     .018161    .713813    .003364    .004554    .006397    .002821    .014263
             Random switching times for simulation number  212  :
                                   1  5.5194133E-02    2  5.4403092E-02    3  5.4775280E-02    4  1.0174409E-02    5  6.9976575E-01
                                   6  6.9998486E-01    7  6.9920577E-01

                   648119.975 -651798.38 -728843.23 .1123526E7 -987282.58 -.117418E7 2409.44498
Times of maxima :     .018158     .71405    .003364    .004554    .006397    .002821    .713873
             Random switching times for simulation number  213  :
                                   1  5.3332655E-02    2  5.5469859E-02    3  5.5481257E-02    4  7.6784960E-03    5  6.9993175E-01
                                   6  6.9984698E-01    7  7.0073569E-01

                   -687570.01 -648481.78 -728843.23 .1123526E7 -987282.58 -.117418E7   3171.782
Times of maxima :     .008253    .713997    .003364    .004554    .006397    .002821    .013573
             Random switching times for simulation number  214  :
                                   1  5.5159486E-02    2  5.4835475E-02    3  5.4623768E-02    4  1.0402288E-02    5  7.0055846E-01
                                   6  7.0111821E-01    7  6.9868258E-01

                    648891.55   -644849. -728843.23 .1123526E7 -987282.58 -.117418E7 2349.28319
Times of maxima :     .018109    .713965    .003364    .004554    .006397    .002821     .71363
             Random switching times for simulation number  215  :
                                   1  5.3482815E-02    2  5.4233438E-02    3  5.6434581E-02    4  1.0323871E-02    5  7.0009762E-01
                                   6  7.0009109E-01    7  6.9870926E-01

                   648385.724 -644591.73 -728843.23 .1123526E7 -987282.58 -.117418E7 2405.80805
Times of maxima :     .018127    .713978    .003364    .004554    .006397    .002821     .71392
             Random switching times for simulation number  216  :
                                   1  5.4195501E-02    2  5.6159209E-02    3  5.4737580E-02    4  1.0296774E-02    5  7.0144810E-01
                                   6  6.9993460E-01    7  6.9913837E-01

                   648270.194 -625557.63 -728843.23 .1123526E7 -987282.58 -.117418E7 2414.54027
Times of maxima :     .018134     .71409    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  217  :
                                   1  5.4162905E-02    2  5.4228205E-02    3  5.5737343E-02    4  1.0983504E-02    5  7.0036221E-01
                                   6  6.9980017E-01    7  7.0041696E-01

                   648678.491  -638693.9 -728843.23 .1123526E7 -987282.58 -.117418E7 2422.53861
Times of maxima :     .018235    .714045    .003364    .004554    .006397    .002821    .713851
             Random switching times for simulation number  218  :
                                   1  5.5249461E-02    2  5.5410335E-02    3  5.5805146E-02    4  1.2876801E-02    5  6.9878966E-01
                                   6  7.0046971E-01    7  7.0136549E-01

                   623262.432  -679450.7 -728843.23 .1123526E7 -987282.58 -.117418E7 2381.85599
Times of maxima :      .01819    .713693    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  219  :
                                   1  5.4453268E-02    2  5.4795209E-02    3  5.5181315E-02    4  1.1497902E-02    5  6.9925357E-01
                                   6  6.9891938E-01    7  6.9999187E-01

                   637269.143 -666109.84 -728843.23 .1123526E7 -987282.58 -.117418E7 2426.63372
Times of maxima :     .018305    .714067    .003364    .004554    .006397    .002821    .713697
             Random switching times for simulation number  220  :
                                   1  5.3614524E-02    2  5.3322728E-02    3  5.3682346E-02    4  1.0399244E-02    5  6.9959010E-01
                                   6  6.9914404E-01    7  6.9957456E-01

                   648869.369 -656274.72 -728843.23 .1123526E7 -987282.58 -.117418E7 2424.79611
Times of maxima :     .018109     .71409    .003364    .004554    .006397    .002821    .713773
             Random switching times for simulation number  221  :
                                   1  5.4919934E-02    2  5.4173776E-02    3  5.7062183E-02    4  8.8908335E-03    5  7.0134307E-01
                                   6  6.9947865E-01    7  6.9989844E-01

                   643851.208 -625640.76 -728843.23 .1123526E7 -987282.58 -.117418E7  2724.0897
Times of maxima :      .01816     .71404    .003364    .004554    .006397    .002821    .014024
             Random switching times for simulation number  222  :
                                   1  5.3317678E-02    2  5.3912771E-02    3  5.4789890E-02    4  7.8705201E-03    5  6.9951518E-01
                                   6  7.0064122E-01    7  7.0059737E-01

                   -677457.72 -660402.73 -728843.23 .1123526E7 -987282.58 -.117418E7 3121.55108
Times of maxima :     .008031    .713722    .003364    .004554    .006397    .002821    .013562
             Random switching times for simulation number  223  :
                                   1  5.4818083E-02    2  5.5696288E-02    3  5.5788414E-02    4  1.0506542E-02    5  6.9951247E-01
                                   6  6.9958057E-01    7  6.9988320E-01

                    649619.92 -659443.73 -728843.23 .1123526E7 -987282.58 -.117418E7 2419.47499
Times of maxima :     .018118    .714008    .003364    .004554    .006397    .002821    .713777
             Random switching times for simulation number  224  :
                                   1  5.4219686E-02    2  5.4305066E-02    3  5.4963133E-02    4  8.6651877E-03    5  7.0002169E-01
                                   6  7.0050661E-01    7  6.9735492E-01

                   643081.779 -644610.86 -728843.23 .1123526E7 -987282.58 -.117418E7 2829.77862
Times of maxima :     .018137    .713721    .003364    .004554    .006397    .002821    .013852
             Random switching times for simulation number  225  :
                                   1  5.5619181E-02    2  5.4374792E-02    3  5.3067208E-02    4  9.1298155E-03    5  6.9998670E-01
                                   6  7.0101003E-01    7  6.9845229E-01

                   643963.833 -653318.82 -728843.23 .1123526E7 -987282.58 -.117418E7  2600.6232
Times of maxima :     .018169    .713943    .003364    .004554    .006397    .002821    .014183
             Random switching times for simulation number  226  :
                                   1  5.6257735E-02    2  5.6789187E-02    3  5.5164371E-02    4  9.9201385E-03    5  7.0096306E-01
                                   6  6.9883932E-01    7  7.0210531E-01

                    647795.49 -629402.71 -728843.23 .1123526E7 -987282.58 -.117418E7 2427.34864
Times of maxima :     .018142    .714109    .003364    .004554    .006397    .002821    .713851
             Random switching times for simulation number  227  :
                                   1  5.5444721E-02    2  5.3915808E-02    3  5.5850417E-02    4  1.0410575E-02    5  7.0120797E-01
                                   6  7.0117325E-01    7  6.9948194E-01

                   648951.048 -637148.47 -728843.23 .1123526E7 -987282.58 -.117418E7 2354.54812
Times of maxima :     .018108    .713995    .003364    .004554    .006397    .002821    .713631
             Random switching times for simulation number  228  :
                                   1  5.4479069E-02    2  5.4927551E-02    3  5.6249107E-02    4  1.0344889E-02    5  6.9910644E-01
                                   6  6.9969109E-01    7  7.0045285E-01

                    648498.06 -669808.35 -728843.23 .1123526E7 -987282.58 -.117418E7 2418.97641
Times of maxima :      .01812       .714    .003364    .004554    .006397    .002821    .713751
             Random switching times for simulation number  229  :
                                   1  5.3865234E-02    2  5.4366882E-02    3  5.4664301E-02    4  1.0793960E-02    5  6.9954015E-01
                                   6  7.0032833E-01    7  6.9867548E-01

                   650090.497 -656494.17 -728843.23 .1123526E7 -987282.58 -.117418E7 2392.17001
Times of maxima :      .01818    .713702    .003364    .004554    .006397    .002821    .713922
             Random switching times for simulation number  230  :
                                   1  5.6119345E-02    2  5.5659459E-02    3  5.3696552E-02    4  9.8718327E-03    5  7.0074577E-01
                                   6  7.0176019E-01    7  6.9833512E-01

                   647629.743 -647238.65 -728843.23 .1123526E7 -987282.58 -.117418E7 2361.53112
Times of maxima :     .018135    .713761    .003364    .004554    .006397    .002821    .713714
             Random switching times for simulation number  231  :
                                   1  5.4210995E-02    2  5.4706881E-02    3  5.5005115E-02    4  1.1112243E-02    5  7.0084267E-01
                                   6  7.0015202E-01    7  7.0114068E-01

                   646841.997 -631018.75 -728843.23 .1123526E7 -987282.58 -.117418E7 2411.44244
Times of maxima :     .018271    .713989    .003364    .004554    .006397    .002821    .713923
             Random switching times for simulation number  232  :
                                   1  5.5098647E-02    2  5.5553021E-02    3  5.4859160E-02    4  9.2598078E-03    5  6.9989535E-01
                                   6  7.0008376E-01    7  7.0011711E-01

                   644030.437 -648060.24 -728843.23 .1123526E7 -987282.58 -.117418E7 2530.81173
Times of maxima :     .018162    .713986    .003364    .004554    .006397    .002821    .014261
             Random switching times for simulation number  233  :
                                   1  5.5060035E-02    2  5.3355470E-02    3  5.4487862E-02    4  9.5784612E-03    5  6.9907354E-01
                                   6  7.0052931E-01    7  7.0005941E-01

                   645658.405 -670991.08 -728843.23 .1123526E7 -987282.58 -.117418E7 2375.51745
Times of maxima :     .018116    .713706    .003364    .004554    .006397    .002821    .713971
             Random switching times for simulation number  234  :
                                   1  5.4836199E-02    2  5.3399763E-02    3  5.5620617E-02    4  1.1138486E-02    5  6.9984764E-01
                                   6  7.0064519E-01    7  7.0038262E-01

                   646383.362  -652274.5 -728843.23 .1123526E7 -987282.58 -.117418E7 2370.93788
Times of maxima :     .018278    .713738    .003364    .004554    .006397    .002821    .714035
             Random switching times for simulation number  235  :
                                   1  5.4199175E-02    2  5.4048887E-02    3  5.6254873E-02    4  9.0193490E-03    5  7.0105666E-01
                                   6  7.0067604E-01    7  6.9935462E-01

                   643955.237 -634074.69 -728843.23 .1123526E7 -987282.58 -.117418E7 2658.24534
Times of maxima :     .018169     .71384    .003364    .004554    .006397    .002821    .014125
             Random switching times for simulation number  236  :
                                   1  5.5368560E-02    2  5.3843476E-02    3  5.4800269E-02    4  9.4879632E-03    5  7.0080967E-01
                                   6  7.0119712E-01    7  7.0148200E-01

                   645012.059 -641128.49 -728843.23 .1123526E7 -987282.58 -.117418E7 2405.54693
Times of maxima :     .018122    .713964    .003364    .004554    .006397    .002821    .014406
             Random switching times for simulation number  237  :
                                   1  5.3844552E-02    2  5.5298084E-02    3  5.4960011E-02    4  1.1322984E-02    5  7.0068914E-01
                                   6  7.0173144E-01    7  6.9968505E-01

                    642279.15 -647029.06 -728843.23 .1123526E7 -987282.58 -.117418E7 2361.32299
Times of maxima :     .018329    .713754    .003364    .004554    .006397    .002821    .713689
             Random switching times for simulation number  238  :
                                   1  5.5447659E-02    2  5.4684569E-02    3  5.4873912E-02    4  1.0542733E-02    5  7.0041502E-01
                                   6  6.9949548E-01    7  7.0031756E-01

                   649817.375 -637644.95 -728843.23 .1123526E7 -987282.58 -.117418E7 2428.84834
Times of maxima :     .018124    .714024    .003364    .004554    .006397    .002821    .713796
             Random switching times for simulation number  239  :
                                   1  5.4662322E-02    2  5.4319321E-02    3  5.4263669E-02    4  9.7406445E-03    5  6.9939022E-01
                                   6  7.0154495E-01    7  7.0062601E-01

                   646906.458  -670533.5 -728843.23 .1123526E7 -987282.58 -.117418E7 2358.14063
Times of maxima :     .018116    .713708    .003364    .004554    .006397    .002821    .713667
             Random switching times for simulation number  240  :
                                   1  5.4503959E-02    2  5.5563668E-02    3  5.4407795E-02    4  1.1351572E-02    5  7.0084641E-01
                                   6  7.0041995E-01    7  7.0119746E-01

                   641492.894 -632990.98 -728843.23 .1123526E7 -987282.58 -.117418E7 2394.07706
Times of maxima :     .018336    .713753    .003364    .004554    .006397    .002821    .714009
             Random switching times for simulation number  241  :
                                   1  5.4654111E-02    2  5.6012688E-02    3  5.6249108E-02    4  1.0389444E-02    5  7.0016201E-01
                                   6  6.9930977E-01    7  6.9956159E-01

                    648796.23 -642634.68 -728843.23 .1123526E7 -987282.58 -.117418E7 2424.99534
Times of maxima :      .01811    .713982    .003364    .004554    .006397    .002821    .713781
             Random switching times for simulation number  242  :
                                   1  5.5540398E-02    2  5.3870732E-02    3  5.3039027E-02    4  9.7259471E-03    5  6.9945341E-01
                                   6  7.0101603E-01    7  7.0091305E-01

                   646798.622 -665415.53 -728843.23 .1123526E7 -987282.58 -.117418E7 2348.35589
Times of maxima :     .018114    .713846    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  243  :
                                   1  5.4111153E-02    2  5.5087693E-02    3  5.5312332E-02    4  9.3807092E-03    5  6.9931204E-01
                                   6  7.0035861E-01    7  6.9998422E-01

                   644374.544 -662256.65 -728843.23 .1123526E7 -987282.58 -.117418E7  2464.8504
Times of maxima :     .018138    .713702    .003364    .004554    .006397    .002821    .014337
             Random switching times for simulation number  244  :
                                   1  5.4459097E-02    2  5.6011165E-02    3  5.5695837E-02    4  8.2174577E-03    5  7.0030001E-01
                                   6  6.9958267E-01    7  6.9955881E-01

                    -662637.8 -640891.26 -728843.23 .1123526E7 -987282.58 -.117418E7 3013.46155
Times of maxima :     .008274    .714014    .003364    .004554    .006397    .002821    .013707
             Random switching times for simulation number  245  :
                                   1  5.3004505E-02    2  5.6005329E-02    3  5.3772982E-02    4  8.4491687E-03    5  6.9957770E-01
                                   6  7.0136306E-01    7  7.0073721E-01

                   -642009.67 -664182.79 -728843.23 .1123526E7 -987282.58 -.117418E7 2922.27811
Times of maxima :     .008482    .713961    .003364    .004554    .006397    .002821    .013794
             Random switching times for simulation number  246  :
                                   1  5.4152069E-02    2  5.3404041E-02    3  5.5285028E-02    4  1.0298488E-02    5  6.9892583E-01
                                   6  7.0130312E-01    7  7.0062554E-01

                   648277.892 -682175.85 -728843.23 .1123526E7 -987282.58 -.117418E7 2348.57533
Times of maxima :     .018134    .713958    .003364    .004554    .006397    .002821    .713651
             Random switching times for simulation number  247  :
                                   1  5.5449268E-02    2  5.4892196E-02    3  5.6166002E-02    4  1.0148434E-02    5  6.9888564E-01
                                   6  7.0076971E-01    7  7.0035648E-01

                   648108.428 -679175.48 -728843.23 .1123526E7 -987282.58 -.117418E7 2353.79413
Times of maxima :     .018157    .713737    .003364    .004554    .006397    .002821    .714008
             Random switching times for simulation number  248  :
                                   1  5.6694996E-02    2  5.5875602E-02    3  5.4704934E-02    4  8.8752829E-03    5  6.9983476E-01
                                   6  7.0152224E-01    7  7.0035219E-01

                   643824.863 -658779.67 -728843.23 .1123526E7 -987282.58 -.117418E7 2731.52011
Times of maxima :     .018158    .713954    .003364    .004554    .006397    .002821    .014012
             Random switching times for simulation number  249  :
                                   1  5.4202148E-02    2  5.5321761E-02    3  5.4653736E-02    4  8.8275906E-03    5  6.9964830E-01
                                   6  6.9950715E-01    7  7.0015757E-01

                   643717.146 -655805.28 -728843.23 .1123526E7 -987282.58 -.117418E7 2754.94494
Times of maxima :     .018153    .714033    .003364    .004554    .006397    .002821    .013973
             Random switching times for simulation number  250  :
                                   1  5.3972579E-02    2  5.2555804E-02    3  5.6622580E-02    4  9.6697298E-03    5  6.9948574E-01
                                   6  6.9930237E-01    7  6.9945896E-01

                   646363.934 -659695.59 -728843.23 .1123526E7 -987282.58 -.117418E7 2422.19963
Times of maxima :      .01811    .713995    .003364    .004554    .006397    .002821    .713739
             Random switching times for simulation number  251  :
                                   1  5.3205611E-02    2  5.5338762E-02    3  5.6580698E-02    4  9.3405247E-03    5  7.0012266E-01
                                   6  6.9976787E-01    7  7.0021340E-01

                    644212.49 -643855.14 -728843.23 .1123526E7 -987282.58 -.117418E7  2486.7866
Times of maxima :     .018147    .714031    .003364    .004554    .006397    .002821    .014311
             Random switching times for simulation number  252  :
                                   1  5.6073737E-02    2  5.4656054E-02    3  5.4437052E-02    4  1.0395562E-02    5  7.0029032E-01
                                   6  7.0030724E-01    7  6.9979893E-01

                   648839.935 -640788.01 -728843.23 .1123526E7 -987282.58 -.117418E7 2394.53366
Times of maxima :     .018109    .713713    .003364    .004554    .006397    .002821    .713923
             Random switching times for simulation number  253  :
                                   1  5.5478348E-02    2  5.5240232E-02    3  5.5610098E-02    4  9.3220990E-03    5  7.0158683E-01
                                   6  6.9984961E-01    7  7.0033376E-01

                    644156.26 -623270.69 -728843.23 .1123526E7 -987282.58 -.117418E7 2496.61625
Times of maxima :     .018151    .714101    .003364    .004554    .006397    .002821      .0143
             Random switching times for simulation number  254  :
                                   1  5.7044516E-02    2  5.6657983E-02    3  5.5112900E-02    4  1.1511229E-02    5  7.0033308E-01
                                   6  6.9847295E-01    7  7.0099321E-01

                    636966.47 -634870.82 -728843.23 .1123526E7 -987282.58 -.117418E7 2442.63625
Times of maxima :     .018279    .713988    .003364    .004554    .006397    .002821     .71368
             Random switching times for simulation number  255  :
                                   1  5.5510281E-02    2  5.5749425E-02    3  5.3927046E-02    4  1.0690590E-02    5  6.9988438E-01
                                   6  6.9966446E-01    7  7.0082249E-01

                   650220.515 -649971.69 -728843.23 .1123526E7 -987282.58 -.117418E7 2425.37059
Times of maxima :     .018155    .713984    .003364    .004554    .006397    .002821    .713819
             Random switching times for simulation number  256  :
                                   1  5.5901779E-02    2  5.6252956E-02    3  5.3748659E-02    4  9.1611627E-03    5  6.9991062E-01
                                   6  7.0172943E-01    7  7.0353135E-01

                   643972.775 -673804.75 -728843.23 .1123526E7 -987282.58 -.117418E7 2583.56077
Times of maxima :     .018168    .713689    .003364    .004554    .006397    .002821    .014212
             Random switching times for simulation number  257  :
                                   1  5.5275988E-02    2  5.3460557E-02    3  5.4886244E-02    4  1.0271912E-02    5  7.0108869E-01
                                   6  7.0076073E-01    7  6.9868853E-01

                   648203.967 -634979.75 -728843.23 .1123526E7 -987282.58 -.117418E7 2355.71861
Times of maxima :     .018148    .713942    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  258  :
                                   1  5.5231989E-02    2  5.5576132E-02    3  5.7558243E-02    4  9.3560350E-03    5  7.0094911E-01
                                   6  7.0135487E-01    7  6.9917876E-01

                   644271.081 -640444.96 -728843.23 .1123526E7 -987282.58 -.117418E7 2478.02741
Times of maxima :     .018143    .713999    .003364    .004554    .006397    .002821    .014322
             Random switching times for simulation number  259  :
                                   1  5.5335898E-02    2  5.4743039E-02    3  5.3872391E-02    4  9.1273462E-03    5  7.0260491E-01
                                   6  6.9935325E-01    7  7.0009956E-01

                   643963.414 -618035.19 -728843.23 .1123526E7 -987282.58 -.117418E7 2601.68231
Times of maxima :     .018169    .714115    .003364    .004554    .006397    .002821    .014181
             Random switching times for simulation number  260  :
                                   1  5.4899582E-02    2  5.5340512E-02    3  5.4896080E-02    4  9.9261208E-03    5  7.0005895E-01
                                   6  6.9815414E-01    7  7.0087168E-01

                    647812.26 -641006.71 -728843.23 .1123526E7 -987282.58 -.117418E7 2439.50232
Times of maxima :     .018143    .713959    .003364    .004554    .006397    .002821    .713806
             Random switching times for simulation number  261  :
                                   1  5.5712116E-02    2  5.5884638E-02    3  5.4373915E-02    4  9.0013116E-03    5  7.0012513E-01
                                   6  7.0195455E-01    7  7.0012766E-01

                   643951.744 -659285.31 -728843.23 .1123526E7 -987282.58 -.117418E7 2667.62306
Times of maxima :     .018169    .713945    .003364    .004554    .006397    .002821    .014112
             Random switching times for simulation number  262  :
                                   1  5.7250048E-02    2  5.5855359E-02    3  5.4227623E-02    4  1.1135989E-02    5  6.9977456E-01
                                   6  6.9949060E-01    7  6.9998090E-01

                   646437.824 -648459.09 -728843.23 .1123526E7 -987282.58 -.117418E7 2424.15368
Times of maxima :     .018277    .714053    .003364    .004554    .006397    .002821    .713777
             Random switching times for simulation number  263  :
                                   1  5.6200606E-02    2  5.5622483E-02    3  5.4269999E-02    4  1.0160339E-02    5  7.0044659E-01
                                   6  7.0088926E-01    7  6.9859753E-01

                   648114.136 -644444.05 -728843.23 .1123526E7 -987282.58 -.117418E7 2347.93517
Times of maxima :     .018158     .71392    .003364    .004554    .006397    .002821    .713922
             Random switching times for simulation number  264  :
                                   1  5.4200674E-02    2  5.3835270E-02    3  5.4175419E-02    4  8.9930504E-03    5  7.0231554E-01
                                   6  6.9959379E-01    7  7.0048572E-01

                    643949.43 -618956.72 -728843.23 .1123526E7 -987282.58 -.117418E7 2671.77373
Times of maxima :     .018168    .714125    .003364    .004554    .006397    .002821    .014106
             Random switching times for simulation number  265  :
                                   1  5.5763610E-02    2  5.4812050E-02    3  5.4007870E-02    4  1.0187158E-02    5  6.9970288E-01
                                   6  7.0161417E-01    7  7.0074144E-01

                   648125.378 -664150.75 -728843.23 .1123526E7 -987282.58 -.117418E7 2359.98859
Times of maxima :     .018158    .713713    .003364    .004554    .006397    .002821    .713686
             Random switching times for simulation number  266  :
                                   1  5.5186564E-02    2  5.4391500E-02    3  5.4485704E-02    4  9.3229010E-03    5  6.9998376E-01
                                   6  7.0113402E-01    7  7.0123312E-01

                    644156.26 -654416.93 -728843.23 .1123526E7 -987282.58 -.117418E7 2496.61625
Times of maxima :     .018151    .713946    .003364    .004554    .006397    .002821      .0143
             Random switching times for simulation number  267  :
                                   1  5.5635528E-02    2  5.6236918E-02    3  5.5230852E-02    4  9.1360905E-03    5  6.9877402E-01
                                   6  7.0013242E-01    7  6.9989262E-01

                   643965.551 -677865.86 -728843.23 .1123526E7 -987282.58 -.117418E7 2596.90916
Times of maxima :     .018169    .713998    .003364    .004554    .006397    .002821    .014189
             Random switching times for simulation number  268  :
                                   1  5.4376990E-02    2  5.5888525E-02    3  5.4966482E-02    4  1.0102686E-02    5  7.0034119E-01
                                   6  6.9892446E-01    7  7.0093295E-01

                   648076.701 -638481.29 -728843.23 .1123526E7 -987282.58 -.117418E7 2438.52867
Times of maxima :     .018155    .714069    .003364    .004554    .006397    .002821    .713818
             Random switching times for simulation number  269  :
                                   1  5.6292598E-02    2  5.6036454E-02    3  5.2704210E-02    4  1.1029842E-02    5  6.9936071E-01
                                   6  7.0013148E-01    7  7.0114785E-01

                   648105.781 -661761.28 -728843.23 .1123526E7 -987282.58 -.117418E7 2407.06273
Times of maxima :     .018247    .713956    .003364    .004554    .006397    .002821    .713919
             Random switching times for simulation number  270  :
                                   1  5.4177580E-02    2  5.5098812E-02    3  5.4304041E-02    4  9.5610158E-03    5  6.9905541E-01
                                   6  7.0016104E-01    7  7.0044991E-01

                   645533.403 -668972.79 -728843.23 .1123526E7 -987282.58 -.117418E7 2401.91384
Times of maxima :     .018117    .713979    .003364    .004554    .006397    .002821    .713881
             Random switching times for simulation number  271  :
                                   1  5.6215481E-02    2  5.4189986E-02    3  5.4444106E-02    4  1.0583545E-02    5  6.9998070E-01
                                   6  6.9953369E-01    7  7.0086459E-01

                   649995.972 -647521.64 -728843.23 .1123526E7 -987282.58 -.117418E7 2427.99031
Times of maxima :     .018133    .713979    .003364    .004554    .006397    .002821    .713801
             Random switching times for simulation number  272  :
                                   1  5.6501060E-02    2  5.4993443E-02    3  5.4440015E-02    4  9.5775142E-03    5  6.9952158E-01
                                   6  7.0038985E-01    7  7.0094000E-01

                   645650.984 -657847.81 -728843.23 .1123526E7 -987282.58 -.117418E7  2396.0071
Times of maxima :     .018116      .7137    .003364    .004554    .006397    .002821    .713922
             Random switching times for simulation number  273  :
                                   1  5.4776243E-02    2  5.4891508E-02    3  5.2459964E-02    4  9.2824063E-03    5  6.9976218E-01
                                   6  7.0117249E-01    7  7.0073803E-01

                   644064.914 -658804.64 -728843.23 .1123526E7 -987282.58 -.117418E7 2518.36563
Times of maxima :     .018158    .713947    .003364    .004554    .006397    .002821    .014275
             Random switching times for simulation number  274  :
                                   1  5.5451485E-02    2  5.5298170E-02    3  5.5659933E-02    4  1.0212631E-02    5  7.0170786E-01
                                   6  6.9925884E-01    7  6.9916817E-01

                   648139.252 -622351.43 -728843.23 .1123526E7 -987282.58 -.117418E7 2424.97306
Times of maxima :     .018156    .714058    .003364    .004554    .006397    .002821    .713803
             Random switching times for simulation number  275  :
                                   1  5.5406489E-02    2  5.4554377E-02    3  5.4686330E-02    4  1.0325474E-02    5  6.9988097E-01
                                   6  6.9839401E-01    7  7.0115098E-01

                   648395.548 -648827.11 -728843.23 .1123526E7 -987282.58 -.117418E7 2436.65356
Times of maxima :     .018126     .71396    .003364    .004554    .006397    .002821    .713687
             Random switching times for simulation number  276  :
                                   1  5.4896608E-02    2  5.7052210E-02    3  5.7294242E-02    4  8.6258953E-03    5  7.0178360E-01
                                   6  6.9953277E-01    7  6.9888566E-01

                   642867.099 -623309.68 -728843.23 .1123526E7 -987282.58 -.117418E7 2847.25092
Times of maxima :     .018133    .714028    .003364    .004554    .006397    .002821    .013828
             Random switching times for simulation number  277  :
                                   1  5.5304542E-02    2  5.5157221E-02    3  5.5645561E-02    4  1.1119026E-02    5  6.9827216E-01
                                   6  7.0104553E-01    7  6.9977155E-01

                    646721.48 -698656.62 -728843.23 .1123526E7 -987282.58 -.117418E7 2327.19141
Times of maxima :     .018273    .713728    .003364    .004554    .006397    .002821    .713629
             Random switching times for simulation number  278  :
                                   1  5.3920260E-02    2  5.3552869E-02    3  5.6378107E-02    4  1.0870078E-02    5  6.9999588E-01
                                   6  7.0022320E-01    7  7.0018836E-01

                   649717.547   -645086. -728843.23 .1123526E7 -987282.58 -.117418E7 2401.85962
Times of maxima :     .018202    .713984    .003364    .004554    .006397    .002821    .713921
             Random switching times for simulation number  279  :
                                   1  5.3140543E-02    2  5.4761007E-02    3  5.4937066E-02    4  8.2152056E-03    5  7.0183067E-01
                                   6  7.0136623E-01    7  6.9898484E-01

                   -662768.72 -632928.39 -728843.23 .1123526E7 -987282.58 -.117418E7 3014.18895
Times of maxima :     .008272    .714029    .003364    .004554    .006397    .002821    .013706
             Random switching times for simulation number  280  :
                                   1  5.4091055E-02    2  5.4039265E-02    3  5.4005585E-02    4  8.9628387E-03    5  7.0028059E-01
                                   6  6.9815712E-01    7  7.0079185E-01

                   643934.276 -635815.12 -728843.23 .1123526E7 -987282.58 -.117418E7 2687.74529
Times of maxima :     .018166    .713961    .003364    .004554    .006397    .002821    .014082
             Random switching times for simulation number  281  :
                                   1  5.3951990E-02    2  5.3992297E-02    3  5.4998504E-02    4  8.9736481E-03    5  6.9971721E-01
                                   6  7.0038720E-01    7  6.9900069E-01

                   643940.911 -653106.61 -728843.23 .1123526E7 -987282.58 -.117418E7 2682.09916
Times of maxima :     .018167    .713707    .003364    .004554    .006397    .002821     .01409
             Random switching times for simulation number  282  :
                                   1  5.5602352E-02    2  5.5812980E-02    3  5.4892076E-02    4  1.0184806E-02    5  7.0027725E-01
                                   6  6.9981102E-01    7  6.9934270E-01

                   648124.084 -641430.07 -728843.23 .1123526E7 -987282.58 -.117418E7 2416.68275
Times of maxima :     .018158    .714034    .003364    .004554    .006397    .002821    .713857
             Random switching times for simulation number  283  :
                                   1  5.3524538E-02    2  5.5105627E-02    3  5.4663167E-02    4  9.3189233E-03    5  7.0011045E-01
                                   6  7.0029556E-01    7  7.0087467E-01

                   644145.103 -644066.65 -728843.23 .1123526E7 -987282.58 -.117418E7 2498.79696
Times of maxima :     .018152    .713702    .003364    .004554    .006397    .002821    .014298
             Random switching times for simulation number  284  :
                                   1  5.5340206E-02    2  5.5008253E-02    3  5.5162595E-02    4  8.7264816E-03    5  7.0118319E-01
                                   6  7.0192244E-01    7  6.9939901E-01

                   643366.687 -644841.56 -728843.23 .1123526E7 -987282.58 -.117418E7 2802.38228
Times of maxima :     .018143    .713948    .003364    .004554    .006397    .002821    .013895
             Random switching times for simulation number  285  :
                                   1  5.6129429E-02    2  5.4511351E-02    3  5.2887201E-02    4  1.0931035E-02    5  6.9885933E-01
                                   6  6.9907853E-01    7  6.9954236E-01

                   649224.532 -677978.17 -728843.23 .1123526E7 -987282.58 -.117418E7 2419.90116
Times of maxima :     .018223    .714111    .003364    .004554    .006397    .002821    .713745
             Random switching times for simulation number  286  :
                                   1  5.4406686E-02    2  5.4484646E-02    3  5.5618422E-02    4  7.1078610E-03    5  6.9942466E-01
                                   6  7.0005727E-01    7  7.0088784E-01

                   -697196.51  -660299.3 -728843.23 .1123526E7 -987282.58 -.117418E7 3304.65273
Times of maxima :     .007704    .713973    .003364    .004554    .006397    .002821     .01349
             Random switching times for simulation number  287  :
                                   1  5.2360769E-02    2  5.4467441E-02    3  5.5729709E-02    4  9.3606291E-03    5  7.0073724E-01
                                   6  7.0022498E-01    7  6.9951092E-01

                   644287.023 -632940.27 -728843.23 .1123526E7 -987282.58 -.117418E7 2475.83451
Times of maxima :     .018142    .713733    .003364    .004554    .006397    .002821    .014324
             Random switching times for simulation number  288  :
                                   1  5.6564224E-02    2  5.4743002E-02    3  5.3839541E-02    4  8.2806733E-03    5  7.0254165E-01
                                   6  7.0007582E-01    7  7.0150055E-01

                   -658256.04 -617574.46 -728843.23 .1123526E7 -987282.58 -.117418E7 2989.93469
Times of maxima :     .008332    .714155    .003364    .004554    .006397    .002821    .013738
             Random switching times for simulation number  289  :
                                   1  5.5608492E-02    2  5.5048603E-02    3  5.5788740E-02    4  9.3401058E-03    5  6.9939723E-01
                                   6  7.0013915E-01    7  7.0033930E-01

                    644212.49 -659881.38 -728843.23 .1123526E7 -987282.58 -.117418E7  2486.7866
Times of maxima :     .018147    .713964    .003364    .004554    .006397    .002821    .014311
             Random switching times for simulation number  290  :
                                   1  5.7507204E-02    2  5.4328888E-02    3  5.5858351E-02    4  9.4172607E-03    5  6.9922443E-01
                                   6  7.0040496E-01    7  7.0028709E-01

                   644568.354 -660621.78 -728843.23 .1123526E7 -987282.58 -.117418E7 2444.44595
Times of maxima :      .01813    .713708    .003364    .004554    .006397    .002821    .014361
             Random switching times for simulation number  291  :
                                   1  5.3312541E-02    2  5.6264748E-02    3  5.4013954E-02    4  9.3973334E-03    5  7.0213569E-01
                                   6  6.9949081E-01    7  6.9994156E-01

                   644458.809 -620393.45 -728843.23 .1123526E7 -987282.58 -.117418E7 2455.48887
Times of maxima :     .018134    .714067    .003364    .004554    .006397    .002821    .014348
             Random switching times for simulation number  292  :
                                   1  5.5372291E-02    2  5.3789106E-02    3  5.4493726E-02    4  9.0616729E-03    5  6.9906473E-01
                                   6  6.9986095E-01    7  6.9896394E-01

                   643959.154 -670492.93 -728843.23 .1123526E7 -987282.58 -.117418E7  2636.2907
Times of maxima :      .01817    .714009    .003364    .004554    .006397    .002821    .014134
             Random switching times for simulation number  293  :
                                   1  5.4488465E-02    2  5.6426307E-02    3  5.5464015E-02    4  9.6763841E-03    5  6.9882781E-01
                                   6  6.9969940E-01    7  6.9925266E-01

                   646419.865 -678400.46 -728843.23 .1123526E7 -987282.58 -.117418E7 2411.40209
Times of maxima :     .018111    .713987    .003364    .004554    .006397    .002821    .713781
             Random switching times for simulation number  294  :
                                   1  5.4908667E-02    2  5.4416275E-02    3  5.4514788E-02    4  8.6830748E-03    5  6.9864284E-01
                                   6  7.0046797E-01    7  6.9862769E-01

                   643171.143 -683576.56 -728843.23 .1123526E7 -987282.58 -.117418E7 2821.79153
Times of maxima :     .018139    .713695    .003364    .004554    .006397    .002821    .013864
             Random switching times for simulation number  295  :
                                   1  5.5582039E-02    2  5.5000287E-02    3  5.4827331E-02    4  1.1120359E-02    5  7.0040328E-01
                                   6  7.0130275E-01    7  6.9943550E-01

                   646704.103 -647327.36 -728843.23 .1123526E7 -987282.58 -.117418E7 2353.98387
Times of maxima :     .018273    .713976    .003364    .004554    .006397    .002821    .713647
             Random switching times for simulation number  296  :
                                   1  5.5801796E-02    2  5.4258744E-02    3  5.4176209E-02    4  1.0357663E-02    5  6.9853327E-01
                                   6  6.9869586E-01    7  6.9958808E-01

                   648577.186 -690166.28 -728843.23 .1123526E7 -987282.58 -.117418E7 2421.32591
Times of maxima :     .018117    .713985    .003364    .004554    .006397    .002821     .71366
             Random switching times for simulation number  297  :
                                   1  5.6055230E-02    2  5.4163897E-02    3  5.4929744E-02    4  9.5205641E-03    5  7.0046628E-01
                                   6  6.9931070E-01    7  6.9985771E-01

                   645240.042 -636519.07 -728843.23 .1123526E7 -987282.58 -.117418E7 2427.22713
Times of maxima :      .01812    .713993    .003364    .004554    .006397    .002821    .713788
             Random switching times for simulation number  298  :
                                   1  5.4402657E-02    2  5.4726493E-02    3  5.5809066E-02    4  1.1302849E-02    5  6.9999931E-01
                                   6  6.9999918E-01    7  7.0135056E-01

                   642799.267 -647055.83 -728843.23 .1123526E7 -987282.58 -.117418E7 2413.86697
Times of maxima :     .018323    .714055    .003364    .004554    .006397    .002821    .713883
             Random switching times for simulation number  299  :
                                   1  5.4359107E-02    2  5.5309833E-02    3  5.5354775E-02    4  9.7516764E-03    5  7.0067447E-01
                                   6  7.0174165E-01    7  7.0054964E-01

                   646982.579 -646728.33 -728843.23 .1123526E7 -987282.58 -.117418E7 2367.91854
Times of maxima :     .018117    .713747    .003364    .004554    .006397    .002821    .713699
             Random switching times for simulation number  300  :
                                   1  5.6212631E-02    2  5.5400460E-02    3  5.4330646E-02    4  9.8967378E-03    5  7.0009595E-01
                                   6  7.0031249E-01    7  6.9985806E-01

                   647720.937 -644100.03 -728843.23 .1123526E7 -987282.58 -.117418E7 2394.27439
Times of maxima :     .018139    .713707    .003364    .004554    .006397    .002821    .713923

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.0444871000000000E+09

Statistical output of  node  voltage   0.4287E+06 |              X0003AX0003BX0003C

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003A".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      6.21558022E+05             0             0          100.000000
        30           1.5000000      6.42991058E+05            24            24           92.000000
        31           1.5500000      6.64424093E+05           259           283            5.666667
        32           1.6000000      6.85857128E+05             7           290            3.333333
        33           1.6500000      7.07290163E+05             8           298             .666667
        34           1.7000000      7.28723199E+05             1           299             .333333
        35           1.7500000      7.50156234E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52600000E+00     1.51365083E+00
                             Variance = 7.34782609E-04     7.13994681E-04
                   Standard deviation = 2.71068738E-02     2.67206789E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003B".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      6.00124987E+05             0             0          100.000000
        29           1.4500000      6.21558022E+05            11            11           96.333333
        30           1.5000000      6.42991058E+05            93           104           65.333333
        31           1.5500000      6.64424093E+05           122           226           24.666667
        32           1.6000000      6.85857128E+05            52           278            7.333333
        33           1.6500000      7.07290163E+05            16           294            2.000000
        34           1.7000000      7.28723199E+05             1           295            1.666667
        35           1.7500000      7.50156234E+05             0           295            1.666667
        36           1.8000000      7.71589269E+05             0           295            1.666667
        37           1.8500000      7.93022304E+05             0           295            1.666667
        38           1.9000000      8.14455340E+05             0           295            1.666667
        39           1.9500000      8.35888375E+05             0           295            1.666667
        40           2.0000000      8.57321410E+05             0           295            1.666667
        41           2.0500000      8.78754445E+05             3           298             .666667
        42           2.1000000      9.00187481E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52900000E+00     1.52938990E+00
                             Variance = 6.70635452E-03     6.34733993E-03
                   Standard deviation = 8.18923349E-02     7.96701947E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
3 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        34           1.7000000      7.28723199E+05             0             0          100.000000
        35           1.7500000      7.50156234E+05           295           295            1.666667
        36           1.8000000      7.71589269E+05             0           295            1.666667
        37           1.8500000      7.93022304E+05             0           295            1.666667
        38           1.9000000      8.14455340E+05             0           295            1.666667
        39           1.9500000      8.35888375E+05             0           295            1.666667
        40           2.0000000      8.57321410E+05             0           295            1.666667
        41           2.0500000      8.78754445E+05             3           298             .666667
        42           2.1000000      9.00187481E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.73033333E+00     1.70587326E+00
                             Variance = 1.69386845E-03     1.81436808E-03
                   Standard deviation = 4.11566331E-02     4.25953998E-02

Statistical output of branch voltage   0.4287E+06 |-1            X0003BX0003CX0003AX0003BX0003CX0003A

4 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "X0003A"  to  "X0003B".   Base voltage  for per unit output = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        46           2.3000000      9.85919622E+05             0             0          100.000000
        47           2.3500000      1.00735266E+06           291           291            3.000000
        48           2.4000000      1.02878569E+06             0           291            3.000000
        49           2.4500000      1.05021873E+06             0           291            3.000000
        50           2.5000000      1.07165176E+06             0           291            3.000000
        51           2.5500000      1.09308480E+06             1           292            2.666667
        52           2.6000000      1.11451783E+06             2           294            2.000000
        53           2.6500000      1.13595087E+06             5           299             .333333
        54           2.7000000      1.15738390E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.33350000E+00     2.31244699E+00
                             Variance = 2.39406355E-03     2.84861177E-03
                   Standard deviation = 4.89291687E-02     5.33723878E-02

5 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
5 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        54           2.7000000      1.15738390E+06             0             0          100.000000
        55           2.7500000      1.17881694E+06           300           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.72500000E+00     2.73917124E+00
                             Variance = 1.52089415E-15     0.00000000E+00
                   Standard deviation = 3.89986429E-08     0.00000000E+00

Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"            Switch  "X0001C"  to  "X0002C"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    |*A                                       B*                                        |*C
    |A*                                       | X                                       | X
    |   X                                     | B *                                     |   *  C
    |       X                                 |       X                                 |     C *
    |      A    *                             |           *B                            |       C   *
    |                 * A                     |                 *    B                  |                 *  C
    |                       *     A           |                       X                 |                       *    C
    |                      A    *             |                           *   B         |                    C      *
    |  5.5000E-02                 *     A     |  5.5000E-02              B  *           |  5.5000E-02                 *     C
    |                           *      A      |                         B *             |                         C *
    |                  A    *                 |                       * B               |                       *     C
    |               A *                       |                B*                       |            C    *
    |         A *                             |          B*                             |        C  *
    |       * A                               |       X                                 |       *  C
    |  A*                                     |   X                                     | C *
    | *A                                      | X                                       | X
    |X                                        |X                                        |*C
    X                                         *B                                        X
    X                                         X                                         X
    X                                         X                                         *C
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

        Switch  "X0003C"  to  "XX0009"            Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         * C
    |X                                        |X                                        |*C
    | *A                                      | X                                       | X
    |  A*                                     |  B*                                     |   X
    |      A*                                 |    B  *                                 |     C *
    |         A *                             |           *  B                          |          C*
    |                 * A                     |                B*                       |                 X
    |                       *     A           |                       *    B            |                       X
    |                           *    A        |                           *B            |                           * C
    |  1.0000E-02                 *A          |  7.0000E-01                 *   B       |  7.0000E-01                C*
    |                           *   A         |                           *  B          |                           *  C
    |                A      *                 |                   B   *                 |                    C  *
    |                 * A                     |            B    *                       |                 X
    |           X                             |         B *                             |           * C
    |     A *                                 |     B *                                 |       X
    A   *                                     |   *  B                                  |   *C
    A *                                       | X                                       C *
    A*                                        |*B                                       |*C
    *A                                        *B                                        X
    X                                         X                                         X
    X                                         *B                                        X
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

   Switch  "X0001C"  to  "X0002C"
     1.32420000E+00   switchings per column
              Columns
          5   10   15   20   25   30
     +----+----+----+----+----+----+
    X
    X
    *A
    X
    |X
    |A*
    | A *
    |       X
    |           *    A
    |          A      *
    |                       *    A
    |                         A *
    |  7.0000E-01                A*
    |                          A*
    |                       X
    |                 *  A
    |           *       A
    |    A  *
    |   X
    A *
    A*
    *A
    X
    *A
    X
   Time (scale = 3.33333333E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.79983461E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.61125218E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.22920778E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.70941508E-02
 .... Questionable Kolmogorov-Smirnov test result = 7.08509700E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.61921384E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.92096056E-01

Actual List Sizes for the preceding solution follow.       11-Nov-18  11.00.00
   Size  1-10:    27    26    38     3   138    13    42  5298     0     0
   Size 11-20:     0     7 -9999 -9999 -9999     0     0     0    23  3252
   Size 21-30:    36   180 14781     0 -9999     9 -9999 -9999 -9999     0
Seconds for overlays  1-5  :     0.000     0.000     0.000  -- (CP: Wait; Real)
Seconds for overlays  6-11 :     0.000     0.000     0.000
Seconds for overlays 12-15 :     0.000     0.000     0.000
Seconds for time-step loop :     0.000     0.000     0.000
Seconds after DELTAT-loop  :     0.000     0.000     0.000
                               ---------------------------
                   Totals  :     0.000     0.000     0.000

