   ---   55   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  F77 GNU Linux or DOS.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 11-Nov-18  11.00.00    Name of disk plot file, if any, is
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is
Total size of LABCOM tables = 16446853 INTEGER words.  31 VARDIM  List Sizes follow:  6002  10K  192K  900  420K  1200  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  600  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   KOMPAR > 0.                       |C data:Caso0_ReEnergizacao_OTIMIZADA_SemControle.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   KOMPAR > 0.                       |C $DUMMY, XYZ000
Misc. data.     1.000E-06   1.000E+00   0.000E+00 |   1.E-6      1.
Misc. data.  500  1  0  0  1  0  0  1  300  0     |     500       1       0       0       1       0       0       1     300
Statistics data.      1    1    0    0    1    0  |       1       1       0       0       1      -1                               0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001AX0007A                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001BX0007B                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001CX0007C                5.   75.                                         0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007AX0001A              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007BX0001B              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007CX0001C              200.                                               0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003BXX0008            1.32071401.3                                         0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003AXX0008            1.32071401.3                                         0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003CXX0008            1.32071401.3                                         0
Series R-L-C.   3.900E-01  4.138E-01  0.000E+00   |  XX0008                     .39 413.8                                         0
Series R-L-C.   3.000E+01  0.000E+00  0.000E+00   |  XX0009                     30.                                               0
Series R-L-C.   1.000E+02  0.000E+00  0.000E+00   |  X0002AX0010A              100.                                               0
Series R-L-C.   1.000E+02  0.000E+00  0.000E+00   |  X0002BX0010B              100.                                               0
Series R-L-C.   1.000E+02  0.000E+00  0.000E+00   |  X0002CX0010C              100.                                               0
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\EXT1.pch
J. Marti line, mode  1   parameters begin.        |-1X0010AX0005C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0010BX0005A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0010CX0005B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\OTIM2.pch
J. Marti line, mode  1   parameters begin.        |-1X0004AX0006C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0004BX0006A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0004CX0006B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\OTIM3.pch
J. Marti line, mode  1   parameters begin.        |-1X0005AX0004C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0005BX0004A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0005CX0004B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\EXT4.pch
J. Marti line, mode  1   parameters begin.        |-1X0006AX0003A                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0006BX0003B                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0006CX0003C                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Blank card ending branches.  IBR, NTOT = 26  27   |BLANK BRANCH
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001BX0002B      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001AX0002A      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001CX0002C      .055      .001               3333.STATISTICS               0
Switch.   1.00E-02  1.00E-03  0.00E+00  0.00E+00  |  X0003CXX0009       .01      .001                    STATISTICS               1
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001BX0002B        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001AX0002A        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001CX0002C        .7      .001                    STATISTICS               0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002AX0010A                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002BX0010B                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002CX0010C                .698                                             0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002AX0010A       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002BX0010B       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002CX0010C       .71                                                       0
Blank card ending switches.   KSWTCH = 13.        |BLANK SWITCH
Source.   4.29E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  428660.705       60.                                     -1.      100.
Source.   4.29E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  428660.705       60.     -120.                           -1.      100.
Source.   4.29E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  428660.705       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

     Total network loss  P-loss  by summing injections =   1.090271314090E+08

Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  7   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  6     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   1     output variables are branch currents (flowing from the upper node to the lower node);
   Step      Time      X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
                                                        X0003C     X0003B     X0003A     XX0009
 ***      Phasor I(0) =  6.2149258E+02                     Switch  "X0001B"  to  "X0002B"  closed in the steady-state.
 ***      Phasor I(0) =  1.7070730E+02                     Switch  "X0001A"  to  "X0002A"  closed in the steady-state.
 ***      Phasor I(0) = -7.9568127E+02                     Switch  "X0001C"  to  "X0002C"  closed in the steady-state.
 ***                    Switch  "X0002A"  to  "X0010A"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002B"  to  "X0010B"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002C"  to  "X0010C"  closed  after  0.00000000E+00  sec.
      0       0.0  435146.843 -295649.49  -132942.4 -162707.09 730796.334 -568089.25        0.0
    500     .5E-3  442795.553 -228301.75 -208820.33 -19481.423 671097.306 -651615.88        0.0
   1000     .1E-2   436982.01 -153516.29 -277045.06 123528.768 590498.302 -714027.07        0.0
   1500     .0015  415348.523 -72841.813 -335522.52 262680.708 488190.336 -750871.04        0.0
   2000      .002  383237.825 79981.0706 -479987.29 559968.364 303256.754 -863225.12        0.0
   2500     .0025  322500.401   199326.6 -516099.89 715426.492 123173.801 -838600.29        0.0
   3000      .003  242798.627 292444.684 -528126.91 820571.598 -49646.057 -770925.54        0.0
   3500     .0035  150057.946  366487.06 -511075.47 877562.532 -216429.11 -661133.42        0.0
   4000      .004   53652.422 428644.403 -469213.84 897858.244 -374991.98 -522866.26        0.0
   4500     .0045  -42648.894 473556.927 -414467.94 888024.866 -516205.82 -371819.05        0.0
   5000      .005  -140484.75 499172.083  -346714.8 845886.878 -639656.83 -206230.05        0.0
   5500     .0055  -239298.91 487493.311  -242365.7 729859.015 -726792.23 -3066.7896        0.0
   6000      .006  -317618.46 451093.009 -127055.88 578148.886 -768711.47 190562.584        0.0
   6500     .0065  -377440.66 405705.914 -22023.683 427729.597 -783146.57 355416.974        0.0
   7000      .007  -421044.09  353620.04 69457.4965 284162.544 -774664.13 490501.583        0.0
   7500     .0075  -446695.44 295906.672 146379.267 149527.405 -742602.11 593074.706        0.0
   8000      .008  -456481.37 230991.254 214096.105 16895.1492 -687472.62 670577.471        0.0
   8500     .0085  -452057.01 159909.662 274317.357  -114407.7 -611966.67 726374.363        0.0
   9000      .009  -427684.39 88296.7265 320609.253 -232312.53 -515981.11 748293.638        0.0
   9500     .0095   -389833.8 23201.3147 348795.945 -325594.63 -413035.12 738629.748        0.0
  10000       .01  -344034.72 -40129.742 367397.878 -407527.62 -303904.98 711432.599        0.0
 ***                                                             Close switch  "X0003C"  to  "XX0009"  after  1.00010000E-02  sec.
  10500     .0105  -404324.49 -217454.05 39106.9616 -256561.01 -186870.44 443431.454 1303.56539
  11000      .011  -347390.08 -288621.23 41769.7118 -330390.94 -58768.846 389159.789 1392.32373
  11500     .0115  -279537.22 -357296.87 44136.4142 -401433.28 77759.6475 323673.635 1471.21381
  12000      .012  -210745.36 -427819.94 47746.1836 -475566.12 217074.576 258491.546 1591.53945
  12500     .0125  -128431.98 -472987.18 48880.0904 -521867.27   344555.2 177312.075 1629.33635
  13000      .013   -27250.78  -504786.4 47394.7849 -552181.18 477535.618  74645.565 1579.82616
  13500     .0135  32114.1871 -529972.27 45191.4674 -575163.73 562086.455 13077.2803 1506.38225
  14000      .014  38934.3486 -624766.72 54592.1235 -679358.84 663701.067 15657.7749 1819.73745
  14500     .0145  169365.669 -580742.45 64563.1509 -645305.61 750108.124 -104802.52 2152.10503
  15000      .015   296888.67 -496020.53 69901.5364 -565922.06 792909.199 -226987.13 2330.05121
  15500     .0155  390826.116 -407211.89 67019.2721 -474231.16 798038.003 -323806.84 2233.97574
  16000      .016  466018.105 -313069.82 59812.5252 -372882.35  779087.93 -406205.58 1993.75084
  16500     .0165  527673.115 -205070.69 50307.8241 -255378.52 732743.809 -477365.29 1676.92747
  17000      .017   576392.39  -83434.47 37622.5856 -121057.06 659826.861  -538769.8 1254.08619
  17500     .0175    605596.5 43266.3426 22073.6979 21192.6446 562330.158  -583522.8 735.789932
  18000      .018  598205.111  166888.35 9939.62884 156948.721 431316.761 -588265.48 331.320961
  18500     .0185  566834.772 282464.036 3851.79667 278612.239 284370.736 -562982.98 128.393222
  19000      .019   511781.62  376412.68 -2802.1036 379214.784  135368.94 -514583.72 -93.403453
  19500     .0195  439166.735 453282.854 -10827.742 464110.596 -14116.119 -449994.48 -360.92474
  20000       .02  348686.849 511659.764 -19587.535 531247.299 -162972.92 -368274.38 -652.91784
  20500     .0205  245643.322 550468.621  -28310.93 578779.551  -304825.3 -273954.25 -943.69765
  21000      .021  135893.598 570800.009 -36913.812  607713.82 -434906.41 -172807.41 -1230.4604
  21500     .0215  20270.4277 567045.886 -45250.742 612296.628 -546775.46  -65521.17 -1508.3581
  22000      .022  -101452.78 534483.339 -51388.769 585872.109 -635936.12 50064.0066  -1712.959
  22500     .0225  -214938.83 487121.297 -54145.061 541266.357 -702060.13  160793.77 -1804.8354
  23000      .023  -311368.45 434999.962  -53473.68 488473.643 -746368.41 257894.767  -1782.456
  23500     .0235  -390949.91 376158.861 -50334.528  426493.39 -767108.77 340615.378 -1677.8176
  24000      .024  -454994.91 307444.236 -45435.446 352879.682 -762439.14 409559.461 -1514.5149
  24500     .0245  -502689.12 228776.944 -39088.203 267865.146 -731466.06 463600.918 -1302.9401
  25000      .025  -531734.04 143278.822 -31734.088 175012.909 -675012.86 499999.953 -1057.8029
  25500     .0255  -542222.23 53715.1278 -23925.518 77640.6462 -595937.36  518296.71 -797.51728
  26000      .026  -536130.15 -38944.124 -15457.614  -23486.51 -497186.03 520672.535  -515.2538
  26500     .0265  -514332.07 -133605.32 -5764.0152  -127841.3 -380726.75 508568.055 -192.13384
  27000      .027  -477726.94 -228577.93 4982.50836 -233560.43 -249149.01 482709.446 166.083612
  27500     .0275  -426707.02 -319965.84 16093.0841 -336058.92 -106741.18 442800.102 536.436137
  28000      .028  -361953.47  -402996.3 26884.6824 -429880.99 41042.8308 388838.155 896.156079
  28500     .0285  -284820.35 -473125.58 36829.1262 -509954.71 188305.231 321649.476 1227.63754
  29000      .029  -196791.08  -526489.9 45427.5001  -571917.4 329698.822 242218.578    1514.25
  29500     .0295  -100543.83 -560733.18 52180.8274   -612914. 460189.342 152724.662 1739.36091
  30000       .03  -61.509434 -574754.65 56844.9762 -631599.62 574693.136 56906.4856 1894.83254
  30500     .0305  101334.774 -567101.95 59463.1903 -626565.14 668436.719 -41871.584 1982.10634
  31000      .031  201171.845 -536317.99 60195.0124   -596513. 737489.833 -140976.83 2006.50041
  31500     .0315  296436.247 -482662.56 59146.6094 -541809.17 779098.812 -237289.64 1971.55365
  32000      .032  383239.176 -408682.35 56348.3531  -465030.7 791921.527 -326890.82 1878.27844
  32500     .0325  457544.558  -318332.8 51838.4195 -370171.22 775877.357 -405706.14 1727.94732
  33000      .033  516002.918 -215911.61  45678.046 -261589.66 731914.531 -470324.87 1522.60153
  33500     .0335  556076.147 -105866.28 37943.4887 -143809.77 661942.426 -518132.66 1264.78296
  34000      .034  575835.755 7039.71399 28822.1863 -21782.472 568796.041 -547013.57 960.739543
  34500     .0345  574008.082 117903.186   18676.28 99226.9055 456104.896  -555331.8 622.542667
  35000      .035  550207.512 222073.314 7960.33497 214112.979 328134.198 -542247.18 265.344499
  35500     .0355   505211.98 315665.264 -2885.8929 318551.156 189546.717 -508097.87 -96.196429
  36000      .036  440958.427 395806.318 -13466.468 409272.786 45152.1088 -454424.89 -448.88226
  36500     .0365  360313.188 460521.585 -23415.181 483936.767  -100208.4 -383728.37 -780.50604
  37000      .037  266816.274   508533.1 -32401.615 540934.714 -241716.83 -299217.89 -1080.0538
  37500     .0375  164337.791  539028.92 -40155.141 579184.062 -374691.13 -204492.93 -1338.5047
  38000      .038  56812.0173 551523.502 -46457.848  597981.35 -494711.48 -103269.87 -1548.5949
  38500     .0385    -51782.2 545953.478 -51115.715 597069.193 -597735.68  666.48458 -1703.8572
  39000      .039  -157427.66  522804.34 -53948.559 576752.899   -680232. 103479.104 -1798.2853
  39500     .0395   -256268.9 483021.016 -54811.826 537832.842 -739289.91 201457.071 -1827.0609
  40000       .04  -344894.09 427813.446 -53629.457 481442.903 -772707.54 291264.636 -1787.6486
  40500     .0405   -420479.7 358603.045 -50412.387 409015.432 -779082.75 370067.317 -1680.4129
  41000      .041  -480754.56 277148.417 -45264.741 322413.158 -757902.97 435489.816 -1508.8247
  41500     .0415  -523950.74 185675.875 -38384.079 224059.954 -709626.61 485566.661 -1279.4693
  42000      .042  -548844.96 86891.5268 -30046.378 116937.904 -635736.49 518798.581 -1001.5459
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1000      46       1      50
Plot timespan now in memory (in sec) = 0.00000000E+00   4.24930000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1001  339994       1  -1.00000E+00
1.00000E+19
  42500     .0425   -554825.9 -16102.049 -20577.462 4475.41264 -538723.85 534248.435  -685.9154
  43000      .043  -541904.18 -119906.18 -10328.923 -109577.26   -421998. 531575.256 -344.29743
  43500     .0435  -510652.61 -220899.55 332.757812  -221232.3 -289753.06 510985.364 11.0919271
  44000      .044  -462133.35  -315321.9 11032.5255 -326354.43 -146811.44 473165.873 367.750851
  44500     .0445   -397863.7 -399423.86  21396.915 -420820.78 1560.15998 419260.616 713.230501
  45000      .045  -319813.54 -469683.22 31065.4963 -500748.72 149869.684 350879.033 1035.51654
  45500     .0455   -230408.3 -523052.53  39699.105 -562751.64 292644.233 270107.406  1323.3035
  46000      .046  -132511.16 -557182.38 46988.1147  -604170.5 424671.221 179499.274 1566.27049
  46500     .0465  -29359.882 -570566.98 52665.3793 -623232.36 541207.101 82025.2616 1755.51264
  47000      .047  75539.6712 -562604.34 56522.0446 -619126.38  638144.01 -19017.627 1884.06815
  47500     .0475   178534.58 -533605.34  58420.029 -592025.37 712139.924 -120114.55  1947.3343
  48000      .048  275942.316 -484776.16 58297.3069 -543073.47  760718.48 -217645.01 1943.24356
  48500     .0485  364177.303 -418159.36   56167.18 -474326.54 782336.663 -308010.12 1872.23933
  49000      .049  439902.463 -336510.87 52113.9691 -388624.84 776413.331 -387788.49  1737.1323
  49500     .0495  500192.938 -243123.68 46286.3333 -289410.01 743316.617  -453906.6 1542.87778
  50000       .05  542682.058  -141637.7  38889.748 -180527.45 684319.762 -503792.31 1296.32493
  50500     .0505  565671.162 -35867.776 30179.7308 -66047.507 601538.937 -535491.43 1005.99103
  51000      .051  568204.146 70344.3032 20455.4779 49888.8252 497859.843 -547748.67 681.849265
  51500     .0515  550114.158 173263.273 10052.1056 163211.167 376850.885 -540062.05 335.070185
  52000      .052  512041.376 269383.609 -669.39861 270053.008 242657.767 -512710.77 -22.313287
  52500     .0525  455413.105 355534.255 -11333.917 366868.172   99878.85 -466747.02 -377.79723
  53000      .053  382381.271 428955.236 -21565.021 450520.257 -46573.965 -403946.29 -718.83405
  53500     .0535  295720.855 487345.689 -30998.851 518344.539 -191624.83 -326719.71  -1033.295
  54000      .054  198699.048 528893.061 -39298.568 568191.629 -330194.01 -237997.62 -1309.9523
  54500     .0545  94928.2176 552297.032 -46167.949 598464.981 -457368.81 -141096.17 -1538.9316
  55000      .055  -11785.479 556796.351  -51362.58 608158.931 -568581.83   -39577.1  -1712.086
  55500     .0555  -117590.85 542196.694 -54698.164 596894.858 -659787.55 62892.6902 -1823.2721
 ***                                                             Open  switch  "X0001B"  to  "X0002B"  after  5.59140000E-02  sec.
  56000      .056  -218734.31 508891.744 -56056.337  564948.08 -727626.05 162677.973 -1868.5446
  56500     .0565  -311691.87 457871.881 -55388.424 513260.305 -769563.75 256303.443 -1846.2808
  57000      .057  -393284.12 390719.517 -52717.213  443436.73 -784003.64 340566.908 -1757.2404
  57500     .0575   -460769.5 309589.719 -48136.585 357726.304 -770359.22 412632.916 -1604.5528
  58000      .058   -522948.5 249642.155 -43287.016 292929.172 -772590.65 479661.482 -1442.9005
  58500     .0585  -556528.16 205359.182 -35806.854 241166.036 -761887.35 520721.311 -1193.5618
  59000      .059  -569047.67 156387.608 -26740.029 183127.636 -725435.28 542307.644 -891.33429
 ***                                                             Open  switch  "X0001A"  to  "X0002A"  after  5.92450000E-02  sec.
  59500     .0595  -563363.25 98478.9822 -16737.045 115216.028 -661842.24 546626.209 -557.90151
 ***                                                             Open  switch  "X0001C"  to  "X0002C"  after  5.99540000E-02  sec.
  60000       .06  -539588.87 32719.5439 -6161.3099 38880.8537 -572308.41 533427.559   -205.377
  60500     .0605  -496802.57 -38641.729 4664.26673 -43305.995 -458160.84 501466.837 155.475558
  61000      .061  -441348.65 -112597.96 15669.4035 -128267.36 -328750.69 457018.053 522.313449
  61500     .0615   -428513.9  -166235.8 27038.0388 -193273.84  -262278.1  455551.94 901.267961
  62000      .062  -362475.18 -181585.73  30656.896 -212242.63 -180889.45 393132.077 1021.89653
  62500     .0625  -297377.78 -210252.61 27960.3031 -238212.91 -87125.179 325338.087 932.010104
  63000      .063  -231517.07 -253160.25 23197.4577  -276357.7 21643.1797 254714.525 773.248589
  63500     .0635  -153819.25 -298300.63 17485.2971 -315785.93 144481.388 171304.542 582.843236
  64000      .064  -64234.347  -341347.9 10859.5652 -352207.47 277113.558 75093.9118 361.985507
  64500     .0645  15733.6678 -377158.61 3782.24978 -380940.86 392892.278 -11951.418 126.074993
  65000      .065   67253.215 -390556.11 -3036.5866 -387519.53 457809.327 -70289.802 -101.21955
  65500     .0655  120552.846 -403424.15 -10522.673 -392901.48 523976.998 -131075.52 -350.75578
  66000      .066  154912.516 -435144.36 -14045.724 -421098.64 590056.876 -168958.24 -468.19079
  66500     .0665  215857.473 -447200.84  -13308.53 -433892.31 663058.312   -229166. -443.61768
  67000      .067  282515.813 -452834.93 -11464.203 -441370.73 735350.745 -293980.02  -382.1401
  67500     .0675  347626.445 -457170.45 -8708.8974 -448461.56   804796.9 -356335.34 -290.29658
  68000      .068  388670.313 -445417.24 -4644.0704 -440773.17 834087.556 -393314.38 -154.80235
  68500     .0685  411747.955 -409644.86 99.7074488 -409744.56 821392.812 -411648.25 3.32358163
  69000      .069  427273.016 -375018.85 5299.91186 -380318.76 802291.861  -421973.1 176.663729
  69500     .0695  452261.976 -332735.71 9665.77821 -342401.49 784997.685  -442596.2 322.192607
  70000       .07   485396.23 -283024.61 10927.8554 -293952.46 768420.835 -474468.37 364.261847
  70500     .0705  506975.654 -237948.91 10665.7228 -248614.63 744924.564 -496309.93 355.524092
  71000      .071   521140.59 -196090.12 10124.0637 -206214.19 717230.712 -511016.53  337.46879
  71500     .0715  508560.637 -131466.51 8845.20658 -140311.72 640027.148 -499715.43 294.840219
  72000      .072  481783.085 -58431.698 6369.86241  -64801.56 540214.783 -475413.22 212.328747
  72500     .0725  446897.511 8625.38209 3349.38299  5275.9991 438272.129 -443548.13   111.6461
  73000      .073  416997.059 69588.4245 -214.30945 69802.7339 347408.634 -417211.37 -7.1436483
  73500     .0735  374568.781 114437.004 -3180.2046 117617.208 260131.777 -377748.99 -106.00682
  74000      .074   332956.35 157736.044 -4386.9523 162122.996 175220.306  -337343.3 -146.23174
  74500     .0745  290291.469 200270.676 -4460.0839  204730.76 90020.7928 -294751.55 -148.66946
  75000      .075   221736.38 257023.162 -4248.3636 261271.526 -35286.782 -225984.74 -141.61212
  75500     .0755  145718.487 308595.385 -3567.8397 312163.225  -162876.9 -149286.33 -118.92799
  76000      .076  73509.2518 351230.352 -2124.6851 353355.037  -277721.1 -75633.937 -70.822837
  76500     .0765  9495.22007 381271.326 -161.27419   381432.6 -371776.11 -9656.4943 -5.3758063
  77000      .077  -51195.586 399982.061 2269.07581 397712.985 -451177.65  53464.662 75.6358602
  77500     .0775  -101394.07 415316.377 3932.27909 411384.098 -516710.45 105326.348  131.07597
  78000      .078  -155132.12 424408.879 4873.05451 419535.824   -579541. 160005.178  162.43515
  78500     .0785  -225904.58 440566.131 5474.61747 435091.513 -666470.71 231379.194 182.487249
  79000      .079  -289854.94 448395.527 5655.62715   442739.9 -738250.47  295510.57 188.520905
  79500     .0795  -339518.91 445805.222 5227.73366 440577.489 -785324.13 344746.643 174.257789
  80000       .08  -378111.68 428079.372 4392.13735 423687.234 -806191.05 382503.817 146.404578
  80500     .0805  -405746.67 400295.559 3202.82609 397092.733 -806042.23 408949.498  106.76087
  81000      .081  -427311.69 360795.075 1898.76735 358896.307 -788106.76 429210.454 63.2922449
  81500     .0815  -451465.55  320046.53 1074.48624 318972.044 -771512.08 452540.035 35.8162081
  82000      .082  -478625.95 287031.476 582.729843 286448.746 -765657.43 479208.684 19.4243281
  82500     .0825  -492476.65 247757.606 42.4274854 247715.179 -740234.26 492519.079 1.41424951
  83000      .083  -491166.45 198072.635 -315.10406 198387.739 -689239.09 490851.347 -10.503469
  83500     .0835  -477102.14 139213.673 -144.34994 139358.023 -616315.82 476957.794 -4.8116647
  84000      .084   -451175.2  76595.919 379.463519 76216.4555 -527771.12 451554.665  12.648784
  84500     .0845   -418505.1  9645.3437 1356.39916 8288.94454 -428150.44   419861.5 45.2133055
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1001      46       1      50
Plot timespan now in memory (in sec) = 4.24919985E-02   8.49850000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1002  339994       1  -1.00000E+00
1.00000E+19
  85000      .085  -388335.34 -46353.831 2322.64509 -48676.476 -341981.51 390657.987 77.4215029
  85500     .0855  -358179.38 -93767.887 2829.70882 -96597.596 -264411.49 361009.086 94.3236274
  86000      .086  -317896.49 -143130.84 3048.30686 -146179.15 -174765.65 320944.796 101.610229
  86500     .0865  -264845.66  -195650.5  3293.2874 -198943.78 -69195.169 268138.952 109.776247
  87000      .087  -201932.04 -247665.76 3421.60682 -251087.36  45733.713 205353.649 114.053561
  87500     .0875  -134275.78 -296931.72 3295.06216 -300226.78 162655.938 137570.843 109.835405
  88000      .088  -65787.524 -342354.48 3078.43602 -345432.91 276566.952 68865.9602 102.614534
  88500     .0885  -9657.1599 -371869.64 2612.83421 -374482.48 362212.484 12269.9941 87.0944737
  89000      .089   42302.685  -392797.8 1979.20492 -394777.01 435100.489  -40323.48 65.9734973
  89500     .0895  98990.1333 -410487.32 1390.08754 -411877.41 509477.452 -97600.046 46.3362512
  90000       .09  161701.708 -425612.81 905.167712 -426517.97 587314.515 -160796.54 30.1722571
  90500     .0905  224686.325  -436495.2 478.877479 -436974.08 661181.525 -224207.45 15.9625826
  91000      .091   283182.37 -441701.29 274.304308  -441975.6 724883.662 -282908.07 9.14347692
  91500     .0915  334285.051 -438218.78 357.725308  -438576.5 772503.828 -333927.33 11.9241769
  92000      .092  366653.728 -417803.16 558.442697 -418361.61 784456.891 -366095.29 18.6147566
  92500     .0925  393140.759 -389615.24 715.987387 -390331.22 782755.994 -392424.77 23.8662462
  93000      .093  419342.778 -358530.87 785.327065  -359316.2 777873.647 -418557.45 26.1775688
  93500     .0935  444232.239 -325791.62 852.857799 -326644.48 770023.858 -443379.38 28.4285933
  94000      .094  463369.771 -289736.54 1002.57611 -290739.11 753106.309 -462367.19 33.4192036
  94500     .0945  474628.766 -249028.56  1237.7332  -250266.3 723657.331 -473391.03 41.2577734
  95000      .095  473170.947 -200609.27 1428.40414 -202037.68 673780.221 -471742.54 47.6134715
  95500     .0955  453451.624 -141065.45 1455.90105 -142521.35 594517.071 -451995.72 48.5300349
  96000      .096  428337.259 -80576.286 1244.87924 -81821.165 508913.546 -427092.38 41.4959745
  96500     .0965  401846.959 -23636.989 960.430926  -24597.42 425483.948 -400886.53 32.0143642
  97000      .097  372985.265 29821.5379 749.156661 29072.3813 343163.727 -372236.11 24.9718887
  97500     .0975  339388.966 81941.2558 605.496872 81335.7589  257447.71 -338783.47 20.1832291
  98000      .098   299610.59 132680.542  523.09217  132157.45 166930.047  -299087.5 17.4364057
  98500     .0985  247486.696 185758.352 498.428162 185259.924 61728.3444 -246988.27 16.6142721
  99000      .099  184714.018 241300.687 474.539701 240826.147 -56586.669 -184239.48   15.81799
  99500     .0995  122387.853 290043.767 424.231879 289619.535 -167655.91 -121963.62 14.1410626
 100000       0.1   64274.027 329290.578 459.960477 328830.617 -265016.55 -63814.066 15.3320159
 100500     .1005  8791.05416 360134.727 577.524568 359557.202 -351343.67 -8213.5296 19.2508189
 101000      .101  -46089.445 384694.092 721.689274 383972.403 -430783.54 46811.1347 24.0563091
 101500     .1015  -101354.27 403004.709 951.916879 402052.792 -504358.98 102306.192 31.7305626
 102000      .102  -162682.64  420680.16 1217.76193 419462.398  -583362.8 163900.406 40.5920643
 102500     .1025  -224004.59 434800.597 1366.87041 433433.727 -658805.19 225371.461  45.562347
 103000      .103  -277121.44 438223.566 1402.62048 436820.945 -715345.01 278524.064  46.754016
 103500     .1035  -319671.45 430022.273 1425.18157 428597.091 -749693.72 321096.633 47.5060525
 104000      .104  -354359.56 412280.032 1453.27287 410826.759 -766639.59 355812.833 48.4424292
 104500     .1045  -383257.93 387684.417 1490.92003 386193.497 -770942.35 384748.854 49.6973342
 105000      .105   -407509.1 357769.179 1577.05078 356192.128 -765278.28  409086.15 52.5683595
 105500     .1055  -432303.17  328334.24 1615.68043  326718.56 -760637.41 433918.846 53.8560142
 106000      .106  -450378.16 294550.051 1531.39614 293018.655 -744928.22  451909.56  51.046538
 106500     .1065  -456011.09 252057.221 1421.36099  250635.86 -708068.31 457432.447 47.3786997
 107000      .107  -449063.94 201638.633 1375.35308  200263.28 -650702.58 450439.296 45.8451028
 107500     .1075  -433084.01 146413.157 1392.15768    145021. -579497.16 434476.165  46.405256
 108000      .108  -410596.59 89227.7683 1454.46194 87773.3064 -499824.36 412051.053 48.4820648
 108500     .1085  -384165.67 32780.4823 1546.63515 31233.8472 -416946.15 385712.301 51.5545051
 109000      .109  -357787.09 -18490.289 1587.09118  -20077.38  -339296.8 359374.181 52.9030394
 109500     .1095  -324259.94 -69835.506 1546.78539 -71382.291 -254424.43 325806.724 51.5595131
 110000       .11  -280096.21 -123560.81 1495.84151 -125056.65  -156535.4 281592.054 49.8613835
 110500     .1105  -227576.22 -178173.35 1476.94519 -179650.29 -49402.869 229053.164 49.2315065
 111000      .111  -170792.03 -230384.31 1472.66088 -231856.97 59592.2835 172264.687  49.088696
 111500     .1115  -112574.94 -278087.37 1482.62413 -279569.99  165512.43 114057.564 49.4208044
 112000      .112  -56771.579 -318005.25 1486.13819 -319491.39 261233.669 58257.7169 49.5379398
 112500     .1125  -4962.9979  -348155.5  1415.9393 -349571.44 343192.498  6378.9372 47.1979768
 113000      .113  49238.1414 -373865.52 1257.30072 -375122.83 423103.666 -47980.841  41.910024
 113500     .1135  107400.661 -396810.58 1090.21105 -397900.79 504211.238 -106310.45 36.3403684
 114000      .114  166061.932 -415453.57 972.732669  -416426.3 581515.501  -165089.2 32.4244223
 114500     .1145  221444.252  -427099.4 893.748822 -427993.15 648543.654  -220550.5 29.7916274
 115000      .115  271231.529 -430763.15 860.106551 -431623.26 701994.679 -270371.42 28.6702184
 115500     .1155  311368.396 -423466.77 830.421649 -424297.19 734835.161 -310537.97 27.6807216
 116000      .116  343198.907 -406194.71  737.41374 -406932.12 749393.616 -342461.49  24.580458
 116500     .1165   372274.29 -384343.19 592.675389 -384935.86 756617.477 -371681.61 19.7558463
 117000      .117  399294.832 -359362.34 484.631166 -359846.97 758657.167  -398810.2 16.1543722
 117500     .1175  421073.611 -329959.67 443.281169 -330402.95 751033.278 -420630.33  14.776039
 118000      .118  434749.427 -294538.27 437.232037  -294975.5 729287.694 -434312.19 14.5744012
 118500     .1185   438990.32 -253105.48 464.415062 -253569.89 692095.796 -438525.91 15.4805021
 119000      .119  430755.589 -203592.26 475.099693 -204067.36 634347.851 -430280.49 15.8366564
 119500     .1195  414075.707 -149374.36 417.010529 -149791.37  563450.07  -413658.7  13.900351
 120000       .12  394019.648 -95420.703 327.079942 -95747.783 489440.351 -393692.57 10.9026647
 120500     .1205  371010.861 -42795.395 277.415385  -43072.81 413806.256 -370733.45  9.2471795
 121000      .121   342623.03 9572.32653 273.954858 9298.37168 333050.704 -342349.08  9.1318286
 121500     .1215  307163.918 62438.5501 300.042757 62138.5073 244725.368 -306863.88 10.0014252
 122000      .122  264216.176 115659.469 355.771873 115303.697 148556.707  -263860.4 11.8590624
 122500     .1225  212496.618 170428.519 391.012558 170037.507 42068.0983 -212105.61 13.0337519
 123000      .123  157685.027 222305.808 369.098684 221936.709 -64620.781 -157315.93 12.3032895
 123500     .1235  104216.339 267451.053 339.584897 267111.468 -163234.71 -103876.75 11.3194966
 124000      .124  52058.4601 305662.347 357.394454 305304.953 -253603.89 -51701.066 11.9131485
 124500     .1245  -641.27929 338328.533 418.499106 337910.034 -338969.81  1059.7784 13.9499702
 125000      .125  -54638.739 366136.652 513.282527  365623.37 -420775.39 55152.0213 17.1094176
 125500     .1255  -110201.06 389666.338 623.919229 389042.419  -499867.4 110824.981 20.7973076
 126000      .126   -167033.3  409497.35  697.25495 408800.095 -576530.65 167730.555 23.2418317
 126500     .1265  -219313.46 421461.606 714.674513 420746.932 -640775.06 220028.131 23.8224838
 127000      .127   -263852.4 423409.171 732.240084 422676.931 -687261.57 264584.642 24.4080028
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1002      46       1      50
Plot timespan now in memory (in sec) = 8.49839970E-02   1.27477000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1003  339994       1  -1.00000E+00
1.00000E+19
 127500     .1275  -301611.61 416391.979 789.085474 415602.894 -718003.59   302400.7 26.3028491
 128000      .128   -334467.5 402530.715  870.43049 401660.284 -736998.22 335337.934 29.0143497
 128500     .1285  -363010.64 382901.953 966.497955 381935.455 -745912.59 363977.134 32.2165985
 129000      .129  -388173.32 359084.616 1052.90172 358031.714 -747257.94 389226.223  35.096724
 129500     .1295  -408713.87 331255.163 1088.02087 330167.142 -739969.03 409801.889 36.2673624
 130000       .13   -419896.7 296261.333 1075.10676 295186.226 -716158.04 420971.811 35.8368919
 130500     .1305   -420342.7 253642.282 1070.38855 252571.894 -673984.98 421413.087 35.6796184
 131000      .131  -412229.93 205544.582 1098.49448 204446.087 -617774.51 413328.423 36.6164826
 131500     .1315  -397926.19 154603.363 1140.04395 153463.319 -552529.55 399066.231 38.0014649
 132000      .132  -378440.48 102214.697 1188.31378 101026.383 -480655.18 379628.796 39.6104592
 132500     .1325  -355482.52 50543.9598 1217.31329 49326.6465 -406026.48 356699.835 40.5771097
 133000      .133  -327397.39 -806.79993 1193.30759 -2000.1075 -326590.59 328590.698 39.7769196
 133500     .1335    -291039.  -54077.35 1134.10669 -55211.457 -236961.65 292173.106 37.8035562
 134000      .134  -246838.72 -108677.88 1091.00984 -109768.89 -138160.84 247929.727 36.3669948
 134500     .1345  -197900.68 -162072.81 1075.85849 -163148.67 -35827.873 198976.541 35.8619496
 135000      .135  -146918.24 -211837.82 1069.12909 -212906.95 64919.5736 147987.372 35.6376363
 135500     .1355  -95286.449 -256733.62 1063.11077 -257796.73 161447.166 96349.5597 35.4370258
 136000      .136  -44865.399 -294966.86 1029.12311 -295995.99 250101.464 45894.5221 34.3041038
 136500     .1365  6295.01116 -327915.69 943.805673  -328859.5 334210.705 -5351.2055 31.4601891
 137000      .137  60094.1721 -357463.96 839.567858 -358303.53 417558.132 -59254.604 27.9855953
 137500     .1375  114989.885 -382812.24 761.890515 -383574.13 497802.124 -114227.99 25.3963505
 138000      .138   167755.49  -401857.5 711.556238 -402569.05 569612.988 -167043.93 23.7185413
 138500     .1385  216070.006 -413130.37 671.675344 -413802.05 629200.376 -215398.33 22.3891781
 139000      .139   258672.71 -416045.82 632.146492 -416677.96 674718.526 -258040.56 21.0715497
 139500     .1395  294533.837 -410012.72 565.606387 -410578.33  704546.56 -293968.23 18.8535462
 140000       .14  326150.158 -397531.73 462.012561 -397993.74 723681.885 -325688.14 15.4004187
 140500     .1405   354913.85 -380524.01 361.204545 -380885.21 735437.858 -354552.65 12.0401515
 141000      .141   379108.67 -358513.73  297.71408 -358811.44 737622.396 -378810.96 9.92380266
 141500     .1415  396214.941 -330250.32 262.653935 -330512.98 726465.263 -395952.29 8.75513117
 142000      .142  404979.108 -295440.43 242.116558 -295682.54 700419.536 -404736.99 8.07055192
 142500     .1425  404825.466 -254220.02 222.407005 -254442.43 659045.488 -404603.06 7.41356682
 143000      .143  396243.292 -207359.58 178.307022 -207537.89 603602.875 -396064.98 5.94356741
 143500     .1435  382396.297 -158073.17 110.620931 -158183.79 540469.462 -382285.68 3.68736435
 144000      .144  364631.555 -108206.44 59.7005634 -108266.14 472837.998 -364571.85 1.99001878
 144500     .1445  341638.382 -57522.331 48.7908373 -57571.122 399160.713 -341589.59 1.62636124
 145000      .145   311961.77 -5394.2941 63.4557553 -5457.7499 317356.064 -311898.31 2.11519184
 145500     .1455  275554.093 47759.4236 91.6736311   47667.75  227794.67 -275462.42  3.0557877
 146000      .146  232638.211 101512.468 116.512461 101395.956 131125.743  -232521.7 3.88374871
 146500     .1465  185140.543  154282.06 116.638005 154165.422  30858.483 -185023.91 3.88793352
 147000      .147  136513.932 202987.253  102.72635 202884.527 -66473.321 -136411.21 3.42421166
 147500     .1475  87929.1057   246416.6 112.592438 246304.008 -158487.49 -87816.513 3.75308127
 148000      .148  38416.0152 285107.489 158.529849 284948.959 -246691.47 -38257.485 5.28432831
 148500     .1485   -12720.28 319675.505 222.839406 319452.665 -332395.78 12943.1193 7.42798021
 149000      .149  -64876.145 349787.181 293.714156 349493.467 -414663.33 65169.8589 9.79047185
 149500     .1495  -117430.76  375319.94 352.781204 374967.159  -492750.7 117783.541 11.7593735
 150000       .15  -167797.76 394693.588 384.231783 394309.357 -562491.34 168181.987 12.8077261
 150500     .1505  -213016.03 405785.809 406.349163  405379.46 -618801.84 213422.377 13.5449721
 151000      .151  -252643.59 408541.924 451.386605 408090.538 -661185.52 253094.979 15.0462202
 151500     .1515  -287830.65 404261.092 521.375968 403739.716 -692091.75  288352.03 17.3791989
 152000      .152   -319178.6 394010.032 598.330855 393411.701 -713188.63 319776.932 19.9443618
 152500     .1525  -346265.61 378097.784 670.884167 377426.899  -724363.4 346936.496 22.3628056
 153000      .153  -368635.94  356975.49 721.447658 356254.042 -725611.43  369357.39 24.0482553
 153500     .1535  -383980.28 329558.929 741.225101 328817.704 -713539.21 384721.509 24.7075034
 154000      .154  -390545.65 294983.898 753.980529 294229.918 -685529.54 391299.626 25.1326843
 154500     .1545   -389073.8 254364.776 785.621222 253579.155 -643438.58 389859.422 26.1873741
 155000      .155  -381321.28 209704.488 830.916769 208873.572 -591025.76 382152.193 27.6972256
 155500     .1555  -368261.56 162452.497  874.18493 161578.312 -530714.06 369135.744 29.1394977
 156000      .156  -350157.63 113495.721 904.649074 112591.072 -463653.35 351062.279 30.1549691
 156500     .1565  -326967.28 63550.1108 907.122233 62642.9886 -390517.39   327874.4 30.2374078
 157000      .157  -297152.91 11916.1311 880.860893 11035.2702 -309069.04 298033.768 29.3620298
 157500     .1575  -260337.73 -41381.641 852.790587 -42234.432 -218956.09 261190.523 28.4263529
 158000      .158  -218348.52 -94641.103  842.04211 -95483.145 -123707.41 219190.559 28.0680703
 158500     .1585  -173439.96 -145759.33 838.653763 -146597.98 -27680.631 174278.613 27.9551254
 159000      .159  -126865.74 -193461.18 829.733795 -194290.92 66595.4387 127695.477 27.6577932
 159500     .1595  -79407.698 -236880.96 805.199709 -237686.16 157473.266 80212.8975 26.8399903
 160000       .16   -31148.67 -275716.65 753.562424 -276470.22 244567.985 31902.2324 25.1187475
 160500     .1605  18854.8248 -310787.46 681.871221 -311469.33 329642.283 -18172.954 22.7290407
 161000      .161  70081.9087 -341898.62 617.363066 -342515.98 411980.526 -69464.546 20.5787689
 161500     .1615   120291.43 -367565.95  572.09853 -368138.05 487857.382 -119719.33  19.069951
 162000      .162  167353.862 -386330.57 533.629399  -386864.2 553684.428 -166820.23 17.7876466
 162500     .1625  210284.191 -397694.99 491.576985 -398186.57 607979.185 -209792.61 16.3858995
 163000      .163  248448.155 -401454.34 436.745018 -401891.09   649902.5 -248011.41 14.5581673
 163500     .1635  282234.785 -398254.96 361.746282  -398616.7 680489.741 -281873.04 12.0582094
 164000      .164  312550.219 -389426.28 279.578688 -389705.85 701976.496 -312270.64  9.3192896
 164500     .1645  338734.142 -375121.93 215.049598 -375336.98  713856.07 -338519.09 7.16831994
 165000      .165  358947.782 -354561.28 173.148162 -354734.43 713509.065 -358774.63 5.77160542
 165500     .1655  371880.069 -327283.24  140.37897 -327423.62 699163.309 -371739.69   4.679299
 166000      .166  377351.636 -293725.86 107.753205 -293833.61 671077.492 -377243.88 3.59177349
 166500     .1665  375500.219 -254526.42 66.6113983 -254593.03 630026.641 -375433.61 2.22037994
 167000      .167  367586.012 -211244.56 13.3435515  -211257.9 578830.568 -367572.67  .44478505
 167500     .1675  354864.411 -165600.55 -35.579362 -165564.97 520464.958 -354899.99 -1.1859787
 168000      .168  337026.129 -118048.67 -59.937497 -117988.73 455074.795 -337086.07 -1.9979166
 168500     .1685  313056.859    -68379. -61.448421 -68317.551 381435.858 -313118.31 -2.0482807
 169000      .169  282709.968 -16852.558 -53.826035 -16798.732 299562.526 -282763.79 -1.7942012
 169500     .1695  246675.424 35594.1985 -45.571923 35639.7705 211081.225   -246721. -1.5190641
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1003      46       1      50
Plot timespan now in memory (in sec) = 1.27476007E-01   1.69969000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1004  339994       1  -1.00000E+00
1.00000E+19
 170000       .17  205960.188 87887.3077 -44.785008 87932.0927 118072.881 -206004.97 -1.4928336
 170500     .1705  162526.998 138169.442 -51.475044 138220.917 24357.5556 -162578.47 -1.7158348
 171000      .171  117832.095 184930.188 -47.937977 184978.126 -67098.093 -117880.03 -1.5979326
 171500     .1715  71828.2964 227936.064 -19.748131 227955.812 -156107.77 -71848.045 -.65827104
 172000      .172  24115.0471 267404.903 25.9085132 267378.994 -243289.86 -24089.139 .863617107
 172500     .1725  -24867.459 303027.309  75.942743 302951.366 -327894.77 24943.4016 2.53142477
 173000      .173  -74051.819 334092.263 122.203527  333970.06 -408144.08 74174.0221 4.07345092
 173500     .1735   -122049.8 359751.779    157.679   359594.1 -481801.58 122207.476 5.25596665
 174000      .174   -166869.8 378626.751  185.87616 378440.875 -545496.55 167055.674   6.195872
 174500     .1745  -207442.28 390065.035 224.100795 389840.934 -597507.32 207666.384 7.47002651
 175000      .175  -244063.81  394583.19 280.929548  394302.26   -638647. 244344.744 9.36431827
 175500     .1755  -277121.21 392929.296 345.762857 392583.533  -670050.5  277466.97 11.5254286
 176000      .176  -306190.57 385295.649  406.99219 384888.657 -691486.22 306597.563 13.5664063
 176500     .1765  -330516.11 371673.224 457.294419  371215.93 -702189.34 330973.408 15.2431473
 177000      .177  -349008.44 351838.481 491.695551 351346.785 -700846.92 349500.134 16.3898517
 177500     .1775  -360370.45 325290.745 517.227232 324773.518  -685661.2 360887.681 17.2409077
 178000      .178  -364477.08 292438.582 549.936263 291888.646 -656915.66 365027.015 18.3312088
 178500     .1785  -362320.11 254616.635 593.397624 254023.237 -616936.75 362913.512 19.7799208
 179000      .179  -354739.48 213127.534 635.854094 212491.679 -567867.01 355375.336 21.1951365
 179500     .1795  -341823.44 168681.685 667.886453 168013.798 -510505.13 342491.331 22.2628818
 180000       .18  -323497.37 121854.085 683.744133 121170.341 -445351.46 324181.114 22.7914711
 180500     .1805  -299320.56 72879.2167 681.436971 72197.7798 -372199.78 300002.002 22.7145657
 181000      .181  -268964.91 21913.0449  671.18422 21241.8607 -290877.95 269636.091 22.3728073
 181500     .1815  -233317.26 -29985.438 667.166755 -30652.605 -203331.83  233984.43 22.2388918
 182000      .182   -194021.8 -81162.586 669.019928 -81831.606 -112859.22 194690.824 22.3006643
 182500     .1825  -152316.21 -130275.44 665.543974 -130940.99 -22040.764  152981.75 22.1847991
 183000      .183  -108737.07 -176597.51 649.751812 -177247.26 67860.4419 109386.821 21.6583937
 183500     .1835   -63672.45  -219576.1 617.857283 -220193.96 155903.649 64290.3078 20.5952428
 184000      .184  -17111.496 -259098.39 571.160175 -259669.55 241986.898 17682.6561 19.0386725
 184500     .1845  30636.8794 -294973.24 522.046225 -295495.29 325610.123 -30114.833 17.4015408
 185000      .185  78181.2177 -326221.37  482.10843 -326703.48 404402.589 -77699.109  16.070281
 185500     .1855  123780.143 -351596.45 447.901596 -352044.36 475376.596 -123332.24 14.9300532
 186000      .186  166332.841 -370378.84 409.578104 -370788.42 536711.685 -165923.26 13.6526035
 186500     .1865  205382.222 -382426.56 362.206139 -382788.77 587808.785 -205020.02  12.073538
 187000      .187  240694.711 -387827.93 303.765534 -388131.69 628522.638 -240390.95 10.1255178
 187500     .1875  272417.025 -387104.33 238.374467  -387342.7 659521.351 -272178.65 7.94581557
 188000      .188  300244.113 -380537.92 179.024134 -380716.94  680782.03 -300065.09 5.96747115
 188500     .1885  323006.013 -367750.43 133.868766  -367884.3 690756.443 -322872.14 4.46229221
 189000      .189   339540.88 -348334.79 96.9327512 -348431.73 687875.673 -339443.95 3.23109171
 189500     .1895  349467.541 -322494.89 59.6839476 -322554.57  671962.43 -349407.86 1.98946492
 190000       .19  352944.564 -290881.04 18.4726152 -290899.51 643825.601 -352926.09 .615753842
 190500     .1905  350413.132 -254373.85 -27.505672 -254346.34  604786.98 -350440.64 -.91685574
 191000      .191  342576.119 -214144.09  -72.29009  -214071.8 556720.204 -342648.41 -2.4096697
 191500     .1915  329569.119 -170939.26 -103.94939 -170835.31 500508.375 -329673.07 -3.4649797
 192000      .192  310871.967  -124935.8  -118.4213 -124817.38 435807.769 -310990.39 -3.9473767
 192500     .1925  286207.227 -76404.173  -123.7026  -76280.47   362611.4 -286330.93 -4.1234199
 193000      .193  256072.159 -26171.169 -127.33494 -26043.834 282243.328 -256199.49 -4.2444979
 193500     .1935  221337.167 24684.8115 -132.34821 24817.1597 196652.356 -221469.52  -4.411607
 194000      .194   183127.99 74923.7995 -138.75659 75062.5561 108204.191 -183266.75 -4.6252197
 194500     .1945  142612.784 123249.146 -139.71401  123388.86 19363.6384  -142752.5 -4.6571335
 195000      .195  100273.482 168957.807 -125.52666 169083.334 -68684.325 -100399.01 -4.1842221
 195500     .1955  56095.3361 211849.745  -96.21067 211945.956 -155754.41 -56191.547 -3.2070223
 196000      .196  10410.5859 251580.319 -60.976364 251641.295 -241169.73 -10471.562 -2.0325455
 196500     .1965  -35810.091 287379.633 -26.457827  287406.09 -323189.72  35783.633 -.88192757
 197000      .197  -81416.662 318406.706 4.77577094  318401.93 -399823.37 81421.4379 .159192365
 197500     .1975  -125111.89 343748.177 33.5275587  343714.65 -468860.07 125145.415 1.11758529
 198000      .198  -165814.41 362662.509  66.981696 362595.527 -528476.92 165881.389  2.2327232
 198500     .1985  -203213.65 375088.501 112.210518 374976.291 -578302.15  203325.86  3.7403506
 199000      .199  -237363.08 381365.242 165.929556 381199.312 -618728.32 237529.008 5.53098519
 199500     .1995  -267938.76 381636.291 218.852858 381417.438 -649575.05 268157.613 7.29509527
 200000       0.2  -294166.14 375739.076 265.575157 375473.501 -669905.22 294431.718 8.85250524
 200500     .2005  -315242.64 363529.784 304.353744  363225.43 -678772.42 315546.992 10.1451248
 201000      .201  -330343.62 344841.622 337.223212 344504.399 -675185.24 330680.846 11.2407737
 201500     .2015    -339066.  319818.34 371.558128 319446.782 -658884.34 339437.553 12.3852709
 202000      .202  -341765.87 289238.993 412.062962  288826.93 -631004.87 342177.936 13.7354321
 202500     .2025  -339005.31 254108.146 453.489175 253654.657 -593113.46 339458.804 15.1163058
 203000      .203  -330940.56 215141.288 487.646661 214653.641 -546081.84 331428.202 16.2548887
 203500     .2035  -317427.11 172801.303 510.835405 172290.468 -490228.41 317937.941 17.0278468
 204000      .204  -298347.07  127548.26 522.668582 127025.591 -425895.33 298869.734 17.4222861
 204500     .2045  -273638.87 79810.4105  526.79745 79283.6131 -353449.28 274165.671  17.559915
 205000      .205  -243751.23 30353.5253 530.693777 29822.8316 -274104.75 244281.923 17.6897926
 205500     .2055  -209755.13 -19581.779 537.129257 -20118.908 -190173.35 210292.262 17.9043086
 206000      .206  -172719.62 -68754.803 540.132705 -69294.936 -103964.82 173259.751 18.0044235
 206500     .2065  -133249.79 -116328.91 533.356674 -116862.27 -16920.876 133783.147 17.7785558
 207000      .207   -91720.28 -161719.25  514.99661 -162234.25 69998.9698 92235.2764 17.1665537
 207500     .2075  -48494.345 -204426.19  486.24186 -204912.43 155931.845 48980.5871  16.208062
 208000      .208  -4010.0804 -244009.59 452.278344 -244461.87 239999.513 4462.35869 15.0759448
 208500     .2085  40809.6175 -279729.51 420.278574 -280149.79 320539.132 -40389.339 14.0092858
 209000      .209  84645.7483 -310570.86 391.286902 -310962.15  395216.61 -84254.461 13.0428967
 209500     .2095  126406.007 -335722.78 359.340425 -336082.12  462128.79 -126046.67 11.9780142
 210000       .21  165520.839 -354848.61 319.989874  -355168.6 520369.446 -165200.85 10.6663291
 210500     .2105  201634.242 -367856.01 272.993644 -368129.01 569490.257 -201361.25 9.09978812
 211000      .211  234469.004 -374795.18 220.811895 -375015.99 609264.181 -234248.19 7.36039651
 211500     .2115  263671.757  -375758.3 169.495087  -375927.8 639430.061 -263502.26 5.64983622
 212000      .212  288482.778 -370567.38 125.157953 -370692.54 659050.162 -288357.62 4.17193176
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1004      46       1      50
Plot timespan now in memory (in sec) = 1.69967994E-01   2.12461000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1005  339994       1  -1.00000E+00
1.00000E+19
 212500     .2125  307977.943 -358921.87 87.0202168 -359008.89 666899.808 -307890.92 2.90067389
 213000      .213  321630.606 -340836.69 49.2975406 -340885.99 662467.293 -321581.31 1.64325135
 213500     .2135  329436.147 -316769.74 8.93856818 -316778.68 646205.884 -329427.21 .297952273
 214000      .214  331577.095 -287358.05 -33.437176 -287324.61 618935.144 -331610.53 -1.1145725
 214500     .2145  328333.333 -253353.12 -74.756265 -253278.36 581686.452 -328408.09 -2.4918755
 215000      .215  319867.555 -215452.68 -109.07821  -215343.6 535320.233 -319976.63 -3.6359404
 215500     .2155  305997.392 -174065.64 -132.16255 -173933.48 480063.032 -306129.55 -4.4054182
 216000      .216  286536.409 -129544.66 -146.73424 -129397.93 416081.071 -286683.14 -4.8911414
 216500     .2165  261756.397 -82556.255 -158.46619 -82397.788 344312.652 -261914.86 -5.2822062
 217000      .217   232354.22 -34079.245 -169.62668 -33909.618 266433.465 -232523.85 -5.6542226
 217500     .2175  199134.888 14849.3769 -179.38038 15028.7573 184285.511 -199314.27  -5.979346
 218000      .218  162932.996 63184.2721 -184.63072 63368.9028 99748.7237 -163117.63 -6.1543573
 218500     .2185  124366.537 110078.674 -180.33749 110259.012 14287.8627 -124546.87 -6.0112497
 219000      .219  83725.6214 155019.455 -164.56507  155184.02 -71293.834 -83890.186 -5.4855025
 219500     .2195   41364.702  197540.52 -141.75179 197682.272 -156175.82 -41506.454 -4.7250596
 220000       .22   -1951.209 236930.476 -117.35379 237047.829 -238881.68 1833.85521 -3.9117931
 220500     .2205  -45201.832 272331.089 -93.148946 272424.238 -317532.92 45108.6831 -3.1049649
 221000      .221  -87377.797 302947.042 -68.298474  303015.34 -390324.84 87309.4987 -2.2766158
 221500     .2215  -127565.22 328093.684 -39.869682 328133.554  -455658.9 127525.349 -1.3289894
 222000      .222  -165184.86 347403.993 -3.9918645 347407.984 -512588.85  165180.87 -.13306215
 222500     .2225  -199981.14 360853.265 39.1637746 360814.101  -560834.4 200020.301 1.30545915
 223000      .223  -231615.46  368444.01 84.1713399 368359.839 -600059.47 231699.629 2.80571133
 223500     .2235  -259435.88 369992.863 126.236992 369866.626 -629428.74 259562.117 4.20789972
 224000      .224  -282705.46 365286.588 164.231352 365122.356 -647992.05 282869.691  5.4743784
 224500     .2245  -300800.55 354230.594 199.259689 354031.334 -655031.14  300999.81 6.64198962
 225000      .225  -313303.88 336901.354 234.304958 336667.049 -650205.24 313538.187 7.81016528
 225500     .2255  -320199.47 313720.041 272.280839  313447.76 -633919.51 320471.753 9.07602797
 226000      .226  -321746.75  285374.07 311.595899 285062.474 -607120.82 322058.345   10.38653
 226500     .2265  -318088.52 252499.298  346.83247 252152.465 -570587.82 318435.353 11.5610823
 227000      .227  -309128.51  215547.01 374.451653 215172.558 -524675.52 309502.963 12.4817218
 227500     .2275  -294784.69 174963.455 394.337557 174569.118 -469748.14 295179.025 13.1445852
 228000      .228  -275121.15 131281.509 408.288611 130873.221 -406402.66 275529.436 13.6096204
 228500     .2285  -250445.85 85183.2405 419.633194 84763.6073 -335629.09 250865.482 13.9877731
 229000      .229  -221436.75 37621.7115 430.669132 37191.0423 -259058.46 221867.416 14.3556377
 229500     .2295  -188924.76 -10335.909 439.139538 -10775.049 -178588.85 189363.902 14.6379846
 230000       .23    -153543. -57800.365 440.456322 -58240.821 -95742.635 153983.456 14.6818774
 230500     .2305  -115702.96 -104111.21 432.689432  -104543.9 -11591.752 116135.648 14.4229811
 231000      .231  -75838.202 -148655.77 416.905697 -149072.68 72817.5697 76255.1077 13.8968566
 231500     .2315  -34487.368 -190814.08 395.765751 -191209.84 156326.708 34883.1333 13.1921917
 232000      .232   7606.8176  -229881.5 372.941165 -230254.44 237488.318 -7233.8764 12.4313722
 232500     .2325  49447.0861 -265002.12 350.205485 -265352.33 314449.208 -49096.881 11.6735162
 233000      .233   90052.944 -295369.47  325.06428 -295694.54 385422.419  -89727.88  10.835476
 233500     .2335  128744.715 -320465.71 294.060424 -320759.77 449210.426 -128450.65 9.80201413
 234000      .234  165078.611 -340031.79 256.725806 -340288.52 505110.405 -164821.89 8.55752685
 234500     .2345   198630.11 -353896.76 215.042575 -354111.81 552526.873 -198415.07 7.16808584
 235000      .235  228934.984 -361935.04 172.233873 -362107.28 590870.028 -228762.75 5.74112911
 235500     .2355   255391.32 -363974.88 131.878464 -364106.76 619366.199 -255259.44  4.3959488
 236000      .236  277277.565 -359781.88 94.9565939 -359876.84 637059.445 -277182.61  3.1652198
 236500     .2365  294037.778 -349271.06 58.7424122  -349329.8 643308.835 -293979.04 1.95808041
 237000      .237  305479.213 -332675.27 20.6871687 -332695.96 638154.484 -305458.53 .689572289
 237500     .2375  311633.654 -310446.29 -18.788514  -310427.5  622079.94 -311652.44 -.62628381
 238000      .238  312573.026 -283102.08 -57.387044  -283044.7  595675.11 -312630.41 -1.9129015
 238500     .2385  308353.869 -251180.79 -91.941109 -251088.85 559534.655 -308445.81 -3.0647036
 239000      .239  298925.868  -215144.6 -119.62146 -215024.98 514070.469 -299045.49 -3.9873818
 239500     .2395  284205.484 -175408.53 -140.64201 -175267.88  459614.01 -284346.13 -4.6880671
 240000       .24  264342.627 -132542.11 -158.13407 -132383.97 396884.736 -264500.76 -5.2711357
 240500     .2405  239824.574 -87364.104 -174.16149 -87189.942 327188.678 -239998.74 -5.8053832
 241000      .241  211287.468 -40798.301 -188.05267 -40610.248 252085.768 -211475.52 -6.2684222
 241500     .2415  179365.411  6252.7605 -197.76446 6450.52496  173112.65 -179563.18 -6.5921487
 242000      .242  144630.345 52959.4474 -200.73649 53160.1839 91670.8974 -144831.08 -6.6912162
 242500     .2425  107518.919 98647.3159 -195.36592 98842.6818 8871.60349 -107714.29 -6.5121972
 243000      .243  68450.1749 142725.622 -183.21707 142908.839 -74275.447 -68633.392 -6.1072355
 243500     .2435  28055.3033 184504.948  -167.8189 184672.767 -156449.65 -28223.122 -5.5939633
 244000      .244  -12803.838 223165.928 -150.97637 223316.904 -235969.77 12652.8615 -5.0325457
 244500     .2445  -53241.744 257917.836 -132.08759 258049.923 -311159.58 53109.6564 -4.4029198
 245000      .245  -92464.529 288090.624 -109.56493 288200.189 -380555.15 92354.9644 -3.6521643
 245500     .2455  -129829.63 313184.313 -81.614448 313265.927 -443013.95 129748.019 -2.7204816
 246000      .246  -164884.71 332918.113  -47.87023 332965.984 -497802.83 164836.842 -1.5956743
 246500     .2465  -197214.75 347119.161 -10.935598 347130.096 -544333.91 197203.813 -.36451994
 247000      .247  -226255.13  355562.33 25.6381409 355536.691 -581817.46 226280.764 .854604697
 247500     .2475   -251338.8 357985.995  60.455406  357925.54 -609324.79 251399.252  2.0151802
 248000      .248  -271890.73 354237.911 94.1684871 354143.742 -626128.64 271984.895 3.13894957
 248500     .2485  -287505.74 344330.745  128.13653 344202.608 -631836.49  287633.88 4.27121766
 249000      .249  -297996.61 328480.244 163.642908 328316.601 -626476.85 298160.253  5.4547636
 249500     .2495  -303386.14 307110.147  200.23619 306909.911 -610496.29 303586.375 6.67453965
 250000       .25  -303729.14 280710.557 234.944202 280475.613  -584439.7 303964.083  7.8314734
 250500     .2505  -298969.23  249704.41 264.798277 249439.611 -548673.64 299234.032 8.82660925
 251000      .251  -289029.25 214496.549 289.182811 214207.366  -503525.8 289318.436 9.63942705
 251500     .2515  -273971.87 175592.447 309.151446 175283.295 -449564.32  274281.02 10.3050482
 252000      .252   -254043.1 133624.455 326.232628 133298.222 -387667.55  254369.33 10.8744209
 252500     .2525  -229700.35 89375.9112 341.591236   89034.32 -319076.26 230041.937 11.3863745
 253000      .253  -201556.06 43744.4197 354.486531 43389.9331 -245300.47 201910.542 11.8162177
 253500     .2535  -170190.05 -2412.0973 362.243659  -2774.341 -167777.95 170552.294 12.0747886
 254000      .254  -136052.82 -48372.818 362.957924 -48735.776 -87680.003 136415.779 12.0985975
 254500     .2545  -99581.627  -93478.99 357.035583 -93836.025 -6102.6376 99938.6628 11.9011861
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1005      46       1      50
Plot timespan now in memory (in sec) = 2.12459996E-01   2.54953000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1006  339994       1  -1.00000E+00
1.00000E+19
 255000      .255  -61321.323  -137042.4 346.144729 -137388.54 75721.0759 61667.4675 11.5381576
 255500     .2555  -21943.634 -178333.67 332.181903 -178665.86 156390.041 22275.8157 11.0727301
 256000      .256  17745.4503 -216568.29 316.365486 -216884.66 234313.744 -17429.085 10.5455162
 256500     .2565  56899.4306 -250971.33 297.944051 -251269.28 307870.762 -56601.487 9.93146836
 257000      .257  94807.6547 -280921.43 274.853072 -281196.29 375729.087 -94532.802 9.16176905
 257500     .2575  130939.997 -306001.44 246.314316 -306247.75 436941.437 -130693.68  8.2104772
 258000      .258  164815.598 -325901.36 213.610015 -326114.97 490716.961 -164601.99 7.12033383
 258500     .2585  195915.158  -340345.9 178.857631 -340524.76  536261.06  -195736.3 5.96192104
 259000      .259   223671.99 -349082.59 144.122238 -349226.71 572754.576 -223527.87  4.8040746
 259500     .2595  247480.038 -351872.67  110.47037 -351983.14 599352.707 -247369.57 3.68234568
 260000       .26  266806.544 -348567.87 77.0399934 -348644.91 615374.417  -266729.5 2.56799978
 260500     .2605  281336.633 -339226.34 42.2516805 -339268.59 620562.976 -281294.38 1.40838935
 261000      .261   290962.51 -324112.26 6.08546496 -324118.35 615074.774 -290956.43 .202848832
 261500     .2615  295644.502 -303583.57 -29.799799 -303553.77 599228.072  -295674.3 -.99332664
 262000      .262  295345.519 -278031.61  -63.31413 -277968.29 573377.126 -295408.83  -2.110471
 262500     .2625  290021.902 -247862.47  -92.70504 -247769.77 537884.374 -290114.61  -3.090168
 263000      .263  279641.942  -213492.8  -117.4845 -213375.32 493134.744 -279759.43 -3.9161499
 263500     .2635  264300.508 -175428.39 -138.92243 -175289.47   439728.9 -264439.43 -4.6307478
 264000      .264  244319.383  -134345.1 -158.45193 -134186.65 378664.487 -244477.83  -5.281731
 264500     .2645  220186.033 -91044.894 -175.85528 -90869.039 311230.927 -220361.89 -5.8618425
 265000      .265  192416.573 -46341.379 -189.64937 -46151.729 238757.952 -192606.22 -6.3216456
 265500     .2655  161505.718  -1011.529 -198.24794 -813.28106 162517.247 -161703.97 -6.6082645
 266000      .266  127915.872 44225.3096 -200.63819 44425.9478  83690.562 -128116.51 -6.6879395
 266500     .2665  92106.5136  88699.982 -197.21742 88897.1994 3406.53159 -92303.731  -6.573914
 267000      .267  54641.6967 131714.705 -189.82342 131904.529 -77073.009  -54831.52 -6.3274472
 267500     .2675    16245.54 172493.091 -179.94676 172673.038 -156247.55 -16425.487 -5.9982253
 268000      .268  -22293.875 210250.458 -167.44767 210417.906 -232544.33 22126.4274  -5.581589
 268500     .2685   -60246.32 244293.694 -151.28748 244444.982 -304540.01 60095.0325 -5.0429161
 269000      .269  -96973.461 274052.249 -130.54612 274182.795 -371025.71  96842.915 -4.3515373
 269500     .2695  -131934.32 299090.479 -105.02845 299195.507 -431024.79 131829.287 -3.5009482
 270000       .27  -164640.01 319079.792  -75.94377 319155.736 -483719.81  164564.07  -2.531459
 270500     .2705   -194554.9 333717.457 -45.499687 333762.957 -528272.36   194509.4 -1.5166562
 271000      .271   -221077.3 342698.671  -15.11062 342713.781 -563775.98 221062.194 -.50368735
 271500     .2715  -243649.23 345794.094 15.3474117 345778.747 -589443.33 243664.582 .511580391
 272000      .272  -261849.95 342922.255 46.6048574 342875.651 -604772.21  261896.56 1.55349525
 272500     .2725  -275410.05 334159.187 79.1428922 334080.044 -609569.24 275489.193 2.63809641
 273000      .273  -284201.75 319733.347 112.644477 319620.702  -603935.1 284314.397 3.75481591
 273500     .2735  -288173.86 299974.167 145.523542 299828.644 -588148.03 288319.385 4.85078474
 274000      .274  -287261.02 275229.739  175.69358 275054.045 -562490.75  287436.71 5.85645266
 274500     .2745  -281390.26 245855.223 202.197331 245653.026 -527245.48 281592.454 6.73991103
 275000      .275  -270585.81  212285.28 225.455052 212059.825 -482871.09 270811.264  7.5151684
 275500     .2755  -255028.15 175076.433 246.253167  174830.18 -430104.58 255274.401 8.20843889
 276000      .276  -235047.21 134898.364 265.039371 134633.325 -369945.57  235312.25 8.83464571
 276500     .2765  -211093.14 92511.2391 281.430264 92229.8088 -303604.37 211374.566 9.38100881
 277000      .277  -183654.36 48697.4555 293.981388 48403.4741 -232351.82 183948.341 9.79937962
 277500     .2775  -153178.73 4186.62542 301.211971 3885.41345 -157365.36 153479.942  10.040399
 278000      .278  -120099.83 -40338.557 302.949017 -40641.506 -79761.272 120402.778 10.0983006
 278500     .2785   -84927.71 -84177.304 300.156307 -84477.461 -750.40587 85227.8665 10.0052102
 279000      .279  -48277.356  -126590.2  293.93735 -126884.14 78312.8439 48571.2929 9.79791166
 279500     .2795  -10846.942  -166816.2 284.959559 -167101.16 155969.262 11131.9012 9.49865197
 280000       .28  26626.7314 -204104.78 273.031294 -204377.81  230731.51   -26353.7 9.10104313
 280500     .2805  63455.6797 -237786.74 257.125476 -238043.87 301242.423 -63198.554  8.5708492
 281000      .281  99058.9092 -267329.32 236.541363 -267565.87 366388.234 -98822.368  7.8847121
 281500     .2815  132916.815 -292308.15 211.891325 -292520.05  425224.97 -132704.92 7.06304416
 282000      .282  164494.264 -312345.85 184.613018 -312530.46 476840.109 -164309.65 6.15376728
 282500     .2825  193231.193  -327100.6 156.054577 -327256.66 520331.797 -193075.14 5.20181922
 283000      .283  218568.995 -336280.49 127.008281 -336407.49 554849.481 -218441.99 4.23360935
 283500     .2835  240000.417 -339674.94 97.3812969 -339772.32 579675.354 -239903.04 3.24604323
 284000      .284  257147.839 -337214.48 66.4662202 -337280.95 594362.322 -257081.37 2.21554067
 284500     .2845  269791.316 -328996.41 34.1249971 -329030.54  598787.73 -269757.19  1.1374999
 285000      .285  277803.242 -315233.45 1.39849204 -315234.85 593036.696 -277801.84 .046616401
 285500     .2855  281081.298  -296193.5  -30.18532 -296163.31 577274.795 -281111.48 -1.0061773
 286000      .286   279546.27 -272188.84 -59.399839 -272129.44 551735.113 -279605.67 -1.9799946
 286500     .2865  273164.774 -243582.93 -85.688669 -243497.24 516747.701 -273250.46  -2.856289
 287000      .287  261995.731 -210816.74  -109.3727 -210707.37 472812.473  -262105.1 -3.6457566
 287500     .2875  246248.944 -174451.39  -131.1598 -174320.23 420700.334  -246380.1 -4.3719934
 288000      .288  226279.806 -135164.49 -151.03854 -135013.46   361444.3 -226430.85 -5.0346181
 288500     .2885   202508.63 -93682.795 -168.02369 -93514.772 296191.426 -202676.65 -5.6007897
 289000      .289   175362.56 -50727.074 -180.94464 -50546.129 226089.634  -175543.5 -6.0314881
 289500     .2895  145275.252  -7002.312 -189.08619 -6813.2258 152277.564 -145464.34 -6.3028728
 290000       .29  112704.885 36798.6961 -192.46587  36991.162  75906.189 -112897.35 -6.4155288
 290500     .2905  78175.0017 79970.6285 -191.89624 80162.5248 -1795.6269 -78366.898 -6.3965414
 291000      .291  42311.7528 121766.788 -188.32322 121955.112 -79455.035 -42500.076 -6.2774406
 291500     .2915  5811.52665 161422.322 -181.87705 161604.199  -155610.8 -5993.4037 -6.0625682
 292000      .292  -30643.763 198223.442 -171.92344 198395.365  -228867.2 30471.8393 -5.7307812
 292500     .2925  -66431.184 231548.286 -157.86018 231706.146 -297979.47 66273.3237 -5.2620062
 293000      .293  -100982.67 260868.983  -139.6097 261008.593 -361851.65 100843.058 -4.6536568
 293500     .2935  -133765.68 285741.589  -117.8092 285859.398 -419507.27 133647.869 -3.9269732
 294000      .294  -164244.01 305775.875 -93.719869 305869.595 -470019.89 164150.292 -3.1239956
 294500     .2945  -191856.09 320612.459 -68.460459 320680.919 -512468.55 191787.633 -2.2820153
 295000      .295  -216061.63 329952.772 -42.272906 329995.044  -546014.4 216019.353 -1.4090969
 295500     .2955  -236416.08 333615.946 -14.815761 333630.762 -570032.03 236401.269 -.49385869
 296000      .296  -252594.95 331557.929 14.0931093 331543.836 -584152.88 252609.042 .469770309
 296500     .2965  -264379.19 323859.641 44.1169772 323815.524 -588238.83 264423.306 1.47056591
 297000      .297  -271627.12 310703.582 74.2921267  310629.29  -582330.7 271701.409 2.47640422
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1006      46       1      50
Plot timespan now in memory (in sec) = 2.54952013E-01   2.97445000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1007  339994       1  -1.00000E+00
1.00000E+19
 297500     .2975  -274232.06 292334.481 103.262367 292231.219 -566566.54  274335.32 3.44207889
 298000      .298  -272109.26 269038.028 130.073982 268907.954 -541147.29 272239.333  4.3357994
 298500     .2985  -265244.55  241169.41 154.662565 241014.748 -506413.96 265399.211 5.15541884
 299000      .299   -253748.5 209191.351 177.385258 209013.965 -462939.85 253925.883 5.91284192
 299500     .2995  -237857.72 173671.736 198.368862 173473.367 -411529.46 238056.093 6.61229539
 300000       0.3  -217907.48 135258.774 217.260332 135041.514 -353166.25 218124.739 7.24201108
 300500     .3005  -194292.39 94645.8365 233.195594 94412.6409 -288938.23 194525.589 7.77318646
 301000      .301  -167421.47 52527.4911 245.153769 52282.3373 -219948.96 167666.627  8.1717923
 301500     .3015  -137711.53 9582.97156 252.706896 9330.26467  -147294.5  137964.24 8.42356319
 302000      .302  -105632.22 -33496.519 256.253113 -33752.772 -72135.697 105888.469 8.54177045
 302500     .3025  -71738.668 -75985.107 256.442627  -76241.55 4246.43882 71995.1108 8.54808757
 303000      .303  -36655.007  -117137.2 253.634821 -117390.83 80482.1909 36908.6415 8.45449402
 303500     .3035  -1038.4879 -156216.95 247.737123 -156464.69 155178.461 1286.22499  8.2579041
 304000      .304  34465.2436 -192535.87  238.24803 -192774.12 227001.116 -34226.996 7.94160101
 304500     .3045  69262.6766  -225490.6 224.698619  -225715.3 294753.278 -69037.978 7.48995395
 305000      .305  102808.493 -254566.55 207.297634 -254773.85 357375.041  -102601.2 6.90992113
 305500     .3055  134562.666 -279306.33 186.931454 -279493.26 413868.993 -134375.73 6.23104847
 306000      .306  163972.451 -299293.34 164.549047 -299457.89 463265.791  -163807.9 5.48496822
 306500     .3065  190496.026 -314167.27 140.735106   -314308. 504663.294 -190355.29  4.6911702
 307000      .307  213637.605 -323647.99 115.622761 -323763.61 537285.596 -213521.98 3.85409202
 307500     .3075   232987.64 -327565.07 89.0109985 -327654.09 560552.714 -232898.63 2.96703328
 308000      .308  248249.128 -325879.31 60.8582039 -325940.16 574128.434 -248188.27  2.0286068
 308500     .3085  259217.622 -318667.36 31.7842848 -318699.15 577884.983 -259185.84 1.05947616
 309000      .309  265736.531 -306082.26 2.87951574 -306085.14 571818.794 -265733.65 .095983858
 309500     .3095  267685.126 -288336.48 -24.893089 -288311.59  556021.61 -267710.02 -.82976962
 310000       .31  264999.331 -265710.62 -51.008233 -265659.62 530709.955 -265050.34 -1.7002744
 310500     .3105  257698.554 -238567.01 -75.398784 -238491.61 496265.564 -257773.95 -2.5132928
 311000      .311  245913.658 -207366.58 -98.263854 -207268.32  453280.24 -246011.92 -3.2754618
 311500     .3115  229893.451 -172671.69 -119.55873 -172552.13 402565.141 -230013.01 -3.9852909
 312000      .312  209967.766  -135113.7 -138.65302 -134975.05  345081.47 -210106.42 -4.6217672
 312500     .3125  186500.822  -95348.91 -154.65863 -95194.251 281849.732 -186655.48 -5.1552875
 313000      .313  159881.255 -54041.877 -166.96402 -53874.913 213923.132 -160048.22 -5.5654675
 313500     .3135  130536.754 -11868.829 -175.43388 -11693.395 142405.583 -130712.19  -5.847796
 314000      .314  98951.7329 30475.3398 -180.36625  30655.706 68476.3931 -99132.099 -6.0122083
 314500     .3145  65682.5836 72268.7035 -182.23154 72450.9351 -6586.1199 -65864.815 -6.0743846
 315000      .315  31346.8549 112771.862 -181.18141 112953.043 -81425.007 -31528.036 -6.0393804
 315500     .3155  -3423.8899 151267.374 -176.86827 151444.243 -154691.26 3247.02158 -5.8956091
 316000      .316  -38026.647 187098.608 -168.85466 187267.463 -225125.26 37857.7924 -5.6284887
 316500     .3165  -71892.144  219679.13 -157.05553 219836.185 -291571.27 71735.0887 -5.2351842
 317000      .317   -104472.2 248486.794 -141.83946 248628.633 -352958.99  104330.36  -4.727982
 317500     .3175   -135225.5 273054.494 -123.92804 273178.423 -408279.99 135101.568 -4.1309346
 318000      .318  -163609.06  292961.88 -104.08057  293065.96 -456570.94 163504.975 -3.4693523
 318500     .3185  -189097.62 307847.042 -82.657088 307929.699 -496944.66 189014.961 -2.7552363
 319000      .319  -211229.61 317440.869 -59.589345 317500.458 -528670.47 211170.016 -1.9863115
 319500     .3195  -229636.75  321590.72 -34.823684 321625.544 -551227.47 229601.923 -1.1607895
 320000       .32  -244038.59 320255.827 -8.6610232 320264.488 -564294.42 244029.934 -.28870077
 320500     .3205  -254224.98 313491.801 18.2217954 313473.579 -567716.78 254243.199 .607393181
 321000      .321  -260038.12  301432.66 44.9208008  301387.74 -561470.78 260083.039 1.49736003
 321500     .3215  -261363.96 284277.088 70.6499787 284206.438 -545641.05 261434.607 2.35499929
 322000      .322  -258151.27 262295.788 95.0926994 262200.695 -520447.05 258246.359 3.16975665
 322500     .3225  -250446.95 235854.049 118.296772 235735.753   -486301. 250565.251 3.94322572
 323000      .323  -238407.23 205417.175 140.235354  205276.94 -443824.41  238547.47 4.67451179
 323500     .3235  -222278.81 171531.752 160.565229 171371.187 -393810.56 222439.372 5.35217428
 324000      .324  -202373.24 134800.613  178.66451 134621.948 -337173.85   202551.9 5.95548367
 324500     .3245  -179043.12 95857.4277 193.816795  95663.611 -274900.55 179236.939 6.46055982
 325000      .325   -152671.4  55349.704 205.557229 55144.1467  -208021.1 152876.956 6.85190763
 325500     .3255  -123687.02 13943.2825 213.915692 13729.3668  -137630.3 123900.931 7.13052307
 326000      .326  -92587.302 -27664.729 219.202856 -27883.932 -64922.573 92806.5052 7.30676188
 326500     .3265  -59932.814 -68752.915 221.602896 -68974.518 8820.10096  60154.417 7.38676319
 327000      .327  -26319.302 -108600.66 221.018705 -108821.68 82281.3563 26540.3209 7.36729017
 327500     .3275  7652.16231 -146515.14 217.150813 -146732.29 154167.303 -7435.0115 7.23836043
 328000      .328  41400.1793 -181855.73 209.704605 -182065.43 223255.907 -41190.475  6.9901535
 328500     .3285  74371.0957  -214045.8 198.710716 -214244.51 288416.898 -74172.385 6.62369054
 329000      .329  106023.294 -242563.99  184.65112 -242748.64 348587.284 -105838.64 6.15503732
 329500     .3295  135812.885 -266933.04 168.168474 -267101.21 402745.928 -135644.72 5.60561578
 330000       .33  163206.663 -286728.72 149.712269 -286878.43 449935.382 -163056.95 4.99040897
 330500     .3305   187710.26 -301600.63 129.458959 -301730.09  489310.89  -187580.8 4.31529864
 331000      .331  208893.983 -311291.56 107.420756 -311398.98 520185.544 -208786.56 3.58069185
 331500     .3315  226410.512 -315651.41 83.6666102 -315735.08 542061.921 -226326.85 2.78888701
 332000      .332  239993.068 -314635.83 58.5973786 -314694.42 554628.894 -239934.47 1.95324595
 332500     .3325   249434.04 -308287.13 32.9610768 -308320.09 557721.172 -249401.08 1.09870256
 333000      .333  254571.797 -296718.74 7.52270478 -296726.26 551290.533 -254564.27 .250756826
 333500     .3335  255302.345 -280118.42 -17.219703  -280101.2 535420.763 -255319.56 -.57399011
 334000      .334  251599.538 -258758.69 -41.049955 -258717.64 510358.224 -251640.59 -1.3683318
 334500     .3345  243530.213  -233003.9 -63.900205   -232940. 476534.111 -243594.11 -2.1300068
 335000      .335  231258.828 -203310.34 -85.623179 -203224.72 434569.169 -231344.45  -2.854106
 335500     .3355  215032.085 -170210.53 -105.77388 -170104.76 385242.615 -215137.86  -3.525796
 336000      .336  195150.119 -134284.81 -123.68723 -134161.13 329434.933 -195273.81 -4.1229078
 336500     .3365  171951.555 -96142.084 -138.81117 -96003.273 268093.639 -172090.37 -4.6270388
 337000      .337  145820.202 -56417.845  -150.9108 -56266.934 202238.047 -145971.11 -5.0303599
 337500     .3375  117195.563 -15776.307 -160.02734  -15616.28  132971.87 -117355.59 -5.3342445
 338000      .338  86577.1304 25090.9375 -166.32283 25257.2603 61486.1929 -86743.453 -5.5440943
 338500     .3385  54517.1915 65473.7271 -169.85331 65643.5805 -10956.536 -54687.045  -5.661777
 339000      .339  21595.5103 104666.317 -170.41358 104836.731 -83070.807 -21765.924 -5.6804527
 339500     .3395  -11612.083 141996.741  -167.6846 142164.426 -153608.82  11444.398 -5.5894866
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1007      46       1      50
Plot timespan now in memory (in sec) = 2.97443986E-01   3.39937000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1008  339994       1  -1.00000E+00
1.00000E+19
 340000       .34  -44546.818 176842.427 -161.53977 177003.967 -221389.25 44385.2786 -5.3846591
 340500     .3405  -76661.934 208630.341 -152.16864  208782.51 -285292.28 76509.7656 -5.0722879
 341000      .341  -107416.76  236834.88 -139.99058  236974.87 -344251.64 107276.771 -4.6663528
 341500     .3415   -136277.1 260978.824 -125.48321 261104.308 -397255.93 136151.618 -4.1827735
 342000      .342  -162727.05 280641.707 -108.96756 280750.675 -443368.76 162618.081 -3.6322521
 342500     .3425  -186295.42 295479.724 -90.519742 295570.244 -481775.14 186204.899 -3.0173247
 343000      .343  -206580.94 305245.912 -70.165431 305316.078 -511826.85 206510.772 -2.3388477
 343500     .3435  -223256.73 309793.976 -48.140854 309842.116 -533050.71 223208.593 -1.6046951
 344000      .344  -236060.48 309069.404 -24.944673 309094.348 -545129.89 236035.538 -.83148908
 344500     .3445  -244785.74 303099.952 -1.2205114 303101.173  -547885.7 244784.524 -.04068371
 345000      .345  -249279.62 291989.382 22.4214765  291966.96   -541269. 249302.044 .747382549
 345500     .3455  -249451.55 275918.907 45.5926074 275873.314 -525370.46 249497.144 1.51975358
 346000      .346   -245292.7 255157.656 68.1455736  255089.51 -500450.36  245360.85 2.27151912
 346500     .3465  -236888.29 230068.834 89.9520635 229978.882 -466957.13 236978.245 2.99840212
 347000      .347  -224409.31 201099.577 110.694837 200988.882 -425508.89 224520.009 3.68982789
 347500     .3475  -208094.49 168762.022 129.872367  168632.15 -376856.51 208224.361 4.32907889
 348000      .348   -188235.4 133615.844 146.932286 133468.912 -321851.24 188382.329 4.89774287
 348500     .3485  -165168.68 96255.3224 161.444408  96093.878   -261424.  165330.12 5.38148025
 349000      .349  -139279.29 57305.0415 173.247542  57131.794 -196584.33 139452.534 5.77491807
 349500     .3495  -111010.81 17422.5979 182.403117 17240.1948 -128433.41 111193.213 6.08010391
 350000       .35  -80864.989 -22705.579 188.962064 -22894.541  -58159.41 81053.9507 6.29873546
 350500     .3505  -49383.351 -62382.386 192.810545 -62575.197 12999.0351 49576.1615 6.42701818
 351000      .351  -17124.035 -100922.44   193.7147 -101116.16 83798.4074 17317.7494 6.45715665
 351500     .3515  15355.9407 -137670.61 191.457367 -137862.07 153026.553 -15164.483 6.38191223
 352000      .352  47509.9937 -172014.15 185.994892 -172200.15 219524.144 -47323.999 6.19982974
 352500     .3525  78800.1831 -203385.27 177.553321 -203562.82  282185.45  -78622.63 5.91844404
 353000      .353  108691.492 -231258.56 166.524608 -231425.09 339950.057 -108524.97 5.55082026
 353500     .3535  136658.456 -255156.55 153.239592 -255309.79 391815.007 -136505.22 5.10798639
 354000      .354  162205.574 -274665.77 137.865627 -274803.63 436871.339 -162067.71 4.59552091
 354500     .3545  184887.831  -289453.1 120.478523 -289573.58  474340.93 -184767.35 4.01595078
 355000      .355  204323.805  -299276.4  101.19529  -299377.6 503600.207 -204222.61 3.37317632
 355500     .3555  220199.161 -303987.34 80.3084061 -304067.65 524186.497 -220118.85 2.67694687
 356000      .356  232259.627 -303524.74 58.3298581 -303583.07 535784.369  -232201.3  1.9443286
 356500     .3565  240303.148 -297905.32 35.8459376 -297941.16 538208.467  -240267.3 1.19486459
 357000      .357  244184.774 -287223.18 13.3132683 -287236.49 531407.951 -244171.46 .443775609
 357500     .3575  243831.062 -271656.94 -8.9934206 -271647.94    515488. -243840.06 -.29978069
 358000      .358  239251.181 -251474.54 -30.889996 -251443.65  490725.72 -239282.07 -1.0296665
 358500     .3585  230539.673 -227031.78 -52.156215 -226979.62 457571.454 -230591.83 -1.7385405
 359000      .359   217869.42 -198763.08 -72.425757 -198690.66 416632.505 -217941.85 -2.4141919
 359500     .3595  201476.021 -167164.48 -91.188779 -167073.29   368640.5 -201567.21  -3.039626
 360000       .36  181644.821 -132777.25 -107.95837 -132669.29  314422.07 -181752.78 -3.5986124
 360500     .3605  158710.671 -96181.346 -122.43672 -96058.909 254892.017 -158833.11 -4.0812238
 361000      .361  133063.799 -57994.282 -134.51974 -57859.763 191058.082 -133198.32 -4.4839913
 361500     .3615  105150.742 -18866.997  -144.1913 -18722.806 124017.739 -105294.93 -4.8063765
 362000      .362  75467.3204 20525.7819 -151.40252 20677.1845 54941.5385 -75618.723 -5.0467506
 362500     .3625  44542.9865 59501.6757 -155.98611 59657.6618 -14958.689 -44698.973 -5.1995371
 363000      .363  12919.8198 97391.5687 -157.69653 97549.2652 -84471.749 -13077.516 -5.2565509
 363500     .3635   -18862.15 133556.139 -156.37852 133712.517 -152418.29 18705.7712 -5.2126172
 364000      .364  -50267.122 167391.967  -152.0865 167544.054 -217659.09  50115.036   -5.06955
 364500     .3645  -80761.999  198333.46 -145.04756 198478.507 -279095.46 80616.9512 -4.8349187
 365000      .365    -109820. 225857.579 -135.54633 225993.125 -335677.58 109684.458  -4.518211
 365500     .3655  -136931.04 249492.795 -123.81226 249616.607 -386423.83 136807.226 -4.1270753
 366000      .366  -161618.64 268832.797 -109.95936 268942.756 -430451.44  161508.68 -3.6653121
 366500     .3665  -183458.53  283551.75 -94.055586 283645.806 -467010.28 183364.472 -3.1351862
 367000      .367  -202087.78 293412.252 -76.279631 293488.532 -495500.03 202011.503 -2.5426544
 367500     .3675  -217202.43 298263.168 -56.992634  298320.16  -515465.6 217145.437 -1.8997545
 368000      .368  -228553.25 298034.714 -36.669931 298071.384 -526587.97 228516.581  -1.222331
 368500     .3685  -235946.52 292736.231  -15.78439 292752.016 -528682.75 235930.737 -.52614633
 369000      .369  -239250.28 282457.438 5.29309553 282452.145 -521707.72 239255.575 .176436518
 369500     .3695  -238405.27 267373.225 26.3251196   267346.9  -505778.5 238431.598 .877503986
 370000       .37  -233434.24 247747.652 47.1154719 247700.537 -481181.89 233481.351 1.57051573
 370500     .3705  -224440.35 223929.432 67.3715181  223862.06 -448369.78  224507.72 2.24571727
 371000      .371  -211596.16 196339.126  86.673943 196252.452 -407935.29 211682.834 2.88913143
 371500     .3715  -195132.88 165455.706 104.562869 165351.143 -360588.59 195237.442 3.48542897
 372000      .372  -175334.76  131806.47 120.646859 131685.823 -307141.23 175455.402 4.02156195
 372500     .3725  -152538.52 95960.7257 134.682082 95826.0437 -248499.24 152673.198 4.48940272
 373000      .373   -127136.2 58526.6916 146.571752 58380.1198 -185662.89 127282.775 4.88572508
 373500     .3735  -99574.414 20146.5097 156.256453 19990.2532 -119720.92 99730.6706 5.20854843
 374000      .374  -70343.044 -18516.646 163.598885 -18680.245 -51826.398 70506.6429 5.45329616
 374500     .3745  -39957.764 -56796.715 168.385625   -56965.1 16838.9505 40126.1498 5.61285415
 375000      .375   -8945.307 -94040.944 170.418573 -94211.362 85095.6369 9115.72558 5.68061909
 375500     .3755  22165.4531  -129621.5  169.60876 -129791.11 151786.953 -21995.844 5.65362533
 376000      .376  52847.1574 -162942.43 166.029831 -163108.46 215789.592 -52681.128 5.53432769
 376500     .3765  82574.9003 -193443.37 159.885442 -193603.25 276018.267 -82415.015 5.32951473
 377000      .377  110831.607 -220605.36 151.389554 -220756.75 331436.968 -110680.22 5.04631847
 377500     .3775  137122.178 -243963.16 140.675803 -244103.84 381085.339  -136981.5 4.68919342
 378000      .378  160990.264 -263119.45 127.822939 -263247.27 424109.716 -160862.44 4.26076463
 378500     .3785   182030.02 -277755.03 112.943433 -277867.97 459785.045 -181917.08 3.76478109
 379000      .379  199891.366 -287633.44 96.2589517  -287729.7 487524.805 -199795.11 3.20863172
 379500     .3795   214279.83 -292600.58 78.1274045  -292678.7 506880.405  -214201.7 2.60424682
 380000       .38  224954.408 -292581.34 58.9837423 -292640.33 517535.749 -224895.42 1.96612474
 380500     .3805  231730.308 -287579.05 39.2205526 -287618.27 519309.354 -231691.09 1.30735175
 381000      .381  234488.389 -277679.71 19.1251565 -277698.84 512168.101 -234469.26 .637505218
 381500     .3815  233184.247 -263056.16 -1.0763961 -263055.09 496240.411 -233185.32 -.03587987
 382000      .382  227851.082 -243967.16 -21.136487 -243946.03 471818.247 -227872.22 -.70454956
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1008      46       1      50
Plot timespan now in memory (in sec) = 3.39935988E-01   3.82429000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1009  339994       1  -1.00000E+00
1.00000E+19
 382500     .3825  218596.154 -220751.22  -40.72735 -220710.49 439347.376 -218636.88 -1.3575783
 383000      .383  205592.476 -193816.02 -59.436653 -193756.58 399408.494 -205651.91 -1.9812218
 383500     .3835  189069.979 -163626.49 -76.843479 -163549.64 352696.466 -189146.82 -2.5614493
 384000      .384  169312.236 -130696.72 -92.625769  -130604.1 300008.958 -169404.86 -3.0875256
 384500     .3845  146658.295 -95586.173 -106.59249 -95479.581 242244.468 -146764.89 -3.5530829
 385000      .385  121502.515 -58894.763 -118.62407 -58776.139 180397.278 -121621.14 -3.9541356
 385500     .3855  94288.3562 -21253.628 -128.59517 -21125.033 115541.985 -94416.951 -4.2865056
 386000      .386  65496.9174 16688.1025 -136.32958 16824.4321 48808.8148 -65633.247 -4.5443194
 386500     .3865  35632.4019 54279.1256 -141.61277 54420.7384 -18646.724 -35774.015 -4.7204258
 387000      .387  5209.25138 90880.7756 -144.27398 91025.0495 -85671.524 -5353.5254 -4.8091327
 387500     .3875  -25254.225 125876.518 -144.27227  126020.79 -151130.74 25109.9531 -4.8090756
 388000      .388  -55238.049 158677.297 -141.69772 158818.994 -213915.35 55096.3511 -4.7232573
 388500     .3885  -84225.241 188727.877     -136.7 188864.577 -272953.12 84088.5413 -4.5566667
 389000      .389  -111711.37 215516.261 -129.41685 215645.678 -327227.63 111581.949 -4.3138951
 389500     .3895  -137217.53 238585.332 -119.94058 238705.272 -375802.86 137097.585 -3.9980192
 390000       .39  -160304.24 257545.036 -108.34321 257653.379 -417849.28 160195.901 -3.6114404
 390500     .3905  -180581.42 272081.373 -94.756921  272176.13  -452662.8 180486.665  -3.158564
 391000      .391  -197711.16 281959.123 -79.434493 282038.558 -479670.28 197631.727 -2.6478164
 391500     .3915  -211407.27  287020.88 -62.724067 287083.604 -498428.15 211344.548 -2.0908022
 392000      .392  -221437.28 287187.046 -44.992061 287232.038 -508624.33 221392.292 -1.4997354
 392500     .3925  -227628.07 282457.941 -26.560169 282484.501 -510086.01 227601.505 -.88533898
 393000      .393  -229873.31 272917.001 -7.6844893 272924.686 -502790.32  229865.63 -.25614964
 393500     .3935  -228140.15 258733.213 11.4080543 258721.804 -486873.37 228151.561 .380268478
 394000      .394  -222470.37 240159.267 30.4447669 240128.822 -462629.64 222500.819 1.01482556
 394500     .3945  -212974.94 217523.845 49.0707008 217474.774 -430498.79 213024.011 1.63569003
 395000      .395  -199826.57 191221.582 66.8918157 191154.691 -391048.15 199893.458 2.22972719
 395500     .3955  -183255.16 161704.718 83.5494524 161621.169 -344959.88 183338.707 2.78498175
 396000      .396  -163546.27 129476.856 98.7701544 129378.086 -293023.12 163645.037 3.29233848
 396500     .3965   -141040.7   95087.76 112.370932 94975.3891 -236128.46  141153.07 3.74569774
 397000      .397   -116132.4 59127.2043 124.211542 59002.9928  -175259.6 116256.609 4.14038472
 397500     .3975  -89260.897 22214.8475 134.126001 22080.7215 -111475.74 89395.0232 4.47086671
 398000      .398  -60898.635 -15014.084 141.905468 -15155.989 -45884.551 61040.5401 4.73018227
 398500     .3985  -31538.401 -51923.224 147.349681 -52070.574 20384.8234 31685.7506 4.91165604
 399000      .399  -1684.5425 -87886.505  150.33144 -88036.837  86201.963 1834.87391   5.011048
 399500     .3995  28152.6778 -122296.74  150.82942 -122447.57 150449.418 -28001.848 5.02764732
 400000       0.4  57461.4988 -154572.56 148.916017 -154721.47 212034.058 -57312.583 4.96386724
 400500     .4005  85734.7699  -184165.8 144.699635  -184310.5 269900.569  -85590.07 4.82332118
 401000      .401  112480.577 -210571.83 138.263894  -210710.1 323052.412 -112342.31 4.60879648
 401500     .4015    137235.7 -233341.91 129.665537 -233471.57 370577.609 -137106.03 4.32218458
 402000      .402  159576.755 -252093.44 118.987108 -252212.43 411670.198 -159457.77 3.96623692
 402500     .4025  179126.682 -266516.23  106.38775 -266622.62 445642.913 -179020.29 3.54625834
 403000      .403  195557.762 -276375.22 92.1186545 -276467.33 471932.977 -195465.64 3.07062182
 403500     .4035  208593.248 -281511.23  76.495327 -281587.72 490104.478 -208516.75 2.54984423
 404000      .404  218010.505 -281842.01 59.8344765 -281901.84  499852.51 -217950.67 1.99448255
 404500     .4045  223647.561 -277365.29 42.4041781  -277407.7 501012.853 -223605.16  1.4134726
 405000      .405  225410.434 -268162.38 24.4349014 -268186.81 493572.811   -225386. .814496714
 405500     .4055  223276.693 -254398.47 6.17052528 -254404.64  477675.16 -223270.52 .205684176
 406000      .406  217294.181 -236318.85 -12.093719 -236306.76 453613.033 -217306.27 -.40312397
 406500     .4065   207576.55 -214242.03 -30.009683 -214212.02 421818.584 -207606.56 -1.0003228
 407000      .407  194297.882 -188551.44 -47.214111 -188504.22 382849.319  -194345.1 -1.5738037
 407500     .4075  177689.163 -159688.05 -63.389867 -159624.66 337377.217 -177752.55 -2.1129956
 408000      .408  158037.601 -128145.23 -78.300223 -128066.93 286182.836  -158115.9 -2.6100074
 408500     .4085  135685.589 -94463.403 -91.764833 -94371.638 230148.992 -135777.35 -3.0588278
 409000      .409  111025.693 -59221.842 -103.61032 -59118.232 170247.535  -111129.3 -3.4536772
 409500     .4095  84491.6707 -23027.374 -113.64178 -22913.732 107519.045 -84605.313 -3.7880594
 410000       .41  56547.4945 13498.6176 -121.64996 13620.2675 43048.8769 -56669.144 -4.0549985
 410500     .4105  27676.7256 49733.0249 -127.45238 49860.4772 -22056.299 -27804.178 -4.2484127
 411000      .411  -1625.2624 85061.5431 -130.94565 85192.4888 -86686.806 1494.31675  -4.364855
 411500     .4115  -30856.176 118886.429 -132.12082 119018.549 -149742.61 30724.0557 -4.4040272
 412000      .412  -59512.261 150633.998 -131.02717 150765.025 -210146.26 59381.2334 -4.3675723
 412500     .4125  -87096.934 179764.041 -127.72431 179891.765 -266860.97 86969.2096 -4.2574771
 413000      .413  -113131.85 205780.702 -122.26036 205902.962 -318912.55 113009.589 -4.0753453
 413500     .4135  -137168.28 228243.334 -114.68392 228358.018 -365411.61 137053.595 -3.8227973
 414000      .414  -158796.57 246775.551 -105.08398 246880.635 -405572.12 158691.483 -3.5027993
 414500     .4145  -177651.69  261070.74 -93.629138 261164.369 -438722.43 177558.059 -3.1209713
 415000      .415  -193415.82 270894.405 -80.564656  270974.97 -464310.23 193335.257 -2.6854885
 415500     .4155   -205821.4 276086.011  -66.16757 276152.178 -481907.41 205755.234 -2.2055857
 416000      .416  -214656.37 276561.899 -50.702315 276612.602 -491218.27 214605.667 -1.6900772
 416500     .4165  -219770.43 272318.522 -34.405554 272352.927 -492088.95 219736.025 -1.1468518
 417000      .417  -221080.31 263434.594 -17.502293 263452.096 -484514.91  221062.81 -.58340977
 417500     .4175  -218572.02 250070.629 -.24310993 250070.873 -468642.65 218571.778 -.00810366
 418000      .418   -212298.9 232464.715 17.0693067 232447.646 -444763.61 212315.969  .56897689
 418500     .4185  -202377.21 210925.673 34.0969358 210891.576 -413302.88 202411.309 1.13656453
 419000      .419  -188982.55 185826.299 50.5136934 185775.785 -374808.84 189033.059 1.68378978
 419500     .4195  -172348.01 157597.697 66.0421208 157531.654 -329945.71 172414.056 2.20140403
 420000       .42  -152762.83 126723.827 80.4596762 126643.367 -279486.66 152843.291 2.68198921
 420500     .4205  -130569.51 93735.0595 93.5769754 93641.4825 -224304.57 130663.084 3.11923251
 421000      .421  -106157.99 59199.4485 105.202171 59094.2463 -165357.44 106263.197 3.50673902
 421500     .4215  -79956.409 23711.2337  115.12414 23596.1096 -103667.64 80071.5334 3.83747133
 422000      .422  -52420.648 -12121.699 123.136673 -12244.836 -40298.949 52543.7847 4.10455577
 422500     .4225  -24025.808 -47688.966 129.081466 -47818.048 23663.1578 24154.8898 4.30271554
 423000      .423  4740.29147 -82386.938 132.873171 -82519.811 87127.2297 -4607.4183 4.42910568
 423500     .4235  33382.9902 -115627.08 134.494685 -115761.57 149010.069 -33248.495 4.48315615
 424000      .424  61407.6251 -146844.47 133.968597 -146978.44 208252.095 -61273.657 4.46561991
 424500     .4245  88328.6109 -175507.57  131.32245  -175638.9 263836.186 -88197.288 4.37741501
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1009      46       1      50
Plot timespan now in memory (in sec) = 3.82427990E-01   4.24921000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1010  339994       1  -1.00000E+00
1.00000E+19
 425000      .425   113680.47 -201129.22 126.578909  -201255.8 314809.692 -113553.89 4.21929696
 425500     .4255  137028.183 -223276.81 119.782199 -223396.59 360304.989  -136908.4 3.99273996
 426000      .426  157974.601 -241579.77 111.032709  -241690.8 399554.372 -157863.57 3.70109031
 426500     .4265  176165.238 -255734.43 100.499216 -255834.93  431899.67 -176064.74 3.34997387
 427000      .427  191292.014 -265507.25 88.4036789 -265595.65 456799.261 -191203.61  2.9467893
 427500     .4275  203097.386 -270737.64 74.9874085 -270812.62 473835.021  -203022.4 2.49958028
 428000      .428  211379.834 -271341.25 60.4788596 -271401.73 482721.083 -211319.36 2.01596199
 428500     .4285  215999.895 -267313.31 45.0903259  -267358.4 483313.206  -215954.8 1.50301086
 429000      .429  216884.182 -258730.07 29.0446403 -258759.11 475614.251 -216855.14 .968154677
 429500     .4295  214025.916 -245747.07 12.6011698 -245759.67 459772.989 -214013.31 .420038993
 430000       .43   207482.84 -228594.88 -3.9423547 -228590.93 436077.717 -207486.78 -.13141182
 430500     .4305  197374.162  -207573.4 -20.271835 -207553.13 404947.566 -197394.43 -.67572782
 431000      .431  183877.885 -183046.11 -36.091512 -183010.02 366923.992 -183913.98 -1.2030504
 431500     .4315  167229.189  -155434.7 -51.149766 -155383.55 322663.888 -167280.34 -1.7049922
 432000      .432  147718.742 -125213.79 -65.234325 -125148.56 272932.534 -147783.98 -2.1744775
 432500     .4325  125688.664 -92903.726 -78.144669 -92825.581 218592.389 -125766.81 -2.6048223
 433000      .433  101525.465 -59060.944 -89.672115 -58971.272 160586.409 -101615.14 -2.9890705
 433500     .4335   75651.249 -24266.914 -99.603886  -24167.31 99918.1626 -75750.853 -3.3201295
 434000      .434  48514.8252  10883.152 -107.74678 10990.8988 37631.6732 -48622.572 -3.5915594
 434500     .4345  20583.9482 45790.6464 -113.95756  45904.604 -25206.698 -20697.906 -3.7985854
 435000      .435  -7660.9542 79862.4994 -118.15843 79980.6578 -87523.454 7542.79581 -3.9386144
 435500     .4355  -35732.963 112519.569 -120.32276 112639.892 -148252.53 35612.6399 -4.0107587
 436000      .436  -63146.618 143205.968 -120.44573 143326.414 -206352.59 63026.1721 -4.0148578
 436500     .4365  -89427.681 171399.449 -118.52794 171517.977 -260827.13 89309.1534 -3.9509315
 437000      .437  -114123.21 196621.735 -114.58164 196736.316 -310744.94 114008.627  -3.819388
 437500     .4375  -136810.45 218447.607 -108.65231 218556.259 -355258.06 136701.796 -3.6217438
 438000      .438  -157103.58 236511.872 -100.84151 236612.714 -393615.46 157002.743 -3.3613837
 438500     .4385  -174658.39 250514.066 -91.310709 250605.377 -425172.46  174567.08 -3.0436903
 439000      .439   -189176.4 260222.052 -80.258564 260302.311 -449398.45 189096.143 -2.6752855
 439500     .4395  -200410.07  265475.77  -67.89097 265543.661 -465885.84  200342.18 -2.2630323
 440000       .44  -208168.53 266190.963 -54.407842  266245.37 -474359.49 208114.119 -1.8135947
 440500     .4405  -212322.46  262361.83 -40.010539  262401.84 -474684.29 212282.446 -1.3336846
 441000      .441  -212806.93 254061.673 -24.920691 254086.594  -466868.6 212782.006  -.8306897
 441500     .4415  -209621.51  241440.99 -9.3955681 241450.386  -451062.5 209612.113  -.3131856
 442000      .442  -202828.28 224723.324 6.27741869 224717.047  -427551.6 202834.557  .20924729
 442500     .4425  -192549.42 204200.254 21.8079419 204178.446 -396749.68 192571.231 .726931398
 443000      .443  -178965.55 180226.567 36.9297475 180189.638 -359192.12 179002.483 1.23099158
 443500     .4435  -162314.13 153215.298 51.4086926 153163.889 -315529.43 162365.538 1.71362309
 444000      .444  -142886.67 123631.725 65.0325695 123566.692  -266518.4 142951.703 2.16775232
 444500     .4445  -121023.91 91985.7053 77.5932821  91908.112 -213009.61 121101.499 2.58644274
 445000      .445  -97108.653 58822.1191 88.8763198 58733.2428 -155930.77 97197.5292 2.96254399
 445500     .4455  -71557.391 24710.1276 98.6712885 24611.4563 -96267.518 71656.0621 3.28904295
 446000      .446  -44812.272 -9767.2955 106.798287 -9874.0938 -35044.977 44919.0707  3.5599429
 446500     .4465  -17334.326 -44022.792 113.127904  -44135.92 26688.4665 17447.4534 3.77093015
 447000      .447  10402.9597 -77473.464 117.581609 -77591.046  87876.424 -10285.378 3.91938696
 447500     .4475  37920.7375  -109549.9  120.11691 -109670.01 147470.635 -37800.621 4.00389701
 448000      .448   64743.192 -139705.81 120.708636 -139826.51 204448.997 -64622.483 4.02362119
 448500     .4485  90407.0803 -167428.27 119.340696 -167547.61 257835.352  -90287.74 3.97802321
 449000      .449   114471.22 -192247.68 116.017823  -192363.7 306718.899  -114355.2 3.86726078
 449500     .4495  136524.361 -213746.03  110.78724 -213856.82 350270.392 -136413.57 3.69290799
 450000       .45  156191.144 -231563.25 103.749567   -231667. 387754.393 -156087.39 3.45831889
 450500     .4505   173137.08 -245402.12 95.0510766 -245497.17 418539.201 -173042.03 3.16836922
 451000      .451  187073.519  -255032.6 84.8642778 -255117.46 442106.116 -186988.65 2.82880926
 451500     .4515  197763.001 -260295.82 73.3684842 -260369.19 458058.825 -197689.63 2.44561614
 452000      .452  205024.685 -261107.79  60.743471 -261168.54 466132.477 -204963.94 2.02478237
 452500     .4525  208738.588 -257461.67 47.1811359 -257508.85 466200.254 -208691.41 1.57270453
 453000      .453  208847.463 -249427.84 32.9017474 -249460.74 458275.299 -208814.56 1.09672491
 453500     .4535  205356.484 -237151.72 18.1569268 -237169.88 442508.204 -205338.33 .605230894
 454000      .454  198331.823 -220850.18 3.21621888 -220853.39 419182.001 -198328.61 .107207296
 454500     .4545  187899.003 -200807.28 -11.654086 -200795.62 388706.279 -187910.66 -.38846952
 455000      .455  174241.354 -177369.77 -26.208378 -177343.56  351611.12 -174267.56 -.87361261
 455500     .4555  157598.141 -150942.12 -40.224277  -150901.9 308540.263 -157638.36 -1.3408092
 456000      .456  138261.224 -121980.32 -53.489867 -121926.83 260241.548 -138314.71 -1.7829956
 456500     .4565  116569.522 -90983.768 -65.790919 -90917.977  207553.29 -116635.31 -2.1930306
 457000      .457  92901.8611 -58485.764 -76.912361 -58408.852 151387.625 -92978.773 -2.5637454
 457500     .4575  67669.3835 -25043.553 -86.653179   -24956.9 92712.9363 -67756.037 -2.8884393
 458000      .458  41308.3053 8771.43151 -94.845256 8866.27676 32536.8738 -41403.151 -3.1615085
 458500     .4585  14273.2519 42382.7299 -101.36525 42484.0951 -28109.478 -14374.617 -3.3788417
 459000      .459  -12969.346 75217.7088 -106.13094 75323.8398 -88187.054 12863.2146 -3.5376982
 459500     .4595  -39948.787  106716.82 -109.08567 106825.905 -146665.61 39839.7012 -3.6361892
 460000       .46  -66198.897 136343.555 -110.18669 136453.742 -202542.45 66088.7101 -3.6728896
 460500     .4605  -91267.236 163594.471 -109.40766 163703.879 -254861.71 91157.8286 -3.6469221
 461000      .461  -114723.63 188008.369 -106.75162 188115.121   -302732. 114616.876 -3.5583874
 461500     .4615  -136167.37 209174.076 -102.26451  209276.34 -345341.45 136065.106 -3.4088171
 462000      .462   -155233.1 226736.665 -96.039627 226832.704 -381969.77 155137.062 -3.2013209
 462500     .4625  -171595.97 240402.543 -88.207121  240490.75 -411998.51 171507.758 -2.9402374
 463000      .463  -184976.96 249944.115 -78.915747 250023.031 -434921.07 184898.041 -2.6305249
 463500     .4635   -195148.5 255204.138 -68.321742  255272.46 -450352.64 195080.178 -2.2773914
 464000      .464  -201939.36 256099.131 -56.591263 256155.722 -458038.49 201882.769 -1.8863754
 464500     .4645    -205238. 252621.132 -43.910454 252665.043 -457859.14 205194.094 -1.4636818
 465000      .465  -204994.03 244837.506 -30.493703    244868. -449831.54 204963.539 -1.0164568
 465500     .4655  -201217.93 232888.906 -16.581582 232905.488 -434106.84 201201.352  -.5527194
 466000      .466  -193979.96 216986.035   -2.42585  216988.46 -410965.99  193977.53 -.08086167
 466500     .4665  -183408.91 197405.914 11.7290283 197394.185 -380814.82 183420.635  .39096761
 467000      .467  -169690.77 174487.723 25.6546311 174462.068 -344178.49  169716.42 .855154372
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1010      46       1      50
Plot timespan now in memory (in sec) = 4.24919993E-01   4.67413000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1011  339994       1  -1.00000E+00
1.00000E+19
 467500     .4675   -153066.3 148627.634 39.1348868 148588.499 -301693.94 153105.439 1.30449623
 468000      .468   -133827.1 120272.231 51.9571774 120220.274 -254099.33 133879.054 1.73190591
 468500     .4685  -112309.85 89910.4454 63.9070782 89846.5383 -202220.29 112373.755 2.13023594
 469000      .469  -88889.536 58064.3754 74.7736556 57989.6018 -146953.91 88964.3099 2.49245519
 469500     .4695  -63972.284 25279.7857 84.3649945 25195.4207  -89252.07 64056.6488 2.81216648
 470000       .47  -37988.654 -7883.0693 92.5231626 -7975.5924 -30105.585 38081.1775 3.08410542
 470500     .4705  -11387.129 -40858.333 99.1278966 -40957.461 29471.2041 11486.2569 3.30426322
 471000      .471  15372.9266 -73083.614 104.089475 -73187.703 88456.5405 -15268.837 3.46964916
 471500     .4715  41829.1808 -104009.49 107.338685 -104116.82 145838.667 -41721.842 3.57795617
 472000      .472  67524.9899 -133109.32  108.82192 -133218.14  200634.31 -67416.168 3.62739734
 472500     .4725  92018.1595 -159888.94 108.506513 -159997.45 251907.104 -91909.653 3.61688376
 473000      .473  114888.895 -183895.38 106.393417 -184001.78 298784.278  -114782.5 3.54644724
 473500     .4735  135746.485 -204724.18 102.526094 -204826.71 340470.669 -135643.96 3.41753647
 474000      .474  154235.099 -222025.57 96.9877979 -222122.56 376260.666 -154138.11  3.2329266
 474500     .4745  170039.352 -235509.85 89.8902702 -235599.74 405549.201 -169949.46 2.99634234
 475000      .475  182889.853 -244952.36 81.3618826 -245033.72 427842.209 -182808.49 2.71206275
 475500     .4755  192568.526 -250197.69 71.5422441 -250269.24 442766.219 -192496.98 2.38474147
 476000      .476  198913.055 -251162.91 60.5864756 -251223.49 450075.963 -198852.47 2.01954919
 476500     .4765  201819.709 -247838.96 48.6741437 -247887.63 449658.667 -201771.03 1.62247146
 477000      .477  201244.408  -240290.3  36.012251 -240326.31  441534.71  -201208.4 1.20040837
 477500     .4775  197202.599 -228653.06 22.8274634 -228675.89 425855.658 -197179.77 .760915445
 478000      .478  189768.583 -213132.25 9.35240105 -213141.61 402900.837 -189759.23 .311746702
 478500     .4785  179074.476 -193998.41 -4.1862843 -193994.23  373072.89 -179078.66 -.13954281
 479000      .479  165308.605  -171583.4 -17.572229 -171565.83 336892.004 -165326.18 -.58574098
 479500     .4795  148712.775 -146275.15 -30.594842 -146244.55 294987.924 -148743.37 -1.0198281
 480000       .48  129577.928 -118510.97 -43.042509 -118467.92 248088.894 -129620.97 -1.4347503
 480500     .4805  108238.358 -88769.471 -54.702918 -88714.768 197007.829 -108293.06 -1.8234306
 481000      .481   85065.223 -57561.817 -65.372547 -57496.445  142627.04 -85130.596 -2.1790849
 481500     .4815  60459.9579 -25422.753 -74.869392 -25347.883 85882.7107 -60534.827 -2.4956464
 482000      .482  34847.7644 7098.25426 -83.041871 7181.29613 27749.5101 -34930.806 -2.7680624
 482500     .4825  8670.96538 39445.8643  -89.76948 39535.6338 -30774.899 -8760.7349  -2.992316
 483000      .483  -17618.227 71067.9823 -94.955864 71162.9382  -88686.21 17523.2715 -3.1651955
 483500     .4835  -43565.789 101425.325  -98.52182 101523.846 -144991.11  43467.267 -3.2840607
 484000      .484  -68724.407 130001.131 -100.40595 130101.537 -198725.54 68624.0015 -3.3468649
 484500     .4845  -92661.702 156310.386 -100.57264 156410.958 -248972.09 92561.1294 -3.3524214
 485000      .485  -114967.62 179908.086 -99.020997 180007.107 -294875.71 114868.599 -3.3006999
 485500     .4855  -135260.94 200396.403 -95.788517 200492.192 -335657.35 135165.155 -3.1929506
 486000      .486  -153195.18 217430.894 -90.946678  217521.84 -370626.07 153104.232 -3.0315559
 486500     .4865  -168464.24 230726.053 -84.590711 230810.644 -399190.29  168379.65 -2.8196904
 487000      .487  -180808.06 240060.357 -76.831472 240137.189 -420868.42 180731.233 -2.5610491
 487500     .4875  -190017.68 245280.448 -67.795156 245348.243 -435298.13  189949.89 -2.2598385
 488000      .488  -195939.12 246303.967 -57.628645 246361.595 -442243.09 195881.493 -1.9209548
 488500     .4885  -198475.78 243120.771 -46.504107 243167.275 -441596.56  198429.28 -1.5501369
 489000      .489   -197589.5  235792.58 -34.617812 235827.198 -433382.08  197554.88 -1.1539271
 489500     .4895  -193300.53  224451.37 -22.181647 224473.551  -417751.9 193278.353 -.73938824
 490000       .49  -185687.12 209296.897 -9.4111453 209306.308 -394984.02 185677.711 -.31370484
 490500     .4905  -174884.49 190593.522 3.48240632  190590.04 -365478.02 174887.977 .116080211
 491000      .491  -161083.06  168666.05 16.2920911 168649.758 -329749.11 161099.352 .543069703
 491500     .4915  -144525.26 143894.302 28.8113228 143865.491 -288419.56 144554.071 .960377427
 492000      .492  -125501.03 116706.369 40.8316641 116665.537  -242207.4 125541.864 1.36105547
 492500     .4925   -104342.2 87570.8068 52.1463944 87518.6604 -191913.01 104394.346 1.73821315
 493000      .493   -81416.27 56988.2193 62.5600079 56925.6593 -138404.49 81478.8305  2.0853336
 493500     .4935  -57120.156 25482.6746 71.8988247 25410.7758 -82602.831 57192.0548 2.39662749
 494000      .494  -31873.805 -6406.8997 80.0159736 -6486.9157 -25466.905 31953.8207 2.66719912
 494500     .4945  -6113.4242 -38135.545 86.7890901 -38222.334 32022.1211 6200.21325 2.89296967
 495000      .495  19715.9858 -69161.486 92.1152595 -69253.601 88877.4714 -19623.871 3.07050865
 495500     .4955  45168.6681 -98955.611  95.908624  -99051.52 144124.279 -45072.759 3.19695413
 496000      .496  69806.3067  -127010.9  98.103452   -127109. 196817.203 -69708.203 3.27011507
 496500     .4965  93205.8461 -152851.28 98.6616443 -152949.94 246057.123 -93107.184 3.28872148
 497000      .497  114966.544 -176039.61 97.5793335 -176137.19 291006.155 -114868.96 3.25264445
 497500     .4975  134716.322 -196184.68 94.8870599 -196279.57 330901.005 -134621.43   3.162902
 498000      .498  152117.758  -212947.5 90.6437067 -213038.14 365065.257 -152027.11 3.02145689
 498500     .4985  166873.901 -226046.98 84.9292096 -226131.91 392920.884 -166788.97 2.83097365
 499000      .499  178733.731 -235264.97 77.8406961 -235342.81 413998.698 -178655.89 2.59468987
 499500     .4995  187496.872 -240450.18 69.4938023 -240519.68 427947.055 -187427.38 2.31646008
 500000       0.5  193017.117 -241520.89  60.027126 -241580.92  434538.01 -192957.09  2.0009042
 500500     .5005  195204.569 -238465.97  49.604372 -238515.58 433670.543 -195154.96 1.65347907
 501000      .501  194026.615 -231344.61 38.4101278 -231383.02 425371.229 -193988.21 1.28033759
 501500     .5015  189508.154 -220284.96  26.640963  -220311.6 409793.111 -189481.51 .888032099
 502000      .502  181731.233 -205481.89 14.4969472 -205496.38 387213.121 -181716.74 .483231572
 502500     .5025  170833.975  -187193.9 2.17735222 -187196.07  358027.87  -170831.8 .072578407
 503000      .503  157008.492 -165738.87 -10.118714 -165728.75 322747.364 -157018.61 -.33729048
 503500     .5035  140497.521 -141488.65 -22.189613 -141466.46 281986.174 -140519.71 -.73965376
 504000      .504  121589.815 -114862.32 -33.831591 -114828.48 236452.131 -121623.65 -1.1277197
 504500     .5045  100614.667 -86318.616 -44.844878 -86273.771 186933.283 -100659.51 -1.4948293
 505000      .505  77936.0429 -56347.937 -55.042657 -56292.894  134283.98 -77991.086 -1.8347552
 505500     .5055  53946.4912 -25464.013 -64.258109 -25399.755 79410.5042 -54010.749  -2.141937
 506000      .506  29060.7476 5804.57227 -72.346716 5876.91898 23256.1753 -29133.094 -2.4115572
 506500     .5065  3708.84345 36923.1916 -79.184044 37002.3756 -33214.348 -3788.0275 -2.6394681
 507000      .507  -21671.405 67360.3394 -84.662476 67445.0019 -89031.744  21586.742 -2.8220825
 507500     .5075  -46642.335 96596.9878 -88.691533 96685.6793 -143239.32 46553.6433 -2.9563844
 508000      .508  -70774.333 124135.721 -91.202912 124226.924 -194910.05 70683.1298 -3.0400971
 508500     .5085  -93653.253 149509.255  -92.15678 149601.412 -243162.51 93561.0963 -3.0718927
 509000      .509  -114887.25  172288.18 -91.545074 172379.725 -287175.43 114795.706 -3.0515025
 509500     .5095  -134113.12 192087.936 -89.389964 192177.326 -326201.06 134023.733 -2.9796655
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1011      46       1      50
Plot timespan now in memory (in sec) = 4.67411995E-01   5.09905000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1012  339994       1  -1.00000E+00
1.00000E+19
 510000       .51  -151002.34 208575.138 -85.738591 208660.876 -359577.47 150916.598  -2.857953
 510500     .5105  -165266.81 221473.278 -80.657896 221553.936 -386740.09 165186.151 -2.6885965
 511000      .511  -176664.19 230567.657  -74.23341  230641.89 -407231.85 176589.957  -2.474447
 511500     .5115  -185002.25 235709.168 -66.571896  235775.74 -420711.42 184935.679 -2.2190632
 512000      .512  -190142.05 236816.736 -57.804045  236874.54 -426958.79  190084.25 -1.9268015
 512500     .5125  -191999.97 233878.366 -48.083747  233926.45 -425878.34 191951.888 -1.6027916
 513000      .513  -190548.72 226950.974 -37.582986 226988.557 -417499.69 190511.133 -1.2527662
 513500     .5135  -185817.64 216159.203 -26.484209 216185.687 -401976.85  185791.16 -.88280696
 514000      .514   -177892.4  201693.34 -14.974062 201708.314 -379585.74 177877.425 -.49913541
 514500     .5145  -166913.72 183806.235 -3.2414298 183809.476 -350719.95 166910.475 -.10804766
 515000      .515   -153075.1 162809.046 8.52139929 162800.525 -315884.15 153083.624 .284046643
 515500     .5155  -136619.29 139065.761 20.1182223 139045.642 -275685.05 136639.412 .670607411
 516000      .516  -117833.69 112986.656 31.3517954 112955.304 -230820.35 117865.044 1.04505985
 516500     .5165  -97045.096 85020.9986 42.0302022 84978.9684 -182066.09  97087.126 1.40100674
 517000      .517  -74614.006 55649.2781 51.9743695 55597.3038 -130263.28 74665.9807 1.73247898
 517500     .5175  -50928.648 25375.1378  61.023027 25314.1148 -76303.785 50989.6706  2.0341009
 518000      .518  -26398.554  -5283.012 69.0332366 -5352.0452 -21115.542 26467.5868 2.30110789
 518500     .5185  -1447.5778 -35800.776 75.8784808 -35876.654 34353.1977  1523.4563 2.52928269
 519000      .519  23493.6096 -65656.857 81.4479102 -65738.305 89150.4668 -23412.162 2.71493034
 519500     .5195  47995.2494  -94342.19 85.6486906 -94427.839  142337.44 -47909.601 2.85495635
 520000       .52  71636.0852 -121368.78 88.4109178 -121457.19 193004.867 -71547.674 2.94703059
 520500     .5205  94010.5331 -146277.98 89.6924472 -146367.68 240288.518 -93920.841 2.98974824
 521000      .521  114735.355 -168648.07 89.4803915 -168737.55 283383.427 -114645.87 2.98267972
 521500     .5215  133455.973 -188101.17 87.7884737 -188188.96 321557.141 -133368.18 2.92628246
 522000      .522  149852.519  -204309.6 84.6528194 -204394.25 354162.118 -149767.87 2.82176065
 522500     .5225  163645.513 -217001.56 80.1294067 -217081.69  380647.07 -163565.38 2.67098022
 523000      .523  174600.894 -225965.87  74.294415 -226040.16  400566.76  -174526.6  2.4764805
 523500     .5235  182534.106 -231055.61 67.2464157 -231122.86 413589.717 -182466.86 2.24154719
 524000      .524  187313.071 -232190.46 59.1076509 -232249.56 419503.528 -187253.96 1.97025503
 524500     .5245  188860.111  -229357.7 50.0217883 -229407.72 418217.814 -188810.09 1.66739294
 525000      .525  187153.013 -222612.22 40.1483086 -222652.37 409765.236 -187112.86 1.33827695
 525500     .5255  182225.392 -212075.44 29.6564354 -212105.09 394300.828 -182195.74 .988547847
 526000      .526  174166.266  -197933.3 18.7213139 -197952.02 372099.562 -174147.55 .624043797
 526500     .5265  163118.682 -180433.19  7.5230299 -180440.72 343551.877 -163111.16 .250767663
 527000      .527  149277.225 -159879.71 -3.7529978 -159875.95 309156.932 -149280.98 -.12509993
 527500     .5275  132884.419 -136629.17 -14.916951 -136614.25 269513.588 -132899.34 -.49723172
 528000      .528  114226.227 -111083.31 -25.778772 -111057.53 225309.533 -114252.01 -.85929241
 528500     .5285  93626.9359 -83682.182 -36.154591 -83646.027 177309.118  -93663.09  -1.205153
 529000      .529  71443.6323  -54896.68 -45.872474 -54850.808 126340.313 -71489.505 -1.5290825
 529500     .5295  48060.2415 -25220.588 -54.775389 -25165.813   73280.83 -48115.017 -1.8258463
 530000       .53  23881.0639 4837.72118 -62.721387 4900.44257 19043.3427 -23943.785 -2.0907129
 530500     .5305  -676.22471 34763.9843 -69.582823 34833.5672 -35440.209 606.641885 -2.3194274
 531000      .531  -25187.986 64046.9842 -75.247086 64122.2312  -89234.97 25112.7391 -2.5082362
 531500     .5315   -49232.15 92187.4619 -79.620067  92267.082 -141419.61 49152.5297 -2.6540022
 532000      .532  -72395.535 118706.692 -82.630812 118789.323 -191102.23  72312.904 -2.7543604
 532500     .5325  -94280.808 143154.529 -84.234609 143238.764 -237435.34  94196.573 -2.8078203
 533000      .533  -114513.08 165116.884 -84.413063 165201.297 -279629.96 114428.664 -2.8137688
 533500     .5335  -132746.19 184222.616 -83.171715 184305.788  -316968.8 132663.014 -2.7723905
 534000      .534   -148668.7 200149.839 -80.537209 200230.377 -348818.53 148588.158 -2.6845736
 534500     .5345  -162009.41 212631.494 -76.556239 212708.051 -374640.91 161932.855 -2.5518746
 535000      .535  -172542.18 221459.975 -71.296786 221531.272 -394002.15 172470.882 -2.3765595
 535500     .5355  -180089.72   226490.6 -64.849777  226555.45 -406580.32 180024.866 -2.1616592
 536000      .536  -184526.43 227643.858 -57.328743 227701.187 -412170.29 184469.099 -1.9109581
 536500     .5365   -185780.3 224906.512 -48.866691 224955.378 -410686.81 185731.432 -1.6288897
 537000      .537  -183833.98 218331.629 -39.611189  218371.24 -402165.61 183794.368  -1.320373
 537500     .5375  -178725.12 208037.642 -29.719746 208067.362 -386762.76 178695.396  -.9906582
 538000      .538  -170545.83 194206.369 -19.357335 194225.727  -364752.2 170526.474 -.64524451
 538500     .5385   -159441.2 177079.928 -8.6959628 177088.624 -336521.13 159432.505 -.28986543
 539000      .539  -145606.63 156956.477 2.08578494 156954.391 -302563.11  145608.72 .069526165
 539500     .5395  -129284.26 134184.901 12.8051677 134172.096 -263469.16 129297.061 .426838923
 540000       .54  -110758.51 109158.635 23.2799341 109135.355 -219917.15 110781.793 .775997805
 540500     .5405  -90351.192 82308.8263 33.3338592 82275.4925 -172660.02 90384.5258 1.11112864
 541000      .541  -68415.958  54097.003 42.8011614 54054.2018 -122512.96 68458.7593 1.42670538
 541500     .5415  -45332.418 25007.2866 51.5284371 24955.7582 -70339.705 45383.9463 1.71761457
 542000      .542  -21499.631 -4461.8349  59.374758 -4521.2096 -17037.796 21559.0057  1.9791586
 542500     .5425  2670.87239   -33806.1 66.2120395 -33872.312 36476.9723 -2604.6603 2.20706798
 543000      .543  26762.3692 -62524.231 71.9271661 -62596.158 89286.6004 -26690.442  2.3975722
 543500     .5435   50360.253 -90126.604 76.4256682  -90203.03 140486.857 -50283.827 2.54752227
 544000      .544  73059.1503  -116143.6 79.6354693 -116223.23 189202.746 -72979.515 2.65451564
 544500     .5445  94469.7344 -140133.47  81.508889 -140214.98 234603.203 -94388.225 2.71696297
 545000      .545   114225.24 -161689.74 82.0220852 -161771.76 275914.979 -114143.22 2.73406951
 545500     .5455  131987.711 -180448.02 81.1730397 -180529.19 312435.731 -131906.54 2.70576799
 546000      .546  147453.889 -196092.26 78.9801144 -196171.24 343546.145 -147374.91 2.63267048
 546500     .5465   160360.55 -208360.17 75.4822198 -208435.66 368720.723 -160285.07 2.51607399
 547000      .547  170489.071 -217047.75 70.7400505 -217118.49 387536.822 -170418.33 2.35800168
 547500     .5475  177669.075 -222012.58 64.8368702 -222077.42 399681.658 -177604.24 2.16122901
 548000      .548  181781.141  -223176.1 57.8773366 -223233.97 404957.237 -181723.26 1.92924455
 548500     .5485  182758.658 -220524.68 49.9840845 -220574.66 403283.338 -182708.67 1.66613615
 549000      .549  180588.905  -214109.8 41.2935125  -214151.1 394698.707 -180547.61 1.37645042
 549500     .5495  175313.326 -204047.11 31.9525964 -204079.06 379360.436 -175281.37 1.06508655
 550000       .55  167026.886 -190514.47 22.1173474 -190536.59  357541.36 -167004.77 .737244913
 550500     .5505   155876.41 -173748.89 11.9521207 -173760.84 329625.302 -155864.46 .398404025
 551000      .551  142057.906 -154042.29 1.62829263 -154043.92 296100.193 -142056.28 .054276421
 551500     .5515  125812.967 -131736.32 -8.6788525 -131727.64 257549.289 -125821.65 -.28929508
 552000      .552  107424.457 -107216.39 -18.794827  -107197.6 214640.849 -107443.25 -.62649425
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1012      46       1      50
Plot timespan now in memory (in sec) = 5.09904027E-01   5.52397000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1013  339994       1  -1.00000E+00
1.00000E+19
 552500     .5525  87211.6307 -80904.986 -28.550638 -80876.436 168116.617 -87240.181 -.95168793
 553000      .553  65524.7202 -53254.508 -37.785932 -53216.722 118779.229 -65562.506 -1.2595311
 553500     .5535  42738.9842 -24739.598  -46.35041 -24693.248 67478.5822 -42785.335 -1.5450137
 554000      .554  19248.2281 4150.99722 -54.104482  4205.1017 15097.2309 -19302.333 -1.8034827
 554500     .5545  -4542.1029 32922.8654 -60.920557  32983.786 -37464.968 4481.18235 -2.0306852
 555000      .555  -28222.055 61084.4972 -66.685788  61151.183 -89306.553 28155.3697 -2.2228596
 555500     .5555  -51384.287 88155.7349 -71.305707 88227.0406 -139540.02 51312.9814 -2.3768569
 556000      .556  -73631.004 113675.916 -74.707134 113750.623 -187306.92 73556.2974 -2.4902378
 556500     .5565  -94580.664 137211.613 -76.839219 137288.452 -231792.28 94503.8251 -2.5613073
 557000      .557  -113874.43 158363.919 -77.672802 158441.591 -272238.35 113796.755 -2.5890934
 557500     .5575  -131182.33 176775.209 -77.199215 176852.408 -307957.54 131105.128 -2.5733072
 558000      .558  -146209.01  192135.27 -75.429803   192210.7 -338344.28 146133.584 -2.5143268
 558500     .5585  -158698.92 204186.616 -72.396641 204259.012 -362885.53 158626.521 -2.4132214
 559000      .559  -168440.61 212728.829 -68.153645 212796.983 -381169.44 168372.453 -2.2717882
 559500     .5595  -175270.28 217621.836 -62.776577 217684.613 -392892.12 175207.506 -2.0925526
 560000       .56  -179074.41 218788.106 -56.361214 218844.467 -397862.52 179018.051 -1.8787071
 560500     .5605  -179791.55 216213.817 -49.020207 216262.838 -396005.37 179742.529 -1.6340069
 561000      .561  -177413.37 209949.016 -40.879805 209989.896 -387362.39 177372.494 -1.3626602
 561500     .5615  -171984.87 200106.743 -32.077561  200138.82 -372091.61 171952.794  -1.069252
 562000      .562  -163603.59 186861.076 -22.761194 186883.837 -350464.66 163580.825 -.75870646
 562500     .5625  -152417.85 170444.061 -13.087618 170457.148 -322861.91 152404.765 -.43625395
 563000      .563  -138624.08 151141.578 -3.2208638 151144.799 -289765.66 138620.863 -.10736213
 563500     .5635  -122463.22 129288.287 6.67146689 129281.615  -251751.5 122469.888  .22238223
 564000      .564  -104216.48 105261.792 16.4224599  105245.37 -209478.27 104232.898 .547415328
 564500     .5645  -84200.543 79476.1657 25.8696839  79450.296 -163676.71 84226.4123 .862322797
 565000      .565  -62762.173 52374.8933 34.8576642 52340.0356 -115137.07 62797.0302 1.16192214
 565500     .5655  -40272.249 24423.3069 43.2391421 24380.0678 -64695.556 40315.4885 1.44130474
 566000      .566  -17119.336 -3899.4208 50.8762259 -3950.2971 -13219.915 17170.2125  1.6958742
 566500     .5665   6297.1357 -32108.564 57.6424702 -32166.207 38405.6998 -6239.4932 1.92141567
 567000      .567  29573.8413 -59722.207 63.4259233 -59785.633  89296.048 -29510.415 2.11419744
 567500     .5675  52310.5094 -86269.486 68.1322827 -86337.618 138579.995 -52242.377 2.27107609
 568000      .568  74116.7283 -111298.57 71.6870859 -111370.25 185415.294 -74045.041 2.38956953
 568500     .5685  94618.5504 -134384.25  74.036353 -134458.29   229002.8 -94544.514 2.46787843
 569000      .569  113464.867 -155135.17  75.146094 -155210.31 268600.033 -113389.72  2.5048698
 569500     .5695  130333.471 -173200.44 75.0018147 -173275.44 303533.909 -130258.47 2.50006049
 570000       .57  144936.664 -188275.68  73.608831 -188349.29 333212.345 -144863.06  2.4536277
 570500     .5705  157026.219 -200108.19 70.9931961 -200179.18 357134.411 -156955.23 2.36643987
 571000      .571   166397.58 -208501.17 67.2023505 -208568.37 374898.751 -166330.38 2.24007835
 571500     .5715  172893.234 -213316.94 62.3046014 -213379.24 386210.172 -172830.93 2.07682005
 572000      .572  176405.281 -214479.11 56.3871482  -214535.5 390884.391 -176348.89 1.87957161
 572500     .5725  176877.204  -211973.8 49.5533052 -212023.35 388851.001 -176827.65 1.65177684
 573000      .573  174304.841 -205849.78 41.9200345  -205891.7 380154.624 -174262.92 1.39733448
 573500     .5735  168736.478 -196217.65 33.6163521 -196251.27 364954.131 -168702.86 1.12054507
 574000      .574  160271.982 -183247.85 24.7822443 -183272.63 343519.828  -160247.2 .826074811
 574500     .5745   149060.98 -167167.62 15.5672269 -167183.18 316228.597 -149045.41 .518907564
 575000      .575  135300.126   -148257. 6.12785217 -148263.13 283557.125   -135294. .204261739
 575500     .5755  119229.596 -126843.87 -3.3758407  -126840.5 246073.468 -119232.97 -.11252802
 576000      .576  101128.898 -103298.28 -12.784129  -103285.5 204427.182 -101141.68 -.42613764
 576500     .5765  81312.0929 -78026.108  -21.94066 -78004.168 159338.201 -81334.034 -.73135532
 577000      .577  60122.4145 -51462.109 -30.694434 -51431.415 111584.524 -60153.109 -1.0231478
 577500     .5775  37926.3458 -24062.486 -38.901248 -24023.584 61988.8313 -37965.247 -1.2967083
 578000      .578  15107.2295 3702.99594 -46.425382 3749.42132 11404.2335 -15153.655 -1.5475127
 578500     .5785  -7941.4307 31359.1149 -53.142065 31412.2569 -39300.546 7888.28861 -1.7714022
 579000      .579  -30822.799 58433.3693 -58.940509 58492.3098 -89256.168  30763.858 -1.9646836
 579500     .5795  -53143.509 84464.0319 -63.726631 84527.7586 -137607.54 53079.7823  -2.124221
 580000       .58  -74520.355 109007.968 -67.424678 109075.393 -183528.32 74452.9302 -2.2474893
 580500     .5805  -94586.806 131648.128  -69.97768 131718.106 -226234.93  94516.828 -2.3325893
 581000      .581  -112999.29  152000.63 -71.347359 152071.977 -264999.92 112927.945 -2.3782453
 581500     .5815  -129443.15 169721.303  -71.51427 169792.818 -299164.45 129371.634  -2.383809
 582000      .582  -143638.05 184511.571 -70.478493 184582.049 -328149.62 143567.573 -2.3492831
 582500     .5825  -155342.83 196123.497 -68.260542 196191.758 -351466.33 155274.573 -2.2753514
 583000      .583  -164359.53  204363.92 -64.901664 204428.822 -368723.45 164294.624 -2.1633888
 583500     .5835  -170536.64 209097.604  -60.46293 209158.067 -379634.24 170476.174  -2.015431
 584000      .584  -173771.66  210249.42 -55.023328 210304.443 -384021.07 173716.632 -1.8341109
 584500     .5845  -174012.76 207805.538 -48.677547 207854.215  -381818.3 173964.084 -1.6225849
 585000      .585  -171259.72  201813.61 -41.534137 201855.145 -373073.33 171218.184 -1.3844712
 585500     .5855  -165563.86 192381.906 -33.714235  192415.62 -357945.77 165530.147 -1.1238078
 586000      .586  -157027.15 179677.367  -25.35041 179702.717 -336704.52 157001.804 -.84501366
 586500     .5865  -145800.32  163922.63 -16.584884 163939.215 -309722.95 145783.734 -.55282946
 587000      .587  -132080.11  145392.07 -7.5667779 145399.637 -277472.18 132072.538 -.25222593
 587500     .5875  -116105.82 124407.007 1.55123916 124405.456 -240512.83 116107.373 .051707972
 588000      .588  -98155.193 101330.149 10.6161837 101319.533 -199485.34  98165.809 .353872788
 588500     .5885  -78539.592 76559.3757 19.4772989 76539.8984 -155098.97 78559.0696 .649243295
 589000      .589  -57598.687 50520.9159 27.9878878  50492.928  -108119.6 57626.6749 .932929592
 589500     .5895  -35694.546 23662.0149 36.0069484 23626.0079 -59356.561 35730.5529 1.20023161
 590000       .59  -13205.326 -3556.7873  43.401265 -3600.1885 -9648.5387 13248.7272 1.44670883
 590500     .5905  9481.31043 -30669.595 50.0480995 -30719.643 40150.9051 -9431.2623 1.66826998
 591000      .591   31974.886 -57213.142  55.838004  -57268.98 89188.0277 -31919.048  1.8612668
 591500     .5915  53888.7896 -82734.681 60.6770876 -82795.358 136623.471 -53828.113 2.02256959
 592000      .592  74846.8624 -106799.66 64.4883349 -106864.15 181646.523 -74782.374 2.14961116
 592500     .5925  94489.8236 -128999.09 67.2121125  -129066.3 223488.916 -94422.612 2.24040375
 593000      .593  112481.452 -148956.52 68.8064495 -149025.32  261437.97 -112412.65 2.29354832
 593500     .5935  128514.392 -166334.43 69.2476395 -166403.68 294848.824 -128445.14 2.30825465
 594000      .594  142315.451 -180840.02 68.5311581 -180908.55 323155.471 -142246.92 2.28437194
 594500     .5945  153650.243  -192230.1 66.6723879 -192296.77 345880.342 -153583.57 2.22241293
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1013      46       1      50
Plot timespan now in memory (in sec) = 5.52395999E-01   5.94889000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1014  339994       1  -1.00000E+00
1.00000E+19
 595000      .595  162327.123 -200315.16 63.7065873 -200378.87 362642.283 -162263.42 2.12355291
 595500     .5955  168200.379 -204962.47 59.6878875 -205022.16  373162.85 -168140.69 1.98959625
 596000      .596  171172.656 -206098.24 54.6876046 -206152.93 377270.901 -171117.97 1.82292015
 596500     .5965  171196.602 -203708.82 48.7924979 -203757.61 374905.423 -171147.81  1.6264166
 597000      .597  168275.668 -197840.84 42.1033984 -197882.94 366116.509 -168233.56 1.40344661
 597500     .5975  162464.012 -188600.38 34.7341035 -188635.11 351064.392 -162429.28 1.15780345
 598000      .598  153865.479 -176151.03  26.810027 -176177.84 330016.511 -153838.67 .893667567
 598500     .5985  142631.708 -160710.97 18.4661786 -160729.44 303342.681 -142613.24 .615539286
 599000      .599  128959.413 -142549.12 9.84441723 -142558.96 271508.531 -128949.57 .328147241
 599500     .5995  113086.938 -121980.43 1.09038951 -121981.52 235067.364 -113085.85 .036346317
 600000       0.6  95290.1401 -99360.472 -7.6492463 -99352.823 194650.612 -95297.789 -.25497488
 600500     .6005  75877.6455 -75079.336 -16.229001 -75063.107 150956.982 -75893.874 -.54096671
 601000      .601  55185.5117 -49554.896 -24.506361  -49530.39 104740.408 -55210.018  -.8168787
 601500     .6015  33571.3875 -23225.623 -32.343698 -23193.279 56797.0101 -33603.731 -1.0781233
 602000      .602   11408.286 3456.98728 -39.610597 3496.59788 7951.29877 -11447.897 -1.3203532
 602500     .6025  -10921.883 30036.1767 -46.186542 30082.3632  -40958.06 10875.6964 -1.5395514
 603000      .603  -33034.884 56057.7445 -51.963472  56109.708 -89092.629 32982.9206 -1.7321157
 603500     .6035  -54550.725 81077.7754 -56.847713 81134.6231  -135628.5 54493.8774 -1.8949238
 604000      .604  -75100.148  104670.18 -60.761121 104730.941 -179770.33 75039.3868 -2.0253707
 604500     .6045  -94330.959 126433.942 -63.641752 126497.583  -220764.9  94267.317 -2.1213917
 605000      .605  -111914.09 145999.954  -65.44452 146065.398 -257914.05 111848.649  -2.181484
 605500     .6055  -127549.29 163037.311 -66.142073 163103.453  -290586.6  127483.15 -2.2047358
 606000      .606  -140970.24 177258.922 -65.725738 177324.647 -318229.16 140904.512 -2.1908579
 606500     .6065  -151949.08 188426.336  -64.20607 188490.542 -340375.42 151884.875 -2.1402023
 607000      .607  -160300.26 196353.709 -61.612631 196415.322 -356653.97 160238.649 -2.0537544
 607500     .6075  -165883.61 200910.868 -57.992981 200968.861 -366794.48 165825.618 -1.9330994
 608000      .608  -168606.71 202025.442 -53.411311 202078.853 -370632.15 168553.299  -1.780377
 608500     .6085  -168426.45 199684.035 -47.947126 199731.983 -368110.48 168378.502 -1.5982375
 609000      .609  -165349.74 193932.385 -41.694142 193974.079 -359282.12 165308.046 -1.3898047
 609500     .6095  -159433.34 184874.493 -34.759202 184909.252 -344307.83 159398.581 -1.1586401
 610000       .61  -150782.79 172670.737 -27.260789 172697.998 -323453.53 150755.527 -.90869297
 610500     .6105  -139550.48 157535.005  -19.32689 157554.332 -297085.48 139531.151 -.64422966
 611000      .611  -125932.96 139730.929 -11.092344 139742.022 -265663.89 125921.868 -.36974479
 611500     .6115  -110167.52 119567.306 -2.6961382 119570.002 -229734.82 110164.822 -.08987127
 612000      .612   -92528.06 97392.7672 5.72099247 97387.0463 -189920.83 92533.7815 .190699749
 612500     .6125  -73320.402 73589.7788  14.018577 73575.7602 -146910.18 73334.4208 .467285899
 613000      .613  -52876.957 48568.0491 22.0582753 48545.9909 -101445.01  52899.015 .735275843
 613500     .6135  -31550.956  22757.458   29.70597  22727.752 -54308.414 31580.6623 .990199001
 614000      .614  -9710.3156 -3399.3549 36.8342186 -3436.1891 -6310.9608 9747.14984 1.22780729
 614500     .6145  12268.7259 -29454.591 43.3248329 -29497.915 41723.3165 -12225.401  1.4441611
 615000      .615  34008.0654 -54962.944 49.0711576 -55012.015 88971.0093 -33958.994 1.63570525
 615500     .6155  55134.2062 -79489.186 53.9797643 -79543.166 134623.393 -55080.226 1.79932548
 616000      .616  75284.6527 -102615.57 57.9715829 -102673.55 177900.226 -75226.681  1.9323861
 616500     .6165  94114.1375 -123948.96 60.9827653 -124009.94 218063.099 -94053.155 2.03275884
 617000      .617  111300.567 -143127.51 62.9656081 -143190.48  254428.08  -111237.6  2.0988536
 617500     .6175  126550.558 -159826.86 63.8895953 -159890.74 286377.413 -126486.67 2.12965318
 618000      .618  139604.447 -173765.57 63.7422876 -173829.31 313370.017  -139540.7 2.12474292
 618500     .6185  150240.685 -184709.92 62.5296972 -184772.45 334950.603 -150178.16 2.08432324
 619000      .619  158279.568 -192477.73 60.2759778 -192538.01 350757.302 -158219.29 2.00919926
 619500     .6195  163586.255 -196941.44 57.0225635 -196998.47 360527.699 -163529.23 1.90075212
 620000       .62  166073.045 -198030.16 52.8270877 -198082.99 364103.206 -166020.22 1.76090292
 620500     .6205  165700.849 -195730.84 47.7623778  -195778.6 361431.684 -165653.09 1.59207926
 621000      .621  162479.825 -190088.39 41.9155274 -190130.31 352568.219 -162437.91 1.39718425
 621500     .6215  156469.129 -181204.88 35.3867688 -181240.27 337674.009 -156433.74 1.17955896
 622000      .622  147775.808 -169237.59 28.2878748 -169265.88 317013.401 -147747.52  .94292916
 622500     .6225  136552.868 -154396.29 20.7400277 -154417.03 290949.154 -136532.13 .691334256
 623000      .623  122996.577 -136939.49 12.8713735 -136952.36 259936.065 -122983.71 .429045783
 623500     .6235  107343.056 -117170.01 4.81461501 -117174.83 224513.069 -107338.24 .160487167
 624000      .624  89864.1902 -95429.733  -3.295122 -95426.438 185293.923 -89867.485  -.1098374
 624500     .6245  70862.9222  -72093.68 -11.322206 -72082.358 142956.602 -70874.244 -.37740688
 625000      .625  50667.9934 -47563.574 -19.132465 -47544.442 98231.5678 -50687.126 -.63774885
 625500     .6255  29628.2288 -22260.887 -26.595404 -22234.292  51889.116 -29654.824 -.88651346
 626000      .626  8106.49239 3380.41396 -33.586648 3414.00061 4726.07843  -8140.079 -1.1195549
 626500     .6265  -13526.569 28921.3092 -39.990361 28961.2995 -42447.878 13486.5789  -1.333012
 627000      .627  -34898.887 53925.2261 -45.701301 53970.9274 -88824.113  34853.186 -1.5233767
 627500     .6275  -55643.345 77965.4815  -50.62638 78016.1079 -133608.83 55592.7182  -1.687546
 628000      .628  -75404.074 100632.554 -54.685832 100687.239 -176036.63 75349.3881 -1.8228611
 628500     .6285  -93842.577 121541.067 -57.814287 121598.882 -215383.64 93784.7628 -1.9271429
 629000      .629  -110643.55 140336.365 -59.961871 140396.327 -250979.91 110583.586  -1.998729
 629500     .6295  -125520.27 156700.532 -61.095296 156761.627 -282220.81  125459.18 -2.0365099
 630000       .63  -138219.53 170357.772 -61.198655 170418.971  -308577.3 138158.332 -2.0399552
 630500     .6305  -148525.85 181079.036 -60.273702  181139.31 -329604.89 148465.577 -2.0091234
 631000      .631  -156265.18 188685.844 -58.339537 188744.184 -344951.02 156206.836 -1.9446512
 631500     .6315  -161307.78 193053.254 -55.431913 193108.686 -354361.03 161252.349 -1.8477304
 632000      .632  -163570.47 194111.919 -51.602441 194163.522 -357682.39 163518.869 -1.7200814
 632500     .6325  -163017.97 191849.206 -46.917795 191896.124 -354867.18 162971.054 -1.5639265
 633000      .633  -159663.48  186309.32 -41.458853 186350.779  -345972.8 159622.018 -1.3819618
 633500     .6335  -153568.35 177592.453 -35.319527 177627.772  -331160.8 153533.033 -1.1773176
 634000      .634  -144840.99 165852.957 -28.605132 165881.562 -310693.95 144812.385 -.95350441
 634500     .6345  -133634.87 151296.604 -21.430331 151318.034 -284931.47 133613.439 -.71434436
 635000      .635  -120145.86 134176.984 -13.916907 134190.901 -254322.85 120131.946 -.46389689
 635500     .6355  -104608.83 114791.103 -6.1916306 114797.295 -219399.93  104602.64 -.20638769
 636000      .636  -87293.559 93474.2471 1.61570448 93472.6314 -180767.81 87295.1745 .053856816
 636500     .6365  -68500.064 70594.1911 9.37418507 70584.8169 -139094.26 68509.4386 .312472836
 637000      .637  -48553.396 46544.8439  16.953808 46527.8901  -95098.24 48570.3498 .565126934
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1014      46       1      50
Plot timespan now in memory (in sec) = 5.94887972E-01   6.37381000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1015  339994       1  -1.00000E+00
1.00000E+19
 637500     .6375  -27797.985  21739.453 24.2277444 21715.2252 -49537.438 27822.2123  .80759148
 638000      .638  -6591.6894 -3396.5047  31.074719 -3427.5794 -3195.1846 6622.76408 1.03582397
 638500     .6385  14700.3633 -28432.614 37.3812466 -28469.995 43132.9771 -14662.982 1.24604155
 639000      .639  35712.0463 -52940.875 43.0435138 -52983.919 88652.9214 -35669.003 1.43478379
 639500     .6395  56082.5124 -76503.009 47.9688838 -76550.978 132585.521 -56034.544 1.59896279
 640000       .64  75462.3925 -98717.593 52.0771597  -98769.67 174179.985 -75410.315 1.73590532
 640500     .6405  93519.8028 -119206.91 55.3017961 -119262.21 212726.713 -93464.501  1.8433932
 641000      .641  109946.046 -137623.39 57.5911109 -137680.98 247569.433 -109888.45  1.9197037
 641500     .6415   124460.89 -153655.49  58.909362  -153714.4 278116.383 -124401.98  1.9636454
 642000      .642  136817.338   -167033. 59.2374601 -167092.24 303850.337  -136758.1   1.974582
 642500     .6425  146805.809 -177531.52 58.5731828 -177590.09 324337.328 -146747.24 1.95243943
 643000      .643  154257.684 -184976.26 56.9309392 -185033.19 339233.944 -154200.75 1.89769797
 643500     .6435  159048.154 -189244.94 54.3412662 -189299.28 348293.091 -158993.81 1.81137554
 644000      .644  161098.326 -190269.79 50.8502367 -190320.64 351368.117 -161047.48 1.69500789
 644500     .6445  160376.534 -188038.66 46.5188144 -188085.18 348415.199 -160330.02 1.55062715
 645000      .645  156898.821 -182595.12 41.4220193 -182636.55 339493.945  -156857.4 1.38073398
 645500     .6455  150728.583 -174037.61 35.6477294 -174073.26 324766.197 -150692.94 1.18825765
 646000      .646  141975.407 -162517.66  29.295068 -162546.96 304493.071 -141946.11 .976502265
 646500     .6465  130793.111 -148237.21 22.4724849 -148259.68 279030.323 -130770.64 .749082828
 647000      .647  117377.063 -131445.06 15.2957499 -131460.36 248822.126 -117361.77 .509858332
 647500     .6475  101960.772 -112432.58 7.88601394 -112440.47 214393.352 -101952.89 .262867131
 648000      .648  84811.8476 -91528.631 .367955276 -91528.999 176340.479  -84811.48 .012265176
 648500     .6485  66227.3398 -69093.907 -7.1321224 -69086.774 135321.246 -66234.472 -.23773741
 649000      .649  46528.5861 -45514.682 -14.488367 -45500.193 92043.2678 -46543.074 -.48294558
 649500     .6495  26055.6402  -21196.16 -21.577625 -21174.583 47251.8004 -26077.218 -.71925415
 650000       .65  5161.40141 3444.49261   -28.2817 3472.77431  1716.9088 -5189.6831 -.94272333
 650500     .6505  -15794.457 27985.2957 -34.489439 28019.7851 -43779.753 15759.9675  -1.149648
 651000      .651  -36451.663 52006.6665 -40.098498  52046.765  -88458.33 36411.5646 -1.3366166
 651500     .6515  -56455.533 75098.5873 -45.016831 75143.6041 -131554.12 56410.5165  -1.500561
 652000      .652  -75463.069 96867.6072 -49.164054 96916.7713 -172330.68 75413.9047 -1.6388018
 652500     .6525   -93148.85 116943.556 -52.472756 116996.028 -210092.41 93096.3769 -1.7490919
 653000      .653  -109210.62 134985.845 -54.889753 135040.735 -244196.46 109155.727 -1.8296584
 653500     .6535  -123374.43 150689.246 -56.377118 150745.623 -274063.68 123318.055 -1.8792373
 654000      .654  -135399.34 163789.044 -56.912835 163845.956 -299188.38 135342.427 -1.8970945
 654500     .6545  -145081.45 174065.484 -56.491011 174121.975 -319146.93 145024.958 -1.8830337
 655000      .655  -152257.39  181347.46 -55.121742 181402.581 -333604.85 152202.267 -1.8373914
 655500     .6555  -156807.07  185515.36 -52.830778 185568.191 -342322.43 156754.239 -1.7610259
 656000      .656  -158655.71 186503.045 -49.659098 186552.704 -345158.75 158606.049 -1.6553033
 656500     .6565  -157775.05 184298.892 -45.662345 184344.554 -342073.95 157729.392 -1.5220782
 657000      .657  -154183.82 178945.906 -40.909999 178986.816 -333129.72 154142.906 -1.3636666
 657500     .6575  -147947.26 170540.879 -35.484186 170576.363 -318488.14 147911.776 -1.1828062
 658000      .658  -139176.02 159232.643 -29.478132 159262.121 -298408.66 139146.541 -.98260439
 658500     .6585  -128024.13 145219.432 -22.994397 145242.426 -273243.56 128001.137 -.76647991
 659000      .659  -114686.35 128745.421 -16.143062 128761.564 -243431.77 114670.207 -.53810206
 659500     .6595  -99394.747 110096.484 -9.0399383 110105.524 -209491.23 99385.7076 -.30133128
 660000       .66  -82414.689 89595.2343 -1.8047802 89597.0391 -172009.92 82412.8842 -.06015934
 660500     .6605  -64040.216 67595.4448 5.44062585 67590.0042 -131635.66  64045.657 .181354195
 661000      .661  -44588.946 44475.9339 12.5745346 44463.3594  -89064.88 44601.5203 .419151155
 661500     .6615  -24396.571  20634.038 19.4774263 20614.5606 -45030.609 24416.0482 .649247544
 662000      .662  -3811.0731 -3521.2143 26.0341499 -3547.2485 -289.85881  3837.1073 .867804995
 662500     .6625  16813.2629  -27576.11 32.1358649 -27608.246 44389.3731 -16781.127  1.0711955
 663000      .663  37121.9378 -51119.329 37.6817432 -51157.011 88241.2666 -37084.256 1.25605811
 663500     .6635  56766.3283 -73748.973 42.5804839 -73791.553 130515.301 -56723.748 1.41934946
 664000      .664  75409.6807 -95079.434 46.7517414 -95126.185 170489.114 -75362.929 1.55839138
 664500     .6645  92732.8929 -114747.97 50.1274998  -114798.1 207480.862 -92682.765 1.67091666
 665000      .665   108439.98 -132420.88  52.653324 -132473.53 240860.858 -108387.33  1.7551108
 665500     .6655  122263.125 -147799.15 54.2893452 -147853.44 270062.276 -122208.84 1.80964484
 666000      .666  133967.231 -160623.53 55.0108747 -160678.54 294590.761 -133912.22 1.83369582
 666500     .6665  143353.916 -170678.86 54.8086539 -170733.67 314032.775 -143299.11 1.82695513
 667000      .667  150264.871 -177797.71 53.6888329 -177851.39 328062.576 -150211.18 1.78962776
 667500     .6675   154584.54 -181863.14 51.6727834 -181914.81 336447.682 -154532.87 1.72242611
 668000      .668  156242.059 -182810.68 48.7967805 -182859.48 339052.737 -156193.26 1.62655935
 668500     .6685  155212.416 -180629.28 45.1114903 -180674.39 335841.694  -155167.3 1.50371634
 669000      .669  151516.813 -175361.45 40.6811551 -175402.13 326878.264 -151476.13  1.3560385
 669500     .6695  145222.234 -167102.44 35.5824348 -167138.02 312324.669 -145186.65 1.18608116
 670000       .67  136440.223 -155998.47 29.9029598 -156028.38 292438.696 -136410.32 .996765326
 670500     .6705   125324.92 -142244.23 23.7397224 -142267.97 267569.148 -125301.18  .79132408
 671000      .671  112070.359 -126079.39  17.197418 -126096.58 238149.744 -112053.16 .573247265
 671500     .6715  96907.0947 -107784.48 10.3867674 -107794.86 204691.572 -96896.708 .346225578
 672000      .672  80098.1887 -87676.022 3.42276481 -87679.445 167774.211 -80094.766  .11409216
 672500     .6725  61934.6379 -66101.041 -3.5772178 -66097.464 128035.679 -61938.215 -.11924059
 673000      .673  42730.3298 -43431.067 -10.495474 -43420.571 86161.3966 -42740.825 -.34984913
 673500     .6735   22816.616 -20055.742 -17.216058 -20038.526 42872.3577 -22833.832 -.57386861
 674000      .674  2536.60149 3623.87206 -23.626808 3647.49887 -1087.2706 -2560.2283 -.78756025
 674500     .6745  -17760.758 27202.1665 -29.621185 27231.7877 -44962.924 17731.1367 -.98737284
 675000      .675  -37726.654 50275.9299 -35.099944 50311.0298 -88002.584  37691.554 -1.1699981
 675500     .6755  -57018.423 72451.2425  -39.97267 72491.2152 -129469.67 56978.4504 -1.3324223
 676000      .676  -75305.435 93350.2066 -44.159256 93394.3659 -168655.64 75261.2755 -1.4719752
 676500     .6765  -92274.763 112617.391 -47.591304 112664.983 -204892.15 92227.1721 -1.5863768
 677000      .677  -107636.54 129925.877 -50.213344  129976.09 -237562.42  107586.33 -1.6737781
 677500     .6775  -121128.91 144982.796 -51.983783 145034.779 -266111.71 121076.926 -1.7327928
 678000      .678  -132522.46 157534.281 -52.875513 157587.157 -290056.74 132469.584 -1.7625171
 678500     .6785  -141624.14 167369.742 -52.876215 167422.619 -308993.88 141571.263 -1.7625405
 679000      .679  -148280.53 174325.401 -51.988448 174377.389 -322605.93 148228.538 -1.7329483
 679500     .6795  -152380.42 178287.019 -50.229574 178337.249 -330667.44  152330.19 -1.6743191
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1015      46       1      50
Plot timespan now in memory (in sec) = 6.37380004E-01   6.79873000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1016  339994       1  -1.00000E+00
1.00000E+19
 680000       .68   -153856.7  179191.78 -47.631515 179239.411 -333048.48 153809.066 -1.5877172
 680500     .6805  -152687.41 177029.273 -44.240274 177073.513 -329716.68 152643.172 -1.4746758
 681000      .681   -148896.1 171841.585 -40.115145   171881.7 -320737.69 148855.988 -1.3371715
 681500     .6815  -142551.32 163722.484 -35.327612 163757.812 -306273.81 142515.996 -1.1775871
 682000      .682   -133765.4 152815.732 -29.960017 152845.692 -286581.14 133735.445 -.99866724
 682500     .6825  -122692.47 139312.543 -24.104094 139336.647 -262005.01 122668.366 -.80346979
 683000      .683  -109525.75 123448.242 -17.859432 123466.102 -232973.99 109507.887 -.59531439
 683500     .6835  -94494.187  105498.17 -11.331883 105509.502 -199992.36 94482.8555 -.37772942
 684000      .684  -77858.498 85772.8997 -4.6318384 85777.5316  -163631.4 77853.8661 -.15439461
 684500     .6845    -59906.6 64612.8651 2.12763515 64610.7375 -124519.46 59908.7274 .070921172
 685000      .685  -40948.647 42382.4788 8.83277981  42373.646 -83331.125 40957.4794 .294425994
 685500     .6855  -21311.666 19463.8592 15.3711449  19448.488 -40775.526 21327.0376 .512371495
 686000      .686  -1333.9269 -3749.7318 21.6335005 -3771.3653 2415.80496 1355.56038 .721116683
 686500     .6865  18640.8854 -26860.631  27.515609 -26888.147 45501.5167  -18613.37 .917186967
 687000      .687  38269.5752 -49473.585 32.9198713 -49506.504 87743.1597 -38236.655 1.09732904
 687500     .6875  57215.3394 -71202.507 37.7568911 -71240.264 128417.846 -57177.583 1.25856304
 688000      .688  75153.5519 -91677.079 41.9469745 -91719.026 166830.631 -75111.605 1.39823248
 688500     .6885  91777.3279 -110549.06 45.4215215 -110594.48 202326.389 -91731.906 1.51405072
 689000      .689  106802.772 -127498.21 48.1242195 -127546.34 234300.986 -106754.65 1.60414065
 689500     .6895  119973.817 -142237.73 50.0119605 -142287.74 262211.542  -119923.8 1.66706535
 690000       .69  131066.584 -154519.06 51.0554632 -154570.12 285585.645 -131015.53 1.70184877
 690500     .6905  139893.188 -164136.15 51.2396464 -164187.39 304029.336 -139841.95 1.70798821
 691000      .691  146304.921 -170928.84 50.5638072 -170979.41 317233.765 -146254.36 1.68546024
 691500     .6915  150194.761  -174785.6 49.0416321 -174834.64 324980.358 -150145.72 1.63472107
 692000      .692  151499.162 -175645.28 46.7010067 -175691.98 327144.443 -151452.46 1.55670022
 692500     .6925  150199.081 -173498.16  43.583563 -173541.74 323697.237  -150155.5 1.45278543
 693000      .693  146320.243 -168385.94 39.7439282 -168425.68 314706.184  -146280.5 1.32479761
 693500     .6935  139932.637 -160401.02 35.2487036 -160436.27 300333.656 -139897.39 1.17495679
 694000      .694  131149.255 -149684.77 30.1752424 -149714.95 280834.025 -131119.08 1.00584141
 694500     .6945  120124.103 -136425.07 24.6103094 -136449.68 256549.177 -120099.49 .820343646
 695000      .695  107049.503 -120853.03 18.6486481 -120871.68  227902.53 -107030.85 .621621603
 695500     .6955  92152.7431 -103238.91 12.3914413  -103251.3 195391.654 -92140.352 .413048044
 696000      .696  75692.1186 -83887.508 5.94463178 -83893.452 159579.626 -75686.174 .198154393
 696500     .6965  57952.4507 -63132.819 -.58289912 -63132.236  121085.27 -57953.034 -.01942997
 697000      .697  39240.1565 -41332.302 -7.0812383 -41325.221 80572.4584 -39247.238 -.23604128
 697500     .6975  19877.9588 -18860.715 -13.441342 -18847.274  38738.674   -19891.4 -.44804473
 698000      .698  199.326608  3896.3173  -19.55686 3915.87416 -3696.9907 -218.88347 -.65189533
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  6.98001000E-01  sec.
 698500     .6985  -19457.265 26548.9198 -25.325856 26574.2457 -46006.185 19431.9391 -.84419521
 699000      .699  -38754.156 48709.6439 -30.652444 48740.2964   -87463.8 38723.5037 -1.0217481
 699500     .6995  -57360.308 70000.0972  -35.44836 70035.5455  -127360.4 57324.8592  -1.181612
 700000       0.7  -74956.982 90057.4069 -39.634467 90097.0414 -165014.39 74917.3477 -1.3211489
 ***                                                             Close switch  "X0001B"  to  "X0002B"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001A"  to  "X0002A"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001C"  to  "X0002C"  after  7.00001000E-01  sec.
 700500     .7005  -91243.206 108540.405 -43.142122 108583.547 -199783.61 91200.0639 -1.4380707
 701000      .701  -105940.91 125135.427 -45.914341 125181.342 -231076.34 105894.997  -1.530478
 701500     .7015  -118799.68 139561.633 -47.906699 139609.539 -258361.31 118751.772   -1.59689
 702000      .702  395621.772 -21185.066  -22576.06 1390.99432 416806.837 -418197.83 -752.53533
 702500     .7025  444808.919 6910.05869  -31673.09 38583.1489  437898.86 -476482.01 -1055.7697
 703000      .703  448122.379 83459.8064 -39440.846 122900.652 364662.573 -487563.23 -1314.6949
 703500     .7035  431566.166 168319.392  -45632.39 213951.782 263246.774 -477198.56 -1521.0797
 704000      .704  386120.024 260548.482 -49066.444 309614.925 125571.542 -435186.47 -1635.5481
 704500     .7045   310445.95 345153.585 -50796.274 395949.859 -34707.635 -361242.22 -1693.2091
 705000      .705  213559.146 411328.839 -50136.756 461465.595 -197769.69  -263695.9 -1671.2252
 705500     .7055  107627.386 428017.446 -46101.926 474119.372 -320390.06 -153729.31 -1536.7309
 706000      .706  -76975.294 476138.984 -43907.391 520046.376 -553114.28 33067.9022 -1463.5797
 706500     .7065  -240576.19 465558.972 -43438.401 508997.373 -706135.16 197137.786 -1447.9467
 707000      .707   -366903.6 420429.592 -40704.088  461133.68 -787333.19 326199.515 -1356.8029
 707500     .7075  -477688.32 352776.949 -35969.273 388746.222 -830465.27 441719.047 -1198.9758
 708000      .708  -563875.06 270255.216 -30289.384 300544.599 -834130.27 533585.673 -1009.6461
 708500     .7085  -611949.01 161863.076   -22763.4 184626.477 -773812.09 589185.611 -758.78001
 709000      .709  -660482.94 67200.6493 -14505.551 81706.1998 -727683.59 645977.392 -483.51835
 709500     .7095  -662534.54 -38046.477 -5174.3963 -32872.081 -624488.06  657360.14 -172.47988
 710000       .71  -624047.31 -139815.13 4794.34954 -144609.48 -484232.17 628841.655 159.811651
 ***                                                             Close switch  "X0002A"  to  "X0010A"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002B"  to  "X0010B"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002C"  to  "X0010C"  after  7.10001000E-01  sec.
 710500     .7105  -565087.29 -232044.72 14247.1921 -246291.91 -333042.57 579334.478 474.906404
 711000      .711  -493513.51 -313178.52  22926.706 -336105.22 -180334.99 516440.218 764.223532
 711500     .7115   -407711.9 -381135.93  30704.549 -411840.48 -26575.975 438416.453 1023.48497
 712000      .712  -241422.92  -534425.7 40536.2775 -574961.98 293002.785 281959.195 1351.20925
 712500     .7125  -118896.32 -601478.47 47779.1665 -649257.64 482582.146 166675.491 1592.63888
 713000      .713  5110.46232 -627627.03 54080.7991 -681707.83 632737.493 48970.3368  1802.6933
 713500     .7135  120334.239 -623586.12  58773.721 -682359.84 743920.355 -61560.518 1959.12403
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  7.13744000E-01  sec.
 714000      .714  221638.838 -594818.46 61664.8273 -656483.29 816457.296 -159974.01 2055.49424
 714500     .7145  311752.382 -545451.25 62214.8441  -607666.1 857203.635 -249537.54 2073.82814
 715000      .715  391431.107 -478628.26 60384.4195 -539012.68 870059.364 -331046.69 2012.81398
 715500     .7155  434685.365 -380554.86 56474.1144 -437028.98 815240.229 -378211.25 1882.47048
 716000      .716   466129.59 -286629.01 50999.6631 -337628.67 752758.596 -415129.93 1699.98877
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  7.16302000E-01  sec.
 716500     .7165   489694.24 -192985.73   44063.66 -237049.39  682679.97 -445630.58 1468.78867
 717000      .717  503180.767 -100765.16 35829.1175 -136594.28 603945.929 -467351.65 1194.30392
 717500     .7175  504783.234 -9191.3507 26428.7011 -35620.052 513974.585 -478354.53 880.956703
 718000      .718  495139.191 81075.2114 16141.9517 64933.2597  414063.98 -478997.24 538.065057
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  7.18065000E-01  sec.
 718500     .7185  479484.062  167044.54  5194.9381 161849.602 312439.521 -474289.12 173.164603
 719000      .719  448503.057 252520.801 -5848.5683 258369.369 195982.256 -454351.62 -194.95228
 719500     .7195  408917.027 327555.691 -16651.602 344207.293 81361.3359 -425568.63 -555.05338
 720000       .72  347863.171 387285.754 -26157.892 413443.646 -39422.583 -374021.06 -871.92974
 720500     .7205  269393.798 433405.186 -33030.844 466436.031 -164011.39 -302424.64 -1101.0281
 721000      .721  181267.211 469238.311 -37882.386 507120.697  -287971.1  -219149.6 -1262.7462
 721500     .7215  84320.5785 491183.723  -41047.96 532231.683 -406863.14 -125368.54 -1368.2653
 722000      .722  -19132.785 497399.006 -42587.572 539986.578 -516531.79 -23454.787 -1419.5857
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1016      46       1      50
Plot timespan now in memory (in sec) = 6.79871976E-01   7.22365000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1017  339994       1  -1.00000E+00
1.00000E+19
 722500     .7225  -125280.41 486278.355 -42533.505  528811.86 -611558.77 82746.9068 -1417.7835
 723000      .723  -230157.53 457443.915 -40950.585   498394.5 -687601.44 189206.941 -1365.0195
 723500     .7235  -329238.92  412451.16 -38017.299 450468.459 -741690.08 291221.624 -1267.2433
 724000      .724   -417399.8 353045.839 -33892.541  386938.38 -770445.64 383507.263 -1129.7514
 724500     .7245  -490057.05 281770.061 -28279.875 310049.936 -771827.11 461777.175 -942.66251
 725000      .725  -544044.92 201292.167 -21267.094 222559.261 -745337.09 522777.828 -708.90312
 725500     .7255  -578052.21 114259.329 -13229.864 127489.193 -692311.54 564822.343 -440.99546
 726000      .726  -590370.88 23162.7927 -4528.6305 27691.4232 -613533.67  585842.25 -150.95435
 726500     .7265  -581117.75  -68457.14 4486.04331 -72943.184 -512660.61 585603.796 149.534777
 727000      .727  -550493.73 -157224.61 13455.8975  -170680.5 -393269.13 563949.631 448.529915
 727500     .7275  -499657.75  -239900.1 22023.7073  -261923.8 -259757.66 521681.459 734.123577
 728000      .728  -430979.68 -313554.88 29825.9297 -343380.81  -117424.8 460805.611 994.197658
 728500     .7285   -347600.3 -376067.13 36615.2068 -412682.34 28466.8349 384215.503 1220.50689
 729000      .729  -252616.32 -425195.93 42188.7147 -467384.64 172579.611 294805.032 1406.29049
 729500     .7295  -149226.55 -459111.96 46366.5071 -505478.47 309885.415 195593.053 1545.55024
 730000       .73  -41174.027 -476479.95 48993.2693 -525473.22  435305.92 90167.2959 1633.10898
 730500     .7305  67760.5573 -476732.68 49968.0943 -526700.77 544493.236 -17792.463 1665.60314
 731000      .731  173703.679 -459935.13 49251.3685 -509186.49 633638.805 -124452.31 1641.71228
 731500     .7315  272911.904 -426742.16 46858.4354  -473600.6 699654.066 -226053.47 1561.94785
 732000      .732   362009.72 -378349.45 42852.0238 -421201.47 740359.166  -319157.7 1428.40079
 732500     .7325  437987.326 -316482.52 37362.1831  -353844.7 754469.842 -400625.14  1245.4061
 733000      .733  498248.367 -243261.02 30590.9052 -273851.92 741509.384 -467657.46 1019.69684
 733500     .7335  540740.439 -161250.74 22787.6262 -184038.37 701991.181 -517952.81 759.587541
 734000      .734  564002.173  -73360.02 14232.7349 -87592.755 637362.193 -549769.44 474.424495
 734500     .7345  567212.502 17288.4211  5229.2723 12059.1488 549924.081 -561983.23 174.309077
 735000      .735  550261.411 107471.517 -3904.6869 111376.204 442789.894  -554166.1 -130.15623
 735500     .7355  513747.592 193995.744 -12846.665 206842.408 319751.848 -526594.26 -428.22215
 736000      .736  458951.825 273799.266 -21283.914 295083.179 185152.559 -480235.74 -709.46378
 736500     .7365  387759.698 344045.592 -28923.905 372969.497 43714.1066  -416683.6 -964.13017
 737000      .737  302650.669 402206.744 -35500.068 437706.812 -99556.075 -338150.74 -1183.3356
 737500     .7375   206604.09 446193.441 -40781.023 486974.465 -239589.35 -247385.11 -1359.3674
 738000      .738  103006.688 474434.812 -44580.385 519015.196 -371428.12 -147587.07 -1486.0128
 738500     .7385  -4470.9647   485924.8 -46764.109 532688.908 -490395.76 -42293.144 -1558.8036
 739000      .739  -112019.13 480254.555 -47255.188 527509.743 -592273.68 64763.9384 -1575.1729
 739500     .7395  -215823.44 457621.628 -46036.315 503657.943 -673445.07 169787.128 -1534.5438
 740000       .74  -312194.67 418824.257 -43151.181 461975.438 -731018.93 269043.488 -1438.3727
 740500     .7405  -397700.49 365234.052 -38703.386 403937.438 -762934.54 358997.107 -1290.1129
 741000      .741  -469294.57 298750.833 -32852.168    331603.  -768045.4 436442.402 -1095.0723
 741500     .7415  -524423.68 221733.265 -25805.972 247539.237 -746156.94 498617.704 -860.19906
 742000      .742  -561120.49 136912.831 -17815.069   154727.9 -698033.32 543305.416 -593.83565
 742500     .7425  -578075.41 47295.1872  -9163.072 56458.2593  -625370.6 568912.341 -305.43573
 743000      .743  -574681.99 -43946.276 -157.06412 -43789.212 -530735.72  574524.93 -5.2354706
 743500     .7435    -551056.  -133582.8 8883.39836  -142466.2  -417473.2 559939.395 296.113279
 744000      .744  -508032.82 -218442.01 17637.5813 -236079.59 -289590.81 525670.401 587.919375
 744500     .7445  -447136.67 -295520.74 25794.7157 -321315.45 -151615.94  472931.39 859.823856
 745000      .745  -370526.22 -362092.63  33064.984 -395157.62 -8433.5865 403591.203 1102.16613
 745500     .7455  -280917.96 -415804.67 39189.9133 -454994.58 134886.706 320107.873 1306.33044
 746000      .746  -181488.44  -454759.7 43951.6509 -498711.35 273271.256 225440.096 1465.05503
 746500     .7465  -75760.771 -477582.48 47180.7142  -524763.2  401821.71 122941.486 1572.69047
 747000      .747  32520.4611 -483468.06 48762.0007 -532230.06 515988.524 16241.5396 1625.40002
 747500     .7475  139521.021 -472210.31 48638.8635 -520849.17  611731.33 -90882.158 1621.29545
 748000      .748  241453.163 -444209.79 46815.1291 -491024.92 685662.958 -194638.03  1560.5043
 748500     .7485   334709.56 -400459.77 43354.9242 -443814.69 735169.326 -291354.64 1445.16414
 749000      .749  415990.684 -342510.99 38380.3409 -380891.33 758501.678 -377610.34  1279.3447
 749500     .7495  482421.519 -272416.94 32067.0957 -304484.04 754838.463 -450354.42 1068.90319
 750000       .75  531653.081 -192661.14 24638.3284 -217299.47 724314.226 -507014.75 821.277614
 750500     .7505   561945.29 -106069.35 16356.7097 -122426.06 668014.638 -545588.58 545.223657
 751000      .751  572228.512 -15709.685 7515.13136 -23224.816 587938.197 -564713.38 250.504379
 751500     .7515  562141.441 75215.9157 -1573.6712 76789.5869 486925.526 -563715.11 -52.455707
 752000      .752  532043.871 163485.211 -10588.192 174073.403  368558.66 -542632.06 -352.93972
 752500     .7525  483004.054 245969.901 -19209.539 265179.441 237034.153 -502213.59 -640.31798
 753000      .753  416760.987 319746.536 -27132.743 346879.279 97014.4511 -443893.73 -904.42478
 753500     .7535  335662.878   382200.1 -34077.563 416277.663 -46537.223 -369740.44 -1135.9188
 754000      .754  242584.017 431116.683 -39798.417   470915.1 -188532.67 -282382.43 -1326.6139
 754500     .7545  140823.103 464761.939 -44093.078 508855.017 -323938.84 -184916.18 -1469.7693
 755000      .755  33986.4631 481942.621 -46809.837 528752.458 -447956.16   -80796.3 -1560.3279
 755500     .7555  -74139.662 482048.924  -47852.87 529901.794 -556188.59 26286.7925 -1595.0957
 756000      .756  -179723.21  465076.09 -47185.633 512261.722  -644799.3  132537.58 -1572.8544
 756500     .7565  -279022.08 431624.565 -44832.155  476456.72 -710646.65 234189.927 -1494.4052
 757000      .757  -368516.71 382878.701 -40876.183 423754.884 -751395.41 327640.526 -1362.5394
 757500     .7575   -445034.8 320564.763 -35458.224 356022.987 -765599.56 409576.574 -1181.9408
 758000      .758  -505863.73 246889.747 -28770.565 275660.311 -752753.48 477093.168 -959.01882
 758500     .7585  -548846.72 164463.171 -21050.466 185513.637 -713309.89 527796.258 -701.68219
 759000      .759  -572459.24 76204.6085 -12571.755 88776.3639 -648663.85 559887.484 -419.05851
 759500     .7595  -575863.05 -14759.771 -3635.1309  -11124.64 -561103.28 572227.915 -121.17103
 760000       .76  -558935.91 -105207.96  5442.4939 -110650.46 -453727.95 564378.407 181.416463
 760500     .7605  -522275.95 -191936.27 14339.2155 -206275.48 -330339.68 536615.164 477.973848
 761000      .761   -467180.4 -271872.79 22739.5444 -294612.33 -195307.62 489919.945 757.984813
 761500     .7615  -395599.69 -342186.23 30345.5824 -372531.81 -53413.461 425945.272 1011.51941
 762000      .762  -310068.29  -400386.2 36887.5752 -437273.77 90317.9046  346955.87 1229.58584
 762500     .7625  -213614.95 -444411.41 42133.4686 -486544.88 230796.461 255748.422 1404.44895
 763000      .763  -109655.35 -472702.71 45897.1294 -518599.84 363047.362 155552.482 1529.90431
 763500     .7635  -1871.1136 -484258.29  48044.939 -532303.23 482387.177 49916.0526 1601.49797
 764000      .764   105920.64 -478669.17 48500.5271  -527169.7 584589.809 -57420.113 1616.68424
 764500     .7645  209902.515 -456133.69  47247.477 -503381.17 666036.207 -162655.04  1574.9159
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1017      46       1      50
Plot timespan now in memory (in sec) = 7.22364008E-01   7.64857000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1018  339994       1  -1.00000E+00
1.00000E+19
 765000      .765  306392.077  -417450.5 44329.9074  -461780.4 723842.574 -262062.17 1477.66358
 765500     .7655  391972.304 -363990.23 39850.9095 -403841.14  755962.53 -352121.39 1328.36365
 766000      .766  463612.632 -297646.97 33968.8946 -331615.87 761259.607 -429643.74 1132.29649
 766500     .7665  518776.307  -220771.2 26891.9822 -247663.18 739547.509 -491884.33 896.399407
 767000      .767  555510.247 -136086.46 18870.6268 -154957.09 691596.709 -536639.62 629.020893
 767500     .7675  572514.224 -46592.938 10188.7453 -56781.683 619107.161 -562325.48 339.624842
 768000      .768  569186.925 44538.8506 1153.65868  43385.192 524648.074 -568033.27 38.4552892
 768500     .7685   545647.25 134080.352 -7914.7949 141995.147 411566.898 -553562.05  -263.8265
 769000      .769  502730.099 218859.359 -16695.591  235554.95 283870.741 -519425.69 -556.51971
 769500     .7695  441956.796 295872.382 -24877.892 320750.274 146084.414 -466834.69 -829.26306
 770000       .77  365481.198 362391.055 -32172.056 394563.112 3090.14305 -397653.25 -1072.4019
 770500     .7705  276013.397 416058.786 -38319.903 454378.689 -140045.39  -314333.3 -1277.3301
 771000      .771  176723.714 454974.243 -43103.854 498078.097 -278250.53 -219827.57 -1436.7951
 771500     .7715  71130.3933 477758.713 -46354.645 524113.359 -406628.32 -117485.04 -1545.1548
 772000      .772  -37025.029 483604.943  -47957.32 531562.263 -520629.97 -10932.291 -1598.5773
 772500     .7725  -143910.27 472305.736 -47855.304  520161.04 -616216.01 96054.9681 -1595.1768
 773000      .773  -245738.07 444261.295 -46052.409 490313.704 -689999.36 199685.659 -1535.0803
 773500     .7735  -338900.33 400465.044 -42612.695  443077.74 -739365.37 296287.632 -1420.4232
 774000      .774  -420095.95 342468.434 -37658.206  380126.64 -762564.39 382437.747 -1255.2735
 774500     .7745  -486447.79  272325.98 -31364.643 303690.623 -758773.77 455083.152 -1045.4881
 775000      .775  -535604.56 192522.481 -23955.139  216477.62 -728127.04 511649.419 -798.50464
 775500     .7755  -565824.12 105884.989 -15692.359 121577.348  -671709.1 550131.757 -523.07862
 776000      .776  -576035.21 15482.6644 -6869.1895 22351.8539 -591517.88 569166.022 -228.97298
 776500     .7765  -565875.42 -75481.958 2201.63204  -77683.59 -490393.46 568077.051 73.3877347
 777000      .777  -535703.98 -163786.42 11198.5995 -174985.02 -371917.56 546902.577  373.28665
 777500     .7775  -486589.06 -246302.48 19802.8261 -266105.31 -240286.58  506391.89 660.094205
 778000      .778  -420269.95 -320106.98 27709.3414 -347816.32 -100162.98 447979.296 923.644713
 778500     .7785  -339095.41 -382585.34 34637.8946 -417223.23 43489.9273 373733.303 1154.59649
 779000      .779  -245940.46 -431524.21 40342.8831  -471867.1 185583.751 286283.344 1344.76277
 779500     .7795  -144104.57 -465189.91 44622.0524 -509811.96 321085.332 188726.626 1487.40175
 780000       .78  -37194.749 -482389.77 47323.6615 -529713.43 445195.021 84518.4104 1577.45538
 780500     .7805  71002.2516 -482514.46 48351.8584 -530866.32 553516.714 -22650.393 1611.72861
 781000      .781  176654.054 -465559.53  47670.075 -513229.61 642213.588 -128983.98  1589.0025
 781500     .7815  276018.439 -432125.58 45302.3233 -477427.91 708144.021 -230716.12 1510.07744
 782000      .782  365575.909 -383396.98 41332.3443 -424729.33  748972.89 -324243.56 1377.74481
 782500     .7825  442154.369 -321099.92 35900.6414 -357000.56 763254.288 -406253.73 1196.68805
 783000      .783  503041.502 -247441.25 29199.5029 -276640.76 750482.755   -473842. 973.316764
 783500     .7835  546080.854 -165030.32 21466.1903 -186496.51 711111.176 -524614.66 715.539677
 784000      .784  569748.225 -76786.518 12974.5329 -89761.051 646534.743 -556773.69  432.48443
 784500     .7845  573205.667 14164.1379 4025.22725 10138.9106 559041.529 -569180.44 134.174242
 785000      .785  556331.168 104599.735 -5064.8151 109664.551 451731.433 -561395.98 -168.82717
 785500     .7855  519722.976 191316.614 -13973.695 205290.308 328406.362 -533696.67 -465.78982
 786000      .786  464678.402 271242.852 -22385.927 293628.779 193435.551 -487064.33 -746.19757
 786500     .7865  393147.869 341547.092  -30003.62 371550.712  51600.777 -423151.49 -1000.1207
 787000      .787   307665.81 399738.844 -36557.025 436295.868 -92073.033 -344222.84 -1218.5675
 787500     .7875  211260.891 443756.708 -41814.095 485570.803 -232495.82 -253074.99 -1393.8032
 788000      .788  107348.716 472041.406 -45588.704  517630.11 -364692.69 -152937.42 -1519.6235
 788500     .7885  -389.17385 483591.016  -47747.24 531338.255 -483980.19 -47358.066 -1591.5747
 789000      .789  -108135.71 477996.465 -48213.339 526209.804 -586132.18 59922.3756 -1607.1113
 789500     .7895  -212073.55 455456.024 -46970.593 502426.617 -667529.57 165102.954 -1565.6864
 790000       .79  -308520.24 416768.282 -44063.124 460831.405 -725288.52 264457.119 -1468.7708
 790500     .7905  -394058.76 363303.854 -39594.029 402897.882 -757362.61 354464.733  -1319.801
 791000      .791   -465658.5 296956.829 -33721.723 330678.552 -762615.32 431936.772 -1124.0574
 791500     .7915  -520782.64  220077.67  -26654.33 246731.999  -740860.3 494128.305 -888.47766
 792000      .792  -557478.03 135389.946 -18642.306 154032.252 -692867.98 538835.727  -621.4102
 792500     .7925   -574444.4 45893.8506 -9969.5713 55863.4219 -620338.25 564474.825 -332.31904
 793000      .793  -571080.35 -45240.084 -943.44938 -44296.634 -525840.27 570136.901 -31.448313
 793500     .7935  -547504.74  -134783.3 8116.21897 -142899.52 -412721.44 555620.962 270.540632
 794000      .794  -504552.43  -219563.6 16888.4064 -236452.01 -284988.83 521440.839  562.94688
 794500     .7945  -443744.71  -296577.5 25062.2715 -321639.77 -147167.21 468806.984 835.409049
 795000      .795  -367235.42 -363096.66 32348.1704 -395444.83 -4138.7584 399583.592 1078.27235
 795500     .7955  -277734.64 -416764.51 38487.9178 -455252.43 139029.875 316222.557 1282.93059
 796000      .796  -178412.68 -455679.75 43263.9328 -498943.69  277267.07 221676.615 1442.13109
 796500     .7965  -72787.792 -478463.69 46506.9472 -524970.64 405675.902 119294.739 1550.23157
 797000      .797  35398.4999 -484309.11 48102.0018 -532411.11 519707.612 12703.5019 1603.40006
 797500     .7975  142313.915 -473008.84 47992.5187 -521001.36 615322.752 -94321.396 1599.75062
 798000      .798  244171.193 -444963.09 46182.3057  -491145.4 689134.285 -197988.89 1539.41019
 798500     .7985  337362.254 -401165.32 42735.4212 -443900.74 738527.573 -294626.83 1424.51404
 799000      .799  418586.018 -343166.98 37773.9054 -380940.89    761753. -380812.11 1259.13018
 799500     .7995  484965.349 -273022.61 31473.4562 -304496.06 757987.954 -453491.89 1049.11521
 800000       0.8  534148.975   -193217. 24057.2055  -217274.2  727365.97 -510091.77  801.90685
 800500     .8005  564394.786 -106577.21 15787.8144 -122365.03 670971.997 -548606.97  526.26048
 801000      .801   574631.55 -16172.416 6958.16841 -23130.584 590803.966 -567673.38 231.938947
 801500     .8015  564496.861 74794.8491 -2118.9983 76913.8475 489702.012 -566615.86 -70.633277
 802000      .802  534349.975 163102.117 -11122.182 174224.298 371247.858 -545472.16 -370.73939
 802500     .8025  485259.087 245621.152 -19732.497 265353.649 239637.935 -504991.58 -657.74991
 803000      .803  418963.489  319428.77 -27644.977 347073.746 99534.7194 -446608.47 -921.49922
 803500     .8035  337811.953 381910.392 -34579.371 416489.763 -44098.439 -372391.32 -1152.6457
 804000      .804  244679.526 430852.669 -40290.081  471142.75 -186173.14 -284969.61 -1343.0027
 804500     .8045  142865.681 464521.889 -44574.853 509096.742 -321656.21 -187440.53 -1485.8284
 805000      .805  35977.4284 481725.395  -47281.95 529007.344 -445747.97 -83259.378  -1576.065
 805500     .8055  -72198.459 481853.836  -48315.52 530169.355  -554052.3 23882.9398 -1610.5173
 806000      .806   -177829.6 464902.753 -47638.998 512541.751 -642732.35 130190.602 -1587.9666
 806500     .8065  -277173.76 431472.739 -45276.398 476749.138  -708646.5 231897.366 -1509.2133
 807000      .807  -366711.44 382748.159 -41311.464 424059.623  -749459.6 325399.981 -1377.0488
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1018      46       1      50
Plot timespan now in memory (in sec) = 7.64855981E-01   8.07349000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1019  339994       1  -1.00000E+00
1.00000E+19
 807500     .8075  -443270.54 320455.196 -35884.699 356339.895 -763725.73 407385.838 -1196.1566
 808000      .808  -504138.71 246800.698 -29188.395 275989.094 -750939.41 474950.319 -972.94651
 808500     .8085  -547159.51 164394.003 -21459.816 185853.819 -711553.52 525699.696 -715.32719
 809000      .809  -570808.72 76154.4972 -12972.791 89127.2879 -646963.22 557835.928 -432.42636
 809500     .8095  -574248.38 -14791.802 -4028.0193 -10763.783 -559456.57 570220.358 -134.26731
 810000       .81  -557356.46 -105222.99 5057.58565 -110280.58 -452133.47 562414.051 168.586188
 810500     .8105  -520731.22 -191935.41 13962.1227 -205897.53 -328795.81 534693.342  465.40409
 811000      .811  -465669.95 -271857.14  22370.106 -294227.25  -193812.8 488040.051 745.670199
 811500     .8115  -394123.05 -342156.83 29983.6412 -372140.47  -51966.22 424106.694 999.454708
 812000      .812  -308624.97   -400344. 36532.9789 -436876.98 91719.0279 345157.949 1217.76596
 812500     .8125  -212204.35 -444357.24 41786.0699 -486143.31 232152.889 253990.423   1392.869
 813000      .813   -108276.8 -472637.29 45556.7867 -518194.08 364360.492 153833.585 1518.55956
 813500     .8135  -523.84034 -484182.22  47711.516 -531893.74 483658.382 48235.3563 1590.38387
 814000      .814  107237.464 -478582.97 48173.8929 -526756.86 585820.436 -59063.571 1605.79643
 814500     .8145  211189.762 -456037.81 46927.5057 -502965.32 667227.573 -164262.26 1564.25019
 815000      .815  307650.634 -417345.33 44016.4773 -461361.81 724995.967 -263634.16 1467.21591
 815500     .8155  393203.043 -363876.16 39543.9024 -403420.06   757079.2 -353659.14 1318.13008
 816000      .816  464816.391 -297524.37 33668.1947 -331192.57 762340.764  -431148.2 1122.27316
 816500     .8165  519953.873 -220640.45 26597.4759 -247237.92 740594.321  -493356.4  886.58253
 817000      .817  556662.349 -135947.95  18582.202 -154530.15 692610.301 -538080.15 619.406732
 817500     .8175  573641.532 -46447.083 9906.29111 -56353.374 620088.614 -563735.24 330.209704
 818000      .818  570290.053 44691.6263 877.065756 43814.5606 525598.427 -569412.99 29.2355252
 818500     .8185  546726.766 134239.618 -8185.6346 142425.253 412487.148  -554912.4 -272.85449
 819000      .819  503786.535 219024.686 -16960.784  235985.47 284761.849 -520747.32 -565.35947
 819500     .8195   442990.66 296043.354 -25137.542 321180.896 146947.306  -468128.2 -837.91807
 820000       .82  366492.985 362567.272 -32426.266 394993.539 3925.71235 -398919.25 -1080.8755
 820500     .8205  277003.594 416239.872 -38568.773 454808.645 -139236.28 -315572.37 -1285.6258
 821000      .821  177692.808 455159.849 -43347.481  498507.33 -277467.04 -221040.29  -1444.916
 821500     .8215  72078.8756 477948.517 -46593.125 524541.641 -405869.64   -118672. -1553.1042
 822000      .822  -36096.667 483798.647 -48190.746 531989.393 -519895.31 -12094.079 -1606.3582
 822500     .8225  -143001.54  472503.07 -48083.767 520586.837 -615504.61 94917.7714 -1602.7922
 823000      .823  -244848.47 444462.006 -46275.998 490738.004 -689310.48 198572.475 -1542.5333
 823500     .8235  -338029.39 400668.896 -42831.497 443500.393 -738698.28 295197.888 -1427.7166
 824000      .824  -419243.19 342675.201 -37872.307 380547.508 -761918.39 381370.886 -1262.4102
 824500     .8245  -485612.75 272535.448 -31574.126 304109.573  -758148.2 454038.629 -1052.4709
 825000      .825  -534786.79 192734.439 -24160.086 216894.525 -727521.23 510626.707  -805.3362
 825500     .8255   -565023.2 106099.234  -15892.85 121992.084 -671122.43 549130.346 -529.76168
 826000      .826  -575250.73 15698.9941 -7065.3054 22764.2995 -590949.72 568185.422 -235.51018
 826500     .8265  -565106.98 -75263.739 2009.81388 -77273.553 -489843.24  567116.79 66.9937961
 827000      .827  -534951.19  -163566.5 11011.0025  -174577.5 -371384.69 545962.197 367.033417
 827500     .8275  -485851.58 -246081.06 19619.3749 -265700.43 -239770.52 505470.951 653.979165
 828000      .828  -419547.41 -319884.22  27529.962 -347414.18 -99663.186 447077.368   917.6654
 828500     .8285  -338387.45 -382361.42 34462.5143 -416823.93  43973.962 372849.969 1148.75048
 829000      .829  -245246.77  -431299.3 40171.4305 -471470.73  186052.53 285418.196 1339.04768
 829500     .8295  -143424.81 -464964.15 44454.4575  -509418.6 321539.339 187879.266 1481.81525
 830000       .83   -36528.59 -482163.31 47159.8557 -529323.17 445634.723 83688.4458 1571.99519
 830500     .8305  71655.1203 -482287.44 48191.7741 -530479.22 553942.564 -23463.346 1606.39247
 831000      .831  177293.943 -465332.08 47513.6462 -512845.73 642626.025  -129780.3 1583.78821
 831500     .8315  276645.652 -431897.82  45149.485  -477047.3 708543.471 -231496.17 1504.98283
 832000      .832  366190.743 -383169.02 41183.0328 -424352.05 749359.764 -325007.71 1372.76776
 832500     .8325  442757.115 -320871.87  35754.794 -356626.67 763628.986 -407002.32 1191.82647
 833000      .833  503632.443 -247213.22 29057.0581 -276270.28 750845.662 -474575.38 968.568605
 833500     .8335  546660.264  -164802.4 21327.0878 -186129.49 711462.666 -525333.18 710.902926
 834000      .834  570316.372 -76558.807 12838.7132  -89397.52 646875.179 -557477.66 427.957107
 834500     .8345   573762.81 14391.5496 3892.63205 10498.9175 559371.261 -569870.18 129.754402
 835000      .835   556877.56 104826.761 -5194.2432 110021.004 452050.799  -562071.8 -173.14144
 835500     .8355  520258.861  191543.17 -14100.012 205643.182 328715.692 -534358.87  -470.0004
 836000      .836  465204.019 271468.858 -22509.189 293978.048 193735.161 -487713.21  -750.3063
 836500     .8365  393663.449 341772.474 -30123.881 371896.355  51890.975 -423787.33 -1004.1294
 837000      .837  308171.579 399963.529 -36674.339 436637.868  -91791.95 -344845.92  -1222.478
 837500     .8375  211757.068 443980.629 -41928.514 485909.143 -232223.56 -253685.58 -1397.6171
 838000      .838  107835.515 472264.498  -45700.28 517964.778 -364428.98  -153535.8 -1523.3427
 838500     .8385  88.4580165 483813.219 -47856.023 531669.242 -483724.76 -47944.481 -1595.2008
 839000      .839  -107667.05 478217.722 -48319.381 526537.102 -585884.77 59347.6658  -1610.646
 839500     .8395  -211613.64 455676.281 -47073.941 502750.222 -667289.92 164539.702 -1569.1314
 840000       .84  -308068.91 416987.489 -44163.827 461151.316  -725056.4 263905.081 -1472.1276
 840500     .8405  -393615.81 363521.964 -39692.135 403214.098 -757137.77 353923.672 -1323.0712
 841000      .841  -465223.73 297173.798 -33817.278 330991.076 -762397.53 431406.457 -1127.2426
 841500     .8415  -520355.89 220293.456 -26747.379 247040.835 -740649.34 493608.509 -891.57931
 842000      .842  -557059.12  135604.51 -18732.895 154337.405 -692663.63 538326.228 -624.42985
 842500     .8425  -574033.15 46107.1557 -10057.745 56164.9004 -620140.31 563975.407 -335.25816
 843000      .843   -570676.6 -45028.072 -1029.2504 -43998.821 -525648.53 569647.355 -34.308345
 843500     .8435  -547108.33 -134572.62 8032.74764 -142605.36 -412535.72 555141.081 267.758255
 844000      .844   -504163.2 -219354.27 16807.2226 -236161.49 -284808.93 520970.421 560.240755
 844500     .8445   -443362.5 -296369.56  24983.334 -321352.89 -146992.94 468345.835 832.777799
 845000      .845  -366860.08 -362890.13 32271.4385 -395161.57 -3969.9525 399131.519 1075.71462
 845500     .8455  -277366.02 -416559.41 38413.3514 -454972.77 139193.392 315779.374 1280.44505
 846000      .846  -178050.65 -455476.11 43191.4928  -498667.6 277425.466 221242.138 1439.71643
 846500     .8465  -72432.195 -478261.53 46436.5949 -524698.13 405829.336  118868.79  1547.8865
 847000      .847  35747.7933 -484108.45 48033.6991 -532142.15  519856.24 12285.9058  1601.1233
 847500     .8475  142657.038 -472809.69 47926.2284 -520735.92 615466.726  -94730.81 1597.54095
 848000      .848  244508.276 -444765.47 46117.9909 -490883.47 689273.751 -198390.29 1537.26636
 848500     .8485  337693.425 -400969.25  42673.046 -443642.29 738662.672 -295020.38 1422.43487
 849000      .849    418911.4 -342972.47 37713.4342  -380685.9 761883.869 -381197.97 1257.11447
 849500     .8495  485285.063 -272829.66 31414.8541 -304244.52 758114.726 -453870.21  1047.1618
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1019      46       1      50
Plot timespan now in memory (in sec) = 8.07348013E-01   8.49841000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1020  339994       1  -1.00000E+00
1.00000E+19
 850000       .85   534463.14 -193025.63 24000.4382 -217026.07 727488.773  -510462.7 800.014606
 850500     .8505  564703.517 -106387.44 15732.8481 -122120.29 671090.956 -548970.67  524.42827
 851000      .851   574934.96 -15984.242 6904.96996 -22889.212 590919.202 -568029.99 230.165665
 851500     .8515  564795.058  74981.418 -2170.4615 77151.8795 489813.641 -566965.52 -72.348718
 852000      .852  534643.068 163287.075 -11171.942 174459.017 371355.993 -545815.01 -372.39806
 852500     .8525   485547.18 245804.494 -19780.586  265585.08 239742.686 -505327.77 -659.35286
 853000      .853  419246.685 319610.493 -27691.424 347301.917 99636.1918 -446938.11 -923.04748
 853500     .8535  338090.351 382090.493 -34624.209 416714.702 -44000.142 -372714.56 -1154.1403
 854000      .854  244953.223 431031.145 -40333.339 471364.484 -186077.92 -285286.56 -1344.4446
 854500     .8545  143134.772  464698.74  -44616.56   509315.3 -321563.97 -187751.33 -1487.2187
 855000      .855  36242.0076  481900.62 -47322.135 529222.755 -445658.61 -83564.143 -1577.4045
 855500     .8555  -71938.302 482027.435 -48354.212 530381.647 -553965.74   23584.09 -1611.8071
 856000      .856  -177573.78 465074.728 -47676.225 512750.954  -642648.5 129897.551 -1589.2075
 856500     .8565  -276922.19 431643.092 -45312.188  476955.28 -708565.28 231609.999 -1510.4063
 857000      .857  -366464.03 382916.892 -41345.843 424262.735 -749380.92 325118.186 -1378.1948
 857500     .8575   -443027.2 320622.311 -35917.695 356540.006 -763649.51 407109.506 -1197.2565
 858000      .858  -503899.38 246966.201 -29220.034 276186.234 -750865.58 474679.344 -974.00112
 858500     .8585  -546924.09 164557.897 -21490.122 186048.019 -711481.99 525433.972  -716.3374
 859000      .859  -570577.14 76316.7867 -13001.791 89318.5777 -646893.93 557575.353 -433.39303
 859500     .8595  -574020.57 -14631.111  -4055.738 -10575.373 -559389.46 569964.832 -135.19127
 860000       .86  -557132.35 -105063.89 5031.12392 -110095.02 -452068.46 562163.475 167.704131
 860500     .8605  -520510.73  -191777.9 13936.8938 -205714.79 -328732.83 534447.622 464.563128
 861000      .861  -465453.01 -271701.21 22346.0863 -294047.29  -193751.8 487799.092 744.869543
 861500     .8615   -393909.6 -342002.47 29960.8074 -371963.28 -51907.123 423870.404  998.69358
 862000      .862  -308414.93  -400191.2  36511.308 -436702.51  91776.274 344926.237  1217.0436
 862500     .8625  -211997.66   -444206. 41765.5395 -485971.54 232208.342 253763.202 1392.18465
 863000      .863  -108073.39  -472487.6 45537.3746 -518024.98 364414.208 153610.768 1517.91249
 863500     .8635  -323.65945 -484034.07 47693.2004 -531727.27 483710.414 48016.8599 1589.77335
 864000      .864  107434.483 -478436.35 48156.6525 -526593.01 585870.837 -59277.831 1605.22175
 864500     .8645  211383.679 -455892.72 46911.3193 -502804.04 667276.395 -164472.36 1563.71064
 865000      .865  307841.507 -417201.75 44001.3243 -461203.08 725043.258 -263840.18 1466.71081
 865500     .8655  393390.931 -363734.08 39529.7624 -403263.84 757125.008 -353861.17 1317.65875
 866000      .866  465001.349 -297383.79 33655.0478 -331038.84 762385.136  -431346.3 1121.83493
 866500     .8665  520135.956 -220501.35 26585.3023 -247086.65 740637.301 -493550.65 886.176742
 867000      .867   556841.61 -135810.32 18570.9823 -154381.31 692651.933 -538270.63 619.032743
 867500     .8675  573818.023 -46310.916 9896.00643 -56206.922 620128.939 -563922.02 329.866881
 868000      .868  570463.827 44826.3419 867.697349 43958.6445 525637.485 -569596.13  28.923245
 868500     .8685  546897.873 134372.893 -8194.1051 142566.998  412524.98 -555091.98 -273.13684
 869000      .869  503955.024 219156.531 -16968.375 236124.906 284798.493  -520923.4 -565.61249
 869500     .8695  443156.579 296173.781 -25144.271 321318.052 146982.799 -468300.85 -838.14236
 870000       .87  366656.381 362696.292  -32432.15 395128.442 3960.08957 -399088.53 -1081.0717
 870500     .8705  277164.513 416367.495 -38573.829 454941.325 -139202.98 -315738.34 -1285.7943
 871000      .871  177851.296 455286.088 -43351.727 498637.815 -277434.79 -221203.02 -1445.0576
 871500     .8715  72234.9761 478073.382 -46596.577 524669.959 -405838.41 -118831.55 -1553.2192
 872000      .872  -35942.911 483922.152  -48193.42 532115.572 -519865.06  -12250.51 -1606.4473
 872500     .8725  -142850.08 472625.224  -48085.68 520710.905 -615475.31 94764.4039  -1602.856
 873000      .873  -244699.28 444582.823 -46277.165 490859.988  -689282.1 198422.114 -1542.5722
 873500     .8735  -337882.41 400788.387 -42831.934 443620.321  -738670.8 295050.477 -1427.7311
 874000      .874   -419098.4 342793.378 -37872.029 380665.407 -761891.78  381226.37  -1262.401
 874500     .8745   -485470.1 272652.323 -31573.147  304225.47 -758122.42 453896.954 -1052.4382
 875000      .875  -534646.24 192850.024 -24158.423 217008.447 -727496.27 510487.821 -805.28075
 875500     .8755  -564884.71 106213.541 -15890.516 122104.057 -671098.25 548994.197 -529.68388
 876000      .876  -575114.27 15812.0352 -7062.3147 22874.3499 -590926.31 568051.959 -235.41049
 876500     .8765  -564972.52 -75151.952 2013.44719 -77165.399 -489820.56 566985.963 67.1149063
 877000      .877  -534818.69 -163455.96 11015.2646 -174471.22 -371362.74 545833.958 367.175488
 877500     .8775    -485721. -245971.74 19624.2524 -265595.99 -239749.26 505345.251 654.141747
 878000      .878  -419418.72 -319776.12 27535.4415 -347311.56 -99642.597 446954.161 917.848049
 878500     .8785  -338260.63 -382254.53 34468.5828 -416723.11 43993.8988 372729.209 1148.95276
 879000      .879  -245121.76  -431193.6 40178.0751 -471371.67 186071.835 285299.838 1339.26917
 879500     .8795   -143301.6 -464859.63 44461.6656  -509321.3 321558.031 187763.265 1482.05552
 880000       .88  -36407.144 -482059.97 47167.6148 -529227.58 445652.822 83574.7592 1572.25383
 880500     .8805  71774.8333 -482185.26 48200.0722 -530385.33 553960.089 -23574.761 1606.66907
 881000      .881  177411.953 -465231.04 47522.4711 -512753.51 642642.993 -129889.48 1584.08237
 881500     .8815  276761.988 -431797.91 45158.8251 -476956.74 708559.899 -231603.16 1505.29417
 882000      .882  366305.434 -383070.24 41192.8764 -424263.11 749375.669 -325112.56 1373.09588
 882500     .8825  442870.188  -320774.2 35765.1298 -356539.33 763644.385 -407105.06 1192.17099
 883000      .883  503743.926 -247116.64  29067.875 -276184.52  750860.57 -474676.05 968.929165
 883500     .8835  546770.185 -164706.91 21338.3746 -186045.29 711477.098 -525431.81 711.279154
 884000      .884  570424.756 -76464.394 12850.4593 -89314.853  646889.15  -557574.3 428.348642
 884500     .8845  573869.683 14484.8978 3904.82672 10580.0711 559384.786 -569964.86 130.160891
 885000      .885  556982.948 104919.056 -5181.6104 110100.667 452063.891 -562164.56 -172.72035
 885500     .8855  520362.788 191634.424 -14086.951 205721.375 328728.364 -534449.74 -469.56504
 886000      .886   465306.51 271559.083  -22495.71 294054.793 193747.427 -487802.22 -749.85701
 886500     .8865  393764.528 341861.679 -30109.994 371971.674 51902.8481 -423874.52 -1003.6665
 887000      .887  308271.269 400051.727 -36660.054 436711.781 -91780.458 -344931.32 -1222.0018
 887500     .8875  211855.392  444067.83  -41913.84 485981.671 -232212.44 -253769.23  -1397.128
 888000      .888  107932.496 472350.714 -45685.227 518035.941 -364418.22 -153617.72 -1522.8409
 888500     .8885  184.117192  483898.46   -47840.6 531739.061 -483714.34 -48024.718 -1594.6867
 889000      .889  -107572.69    478302. -48303.597 526605.597 -585874.69 59269.0902 -1610.1199
 889500     .8895  -211520.56 455759.607 -47057.805 502817.411 -667280.17 164462.757 -1568.5935
 890000       .89  -307977.08 417069.872 -44147.348  461217.22 -725046.96 263829.737 -1471.5783
 890500     .8905  -393525.22 363603.416  -39675.32 403278.736 -757128.64 353849.899 -1322.5107
 891000      .891  -465134.36 297254.329 -33800.137 331054.467 -762388.69 431334.227 -1126.6712
 891500     .8915  -520267.71 220373.077 -26729.921 247102.998 -740640.79 493537.794 -890.99736
 892000      .892  -556972.13 135683.232 -18715.127 154398.359 -692655.36    538257. -623.83756
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1020      46       1      50
Plot timespan now in memory (in sec) = 8.49839985E-01   8.92333000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1021  339994       1  -1.00000E+00
1.00000E+19
 892500     .8925  -573947.31 46184.9883 -10039.674 56224.6626  -620132.3 563907.641 -334.65581
 893000      .893  -570591.91 -44951.118 -1010.8859 -43940.232 -525640.79 569581.022 -33.696197
 893500     .8935  -547024.76 -134496.53 8051.39837 -142547.93 -412528.23 555076.156 268.379946
 894000      .894  -504080.73 -219279.04 16826.1521  -236105.2 -284801.68 520906.879 560.871736
 894500     .8945  -443281.12 -296295.18 25002.5346 -321297.72 -146985.94  468283.65 833.417822
 895000      .895  -366779.76 -362816.59 32290.9031 -395107.49 -3963.1741 399070.668 1076.36344
 895500     .8955  -277286.76 -416486.71 38433.0728 -454919.78 139199.948 315719.831 1281.10243
 896000      .896  -177972.42 -455404.22 43211.4638 -498615.69 277431.805  221183.88 1440.38213
 896500     .8965  -72354.985 -478190.45 46456.8086 -524647.26 405835.467 118811.793 1548.56029
 897000      .897      35824. -484038.17 48054.1488 -532092.32 519862.168 12230.1487 1601.80496
 897500     .8975  142732.258  -472740.2 47946.9072 -520687.11 615472.457 -94785.351 1598.23024
 898000      .898  244582.524 -444696.77 46138.8925 -490835.66 689279.292 -198443.63 1537.96308
 898500     .8985  337766.716 -400901.31 42694.1638 -443595.48 738668.029 -295072.55 1423.13879
 899000      .899   418983.75  -342905.3 37734.7618 -380640.06 761889.047 -381248.99 1257.82539
 899500     .8995  485356.486 -272763.25 31436.3853 -304199.63 758119.731  -453920.1 1047.87951
 900000       0.9  534533.649 -192959.96 24022.1669 -216982.13  727493.61 -510511.48 800.738898
 900500     .9005  564773.128  -106322.5 15754.7684 -122077.27 671095.631 -549018.36 525.158947
 901000      .901  575003.686 -15920.034 6927.07592  -22847.11  590923.72 -568076.61 230.902531
 901500     .9015  564862.914 75044.9074 -2148.1757 77193.0831 489818.006 -567011.09 -71.605857
 902000      .902  534710.065 163349.854 -11149.482 174499.336 371360.211 -545859.55 -371.64939
 902500     .9025  485613.333 245866.572 -19757.957 265624.529 239746.761 -505371.29 -658.59857
 903000      .903  419312.006 319671.877 -27668.633  347340.51 99640.1287 -446980.64 -922.28775
 903500     .9035  338154.853 382151.192  -34601.26 416752.452 -43996.339 -372756.11 -1153.3753
 904000      .904  245016.919 431091.168 -40310.237 471401.405 -186074.25 -285327.16 -1343.6746
 904500     .9045  143197.674 464758.094 -44593.311 509351.405 -321560.42 -187790.99 -1486.4437
 905000      .905  36304.1273 481959.314 -47298.743 529258.057 -445655.19 -83602.871 -1576.6248
 905500     .9055  -71876.953 482085.477 -48330.683  530416.16 -553962.43 23546.2694 -1611.0228
 906000      .906  -177513.19 465132.126 -47652.564  512784.69 -642645.31 129860.621 -1588.4188
 906500     .9065  -276862.34 431699.853 -45288.399 476988.252  -708562.2 231573.944 -1509.6133
 907000      .907  -366404.92 382973.023 -41321.931 424294.955 -749377.95  325082.99 -1377.3977
 907500     .9075  -442968.82 320677.822 -35893.665 356571.487 -763646.64 407075.154 -1196.4555
 908000      .908  -503841.71 247021.097  -29195.89 276216.988 -750862.81 474645.819 -973.19634
 908500     .9085  -546867.13 164612.187  -21465.87 186078.057 -711479.32  525401.26 -715.52898
 909000      .909  -570520.87 76370.4784 -12977.433 89347.9119 -646891.35 557543.439 -432.58112
 909500     .9095  -573964.98 -14578.011   -4031.28 -10546.731 -559386.97 569933.701   -134.376
 910000       .91  -557077.44 -105011.38 5055.67821 -110067.05 -452066.06 562133.114 168.522607
 910500     .9105  -520456.47 -191725.96 13961.5403  -205687.5 -328730.52 534418.015 465.384677
 911000      .911  -465399.41 -271649.84 22370.8209 -294020.66 -193749.57 487770.226  745.69403
 911500     .9115  -393856.64 -341951.67 29985.6262 -371937.29 -51904.972 423842.266 999.520873
 912000      .912  -308362.61 -400140.95 36536.2071 -436677.16  91778.348 344898.814 1217.87357
 912500     .9125  -211945.96 -444156.31  41790.515 -485946.82 232210.341 253736.479 1393.01717
 913000      .913  -108022.31 -472438.44 45562.4227 -518000.87 364416.133 153584.734 1518.74742
 913500     .9135  -273.18337 -483985.45 47718.3176 -531703.77  483712.27  47991.501 1590.61059
 914000      .914  107484.361 -478388.26  48181.835  -526570.1 585872.624 -59302.526 1606.06117
 914500     .9145  211432.968 -455845.15 46936.5637 -502781.71 667278.116  -164496.4 1564.55212
 915000      .915  307890.216  -417154.7 44026.6271 -461181.33 725044.915 -263863.59 1467.55424
 915500     .9155  393439.067 -363687.54 39555.1201 -403242.66 757126.603 -353883.95   1318.504
 916000      .916  465048.921 -297337.75 33680.4572 -331018.21 762386.671 -431368.46 1122.68191
 916500     .9165  520182.972 -220455.81   26610.76 -247066.57 740638.778 -493572.21 887.025334
 917000      .917  556888.078 -135765.28 18596.4852 -154361.76 692653.353 -538291.59 619.882841
 917500     .9175  573863.951 -46266.354 9921.55136 -56187.905 620130.305  -563942.4 330.718379
 918000      .918  570509.223  44870.424 893.281213 43977.1427 525638.799 -569615.94 29.7760404
 918500     .9185  546942.744 134416.501 -8168.4854 142584.986 412526.243 -555111.23 -272.28285
 919000      .919  503999.377 219199.671 -16942.722 236142.393 284799.706  -520942.1  -564.7574
 919500     .9195  443200.423 296216.458 -25118.588 321335.046 146983.964 -468319.01 -837.28626
 920000       .92  366699.722 362738.512  -32406.44 395144.953  3961.2093 -399106.16 -1080.2147
 920500     .9205  277207.358 416409.265 -38548.095  454957.36 -139201.91 -315755.45 -1284.9365
 921000      .921  177893.653 455327.412 -43325.971 498653.383 -277433.76 -221219.62  -1444.199
 921500     .9215  72276.8505 478114.266 -46570.802 524685.068 -405837.42 -118847.65 -1552.3601
 922000      .922  -35901.512 483962.601 -48167.629  532130.23 -519864.11 -12266.117 -1605.5876
 922500     .9225  -142809.15 472665.244 -48059.875 520725.119  -615474.4 94749.2781 -1601.9958
 923000      .923  -244658.81 444622.418 -46251.349 490873.767 -689281.23 198407.461 -1541.7116
 923500     .9235   -337842.4 400827.563 -42806.109 443633.673 -738669.96 295036.289 -1426.8703
 924000      .924  -419058.83 342832.141 -37846.197 380678.338 -761890.98 381212.637 -1261.5399
 924500     .9245  -485430.98 272690.677 -31547.312 304237.988 -758121.66 453883.668 -1051.5771
 925000      .925  -534607.56 192887.974 -24132.585 217020.559 -727495.53 510474.973 -804.41951
 925500     .9255  -564846.46 106251.092 -15864.679 122115.771 -671097.55 548981.779 -528.82265
 926000      .926  -575076.44 15849.1926 -7036.4806 22885.6732 -590925.64 568039.963 -234.54935
 926500     .9265   -564935.1 -75115.184 2039.27634  -77154.46 -489819.92 566974.381 67.9758781
 927000      .927   -534781.7 -163419.57 11041.0867 -174460.66 -371362.12 545822.782 368.036224
 927500     .9275  -485684.41 -245935.74 19650.0653  -265585.8 -239748.67 505334.473 655.002176
 928000      .928  -419382.53 -319740.49 27561.2431 -347301.74 -99642.037 446943.774 918.708105
 928500     .9285  -338224.83 -382219.27 34494.3712 -416713.64 43994.4324 372719.205 1149.81237
 929000      .929  -245086.36 -431158.71 40203.8483 -471362.55 186072.344  285290.21 1340.12828
 929500     .9295  -143266.58  -464825.1 44487.4218 -509312.52 321558.516 187754.005 1482.91406
 930000       .93  -36372.509 -482025.79 47193.3521 -529219.14 445653.283 83565.8612 1573.11174
 930500     .9305  71809.0932 -482151.43 48225.7886 -530377.22 553960.527 -23583.305 1607.52629
 931000      .931  177445.843 -465197.57  47548.165 -512745.73 642643.409 -129897.68 1584.93883
 931500     .9315  276795.513 -431764.78 45184.4946 -476949.28 708560.295 -231611.02 1506.14982
 932000      .932  366338.598 -383037.45 41218.5199 -424255.97 749376.044 -325120.08 1373.95066
 932500     .9325  442902.997 -320741.74 35790.7456 -356532.49  763644.74 -407112.25 1193.02485
 933000      .933  503776.384 -247084.52 29093.4614 -276177.98 750860.906 -474682.92 969.782046
 933500     .9335  546802.296 -164675.12 21363.9301 -186039.05 711477.416 -525438.37 712.131002
 934000      .934  570456.526 -76432.924 12875.9822 -89308.907  646889.45 -557580.54 429.199407
 934500     .9345  573901.116 14516.0476 3930.31561  10585.732 559385.069  -569970.8  131.01052
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1021      46       1      50
Plot timespan now in memory (in sec) = 8.92332017E-01   9.34825000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1022  339994       1  -1.00000E+00
1.00000E+19
 935000      .935  557014.048  104949.89  -5156.157 110106.047 452064.158 -562170.21  -171.8719
 935500     .9355   520393.56 191664.945 -14061.535  205726.48 328728.615  -534455.1 -468.71783
 936000      .936  465336.958 271589.295 -22470.332 294059.628 193747.663 -487807.29 -749.01108
 936500     .9365  393794.656 341891.587 -30084.656 371976.244  51903.069 -423879.31 -1002.8219
 937000      .937  308301.082 400081.334 -36634.757  436716.09 -91780.251 -344935.84 -1221.1586
 937500     .9375  211884.895  444097.14 -41888.586 485985.726 -232212.24 -253773.48 -1396.2862
 938000      .938  107961.691  472379.73 -45660.016 518039.746 -364418.04 -153621.71 -1522.0005
 938500     .9385  213.009666 483927.185 -47815.435  531742.62 -483714.18 -48028.445 -1593.8478
 939000      .939  -107544.09 478330.438 -48278.478 526608.915 -585874.53 59265.6159 -1609.2826
 939500     .9395  -211492.26 455787.761 -47032.733 502820.494 -667280.02  164459.53 -1567.7578
 940000       .94  -307949.08 417097.747 -44122.325 461220.071 -725046.82 263826.753 -1470.7442
 940500     .9405   -393497.5 363631.014 -39650.347 403281.361 -757128.51 353847.152 -1321.6782
 941000      .941  -465106.93 297281.653 -33775.215 331056.869 -762388.58 431331.713 -1125.8405
 941500     .9415  -520240.56 220400.131 -26705.051 247105.182 -740640.69 493535.508 -890.16836
 942000      .942  -556945.25 135710.019  -18690.31 154400.329 -692655.27 538254.938 -623.01033
 942500     .9425  -573920.71 46211.5115 -10014.912 56226.4231 -620132.22 563905.797 -333.83039
 943000      .943  -570565.57 -44924.856  -986.1785 -43938.677 -525640.72 569579.393 -32.872617
 943500     .9435  -546998.69 -134470.53 8076.04959 -142546.58 -412528.16 555074.737 269.201653
 944000      .944  -504054.92 -219253.29 16850.7461 -236104.04 -284801.63 520905.665 561.691538
 944500     .9445  -443255.57 -296269.68 25027.0706 -321296.75 -146985.89 468282.638 834.235687
 945000      .945  -366754.47 -362791.34   32315.38 -395106.72  -3963.132 399069.852 1077.17933
 945500     .9455  -277261.72  -416461.7 38457.4898 -454919.19 139199.982 315719.208 1281.91633
 946000      .946  -177947.63 -455379.46   43235.82 -498615.28 277431.833 221183.446   1441.194
 946500     .9465  -72330.441 -478165.93 46481.1032 -524647.03 405835.488 118811.544 1549.37011
 947000      .947  35848.3007 -484013.88  48078.381 -532092.26 519862.183 12230.0803  1602.6127
 947500     .9475  142756.318 -472716.15 47971.0762 -520687.22 615472.466 -94785.242 1599.03587
 948000      .948  244606.347 -444672.95 46162.9974 -490835.95 689279.295 -198443.35 1538.76658
 948500     .9485  337790.305 -400877.72  42718.204 -443595.93 738668.026  -295072.1 1423.94013
 949000      .949  419007.107 -342881.93 37758.7365 -380640.67 761889.039 -381248.37 1258.62455
 949500     .9495  485379.615  -272740.1 31460.2939  -304200.4 758119.718 -453919.32 1048.67646
 950000       .95  534556.552 -192937.04 24046.0086 -216983.05 727493.592 -510510.54 801.533619
 950500     .9505  564795.808  -106299.8 15778.5425 -122078.34 671095.608 -549017.27 525.951416
 951000      .951  575026.146 -15897.546 6950.78178 -22848.328 590923.692 -568075.36 231.692726
 951500     .9515  564885.157  75067.182 -2124.5387 77191.7207 489817.975  -567009.7 -70.817957
 952000      .952  534732.094 163371.918 -11125.914 174497.832 371360.176 -545858.01 -370.86381
 952500     .9525   485635.15 245888.428  -19734.46 265622.887 239746.722 -505369.61 -657.81532
 953000      .953  419333.613 319693.527 -27645.206 347338.733 99640.0858 -446978.82 -921.50686
 953500     .9535  338176.253 382172.639 -34577.904 416750.543 -43996.386 -372754.16 -1152.5968
 954000      .954  245038.115 431112.414 -40286.953 471399.366  -186074.3 -285325.07 -1342.8984
 954500     .9545  143218.668 464779.141 -44570.099  509349.24 -321560.47 -187788.77   -1485.67
 955000      .955  36324.9217 481980.164 -47275.604 529255.768 -445655.24 -83600.526 -1575.8535
 955500     .9555  -71856.355 482106.132 -48307.618  530413.75 -553962.49 23548.7377 -1610.2539
 956000      .956  -177492.78 465152.589 -47629.572 512782.161 -642645.37  129863.21 -1587.6524
 956500     .9565  -276842.13 431720.126 -45265.482 476985.608 -708562.26 231576.651 -1508.8494
 957000      .957   -366384.9 382993.109 -41299.088 424292.198 -749378.01 325085.813 -1376.6363
 957500     .9575  -442948.99 320697.722 -35870.897 356568.619 -763646.71 407078.088 -1195.6966
 958000      .958  -503822.06 247040.814 -29173.198 276214.012 -750862.88 474648.864 -972.43992
 958500     .9585  -546847.66 164631.723 -21443.253 186074.975 -711479.39 525404.412 -714.77509
 959000      .959  -570501.59 76389.8348 -12954.893 89344.7277 -646891.42 557546.695 -431.82976
 959500     .9595  -573945.88 -14558.832 -4008.8159 -10550.016 -559387.04  569937.06  -133.6272
 960000       .96  -557058.51 -104992.37 5078.06535 -110070.44 -452066.13 562136.572 169.268845
 960500     .9605  -520437.72 -191707.13 13983.8502 -205690.98 -328730.59 534421.571 466.128339
 961000      .961  -465380.82 -271631.18 22393.0532 -294024.23 -193749.64 487773.876 746.435105
 961500     .9615  -393838.23 -341933.18 30007.7805 -371940.96 -51905.051 423846.009 1000.25935
 962000      .962  -308344.36 -400122.63 36558.2832 -436680.91 91778.2681 344902.646 1218.60944
 962500     .9625  -211927.89 -444138.15 41812.5126 -485950.66  232210.26   253740.4 1393.75042
 963000      .963   -108004.4 -472420.45 45584.3416 -518004.79 364416.052  153588.74 1519.47805
 963500     .9635  -255.43358 -483967.62 47740.1574 -531707.78 483712.187  47995.591 1591.33858
 964000      .964   107501.95 -478370.59 48203.5956 -526574.19 585872.541 -59298.355 1606.78652
 964500     .9645  211450.399 -455827.63 46958.2447 -502785.88 667278.033 -164492.15 1565.27482
 965000      .965  307907.489 -417137.34 44048.2284 -461185.57 725044.831 -263859.26 1468.27428
 965500     .9655  393456.185 -363670.33 39576.6415 -403246.98 757126.519 -353879.54 1319.22138
 966000      .966  465065.886  -297320.7 33701.8983  -331022.6 762386.586 -431363.99 1123.39661
 966500     .9665  520199.785 -220438.91 26632.1209 -247071.03 740638.692 -493567.66 887.737362
 967000      .967  556904.741 -135748.53 18617.7655 -154366.29 692653.268 -538286.98 620.592184
 967500     .9675  573880.467 -46249.753 9942.75099 -56192.504  620130.22 -563937.72 331.425033
 968000      .968  570525.592 44886.8786 914.400002 43972.4786 525638.713 -569611.19 30.4800001
 968500     .9685  546958.968 134432.811 -8147.4476 142580.258 412526.157 -555106.42 -271.58159
 969000      .969  504015.459 219215.838 -16921.765 236137.603  284799.62 -520937.22 -564.05884
 969500     .9695  443216.362 296232.483 -25097.713 321330.196 146983.879 -468314.07 -836.59042
 970000       .97  366715.521 362754.397 -32385.646 395140.044 3961.12408 -399101.17 -1079.5215
 970500     .9705   277223.02 416425.011 -38527.382 454952.394 -139201.99  -315750.4 -1284.2461
 971000      .971  177909.177 455343.021  -43305.34 498648.361 -277433.84 -221214.52 -1443.5113
 971500     .9715  72292.2402  478129.74 -46550.253 524679.993  -405837.5 -118842.49 -1551.6751
 972000      .972  -35886.256 483977.941 -48147.161 532125.102  -519864.2 -12260.906 -1604.9054
 972500     .9725  -142794.03 472680.451 -48039.489  520719.94 -615474.48 94754.5398 -1601.3163
 973000      .973  -244643.82 444637.494 -46231.045 490868.539 -689281.31 198412.771 -1541.0348
 973500     .9735  -337827.53 400842.509 -42785.887 443628.397 -738670.04 295041.646 -1426.1962
 974000      .974   -419044.1 342846.959 -37826.057 380673.016 -761891.06 381218.041 -1260.8686
 974500     .9745  -485416.37 272705.367 -31527.254 304232.621 -758121.74 453889.115 -1050.9085
 975000      .975  -534593.07 192902.539 -24112.609 217015.149 -727495.61 510480.463 -803.75364
 975500     .9755   -564832.1 106265.533 -15844.786 122110.318 -671097.63 548987.311 -528.15952
 976000      .976   -575062.2 15863.5104  -7016.669 22880.1794 -590925.71 568045.535 -233.88897
 976500     .9765  -564920.99 -75100.988 2059.00587 -77159.994   -489820. 566979.991  68.633529
 977000      .977   -534767.7  -163405.5 11060.7341 -174466.23  -371362.2 545828.429 368.691137
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1022      46       1      50
Plot timespan now in memory (in sec) = 9.34823990E-01   9.77317000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1023  339994       1  -1.00000E+00
1.00000E+19
 977500     .9775  -485670.53 -245921.78 19669.6306 -265591.41 -239748.75 505340.157 655.654353
 978000      .978  -419368.77 -319726.65 27580.7263 -347307.38 -99642.111 446949.492 919.357544
 978500     .9785  -338211.18 -382205.54 34513.7723 -416719.32 43994.3594 372724.957 1150.45908
 979000      .979  -245072.83  -431145.1 40223.1674 -471368.27 186072.272 285295.994 1340.77225
 979500     .9795  -143253.16 -464811.61 44506.6588 -509318.26 321558.445  187759.82 1483.55529
 980000       .98  -36359.199 -482012.41 47212.5071 -529224.92 445653.213 83571.7057 1573.75024
 980500     .9805  71822.2931 -482138.17 48244.8617 -530383.03 553960.458 -23577.431 1608.16206
 981000      .981  177458.933 -465184.41 47567.1562 -512751.56 642643.341 -129891.78 1585.57187
 981500     .9815  276808.495 -431751.73  45203.404 -476955.14 708560.228 -231605.09 1506.78013
 982000      .982  366351.473 -383024.51 41237.3475 -424261.85 749375.978 -325114.13 1374.57825
 982500     .9825  442915.766 -320728.91 35809.4914  -356538.4 763644.675 -407106.27 1193.64971
 983000      .983  503789.048 -247071.79 29112.1256 -276183.92 750860.842 -474676.92 970.404187
 983500     .9835  546814.857  -164662.5 21382.5127 -186045.01 711477.354 -525432.34 712.750425
 984000      .984  570468.983 -76420.405 12894.4834 -89314.889 646889.389  -557574.5 429.816114
 984500     .9845  573913.472 14528.4639 3948.73544 10579.7285 559385.009 -569964.74 131.624515
 985000      .985  557026.304 104962.205 -5137.8185 110100.023 452064.099 -562164.12 -171.26062
 985500     .9855  520405.717 191677.159 -14043.277 205720.437 328728.558 -534448.99 -468.10925
 986000      .986  465349.016  271601.41 -22452.156 294053.566 193747.607 -487801.17 -748.40521
 986500     .9865  393806.617 341903.603 -30066.561 371970.164 51903.0139 -423873.18 -1002.2187
 987000      .987  308312.947 400093.252 -36616.742 436709.994 -91780.305 -344929.69 -1220.5581
 987500     .9875  211896.664 444108.961 -41870.652 485979.613  -232212.3 -253767.32 -1395.6884
 988000      .988  107973.366 472391.456 -45642.163 518033.619 -364418.09 -153615.53 -1521.4054
 988500     .9885  224.591179 483938.816 -47797.662 531736.479 -483714.23 -48022.253 -1593.2554
 989000      .989   -107532.6 478341.975 -48260.785 526602.761 -585874.58  59271.819 -1608.6928
 989500     .9895  -211480.87 455799.206 -47015.121 502814.327 -667280.07 164465.744 -1567.1707
 990000       .99  -307937.77   417109.1 -44104.793 461213.892 -725046.87 263832.977 -1470.1598
 990500     .9905  -393486.28 363642.276 -39632.895 403275.171 -757128.56 353853.387 -1321.0965
 991000      .991   -465095.8 297292.825 -33757.843 331050.668 -762388.62 431337.956 -1125.2614
 991500     .9915  -520229.52 220411.214 -26687.758 247098.972 -740640.73 493541.759 -889.59194
 992000      .992  -556934.29 135721.013 -18673.097  154394.11 -692655.31 538261.196 -622.43656
 992500     .9925  -573909.84 46222.4189 -9997.7777 56220.1966 -620132.26 563912.062 -333.25926
 993000      .993  -570554.79 -44914.035  -969.1237 -43944.911 -525640.75 569585.663 -32.304123
 993500     .9935  -546987.99 -134459.79  8093.0254 -142552.82  -412528.2 555081.012 269.767513
 994000      .994   -504044.3 -219242.64 16867.6431 -236110.29 -284801.66 520911.945 562.254771
 994500     .9945  -443245.03 -296259.11  25043.889   -321303. -146985.92 468288.921 834.796298
 995000      .995  -366744.02 -362780.86 32332.1199 -395112.98 -3963.1627 399076.139 1077.73733
 995500     .9955  -277251.35  -416451.3 38474.1514 -454925.45 139199.953 315725.497 1282.47171
 996000      .996  -177937.33 -455369.14 43252.4035 -498621.54 277431.805 221189.737 1441.74678
 996500     .9965  -72320.228 -478155.69 46497.6088  -524653.3 405835.461 118817.836 1549.92029
 997000      .997  35858.4357 -484003.72 48094.8088 -532098.53 519862.158 12236.3731 1603.16029
 997500     .9975  142766.376 -472706.07 47987.4265 -520693.49 615472.442 -94778.949 1599.58088
 998000      .998  244616.328 -444662.95 46179.2704 -490842.22 689279.273 -198437.06 1539.30901
 998500     .9985  337800.209  -400867.8 42734.3997  -443602.2 738668.005 -295065.81 1424.47999
 999000      .999  419016.936 -342872.08 37774.8553 -380646.94  761889.02 -381242.08 1259.16184
 999500     .9995  485389.369 -272730.33 31476.3359 -304206.67   758119.7 -453913.03  1049.2112
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
1000000       1.0  534566.233 -192927.34 24061.9741 -216989.32 727493.576 -510504.26 802.065802

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  606520.409 572886.154 367427.689 898210.085 873193.167 748469.334  2330.8662
Times of maxima :     .017605    .021192    .010001    .004076    .715053    .009052    .015051
Variable minima :  -668785.02 -633898.98 -528158.38 -689550.49 -836944.72 -863673.36 -1869.5336
Times of minima :     .709239    .014121    .002974    .014131     .70787    .001945    .056085

Blank card terminating all plot cards.            |BLANK PLOT
Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 300   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         1    X0001B    X0002B             0.055000             0.001000               0
              2         2    X0001A    X0002A             0.055000             0.001000               0
              3         3    X0001C    X0002C             0.055000             0.001000               0
              4         4    X0003C    XX0009             0.010000             0.001000               0
              5         5    X0001B    X0002B             0.700000             0.001000               0
              6         6    X0001A    X0002A             0.700000             0.001000               0
              7         7    X0001C    X0002C             0.700000             0.001000               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
  Reference angle                                       X0003C     X0003B     X0003A     XX0009
             Random switching times for simulation number  1  :
                                   1  5.4736180E-02    2  5.4582171E-02    3  5.5664185E-02    4  1.0242122E-02    5  6.9961536E-01
                                   6  6.9901100E-01    7  6.9973411E-01
             ==== Table dumping for all subsequent restorations.  Time [sec] = 5.99900000E-03

                   -649549.93 -630243.17 -528158.38 898210.085 872800.415 -863673.36 2174.21933
Times of maxima :     .709011    .713211    .002974    .004076    .715054    .001945    .015228
             Random switching times for simulation number  2  :
                                   1  5.5288485E-02    2  5.3499204E-02    3  5.6085178E-02    4  9.4228808E-03    5  7.0273027E-01
                                   6  6.9919159E-01    7  6.9850877E-01

                   -643743.62 -635053.24 -528158.38 898210.085 882509.108 -863673.36 2651.53038
Times of maxima :     .708927    .713458    .002974    .004076    .715054    .001945    .014579
             Random switching times for simulation number  3  :
                                   1  5.6309280E-02    2  5.7527204E-02    3  5.4929148E-02    4  1.1300391E-02    5  6.9995559E-01
                                   6  7.0205859E-01    7  6.9934419E-01

                   -619613.97 -627087.84 -528158.38 898210.085 807736.962 -863673.36 -2263.1489
Times of maxima :     .709683    .712955    .002974    .004076    .015511    .001945    .704072
             Random switching times for simulation number  4  :
                                   1  5.5620059E-02    2  5.4159506E-02    3  5.4742556E-02    4  9.2430918E-03    5  7.0066706E-01
                                   6  6.9862127E-01    7  7.0001600E-01

                   -633963.58 -640661.69 -528158.38 898210.085 878118.232 -863673.36 2732.97125
Times of maxima :     .709051    .713357    .002974    .004076    .715054    .001945    .014439
             Random switching times for simulation number  5  :
                                   1  5.4722060E-02    2  5.3963395E-02    3  5.5154203E-02    4  9.9222851E-03    5  7.0139922E-01
                                   6  7.0015404E-01    7  6.9895965E-01

                   -662008.48 -634917.43 -528158.38 898210.085 879794.661 -863673.36 2378.74251
Times of maxima :     .709333    .014049    .002974    .004076    .715052    .001945    .014979
             Random switching times for simulation number  6  :
                                   1  5.6585420E-02    2  5.4814081E-02    3  5.4161058E-02    4  9.8530807E-03    5  6.9921317E-01
                                   6  6.9918534E-01    7  6.9967866E-01

                   -643576.69 -635349.83 -528158.38 898210.085 865495.866 -863673.36  2419.8355
Times of maxima :     .708986    .013985    .002974    .004076    .715056    .001945    .014918
             Random switching times for simulation number  7  :
                                   1  5.4850326E-02    2  5.3180361E-02    3  5.5247475E-02    4  1.0148861E-02    5  7.0072036E-01
                                   6  6.9966244E-01    7  6.9979366E-01

                   -658634.69 -634524.84 -528158.38 898210.085  874702.74 -863673.36 2236.49071
Times of maxima :     .709104    .713202    .002974    .004076    .715053    .001945    .015152
             Random switching times for simulation number  8  :
                                   1  5.5278564E-02    2  5.4757576E-02    3  5.5171040E-02    4  1.1099842E-02    5  7.0020343E-01
                                   6  7.0039785E-01    7  7.0063346E-01

                   -666988.13 -627066.86 -528158.38 898210.085 876008.188 -863673.36 -2085.3262
Times of maxima :     .709482    .713161    .002974    .004076    .715053    .001945    .023092
             Random switching times for simulation number  9  :
                                   1  5.4836715E-02    2  5.3725655E-02    3  5.5715501E-02    4  8.1997223E-03    5  6.9962344E-01
                                   6  6.9926201E-01    7  7.0045675E-01

                   -653147.09 -625760.28 -528158.38 898210.085 871831.349 -863673.36  3052.0231
Times of maxima :     .709151    .713157    .002974    .004076    .715054    .001945    .013956
             Random switching times for simulation number  10  :
                                   1  5.5985366E-02    2  5.4208841E-02    3  5.2219010E-02    4  9.6569631E-03    5  7.0134749E-01
                                   6  7.0027819E-01    7  6.9986179E-01

                   -656267.37 -634215.29 -528158.38 898210.085 872185.299 -863673.36 2531.72761
Times of maxima :     .709416    .013802    .002974    .004076    .715053    .001945    .014778
             Random switching times for simulation number  11  :
                                   1  5.6602398E-02    2  5.5813056E-02    3  5.6783020E-02    4  8.5252428E-03    5  6.9863791E-01
                                   6  7.0094812E-01    7  7.0015165E-01

                   -659689.57  -609292.6 -528158.38 898210.085  879834.03 -863673.36 2980.94906
Times of maxima :     .709795    .713021    .002974    .004076    .715053    .001945    .014075
             Random switching times for simulation number  12  :
                                   1  5.7272086E-02    2  5.7027851E-02    3  5.3887330E-02    4  1.1074424E-02    5  7.0205553E-01
                                   6  6.9862077E-01    7  6.9929172E-01

                   -624528.47 -636436.19 -528158.38 898210.085 876268.821 -863673.36 2105.56026
Times of maxima :     .708961    .713459    .002974    .004076    .715054    .001945    .714293
             Random switching times for simulation number  13  :
                                   1  5.5374705E-02    2  5.3855468E-02    3  5.5779938E-02    4  8.8055019E-03    5  6.9969355E-01
                                   6  6.9917775E-01    7  7.0124943E-01

                   -646620.25  -625645.1 -528158.38 898210.085 872570.932 -863673.36  2898.5489
Times of maxima :     .709075    .713125    .002974    .004076    .715054    .001945     .01421
             Random switching times for simulation number  14  :
                                   1  5.3612641E-02    2  5.4157199E-02    3  5.6024789E-02    4  9.0555768E-03    5  6.9981524E-01
                                   6  7.0020241E-01    7  6.9876131E-01

                   -666675.32 -629071.33 -528158.38 898210.085 873699.995 -863673.36 2809.04632
Times of maxima :     .709355    .713175    .002974    .004076    .715053    .001945    .014317
             Random switching times for simulation number  15  :
                                   1  5.5015948E-02    2  5.4127848E-02    3  5.4822316E-02    4  1.0367642E-02    5  7.0002310E-01
                                   6  7.0124201E-01    7  7.0030312E-01

                   -652113.33 -626694.13 -528158.38 898210.085 890322.383 -863673.36 -2096.2066
Times of maxima :     .709436    .713076    .002974    .004076    .715051    .001945    .703267
             Random switching times for simulation number  16  :
                                   1  5.3054649E-02    2  5.4608902E-02    3  5.4212547E-02    4  1.0557616E-02    5  7.0115889E-01
                                   6  7.0112947E-01    7  7.0120260E-01

                   -648236.86  -627014.8 -528158.38 898210.085 889994.808 -863673.36 2057.54241
Times of maxima :     .709413    .713107    .002974    .004076    .715051    .001945     .71435
             Random switching times for simulation number  17  :
                                   1  5.3173857E-02    2  5.5137290E-02    3  5.5716141E-02    4  1.0434487E-02    5  6.9923742E-01
                                   6  7.0079892E-01    7  7.0057150E-01

                   -661302.16 -619139.76 -528158.38 898210.085 881240.117 -863673.36 2045.63071
Times of maxima :      .70983    .713166    .002974    .004076    .715053    .001945    .714486
             Random switching times for simulation number  18  :
                                   1  5.5001746E-02    2  5.5704098E-02    3  5.3070513E-02    4  9.5067078E-03    5  7.0046546E-01
                                   6  6.9768190E-01    7  7.0102083E-01

                   723207.413 -645235.91 -528158.38 898210.085 -908508.13 -863673.36 2610.26184
Times of maxima :     .702858    .713357    .002974    .004076    .707471    .001945    .014649
             Random switching times for simulation number  19  :
                                   1  5.4944232E-02    2  5.5241596E-02    3  5.4343325E-02    4  1.0298483E-02    5  7.0310345E-01
                                   6  7.0116689E-01    7  7.0117486E-01

                   -645225.47 -624728.36 -528158.38 898210.085 894391.027 -863673.36 2136.22356
Times of maxima :     .709415    .014398    .002974    .004076    .715051    .001945    .015273
             Random switching times for simulation number  20  :
                                   1  5.3527383E-02    2  5.7940582E-02    3  5.5661390E-02    4  1.0984237E-02    5  6.9861925E-01
                                   6  6.9872016E-01    7  7.0106374E-01

                   -640009.94 -617839.01 -528158.38 898210.085 880204.484 -863673.36 2071.48686
Times of maxima :     .709295    .713122    .002974    .004076    .715055    .001945    .714342
             Random switching times for simulation number  21  :
                                   1  5.4537221E-02    2  5.4152689E-02    3  5.6785050E-02    4  9.9172774E-03    5  6.9871602E-01
                                   6  7.0056062E-01    7  7.0030417E-01

                   -675939.53 -634963.37 -528158.38 898210.085 880575.455 -863673.36 2381.75979
Times of maxima :      .70967    .014044    .002974    .004076    .715053    .001945    .014974
             Random switching times for simulation number  22  :
                                   1  5.6559893E-02    2  5.4017847E-02    3  5.4474934E-02    4  9.0454302E-03    5  6.9988519E-01
                                   6  7.0087630E-01    7  7.0001931E-01

                   -646248.21  -620095.9 -528158.38 898210.085 874107.048 -863673.36 2812.86266
Times of maxima :     .709258     .71315    .002974    .004076    .715052    .001945    .014316
             Random switching times for simulation number  23  :
                                   1  5.5964385E-02    2  5.3535016E-02    3  5.5015681E-02    4  1.0894533E-02    5  7.0034296E-01
                                   6  6.9857955E-01    7  7.0142804E-01

                   -621803.92 -631749.17 -528158.38 898210.085 869674.957 -863673.36 2109.41649
Times of maxima :     .709254    .713141    .002974    .004076    .715054    .001945    .714186
             Random switching times for simulation number  24  :
                                   1  5.6171093E-02    2  5.4707158E-02    3  5.5896498E-02    4  1.1109927E-02    5  6.9975679E-01
                                   6  6.9993949E-01    7  7.0188508E-01

                   -646308.25 -627005.77 -528158.38 898210.085 865385.105 -863673.36 2105.85726
Times of maxima :     .709291    .712961    .002974    .004076    .715054    .001945    .714122
             Random switching times for simulation number  25  :
                                   1  5.3070823E-02    2  5.5353536E-02    3  5.4601892E-02    4  1.0173585E-02    5  6.9796365E-01
                                   6  6.9887848E-01    7  6.9955049E-01

                    -662438.2 657313.063 -528158.38 898210.085 -896894.03 -863673.36 2220.11456
Times of maxima :     .709077    .705352    .002974    .004076    .707084    .001945    .015172
             Random switching times for simulation number  26  :
                                   1  5.4845655E-02    2  5.5352988E-02    3  5.3961764E-02    4  9.5912355E-03    5  7.0200820E-01
                                   6  6.9976591E-01    7  7.0302916E-01

                   604555.445 -666481.93 -528158.38 898210.085 882300.888 -863673.36 2566.51182
Times of maxima :     .017613    .712978    .002974    .004076    .715053    .001945    .014722
             Random switching times for simulation number  27  :
                                   1  5.6235459E-02    2  5.6194783E-02    3  5.4903113E-02    4  1.0372486E-02    5  6.9877415E-01
                                   6  6.9899343E-01    7  6.9965484E-01

                   -640095.58 -621135.83 -528158.38 898210.085 869374.644 -863673.36 2084.99499
Times of maxima :     .709109    .014467    .002974    .004076    .715056    .001945    .015334
             Random switching times for simulation number  28  :
                                   1  5.5773457E-02    2  5.4042607E-02    3  5.4307047E-02    4  9.5943589E-03    5  6.9902976E-01
                                   6  7.0214060E-01    7  6.9864843E-01

                   -633514.26 -633151.99 -528158.38 898210.085 834519.333 -863673.36  2564.9314
Times of maxima :      .70985    .013744    .002974    .004076    .067915    .001945    .014724
             Random switching times for simulation number  29  :
                                   1  5.4244902E-02    2  5.4158122E-02    3  5.5409096E-02    4  9.8122680E-03    5  6.9855243E-01
                                   6  7.0035664E-01    7  7.0036685E-01

                   -680349.22 -635400.68 -528158.38 898210.085 879463.704 -863673.36 2443.76794
Times of maxima :     .709527    .013947    .002974    .004076    .715054    .001945    .014909
             Random switching times for simulation number  30  :
                                   1  5.5086689E-02    2  5.2913199E-02    3  5.6359524E-02    4  9.1682708E-03    5  7.0001724E-01
                                   6  6.9724526E-01    7  6.9861730E-01

                   748032.314 -653923.77 -528158.38 898210.085 -928929.73 -863673.36 2764.45464
Times of maxima :     .701837    .713357    .002974    .004076     .70736    .001945    .014383
             Random switching times for simulation number  31  :
                                   1  5.5601624E-02    2  5.3542057E-02    3  5.4124483E-02    4  9.1437930E-03    5  7.0022669E-01
                                   6  6.9967524E-01    7  6.9949692E-01

                   -662463.23 -633122.76 -528158.38 898210.085 872523.291 -863673.36 2774.60137
Times of maxima :     .709154    .713156    .002974    .004076    .715053    .001945    .014365
             Random switching times for simulation number  32  :
                                   1  5.3920091E-02    2  5.4939209E-02    3  5.3758854E-02    4  9.6466432E-03    5  6.9947695E-01
                                   6  7.0030350E-01    7  6.9859833E-01

                    -665803.7 -634066.06 -528158.38 898210.085 874300.574 -863673.36 2537.15262
Times of maxima :     .709445    .013793    .002974    .004076    .715053    .001945    .014769
             Random switching times for simulation number  33  :
                                   1  5.4033005E-02    2  5.6027548E-02    3  5.3374656E-02    4  9.3287650E-03    5  6.9874962E-01
                                   6  6.9958104E-01    7  6.9935161E-01

                   -663984.47 -625027.29 -528158.38 898210.085 874199.866 -863673.36 2695.39594
Times of maxima :     .709183    .013498    .002974    .004076    .715054    .001945    .014504
             Random switching times for simulation number  34  :
                                   1  5.4946477E-02    2  5.5048498E-02    3  5.6176724E-02    4  9.3225320E-03    5  6.9979192E-01
                                   6  7.0112094E-01    7  6.9891932E-01

                   -650396.89 -626710.88 -528158.38 898210.085 887115.258 -863673.36 2698.11346
Times of maxima :     .709337    .713052    .002974    .004076    .715051    .001945    .014499
             Random switching times for simulation number  35  :
                                   1  5.4430916E-02    2  5.5593857E-02    3  5.4220427E-02    4  9.4215804E-03    5  7.0052524E-01
                                   6  7.0183500E-01    7  6.9908328E-01

                   -634122.31 -636165.55 -528158.38 898210.085 903201.006 -863673.36 2652.00992
Times of maxima :      .70969    .713005    .002974    .004076    .715053    .001945    .014578
             Random switching times for simulation number  36  :
                                   1  5.4297140E-02    2  5.5187539E-02    3  5.5497937E-02    4  9.8751580E-03    5  7.0087795E-01
                                   6  6.9958707E-01    7  7.0022488E-01

                   -655765.87 -635259.17 -528158.38 898210.085 875778.133 -863673.36 2406.85995
Times of maxima :     .709122    .014005    .002974    .004076    .715053    .001945    .014937
             Random switching times for simulation number  37  :
                                   1  5.5446359E-02    2  5.7245609E-02    3  5.2847821E-02    4  7.6833016E-03    5  6.9994764E-01
                                   6  7.0038758E-01    7  6.9823744E-01

                   -664297.71   -629025. -528158.38 898210.085 875254.384 -863673.36  3130.9265
Times of maxima :     .709489    .713177    .002974    .004076    .715053    .001945    .013921
             Random switching times for simulation number  38  :
                                   1  5.5877925E-02    2  5.6539999E-02    3  5.4272404E-02    4  9.5812707E-03    5  6.9803011E-01
                                   6  7.0066981E-01    7  6.9996884E-01

                    -680610.4 -632887.63 -528158.38 898210.085  887606.63 -863673.36 2571.76189
Times of maxima :     .709645    .013732    .002974    .004076    .715053    .001945    .014713
             Random switching times for simulation number  39  :
                                   1  5.3167816E-02    2  5.4467490E-02    3  5.6594769E-02    4  9.1711276E-03    5  6.9922286E-01
                                   6  7.0104754E-01    7  6.9970208E-01

                   -652592.01 -621169.56 -528158.38 898210.085 886486.724 -863673.36 2763.22553
Times of maxima :     .709426    .713073    .002974    .004076    .715052    .001945    .014385
             Random switching times for simulation number  40  :
                                   1  5.4835652E-02    2  5.4054197E-02    3  5.3838379E-02    4  1.0590006E-02    5  6.9932667E-01
                                   6  6.9904176E-01    7  7.0017835E-01

                    -648107.9 -625313.21 -528158.38 898210.085 873565.287 -863673.36 2081.59047
Times of maxima :     .708973    .713197    .002974    .004076    .715055    .001945    .714389
             Random switching times for simulation number  41  :
                                   1  5.6956355E-02    2  5.6309812E-02    3  5.4182339E-02    4  8.8693082E-03    5  6.9954711E-01
                                   6  6.9975946E-01    7  6.9888339E-01

                   -656347.04 -623971.72 -528158.38 898210.085 863424.701 -863673.36  2877.0493
Times of maxima :     .709077    .713136    .002974    .004076    .715054    .001945     .01424
             Random switching times for simulation number  42  :
                                   1  5.5117145E-02    2  5.4549964E-02    3  5.4814434E-02    4  1.0755161E-02    5  6.9883362E-01
                                   6  6.9896104E-01    7  7.0036261E-01

                   -644992.08 -620267.96 -528158.38 898210.085 877120.245 -863673.36 2076.96607
Times of maxima :     .709141    .713161    .002974    .004076    .715055    .001945    .714412
             Random switching times for simulation number  43  :
                                   1  5.5438996E-02    2  5.3786604E-02    3  5.4351508E-02    4  1.0506353E-02    5  7.0065204E-01
                                   6  6.9986145E-01    7  7.0137508E-01

                   -654103.26 -630606.11 -528158.38 898210.085 876173.828 -863673.36 2090.10697
Times of maxima :     .709473    .713106    .002974    .004076    .715053    .001945    .714254
             Random switching times for simulation number  44  :
                                   1  5.4064549E-02    2  5.4252199E-02    3  5.5405298E-02    4  8.8451859E-03    5  7.0018457E-01
                                   6  6.9886053E-01    7  6.9962918E-01

                   -644381.01 -636707.72 -528158.38 898210.085  874832.69 -863673.36 2885.22588
Times of maxima :     .709097    .713227    .002974    .004076    .715054    .001945    .014228
             Random switching times for simulation number  45  :
                                   1  5.4826207E-02    2  5.4561866E-02    3  5.4862181E-02    4  1.0808187E-02    5  6.9990285E-01
                                   6  6.9968927E-01    7  7.0133031E-01

                   -657458.92 -626524.02 -528158.38 898210.085   872340.8 -863673.36 2080.34949
Times of maxima :     .709157    .713053    .002974    .004076    .715053    .001945    .714221
             Random switching times for simulation number  46  :
                                   1  5.6823361E-02    2  5.6471691E-02    3  5.4670481E-02    4  1.1359777E-02    5  7.0192609E-01
                                   6  6.9855655E-01    7  7.0027265E-01

                   -623511.19 -633541.43 -528158.38 898210.085 877103.184 -863673.36 -2131.3034
Times of maxima :     .709087    .713461    .002974    .004076    .715054    .001945    .023195
             Random switching times for simulation number  47  :
                                   1  5.4124145E-02    2  5.6093739E-02    3  5.4982006E-02    4  9.4102812E-03    5  6.9975323E-01
                                   6  6.9932004E-01    7  7.0128946E-01

                   -649750.63 -628124.83 -528158.38 898210.085 872119.105 -863673.36 2657.26589
Times of maxima :     .709113    .013574    .002974    .004076    .715054    .001945    .014569
             Random switching times for simulation number  48  :
                                   1  5.4454134E-02    2  5.6815845E-02    3  5.4619542E-02    4  9.4769040E-03    5  6.9987354E-01
                                   6  6.9975683E-01    7  7.0052477E-01

                   -663919.02 -630240.83 -528158.38 898210.085 872078.475 -863673.36 2625.22577
Times of maxima :     .709228    .013635    .002974    .004076    .715053    .001945    .014624
             Random switching times for simulation number  49  :
                                   1  5.4409890E-02    2  5.4650914E-02    3  5.6496366E-02    4  9.8133684E-03    5  7.0127321E-01
                                   6  6.9955154E-01    7  7.0012939E-01

                   -654570.71 -635401.23 -528158.38 898210.085  877913.69 -863673.36 2443.18491
Times of maxima :     .709192    .013948    .002974    .004076    .715053    .001945     .01491
             Random switching times for simulation number  50  :
                                   1  5.5559699E-02    2  5.6594424E-02    3  5.5085114E-02    4  1.0460333E-02    5  6.9929084E-01
                                   6  6.9998272E-01    7  6.9853001E-01

                   -666329.04 -626013.24 -528158.38 898210.085 873077.043 -863673.36 2061.46915
Times of maxima :     .709221    .713153    .002974    .004076    .715054    .001945    .714371
             Random switching times for simulation number  51  :
                                   1  5.4678396E-02    2  5.5694895E-02    3  5.5432047E-02    4  8.2869065E-03    5  6.9973010E-01
                                   6  7.0015619E-01    7  7.0049354E-01

                   -668640.55 -625459.07 -528158.38 898210.085 873469.926 -863673.36 3035.32385
Times of maxima :     .709314    .713162    .002974    .004076    .715053    .001945    .013979
             Random switching times for simulation number  52  :
                                   1  5.5308305E-02    2  5.5031966E-02    3  5.5283244E-02    4  9.7227676E-03    5  7.0142453E-01
                                   6  7.0161998E-01    7  6.9861598E-01

                   -639206.01 -634980.56 -528158.38 898210.085  901530.46 -863673.36 2495.26389
Times of maxima :     .709633    .013863    .002974    .004076    .715051    .001945    .014835
             Random switching times for simulation number  53  :
                                   1  5.4611899E-02    2  5.5629520E-02    3  5.4977317E-02    4  1.0701381E-02    5  7.0028018E-01
                                   6  6.9919851E-01    7  7.0099013E-01

                   -648566.61 -629833.49 -528158.38 898210.085 874345.713 -863673.36 2088.40757
Times of maxima :     .709204    .713137    .002974    .004076    .715054    .001945    .714323
             Random switching times for simulation number  54  :
                                   1  5.5578209E-02    2  5.4714119E-02    3  5.5875805E-02    4  9.1659876E-03    5  6.9857512E-01
                                   6  7.0023894E-01    7  6.9869050E-01

                   -679466.36 -617393.98 -528158.38 898210.085 878517.793 -863673.36 2765.68136
Times of maxima :     .709432    .013348    .002974    .004076    .715054    .001945     .01438
             Random switching times for simulation number  55  :
                                   1  5.4913335E-02    2  5.5387608E-02    3  5.5444698E-02    4  1.0131444E-02    5  7.0126396E-01
                                   6  6.9977555E-01    7  7.0163265E-01

                   -647581.17 -631614.73 -528158.38 898210.085 880669.616 -863673.36 2247.54919
Times of maxima :     .709254    .713135    .002974    .004076    .715052    .001945    .015138
             Random switching times for simulation number  56  :
                                   1  5.5964804E-02    2  5.4543422E-02    3  5.6044052E-02    4  1.0821735E-02    5  6.9769684E-01
                                   6  6.9973640E-01    7  6.9918646E-01

                    -687744.9 674792.434 -528158.38 898210.085  878045.87 -863673.36 2041.73675
Times of maxima :     .709157    .705553    .002974    .004076    .715055    .001945    .714382
             Random switching times for simulation number  57  :
                                   1  5.4827268E-02    2  5.3987267E-02    3  5.4651476E-02    4  1.0030676E-02    5  7.0213846E-01
                                   6  6.9875571E-01    7  6.9976458E-01

                   -636620.15  -636436.4 -528158.38 898210.085 884770.623 -863673.36 2312.04509
Times of maxima :     .709055    .713489    .002974    .004076    .715054    .001945    .015079
             Random switching times for simulation number  58  :
                                   1  5.4047986E-02    2  5.3825162E-02    3  5.5735278E-02    4  9.9696636E-03    5  6.9973202E-01
                                   6  7.0031444E-01    7  7.0048617E-01

                   -667039.68 -634371.51 -528158.38 898210.085 874420.191 -863673.36 2350.07692
Times of maxima :     .709426    .014093    .002974    .004076    .715053    .001945    .015022
             Random switching times for simulation number  59  :
                                   1  5.5302442E-02    2  5.4442923E-02    3  5.5931273E-02    4  9.6721957E-03    5  7.0043514E-01
                                   6  7.0014766E-01    7  7.0148877E-01

                   -660474.54 -634435.83 -528158.38 898210.085 875946.151 -863673.36 2522.99237
Times of maxima :     .709368    .013817    .002974    .004076    .715053    .001945    .014792
             Random switching times for simulation number  60  :
                                   1  5.3665525E-02    2  5.4533744E-02    3  5.4305261E-02    4  1.0539451E-02    5  7.0027376E-01
                                   6  6.9786776E-01    7  6.9991175E-01

                    797731.44 -647799.99 -528158.38 898210.085 -935846.05 -863673.36 2132.77579
Times of maxima :     .702064    .713357    .002974    .004076    .707404    .001945    .714331
             Random switching times for simulation number  61  :
                                   1  5.5453238E-02    2  5.4200662E-02    3  5.6184773E-02    4  1.0358942E-02    5  6.9884082E-01
                                   6  6.9820122E-01    7  7.0013055E-01

                    -632069.9 -627973.62 -528158.38 898210.085 880065.686 -863673.36  2094.7756
Times of maxima :     .709364    .713211    .002974    .004076    .715055    .001945    .015322
             Random switching times for simulation number  62  :
                                   1  5.5008552E-02    2  5.5974823E-02    3  5.5402526E-02    4  1.0711189E-02    5  7.0234710E-01
                                   6  7.0100685E-01    7  6.9956848E-01

                   -649268.96 -623250.96 -528158.38 898210.085 891562.867 -863673.36 2060.44527
Times of maxima :     .709279    .713357    .002974    .004076    .715051    .001945     .71438
             Random switching times for simulation number  63  :
                                   1  5.4707979E-02    2  5.4976781E-02    3  5.6846509E-02    4  9.9102334E-03    5  6.9962020E-01
                                   6  6.9922389E-01    7  7.0093360E-01

                   -650549.91 -635023.99 -528158.38 898210.085 872083.578 -863673.36 2385.97329
Times of maxima :     .709094    .014038    .002974    .004076    .715054    .001945    .014968
             Random switching times for simulation number  64  :
                                   1  5.6209438E-02    2  5.4794050E-02    3  5.4455862E-02    4  1.1763404E-02    5  7.0085645E-01
                                   6  6.9858302E-01    7  7.0094308E-01

                   652655.579 -633336.32 -528158.38 898210.085 872393.726 -863673.36 -2188.8702
Times of maxima :     .702773    .713356    .002974    .004076    .715054    .001945     .02334
             Random switching times for simulation number  65  :
                                   1  5.4277542E-02    2  5.3553088E-02    3  5.3241639E-02    4  1.0489015E-02    5  7.0150671E-01
                                   6  7.0055006E-01    7  6.9965336E-01

                   -658026.11 -630142.32 -528158.38 898210.085 883086.623 -863673.36 2072.65763
Times of maxima :     .709528    .713356    .002974    .004076    .715052    .001945    .714378
             Random switching times for simulation number  66  :
                                   1  5.4016035E-02    2  5.5104857E-02    3  5.4268784E-02    4  1.1684150E-02    5  6.9857656E-01
                                   6  7.0141889E-01    7  6.9968780E-01

                   -661644.74 -617114.13 -528158.38 898210.085   899273.9 -863673.36 -2195.9857
Times of maxima :      .70959    .713034    .002974    .004076    .715052    .001945    .703435
             Random switching times for simulation number  67  :
                                   1  5.4466484E-02    2  5.6418953E-02    3  5.3167647E-02    4  9.8140845E-03    5  6.9950450E-01
                                   6  7.0090238E-01    7  7.0108287E-01

                    -654090.7 -635401.68 -528158.38 898210.085 882071.666 -863673.36 2442.60182
Times of maxima :     .709835    .013949    .002974    .004076    .715052    .001945     .01491
             Random switching times for simulation number  68  :
                                   1  5.3996294E-02    2  5.6085077E-02    3  5.5611204E-02    4  1.0013461E-02    5  6.9992944E-01
                                   6  7.0095176E-01    7  6.9979590E-01

                   -653325.13 -633674.17 -528158.38 898210.085 883813.178 -863673.36 2322.73821
Times of maxima :     .709298    .014134    .002974    .004076    .715051    .001945    .015063
             Random switching times for simulation number  69  :
                                   1  5.3477604E-02    2  5.6907129E-02    3  5.5744264E-02    4  1.0368502E-02    5  7.0038867E-01
                                   6  7.0127840E-01    7  7.0062907E-01

                   -652222.92 -628092.89 -528158.38 898210.085 891599.937 -863673.36 2087.79363
Times of maxima :     .709454    .713098    .002974    .004076    .715051    .001945    .015331
             Random switching times for simulation number  70  :
                                   1  5.5286738E-02    2  5.6045653E-02    3  5.4551653E-02    4  9.9233198E-03    5  6.9975388E-01
                                   6  7.0082530E-01    7  7.0098751E-01

                    -655051.6 -634907.94 -528158.38 898210.085 880668.566 -863673.36 2378.13825
Times of maxima :     .709734     .01405    .002974    .004076    .715052    .001945    .014979
             Random switching times for simulation number  71  :
                                   1  5.4616086E-02    2  5.5783074E-02    3  5.5640756E-02    4  9.4631147E-03    5  7.0005303E-01
                                   6  7.0138232E-01    7  7.0028541E-01

                   -650074.06 -629851.15 -528158.38 898210.085 893817.598 -863673.36 2631.63252
Times of maxima :     .709528    .013623    .002974    .004076    .715051    .001945    .014613
             Random switching times for simulation number  72  :
                                   1  5.5147680E-02    2  5.5082615E-02    3  5.6555541E-02    4  1.0024041E-02    5  7.0063789E-01
                                   6  6.9687151E-01    7  7.0063317E-01

                   795993.478 -649797.23 -528158.38 898210.085 -884409.25 -863673.36 2315.82717
Times of maxima :     .702468    .713357    .002974    .004076    .707634    .001945    .015073
             Random switching times for simulation number  73  :
                                   1  5.5071581E-02    2  5.4126734E-02    3  5.4976471E-02    4  9.7379787E-03    5  6.9929660E-01
                                   6  7.0162031E-01    7  7.0011253E-01

                   -646829.58 -635100.91 -528158.38 898210.085 899441.996 -863673.36 2486.81998
Times of maxima :     .709726    .013877    .002974    .004076    .715052    .001945    .014848
             Random switching times for simulation number  74  :
                                   1  5.5964966E-02    2  5.3794936E-02    3  5.5566647E-02    4  9.0489484E-03    5  7.0187991E-01
                                   6  7.0081362E-01    7  6.9814364E-01

                   -642057.79 -623453.23 -528158.38 898210.085 879126.734 -863673.36 2811.71888
Times of maxima :     .709657    .713357    .002974    .004076    .715051    .001945    .014316
             Random switching times for simulation number  75  :
                                   1  5.6439158E-02    2  5.5105935E-02    3  5.6009934E-02    4  9.8153581E-03    5  7.0098933E-01
                                   6  6.9904607E-01    7  7.0036853E-01

                    -635764.1 -635402.04 -528158.38 898210.085 870635.871 -863673.36 2442.01846
Times of maxima :     .709146     .01395    .002974    .004076    .715054    .001945    .014911
             Random switching times for simulation number  76  :
                                   1  5.4967736E-02    2  5.4060643E-02    3  5.6504929E-02    4  1.1642989E-02    5  7.0051877E-01
                                   6  7.0002073E-01    7  6.9936455E-01

                   -664559.63 -633640.61 -528158.38 898210.085 874889.214 -863673.36  -2173.387
Times of maxima :     .709319    .713186    .002974    .004076    .715053    .001945    .023297
             Random switching times for simulation number  77  :
                                   1  5.4387025E-02    2  5.3513522E-02    3  5.4032645E-02    4  1.0370492E-02    5  7.0099434E-01
                                   6  7.0030342E-01    7  6.9849002E-01

                   -661228.36 -633167.11 -528158.38 898210.085 878254.527 -863673.36 2086.39473
Times of maxima :      .70938    .713232    .002974    .004076    .715053    .001945    .015332
             Random switching times for simulation number  78  :
                                   1  5.4397908E-02    2  5.4116217E-02    3  5.5429426E-02    4  9.3219682E-03    5  6.9862099E-01
                                   6  7.0019690E-01    7  6.9875276E-01

                    -678426.2  -624739.3 -528158.38 898210.085 877915.166 -863673.36  2698.5655
Times of maxima :     .709409    .013492    .002974    .004076    .715054    .001945    .014499
             Random switching times for simulation number  79  :
                                   1  5.4848256E-02    2  5.5156135E-02    3  5.3884208E-02    4  1.0407488E-02    5  7.0040848E-01
                                   6  7.0126138E-01    7  6.9983304E-01

                   -651826.63 -629797.56 -528158.38 898210.085 891568.636 -863673.36 -2120.4733
Times of maxima :     .709443    .713105    .002974    .004076    .715051    .001945    .703285
             Random switching times for simulation number  80  :
                                   1  5.4242144E-02    2  5.4030086E-02    3  5.5181104E-02    4  9.1107180E-03    5  6.9993916E-01
                                   6  7.0075125E-01    7  7.0163797E-01

                   -652411.21 -625863.09 -528158.38 898210.085 880433.737 -863673.36 2787.73693
Times of maxima :     .709741    .713038    .002974    .004076    .715052    .001945    .014343
             Random switching times for simulation number  81  :
                                   1  5.4953499E-02    2  5.4219675E-02    3  5.2655579E-02    4  1.1185545E-02    5  6.9902535E-01
                                   6  6.9950862E-01    7  6.9971872E-01

                   -659348.21 -623424.34 -528158.38 898210.085 872770.734 -863673.36 -2101.3486
Times of maxima :     .709086    .713136    .002974    .004076    .715055    .001945    .023128
             Random switching times for simulation number  82  :
                                   1  5.3015166E-02    2  5.4785709E-02    3  5.4443414E-02    4  9.7455536E-03    5  6.9918806E-01
                                   6  6.9920448E-01    7  6.9961858E-01

                   -651022.92 -635156.77 -528158.38 898210.085 873372.009 -863673.36 2482.29331
Times of maxima :     .709004    .013885    .002974    .004076    .715055    .001945    .014854
             Random switching times for simulation number  83  :
                                   1  5.5825009E-02    2  5.4282954E-02    3  5.3384570E-02    4  1.0717838E-02    5  7.0082075E-01
                                   6  7.0039641E-01    7  6.9932346E-01

                   -660878.64 -632270.63 -528158.38 898210.085 878061.075 -863673.36 2071.38677
Times of maxima :     .709558    .713222    .002974    .004076    .715052    .001945    .714375
             Random switching times for simulation number  84  :
                                   1  5.4487115E-02    2  5.4528731E-02    3  5.5115778E-02    4  1.1024133E-02    5  6.9999502E-01
                                   6  7.0099507E-01    7  7.0090210E-01

                    -652627.9 -623875.63 -528158.38 898210.085 884227.448 -863673.36 -2070.6735
Times of maxima :      .70932    .713051    .002974    .004076    .715051    .001945    .023061
             Random switching times for simulation number  85  :
                                   1  5.5066527E-02    2  5.6950158E-02    3  5.5102984E-02    4  1.0871992E-02    5  7.0012868E-01
                                   6  6.9955851E-01    7  6.9978875E-01

                   -661456.06 -631898.14 -528158.38 898210.085 872213.364 -863673.36  2085.4631
Times of maxima :     .709168    .713161    .002974    .004076    .715053    .001945    .714326
             Random switching times for simulation number  86  :
                                   1  5.5406675E-02    2  5.3508170E-02    3  5.5032143E-02    4  9.9523993E-03    5  7.0111939E-01
                                   6  6.9965415E-01    7  7.0121332E-01

                   -650075.45 -634592.66 -528158.38 898210.085 878673.482 -863673.36  2360.5093
Times of maxima :     .709311    .014077    .002974    .004076    .715053    .001945    .015006
             Random switching times for simulation number  87  :
                                   1  5.4741384E-02    2  5.7373441E-02    3  5.5459674E-02    4  1.1361438E-02    5  6.9873210E-01
                                   6  7.0136699E-01    7  6.9972570E-01

                   -659860.92 -618587.09 -528158.38 898210.085 896922.389 -863673.36 -2196.9889
Times of maxima :     .709566    .713046    .002974    .004076    .715052    .001945    .703386
             Random switching times for simulation number  88  :
                                   1  5.6806394E-02    2  5.5900168E-02    3  5.4588158E-02    4  8.3391609E-03    5  7.0022040E-01
                                   6  6.9915262E-01    7  7.0035055E-01

                   648387.434 -627170.96 -528158.38 898210.085 866353.707 -863673.36 3024.33659
Times of maxima :     .702189    .713164    .002974    .004076    .715054    .001945    .013998
             Random switching times for simulation number  89  :
                                   1  5.5165376E-02    2  5.5826459E-02    3  5.5277504E-02    4  9.4147553E-03    5  6.9839636E-01
                                   6  7.0061275E-01    7  7.0055141E-01

                   -678938.06 -628262.66 -528158.38 898210.085 883513.854 -863673.36  2655.3585
Times of maxima :     .709695    .013578    .002974    .004076    .715053    .001945    .014572
             Random switching times for simulation number  90  :
                                   1  5.2604803E-02    2  5.4596730E-02    3  5.4582956E-02    4  1.0181856E-02    5  7.0021517E-01
                                   6  6.9994918E-01    7  6.9870172E-01

                   -665701.37 -632703.32 -528158.38 898210.085 873423.736 -863673.36 2214.84564
Times of maxima :     .709214    .713157    .002974    .004076    .715053    .001945    .015179
             Random switching times for simulation number  91  :
                                   1  5.4497235E-02    2  5.4358472E-02    3  5.4754664E-02    4  1.0354032E-02    5  6.9901392E-01
                                   6  7.0049701E-01    7  7.0206747E-01

                    -660859.7 -627865.16 -528158.38 898210.085 878846.651 -863673.36 2097.74123
Times of maxima :     .709656    .712938    .002974    .004076    .715053    .001945    .714134
             Random switching times for simulation number  92  :
                                   1  5.4465032E-02    2  5.4349690E-02    3  5.4001923E-02    4  1.0741468E-02    5  6.9926788E-01
                                   6  6.9699712E-01    7  6.9988042E-01

                   673879.829 -642364.89 -528158.38 898210.085 -944179.27 -863673.36 2118.86122
Times of maxima :     .701731    .713357    .002974    .004076    .707162    .001945    .714358
             Random switching times for simulation number  93  :
                                   1  5.5296894E-02    2  5.3673471E-02    3  5.5358150E-02    4  1.0390588E-02    5  7.0076300E-01
                                   6  7.0175327E-01    7  6.9934186E-01

                   -636813.38 -634632.84 -528158.38 898210.085 902640.783 -863673.36 -2251.8202
Times of maxima :     .709685    .713021    .002974    .004076    .715052    .001945    .703772
             Random switching times for simulation number  94  :
                                   1  5.5988290E-02    2  5.5463988E-02    3  5.5505873E-02    4  8.7426284E-03    5  7.0018484E-01
                                   6  6.9989712E-01    7  7.0131812E-01

                   -652787.67 -624184.04 -528158.38 898210.085 866071.462 -863673.36 2918.79564
Times of maxima :     .709296    .713061    .002974    .004076    .715053    .001945    .014183
             Random switching times for simulation number  95  :
                                   1  5.5897010E-02    2  5.4475868E-02    3  5.5195251E-02    4  1.0068744E-02    5  6.9831627E-01
                                   6  7.0065424E-01    7  6.9917229E-01

                    -677296.7  -632547.5 -528158.38 898210.085 884920.797 -863673.36 2287.97916
Times of maxima :     .709677    .014185    .002974    .004076    .715053    .001945    .015087
             Random switching times for simulation number  96  :
                                   1  5.4852064E-02    2  5.4892003E-02    3  5.5156714E-02    4  1.1388438E-02    5  6.9894187E-01
                                   6  6.9862864E-01    7  6.9973951E-01

                   -636753.99 -626961.51 -528158.38 898210.085 877725.458 -863673.36 -2135.9891
Times of maxima :     .709141    .713215    .002974    .004076    .715055    .001945    .023206
             Random switching times for simulation number  97  :
                                   1  5.4227371E-02    2  5.5623892E-02    3  5.4049757E-02    4  8.9303720E-03    5  6.9961864E-01
                                   6  6.9939615E-01    7  7.0148468E-01

                   -648512.22 -625713.01 -528158.38 898210.085 871866.257 -863673.36 2855.61956
Times of maxima :     .709136    .713047    .002974    .004076    .715054    .001945    .014273
             Random switching times for simulation number  98  :
                                   1  5.4007774E-02    2  5.6663672E-02    3  5.3024458E-02    4  9.9669942E-03    5  7.0049074E-01
                                   6  6.9887346E-01    7  7.0075857E-01

                   -637053.29 -634412.54 -528158.38 898210.085 876710.497 -863673.36 2351.92328
Times of maxima :     .709287     .01409    .002974    .004076    .715054    .001945    .015019
             Random switching times for simulation number  99  :
                                   1  5.4973757E-02    2  5.4854939E-02    3  5.6731483E-02    4  1.0355648E-02    5  7.0232538E-01
                                   6  7.0055134E-01    7  7.0053371E-01

                   -658134.13 -622885.57 -528158.38 898210.085 885759.311 -863673.36 2096.86619
Times of maxima :     .709601    .713357    .002974    .004076    .715052    .001945     .01532
             Random switching times for simulation number  100  :
                                   1  5.6720508E-02    2  5.4807402E-02    3  5.4420020E-02    4  9.6474416E-03    5  7.0189831E-01
                                   6  7.0187574E-01    7  6.9854630E-01

                   -624530.72 -634081.33 -528158.38 898210.085 802549.039 -863673.36 2536.61137
Times of maxima :     .709659    .013794    .002974    .004076    .715374    .001945     .01477
             Random switching times for simulation number  101  :
                                   1  5.5325465E-02    2  5.4188835E-02    3  5.4923506E-02    4  1.0104310E-02    5  6.9929141E-01
                                   6  7.0041462E-01    7  6.9925487E-01

                   -666226.77 -631655.69 -528158.38 898210.085 875852.883 -863673.36 2264.98441
Times of maxima :     .709551    .014218    .002974    .004076    .715053    .001945    .015117
             Random switching times for simulation number  102  :
                                   1  5.5449404E-02    2  5.6040593E-02    3  5.4903286E-02    4  9.7515681E-03    5  7.0106654E-01
                                   6  7.0017145E-01    7  6.9779979E-01

                   -661527.35 -635195.15 -528158.38 898210.085 878024.596 -863673.36 2478.88779
Times of maxima :     .709344     .01389    .002974    .004076    .715053    .001945     .01486
             Random switching times for simulation number  103  :
                                   1  5.4979829E-02    2  5.3993333E-02    3  5.5477036E-02    4  9.6668615E-03    5  6.9999543E-01
                                   6  6.9938270E-01    7  7.0004496E-01

                   -657588.41 -634355.73 -528158.38 898210.085 872274.982 -863673.36  2526.2759
Times of maxima :     .709146    .013811    .002974    .004076    .715054    .001945    .014787
             Random switching times for simulation number  104  :
                                   1  5.4176620E-02    2  5.5524050E-02    3  5.4890890E-02    4  8.1416338E-03    5  7.0067382E-01
                                   6  7.0070701E-01    7  6.9987523E-01

                   -658649.29 -629323.38 -528158.38 898210.085 880849.275 -863673.36 3062.55077
Times of maxima :     .709608    .713221    .002974    .004076    .715052    .001945    .013953
             Random switching times for simulation number  105  :
                                   1  5.4146023E-02    2  5.4062384E-02    3  5.5758610E-02    4  9.7834819E-03    5  6.9942942E-01
                                   6  7.0080091E-01    7  7.0004879E-01

                   -657759.89 -635344.71 -528158.38 898210.085 880773.481 -863673.36 2460.57518
Times of maxima :     .709733     .01392    .002974    .004076    .715052    .001945    .014886
             Random switching times for simulation number  106  :
                                   1  5.5155413E-02    2  5.4925201E-02    3  5.4122428E-02    4  1.0484479E-02    5  7.0197645E-01
                                   6  6.9845067E-01    7  7.0071660E-01

                   -625883.99  -637142.5 -528158.38 898210.085  886321.26 -863673.36 2110.04494
Times of maxima :     .709092    .713357    .002974    .004076    .715053    .001945    .714402
             Random switching times for simulation number  107  :
                                   1  5.5547510E-02    2  5.3030973E-02    3  5.4071728E-02    4  9.3375256E-03    5  6.9912203E-01
                                   6  6.9919780E-01    7  7.0069344E-01

                   -648241.32 -625392.03 -528158.38 898210.085 873975.389 -863673.36 2691.30104
Times of maxima :     .709034    .013506    .002974    .004076    .715055    .001945    .014511
             Random switching times for simulation number  108  :
                                   1  5.4654771E-02    2  5.6958913E-02    3  5.4437570E-02    4  1.0913162E-02    5  6.9998759E-01
                                   6  7.0031522E-01    7  6.9817646E-01

                   -665625.13 -629613.68 -528158.38 898210.085 874772.754 -863673.36 2062.09042
Times of maxima :     .709436    .713177    .002974    .004076    .715053    .001945    .714351
             Random switching times for simulation number  109  :
                                   1  5.4731314E-02    2  5.6177685E-02    3  5.4934619E-02    4  1.0324909E-02    5  7.0045151E-01
                                   6  6.9898694E-01    7  7.0147593E-01

                   -635581.34 -633204.62 -528158.38 898210.085 876554.344 -863673.36 2118.35634
Times of maxima :     .709301    .713115    .002974    .004076    .715054    .001945    .015295
             Random switching times for simulation number  110  :
                                   1  5.5345341E-02    2  5.6413544E-02    3  5.4660293E-02    4  9.9375726E-03    5  6.9775945E-01
                                   6  6.9935938E-01    7  7.0077576E-01

                   -679464.07  690683.07 -528158.38 898210.085 883525.342 -863673.36 2369.65403
Times of maxima :     .709102    .705421    .002974    .004076    .715056    .001945    .014992
             Random switching times for simulation number  111  :
                                   1  5.7374536E-02    2  5.4951068E-02    3  5.3983778E-02    4  1.1563982E-02    5  6.9981883E-01
                                   6  6.9771621E-01    7  7.0140134E-01

                     687761.2 -636827.02 -528158.38 898210.085  -931597.1 -863673.36 -2162.4595
Times of maxima :     .701649    .713202    .002974    .004076    .707245    .001945    .023269
             Random switching times for simulation number  112  :
                                   1  5.4864590E-02    2  5.5367926E-02    3  5.5874136E-02    4  1.1158044E-02    5  7.0363136E-01
                                   6  6.9935223E-01    7  7.0077756E-01

                   -658143.51 -654128.49 -528158.38 898210.085 883551.892 -863673.36 2096.80313
Times of maxima :     .708824    .713357    .002974    .004076    .715052    .001945    .714384
             Random switching times for simulation number  113  :
                                   1  5.5256279E-02    2  5.5530133E-02    3  5.4259491E-02    4  1.0945483E-02    5  6.9932199E-01
                                   6  6.9995264E-01    7  7.0024094E-01

                   -666557.16 -623807.96 -528158.38 898210.085 873010.146 -863673.36 2067.36982
Times of maxima :     .709197    .713139    .002974    .004076    .715054    .001945    .714407
             Random switching times for simulation number  114  :
                                   1  5.5117407E-02    2  5.5029978E-02    3  5.5533179E-02    4  8.0823873E-03    5  7.0081083E-01
                                   6  7.0095333E-01    7  7.0109566E-01

                   -650511.49 -626495.07 -528158.38 898210.085 885311.776 -863673.36 3072.86676
Times of maxima :     .709818    .713099    .002974    .004076    .715051    .001945    .013949
             Random switching times for simulation number  115  :
                                   1  5.5161634E-02    2  5.6588518E-02    3  5.5421559E-02    4  9.5386886E-03    5  7.0007173E-01
                                   6  6.9936875E-01    7  7.0012620E-01

                   -656596.26 -631912.61 -528158.38 898210.085 872597.683 -863673.36 2594.02493
Times of maxima :     .709166    .013692    .002974    .004076    .715054    .001945    .014676
             Random switching times for simulation number  116  :
                                   1  5.4740700E-02    2  5.5643971E-02    3  5.4499308E-02    4  1.0194962E-02    5  7.0060382E-01
                                   6  7.0007782E-01    7  6.9667168E-01

                   -660416.92 -634827.43 -528158.38 898210.085 875194.238 -863673.36 2206.25452
Times of maxima :     .709376      .7132    .002974    .004076    .715053    .001945    .015189
             Random switching times for simulation number  117  :
                                   1  5.5328127E-02    2  5.5716528E-02    3  5.6292294E-02    4  9.2213386E-03    5  7.0088178E-01
                                   6  6.9822368E-01    7  7.0110064E-01

                   -622669.31 -640928.56 -528158.38 898210.085  881740.55 -863673.36  2742.3696
Times of maxima :     .709263    .713356    .002974    .004076    .715053    .001945    .014422
             Random switching times for simulation number  118  :
                                   1  5.5182010E-02    2  5.5793076E-02    3  5.5175587E-02    4  9.7658274E-03    5  7.0053032E-01
                                   6  7.0028691E-01    7  7.0006742E-01

                   -667821.42 -635271.88 -528158.38 898210.085 876189.197 -863673.36 2470.90695
Times of maxima :     .709451    .013903    .002974    .004076    .715053    .001945    .014871
             Random switching times for simulation number  119  :
                                   1  5.4692958E-02    2  5.5483085E-02    3  5.5877477E-02    4  1.0121297E-02    5  6.9871911E-01
                                   6  6.9872179E-01    7  7.0031557E-01

                   -640881.43  -631191.9 -528158.38 898210.085 879307.093 -863673.36 2254.02499
Times of maxima :     .709195    .014234    .002974    .004076    .715055    .001945     .01513
             Random switching times for simulation number  120  :
                                   1  5.4073077E-02    2  5.4773867E-02    3  5.5210526E-02    4  9.1863043E-03    5  6.9973042E-01
                                   6  6.9917236E-01    7  6.9921464E-01

                   -651780.25  -631711.8 -528158.38 898210.085 872077.908 -863673.36 2757.04211
Times of maxima :     .708969    .713188    .002974    .004076    .715054    .001945    .014396
             Random switching times for simulation number  121  :
                                   1  5.5295426E-02    2  5.4720650E-02    3  5.5731297E-02    4  1.0674742E-02    5  7.0116442E-01
                                   6  6.9980838E-01    7  7.0063590E-01

                    -656803.3 -630922.47 -528158.38 898210.085 878402.213 -863673.36 2089.41607
Times of maxima :     .709354    .713221    .002974    .004076    .715053    .001945    .714485
             Random switching times for simulation number  122  :
                                   1  5.4104334E-02    2  5.4932464E-02    3  5.4274277E-02    4  1.1543344E-02    5  6.9951491E-01
                                   6  6.9895011E-01    7  6.9949883E-01

                   -647594.98 -630630.61 -528158.38 898210.085 873058.463 -863673.36 -2159.5913
Times of maxima :     .708966     .71321    .002974    .004076    .715055    .001945    .023262
             Random switching times for simulation number  123  :
                                   1  5.7009877E-02    2  5.5118944E-02    3  5.5294480E-02    4  9.8093421E-03    5  7.0086025E-01
                                   6  6.9984651E-01    7  7.0107021E-01

                   -649301.95 -635398.45 -528158.38 898210.085  869264.38 -863673.36 2445.51545
Times of maxima :     .709242    .013944    .002974    .004076    .715053    .001945    .014907
             Random switching times for simulation number  124  :
                                   1  5.4720804E-02    2  5.6030262E-02    3  5.3428902E-02    4  9.0502972E-03    5  7.0027359E-01
                                   6  6.9980128E-01    7  7.0064685E-01

                   -662556.75 -629084.83 -528158.38 898210.085 873626.329 -863673.36 2810.95586
Times of maxima :     .709345    .713136    .002974    .004076    .715053    .001945    .014317
             Random switching times for simulation number  125  :
                                   1  5.5650985E-02    2  5.6141332E-02    3  5.4637909E-02    4  1.0225821E-02    5  6.9813035E-01
                                   6  6.9738950E-01    7  7.0022666E-01

                   729231.306 -627756.53 -528158.38 898210.085 -958248.86 -863673.36  2185.6215
Times of maxima :     .702078    .014331    .002974    .004076    .706979    .001945    .015214
             Random switching times for simulation number  126  :
                                   1  5.4777533E-02    2  5.3930902E-02    3  5.5218984E-02    4  8.7848108E-03    5  7.0032003E-01
                                   6  6.9828791E-01    7  7.0079157E-01

                   -630133.39 -638473.17 -528158.38 898210.085 877921.852 -863673.36 2905.39725
Times of maxima :     .709234     .71323    .002974    .004076    .715054    .001945    .014201
             Random switching times for simulation number  127  :
                                   1  5.3976901E-02    2  5.4671678E-02    3  5.4019910E-02    4  9.7682458E-03    5  7.0024221E-01
                                   6  7.0045455E-01    7  7.0107604E-01

                   -663708.08 -635286.05 -528158.38 898210.085 876728.897 -863673.36 2469.19048
Times of maxima :     .709528    .013906    .002974    .004076    .715052    .001945    .014874
             Random switching times for simulation number  128  :
                                   1  5.6070061E-02    2  5.4671920E-02    3  5.4912485E-02    4  9.3559386E-03    5  7.0044589E-01
                                   6  6.9969158E-01    7  6.9982822E-01

                   -653897.38 -629177.79 -528158.38 898210.085 865627.014 -863673.36 2683.04475
Times of maxima :     .709267    .713173    .002974    .004076    .715053    .001945    .014525
             Random switching times for simulation number  129  :
                                   1  5.6358297E-02    2  5.5769386E-02    3  5.6706810E-02    4  9.9011166E-03    5  7.0082490E-01
                                   6  6.9768726E-01    7  7.0194228E-01

                   616994.244 -648532.16 -528158.38 898210.085 871610.354 -863673.36  2391.3729
Times of maxima :     .702632    .713174    .002974    .004076    .715054    .001945     .01496
             Random switching times for simulation number  130  :
                                   1  5.5529502E-02    2  5.3794768E-02    3  5.4931561E-02    4  9.6413896E-03    5  6.9986605E-01
                                   6  7.0012733E-01    7  6.9912768E-01

                    -667348.2 -633988.32 -528158.38 898210.085 873420.328 -863673.36 2539.85529
Times of maxima :     .709296    .013788    .002974    .004076    .715053    .001945    .014765
             Random switching times for simulation number  131  :
                                   1  5.4894815E-02    2  5.5665379E-02    3  5.6679840E-02    4  9.1811249E-03    5  6.9921559E-01
                                   6  6.9910044E-01    7  7.0078750E-01

                    -645948.6 -621869.94 -528158.38 898210.085 873995.828 -863673.36 2759.11024
Times of maxima :     .709026    .713158    .002974    .004076    .715055    .001945    .014392
             Random switching times for simulation number  132  :
                                   1  5.4239716E-02    2  5.3328843E-02    3  5.5241336E-02    4  9.4443890E-03    5  6.9976156E-01
                                   6  6.9961128E-01    7  7.0109259E-01

                   -657764.35  -629257.5 -528158.38 898210.085  871469.44 -863673.36 2640.91164
Times of maxima :     .709198    .013605    .002974    .004076    .715053    .001945    .014597
             Random switching times for simulation number  133  :
                                   1  5.4611079E-02    2  5.5802414E-02    3  5.5114698E-02    4  9.2763454E-03    5  7.0057489E-01
                                   6  6.9802842E-01    7  6.9838525E-01

                    -619807.2 -649787.53 -528158.38 898210.085 879175.397 -863673.36 2718.62043
Times of maxima :     .708958    .713357    .002974    .004076    .715054    .001945    .014464
             Random switching times for simulation number  134  :
                                   1  5.5831905E-02    2  5.6369402E-02    3  5.4942066E-02    4  1.1132997E-02    5  6.9886565E-01
                                   6  6.9957107E-01    7  6.9919888E-01

                   -661741.69 -622433.54 -528158.38 898210.085 873520.779 -863673.36 -2091.5723
Times of maxima :     .709171    .713122    .002974    .004076    .715054    .001945    .023106
             Random switching times for simulation number  135  :
                                   1  5.4631385E-02    2  5.4853591E-02    3  5.3966320E-02    4  1.0505106E-02    5  7.0005458E-01
                                   6  7.0060175E-01    7  7.0148780E-01

                   -658495.96 -626091.92 -528158.38 898210.085 878431.505 -863673.36 2071.51643
Times of maxima :     .709654    .713081    .002974    .004076    .715052    .001945    .714215
             Random switching times for simulation number  136  :
                                   1  5.4888011E-02    2  5.3430293E-02    3  5.4595343E-02    4  8.9256784E-03    5  7.0025101E-01
                                   6  7.0203091E-01    7  7.0134916E-01

                   -630025.46 -630150.08 -528158.38 898210.085 834124.147 -863673.36  2857.4115
Times of maxima :     .709748     .71292    .002974    .004076    .067913    .001945    .014271
             Random switching times for simulation number  137  :
                                   1  5.5675286E-02    2  5.5848234E-02    3  5.5743269E-02    4  1.1114623E-02    5  6.9844989E-01
                                   6  6.9959608E-01    7  7.0172446E-01

                   -660065.13  -617573.4 -528158.38 898210.085 877339.221 -863673.36 -2088.1805
Times of maxima :     .709307    .712947    .002974    .004076    .715054    .001945    .023099
             Random switching times for simulation number  138  :
                                   1  5.5972586E-02    2  5.4568863E-02    3  5.5785477E-02    4  9.6847293E-03    5  7.0037020E-01
                                   6  6.9940205E-01    7  6.9959896E-01

                   -647970.86 -634586.64 -528158.38 898210.085 865225.145 -863673.36 2516.39679
Times of maxima :     .709187    .013828    .002974    .004076    .715054    .001945    .014802
             Random switching times for simulation number  139  :
                                   1  5.5160190E-02    2  5.5283536E-02    3  5.3901967E-02    4  1.0370883E-02    5  7.0133571E-01
                                   6  7.0034317E-01    7  6.9983377E-01

                   -663042.51 -631470.76 -528158.38 898210.085 880500.871 -863673.36 2086.39473
Times of maxima :     .709466    .713356    .002974    .004076    .715052    .001945    .015332
             Random switching times for simulation number  140  :
                                   1  5.6065010E-02    2  5.5550635E-02    3  5.3055770E-02    4  7.7959373E-03    5  6.9990937E-01
                                   6  7.0010705E-01    7  6.9994436E-01

                   -662153.91 -624125.59 -528158.38 898210.085 865681.638 -863673.36 3116.73167
Times of maxima :     .709295    .713167    .002974    .004076    .715053    .001945    .013922
             Random switching times for simulation number  141  :
                                   1  5.4889387E-02    2  5.5807922E-02    3  5.4123275E-02    4  1.0119552E-02    5  6.9946080E-01
                                   6  6.9986468E-01    7  6.9878509E-01

                   -664875.47 -631247.89 -528158.38 898210.085 871996.728 -863673.36 2255.31763
Times of maxima :      .70913    .014232    .002974    .004076    .715054    .001945    .015129
             Random switching times for simulation number  142  :
                                   1  5.5426824E-02    2  5.6124163E-02    3  5.4910714E-02    4  1.0148054E-02    5  7.0066098E-01
                                   6  7.0098801E-01    7  7.0140126E-01

                   -647791.24 -630398.97 -528158.38 898210.085 885810.945 -863673.36 2236.49071
Times of maxima :       .7098    .014259    .002974    .004076    .715051    .001945    .015152
             Random switching times for simulation number  143  :
                                   1  5.6174942E-02    2  5.5435138E-02    3  5.5098057E-02    4  1.0038099E-02    5  7.0132191E-01
                                   6  6.9968367E-01    7  7.0215081E-01

                   -626950.33 -635531.17 -528158.38 898210.085 873048.183 -863673.36 2306.98761
Times of maxima :     .709435    .713031    .002974    .004076    .715053    .001945    .015087
             Random switching times for simulation number  144  :
                                   1  5.6573713E-02    2  5.5718587E-02    3  5.5611156E-02    4  9.8021507E-03    5  6.9907046E-01
                                   6  7.0014381E-01    7  7.0095861E-01

                    -660942.2 -635389.83 -528158.38 898210.085 867228.318 -863673.36 2449.58534
Times of maxima :     .709361    .013937    .002974    .004076    .715054    .001945    .014901
             Random switching times for simulation number  145  :
                                   1  5.5720324E-02    2  5.5348230E-02    3  5.6150034E-02    4  1.0421082E-02    5  6.9947341E-01
                                   6  7.0014852E-01    7  6.9957115E-01

                   -668074.66 -626220.06 -528158.38 898210.085  873431.89 -863673.36 2064.02094
Times of maxima :      .70932    .713169    .002974    .004076    .715054    .001945    .714376
             Random switching times for simulation number  146  :
                                   1  5.3866606E-02    2  5.3842474E-02    3  5.4471904E-02    4  1.0087913E-02    5  7.0045687E-01
                                   6  6.9947495E-01    7  7.0036375E-01

                   -654997.99 -632092.05 -528158.38 898210.085  873866.71 -863673.36  2275.8802
Times of maxima :     .709255    .014202    .002974    .004076    .715054    .001945    .015103
             Random switching times for simulation number  147  :
                                   1  5.5123206E-02    2  5.4736305E-02    3  5.5441041E-02    4  9.3164097E-03    5  7.0058653E-01
                                   6  7.0107820E-01    7  6.9934151E-01

                   -650196.61 -629713.56 -528158.38 898210.085  887599.27 -863673.36 2700.82134
Times of maxima :     .709378    .713101    .002974    .004076    .715051    .001945    .014495
             Random switching times for simulation number  148  :
                                   1  5.4449304E-02    2  5.5061163E-02    3  5.3922286E-02    4  9.3224849E-03    5  6.9971439E-01
                                   6  7.0159265E-01    7  7.0089084E-01

                    -644563.9 -625955.94 -528158.38 898210.085 897334.578 -863673.36 2698.11346
Times of maxima :     .709655    .713032    .002974    .004076    .715052    .001945    .014499
             Random switching times for simulation number  149  :
                                   1  5.4617810E-02    2  5.6514823E-02    3  5.3999180E-02    4  1.1627551E-02    5  7.0165249E-01
                                   6  6.9828389E-01    7  6.9930578E-01

                   -625544.29  -646083.4 -528158.38 898210.085 884505.003 -863673.36 -2171.3618
Times of maxima :     .709041    .713357    .002974    .004076    .715053    .001945    .023292
             Random switching times for simulation number  150  :
                                   1  5.5703557E-02    2  5.4799666E-02    3  5.8528414E-02    4  1.0134544E-02    5  7.0048550E-01
                                   6  7.0117774E-01    7  6.9937378E-01

                   -650759.55 -630818.76 -528158.38 898210.085  889640.91 -863673.36  2245.6023
Times of maxima :      .70939    .014246    .002974    .004076    .715051    .001945    .015141
             Random switching times for simulation number  151  :
                                   1  5.6705912E-02    2  5.5487996E-02    3  5.3106466E-02    4  1.1008233E-02    5  6.9943475E-01
                                   6  7.0023586E-01    7  6.9984616E-01

                   -660823.63 -620553.86 -528158.38 898210.085 866042.095 -863673.36 -2067.4653
Times of maxima :     .709391    .713166    .002974    .004076    .715054    .001945    .023054
             Random switching times for simulation number  152  :
                                   1  5.4266498E-02    2  5.5946385E-02    3  5.3825388E-02    4  1.1276726E-02    5  6.9947107E-01
                                   6  7.0039856E-01    7  7.0120942E-01

                   -663984.08 -622188.03 -528158.38 898210.085 875394.239 -863673.36 -2117.4156
Times of maxima :     .709524    .713123    .002974    .004076    .715053    .001945    .023164
             Random switching times for simulation number  153  :
                                   1  5.4851003E-02    2  5.5007583E-02    3  5.3526193E-02    4  1.1376955E-02    5  7.0005195E-01
                                   6  6.9869032E-01    7  6.9945180E-01

                    -640730.4 -637895.95 -528158.38 898210.085 875025.569 -863673.36 -2134.0605
Times of maxima :     .709042    .713357    .002974    .004076    .715054    .001945    .023202
             Random switching times for simulation number  154  :
                                   1  5.4041083E-02    2  5.5587596E-02    3  5.4855631E-02    4  1.1048292E-02    5  6.9954977E-01
                                   6  7.0023572E-01    7  7.0069534E-01

                   -667394.64 -623477.75 -528158.38 898210.085 873909.541 -863673.36 -2075.4316
Times of maxima :     .709421    .713159    .002974    .004076    .715053    .001945    .023071
             Random switching times for simulation number  155  :
                                   1  5.4150504E-02    2  5.2531640E-02    3  5.4485950E-02    4  9.1236783E-03    5  6.9876838E-01
                                   6  7.0012476E-01    7  6.9860088E-01

                   -675012.46 -620068.49 -528158.38 898210.085 876514.446 -863673.36 2782.59661
Times of maxima :     .709366    .713135    .002974    .004076    .715054    .001945    .014351
             Random switching times for simulation number  156  :
                                   1  5.6969042E-02    2  5.6187882E-02    3  5.7417272E-02    4  9.5747080E-03    5  7.0042728E-01
                                   6  6.9982512E-01    7  7.0069401E-01

                   -653951.89 -632739.46 -528158.38 898210.085 866468.748 -863673.36 2575.42069
Times of maxima :     .709366    .013726    .002974    .004076    .715053    .001945    .014707
             Random switching times for simulation number  157  :
                                   1  5.4028602E-02    2  5.3529287E-02    3  5.5703605E-02    4  9.8509127E-03    5  6.9835444E-01
                                   6  7.0266076E-01    7  6.9985001E-01

                   -626303.79 -635358.76 -528158.38 898210.085 834631.845 -863673.36 2421.59576
Times of maxima :     .709889    .013982    .002974    .004076    .067914    .001945    .014916
             Random switching times for simulation number  158  :
                                   1  5.3592638E-02    2  5.5295308E-02    3  5.4349922E-02    4  9.5830625E-03    5  6.9933082E-01
                                   6  6.9957774E-01    7  6.9847064E-01

                   -659232.25 -632929.28 -528158.38 898210.085 871227.569 -863673.36 2570.71407
Times of maxima :     .709031    .013734    .002974    .004076    .715054    .001945    .014715
             Random switching times for simulation number  159  :
                                   1  5.5961288E-02    2  5.4835904E-02    3  5.3252041E-02    4  9.6501825E-03    5  7.0189707E-01
                                   6  6.9962051E-01    7  6.9885725E-01

                   -647227.95 -634126.75 -528158.38 898210.085 872159.064 -863673.36 2534.98582
Times of maxima :      .70908    .013796    .002974    .004076    .715053    .001945    .014773
             Random switching times for simulation number  160  :
                                   1  5.5126757E-02    2  5.5286414E-02    3  5.4432489E-02    4  1.0158803E-02    5  7.0101513E-01
                                   6  6.9882214E-01    7  6.9841762E-01

                   -634910.91 -642699.67 -528158.38 898210.085 878818.596 -863673.36 2229.95645
Times of maxima :      .70895    .713357    .002974    .004076    .715054    .001945     .01516
             Random switching times for simulation number  161  :
                                   1  5.4408897E-02    2  5.4738831E-02    3  5.6650932E-02    4  8.7013070E-03    5  7.0032044E-01
                                   6  7.0121223E-01    7  6.9948885E-01

                   -651088.02 -629900.37 -528158.38 898210.085 890172.029 -863673.36  2931.4754
Times of maxima :     .709405     .71308    .002974    .004076    .715051    .001945    .014164
             Random switching times for simulation number  162  :
                                   1  5.5675521E-02    2  5.6554859E-02    3  5.6304038E-02    4  1.0016956E-02    5  6.9815667E-01
                                   6  7.0009823E-01    7  6.9958360E-01

                   -685142.77 -633620.09 -528158.38 898210.085 881034.968 -863673.36 2320.85641
Times of maxima :     .709327    .014136    .002974    .004076    .715054    .001945    .015066
             Random switching times for simulation number  163  :
                                   1  5.6011901E-02    2  5.6335468E-02    3  5.6294488E-02    4  9.7426320E-03    5  6.9936292E-01
                                   6  6.9891542E-01    7  7.0104757E-01

                   -632364.09 -635136.55 -528158.38 898210.085 866210.771 -863673.36 2483.99281
Times of maxima :     .708969    .013882    .002974    .004076    .715055    .001945    .014852
             Random switching times for simulation number  164  :
                                   1  5.5383591E-02    2  5.6556015E-02    3  5.4769820E-02    4  1.1046683E-02    5  7.0061889E-01
                                   6  7.0060159E-01    7  6.9957077E-01

                   -660283.17 -630461.18 -528158.38 898210.085 879192.727 -863673.36 -2075.0376
Times of maxima :     .709565    .713206    .002974    .004076    .715052    .001945     .02307
             Random switching times for simulation number  165  :
                                   1  5.3886988E-02    2  5.5798444E-02    3  5.4276010E-02    4  1.0287206E-02    5  6.9927115E-01
                                   6  7.0088792E-01    7  6.9945987E-01

                   -656128.51 -625217.44 -528158.38 898210.085 882968.441 -863673.36  2143.7396
Times of maxima :      .70978    .014388    .002974    .004076    .715052    .001945    .015264
             Random switching times for simulation number  166  :
                                   1  5.4399959E-02    2  5.4531469E-02    3  5.3540542E-02    4  1.0795298E-02    5  6.9913108E-01
                                   6  6.9976301E-01    7  6.9928596E-01

                   -664142.88 -624727.91 -528158.38 898210.085 872737.452 -863673.36 2066.31607
Times of maxima :      .70913    .713141    .002974    .004076    .715054    .001945    .714363
             Random switching times for simulation number  167  :
                                   1  5.5351052E-02    2  5.2943054E-02    3  5.4107520E-02    4  9.3890598E-03    5  7.0002866E-01
                                   6  6.9922214E-01    7  6.9875996E-01

                   -651296.08 -634098.86 -528158.38 898210.085 872638.331 -863673.36  2667.2071
Times of maxima :     .709053    .713179    .002974    .004076    .715054    .001945    .014552
             Random switching times for simulation number  168  :
                                   1  5.4328222E-02    2  5.4025128E-02    3  5.5009851E-02    4  1.0638924E-02    5  6.9919431E-01
                                   6  6.9877331E-01    7  6.9948885E-01

                   -640833.32 -629155.79 -528158.38 898210.085 875225.517 -863673.36 2079.88785
Times of maxima :     .708902    .713222    .002974    .004076    .715055    .001945     .71434
             Random switching times for simulation number  169  :
                                   1  5.5341562E-02    2  5.5695730E-02    3  5.5618534E-02    4  1.0128692E-02    5  7.0024845E-01
                                   6  7.0002550E-01    7  6.9842736E-01

                   -666323.51 -632594.23 -528158.38 898210.085 873814.423 -863673.36  2249.4943
Times of maxima :     .709259    .713167    .002974    .004076    .715053    .001945    .015136
             Random switching times for simulation number  170  :
                                   1  5.7193150E-02    2  5.5491395E-02    3  5.3216853E-02    4  9.2200911E-03    5  6.9991217E-01
                                   6  7.0012811E-01    7  7.0036091E-01

                   -661318.02 -622718.68 -528158.38 898210.085 865760.835 -863673.36 2742.79352
Times of maxima :     .709293    .713148    .002974    .004076    .715053    .001945    .014421
             Random switching times for simulation number  171  :
                                   1  5.5209275E-02    2  5.4915166E-02    3  5.3011025E-02    4  1.0134973E-02    5  6.9976231E-01
                                   6  6.9965666E-01    7  6.9813560E-01

                   -661826.15 -630818.76 -528158.38 898210.085 871048.689 -863673.36  2245.6023
Times of maxima :      .70906    .014246    .002974    .004076    .715053    .001945    .015141
             Random switching times for simulation number  172  :
                                   1  5.5306284E-02    2  5.4686933E-02    3  5.4862358E-02    4  1.0279585E-02    5  6.9990920E-01
                                   6  6.9745436E-01    7  6.9889771E-01

                   749193.093 -651553.95 -528158.38 898210.085 -939341.78 -863673.36 2149.18979
Times of maxima :     .701736    .713357    .002974    .004076    .707299    .001945    .015258
             Random switching times for simulation number  173  :
                                   1  5.5075653E-02    2  5.4496583E-02    3  5.4840203E-02    4  8.5455167E-03    5  6.9917097E-01
                                   6  6.9910459E-01    7  6.9938720E-01

                   -648198.96 -626562.28 -528158.38 898210.085 873932.791 -863673.36 2975.74252
Times of maxima :     .708959     .71319    .002974    .004076    .715055    .001945    .014085
             Random switching times for simulation number  174  :
                                   1  5.6779917E-02    2  5.5180408E-02    3  5.4505127E-02    4  8.9178457E-03    5  6.9744255E-01
                                   6  7.0018677E-01    7  7.0138785E-01

                    -689336.7 683600.325 -528158.38 898210.085 884508.389 -863673.36 2860.26542
Times of maxima :     .709424     .70521    .002974    .004076    .715055    .001945    .014266
             Random switching times for simulation number  175  :
                                   1  5.4842477E-02    2  5.3202664E-02    3  5.4839723E-02    4  7.4094822E-03    5  6.9958497E-01
                                   6  6.9970114E-01    7  6.9906666E-01

                   -662559.64 -628615.11 -528158.38 898210.085 871034.944 -863673.36 3158.76632
Times of maxima :     .709057    .713147    .002974    .004076    .715053    .001945    .013857
             Random switching times for simulation number  176  :
                                   1  5.3413047E-02    2  5.5160928E-02    3  5.5627349E-02    4  9.7998241E-03    5  6.9938298E-01
                                   6  7.0081241E-01    7  6.9921360E-01

                   -656175.37 -635384.94 -528158.38 898210.085 881127.503 -863673.36 2451.32622
Times of maxima :     .709746    .013935    .002974    .004076    .715052    .001945    .014899
             Random switching times for simulation number  177  :
                                   1  5.4387464E-02    2  5.3551249E-02    3  5.4404089E-02    4  9.7424492E-03    5  6.9971191E-01
                                   6  6.9933709E-01    7  7.0016311E-01

                   -656707.85 -635136.55 -528158.38 898210.085 871562.911 -863673.36 2483.99281
Times of maxima :     .709014    .013882    .002974    .004076    .715054    .001945    .014852
             Random switching times for simulation number  178  :
                                   1  5.4614166E-02    2  5.5480226E-02    3  5.5540490E-02    4  9.5238349E-03    5  6.9819963E-01
                                   6  7.0115475E-01    7  7.0020660E-01

                   -669286.25 -631536.67 -528158.38 898210.085 895577.822 -863673.36 2601.67119
Times of maxima :     .709461    .013679    .002974    .004076    .715052    .001945    .014663
             Random switching times for simulation number  179  :
                                   1  5.5426222E-02    2  5.5580476E-02    3  5.4039950E-02    4  8.3634119E-03    5  6.9945726E-01
                                   6  6.9938552E-01    7  7.0051732E-01

                   -654548.68  -623829.6 -528158.38 898210.085 871542.802 -863673.36  3019.1692
Times of maxima :     .709007    .713137    .002974    .004076    .715055    .001945    .014002
             Random switching times for simulation number  180  :
                                   1  5.4953848E-02    2  5.5991675E-02    3  5.5741640E-02    4  1.0937949E-02    5  6.9880192E-01
                                   6  6.9906929E-01    7  7.0043605E-01

                   -648658.11  -619104.5 -528158.38 898210.085 876617.468 -863673.36 2074.82644
Times of maxima :     .709187    .713146    .002974    .004076    .715055    .001945    .714421
             Random switching times for simulation number  181  :
                                   1  5.4506980E-02    2  5.4496222E-02    3  5.5504355E-02    4  9.5299337E-03    5  6.9916947E-01
                                   6  7.0078993E-01    7  6.9900835E-01

                   -660436.28 -631689.37 -528158.38 898210.085  881532.59 -863673.36 2598.62003
Times of maxima :     .709766    .013684    .002974    .004076    .715052    .001945    .014669
             Random switching times for simulation number  182  :
                                   1  5.1837912E-02    2  5.3945776E-02    3  5.5471562E-02    4  1.0424490E-02    5  6.9902204E-01
                                   6  7.0068748E-01    7  7.0180281E-01

                    -660973.8 -621901.68 -528158.38 898210.085 881170.524 -863673.36 2072.26775
Times of maxima :       .7098    .713022    .002974    .004076    .715053    .001945    .714213
             Random switching times for simulation number  183  :
                                   1  5.4927638E-02    2  5.4501093E-02    3  5.6828739E-02    4  1.1392873E-02    5  7.0025870E-01
                                   6  6.9884833E-01    7  6.9836620E-01

                   -638354.43 -639209.27 -528158.38 898210.085 875107.395 -863673.36 -2136.6286
Times of maxima :     .709098    .713231    .002974    .004076    .715054    .001945    .023207
             Random switching times for simulation number  184  :
                                   1  5.5671921E-02    2  5.6773613E-02    3  5.5588820E-02    4  1.0825190E-02    5  7.0077162E-01
                                   6  7.0057145E-01    7  7.0019089E-01

                   -662444.71 -629408.68 -528158.38 898210.085 879656.407 -863673.36 2072.71238
Times of maxima :     .709644    .713211    .002974    .004076    .715052    .001945    .714409
             Random switching times for simulation number  185  :
                                   1  5.5172054E-02    2  5.4836906E-02    3  5.4463675E-02    4  1.1151076E-02    5  6.9992952E-01
                                   6  6.9889916E-01    7  6.9992085E-01

                   -646657.25 -632998.07 -528158.38 898210.085 874182.274 -863673.36  -2095.113
Times of maxima :     .709081    .713356    .002974    .004076    .715054    .001945    .023114
             Random switching times for simulation number  186  :
                                   1  5.5415140E-02    2  5.4611070E-02    3  5.5149181E-02    4  1.0006580E-02    5  6.9962598E-01
                                   6  7.0021183E-01    7  6.9929377E-01

                   -666911.35 -633797.34 -528158.38 898210.085 873627.912 -863673.36 2327.11984
Times of maxima :     .709358    .014127    .002974    .004076    .715053    .001945    .015056
             Random switching times for simulation number  187  :
                                   1  5.3608390E-02    2  5.5266415E-02    3  5.5604971E-02    4  1.1190672E-02    5  7.0118309E-01
                                   6  7.0032754E-01    7  6.9958807E-01

                   -662571.88 -632289.14 -528158.38 898210.085 879494.584 -863673.36 -2102.2548
Times of maxima :     .709448    .713252    .002974    .004076    .715052    .001945     .02313
             Random switching times for simulation number  188  :
                                   1  5.4374838E-02    2  5.3530489E-02    3  5.7780738E-02    4  9.9723542E-03    5  7.0050607E-01
                                   6  7.0106226E-01    7  7.0040220E-01

                   -652281.12 -634329.63 -528158.38 898210.085 887080.475 -863673.36 2348.22816
Times of maxima :     .709371    .014095    .002974    .004076    .715051    .001945    .015025
             Random switching times for simulation number  189  :
                                   1  5.4802761E-02    2  5.5484230E-02    3  5.6086146E-02    4  8.3836873E-03    5  6.9905810E-01
                                   6  7.0267906E-01    7  7.0063536E-01

                   -617498.38 -635066.85 -528158.38 898210.085 833659.357 -863673.36  3014.7933
Times of maxima :     .709984    .712924    .002974    .004076     .06791    .001945    .014009
             Random switching times for simulation number  190  :
                                   1  5.5475202E-02    2  5.4438258E-02    3  5.7241563E-02    4  7.5624637E-03    5  6.9944673E-01
                                   6  7.0031499E-01    7  7.0155004E-01

                   -660429.36 -623911.58 -528158.38 898210.085 875138.341 -863673.36 3145.16149
Times of maxima :     .709462    .713067    .002974    .004076    .715053    .001945    .013911
             Random switching times for simulation number  191  :
                                   1  5.5204297E-02    2  5.3596446E-02    3  5.5508301E-02    4  1.1190990E-02    5  6.9911767E-01
                                   6  7.0058379E-01    7  6.9937139E-01

                   -666787.97 -621618.76 -528158.38 898210.085 878670.481 -863673.36 -2102.2548
Times of maxima :     .709681    .713171    .002974    .004076    .715053    .001945     .02313
             Random switching times for simulation number  192  :
                                   1  5.4455539E-02    2  5.4490870E-02    3  5.3258785E-02    4  1.1650668E-02    5  6.9926545E-01
                                   6  7.0122540E-01    7  7.0118900E-01

                   -651315.56 -620918.03 -528158.38 898210.085 889494.617 -863673.36 -2174.4576
Times of maxima :     .709475    .713056    .002974    .004076    .715052    .001945      .0233
             Random switching times for simulation number  193  :
                                   1  5.4869356E-02    2  5.2557102E-02    3  5.5698110E-02    4  8.8063719E-03    5  6.9884697E-01
                                   6  7.0105190E-01    7  7.0007907E-01

                   -658957.77 -617128.49 -528158.38 898210.085 888528.096 -863673.36 2898.22035
Times of maxima :     .709873    .713027    .002974    .004076    .715052    .001945     .01421
             Random switching times for simulation number  194  :
                                   1  5.2363813E-02    2  5.6215674E-02    3  5.5684233E-02    4  9.4283473E-03    5  7.0028269E-01
                                   6  7.0066496E-01    7  7.0080923E-01

                   -661054.02 -628735.62 -528158.38 898210.085 879208.851 -863673.36 2648.64764
Times of maxima :     .709599    .013591    .002974    .004076    .715052    .001945    .014584
             Random switching times for simulation number  195  :
                                   1  5.4579589E-02    2  5.5277479E-02    3  5.5277813E-02    4  9.9239298E-03    5  6.9914574E-01
                                   6  7.0096151E-01    7  6.9955414E-01

                   -656007.69 -634907.94 -528158.38 898210.085 885028.199 -863673.36 2378.13825
Times of maxima :     .709823     .01405    .002974    .004076    .715052    .001945    .014979
             Random switching times for simulation number  196  :
                                   1  5.3225941E-02    2  5.5615344E-02    3  5.6558273E-02    4  1.1369336E-02    5  7.0072856E-01
                                   6  6.9818878E-01    7  6.9937615E-01

                   -626737.73 -647656.91 -528158.38 898210.085 879447.949 -863673.36 -2132.9288
Times of maxima :     .709066    .713357    .002974    .004076    .715054    .001945    .023199
             Random switching times for simulation number  197  :
                                   1  5.5875275E-02    2  5.4371058E-02    3  5.5166262E-02    4  1.1456976E-02    5  7.0026461E-01
                                   6  7.0021076E-01    7  7.0020630E-01

                   -669039.11 -629452.28 -528158.38 898210.085 874902.674 -863673.36 -2146.6421
Times of maxima :     .709393    .713175    .002974    .004076    .715053    .001945    .023231
             Random switching times for simulation number  198  :
                                   1  5.6166581E-02    2  5.5357072E-02    3  5.5863505E-02    4  9.2566893E-03    5  6.9935372E-01
                                   6  6.9894608E-01    7  7.0001984E-01

                   -638712.22 -622517.57 -528158.38 898210.085 865927.451 -863673.36 2727.35408
Times of maxima :     .708928     .71321    .002974    .004076    .715055    .001945    .014449
             Random switching times for simulation number  199  :
                                   1  5.5944483E-02    2  5.5341167E-02    3  5.5017057E-02    4  1.0985585E-02    5  7.0150098E-01
                                   6  7.0077481E-01    7  7.0058836E-01

                    -646151.9  -622330.4 -528158.38 898210.085 877668.019 -863673.36 2069.25353
Times of maxima :      .70965    .713273    .002974    .004076    .715052    .001945    .714485
             Random switching times for simulation number  200  :
                                   1  5.4726605E-02    2  5.5669333E-02    3  5.3592653E-02    4  1.0739312E-02    5  6.9880292E-01
                                   6  7.0007287E-01    7  7.0083628E-01

                   -671810.26 -617288.19 -528158.38 898210.085 876198.865 -863673.36 2054.13736
Times of maxima :     .709334    .713102    .002974    .004076    .715054    .001945    .714486
             Random switching times for simulation number  201  :
                                   1  5.6781490E-02    2  5.4889156E-02    3  5.4899572E-02    4  9.6680830E-03    5  6.9960594E-01
                                   6  7.0045003E-01    7  6.9952109E-01

                   -656422.41 -634382.81 -528158.38 898210.085 867547.682 -863673.36 2525.18243
Times of maxima :     .709532    .013813    .002974    .004076    .715053    .001945    .014788
             Random switching times for simulation number  202  :
                                   1  5.5213544E-02    2  5.5174361E-02    3  5.3720185E-02    4  8.7710413E-03    5  7.0134437E-01
                                   6  7.0085199E-01    7  7.0117937E-01

                    -648457.4 -625734.74 -528158.38 898210.085 886952.937 -863673.36 2909.58716
Times of maxima :     .709648    .713207    .002974    .004076    .715051    .001945    .014195
             Random switching times for simulation number  203  :
                                   1  5.4757362E-02    2  5.6075238E-02    3  5.5154311E-02    4  9.7961277E-03    5  6.9971236E-01
                                   6  6.9912010E-01    7  6.9855127E-01

                   -649467.17 -635379.21 -528158.38 898210.085 872262.857 -863673.36  2453.0649
Times of maxima :     .708963    .013932    .002974    .004076    .715054    .001945    .014897
             Random switching times for simulation number  204  :
                                   1  5.6432681E-02    2  5.6284186E-02    3  5.5924965E-02    4  9.9582646E-03    5  7.0056316E-01
                                   6  6.9981010E-01    7  6.9942538E-01

                   -652431.82 -634517.57 -528158.38 898210.085 866392.604 -863673.36  2356.8353
Times of maxima :      .70931    .014082    .002974    .004076    .715053    .001945    .015012
             Random switching times for simulation number  205  :
                                   1  5.3791681E-02    2  5.4807858E-02    3  5.5330233E-02    4  1.0614077E-02    5  6.9855878E-01
                                   6  6.9948080E-01    7  6.9875962E-01

                   -664752.25 -618729.11 -528158.38 898210.085 875611.206 -863673.36 2065.85599
Times of maxima :     .709158    .713102    .002974    .004076    .715055    .001945    .714369
             Random switching times for simulation number  206  :
                                   1  5.3768987E-02    2  5.4650439E-02    3  5.5292628E-02    4  1.0069659E-02    5  6.9931616E-01
                                   6  6.9941179E-01    7  6.9941987E-01

                   -656441.09 -632524.34 -528158.38 898210.085 871656.435 -863673.36 2287.34449
Times of maxima :     .708997    .014186    .002974    .004076    .715055    .001945    .015087
             Random switching times for simulation number  207  :
                                   1  5.4451240E-02    2  5.4623437E-02    3  5.4040136E-02    4  9.3814909E-03    5  6.9781549E-01
                                   6  6.9816091E-01    7  7.0177125E-01

                    -642291.2 688833.937 -528158.38 898210.085 -916962.38 -863673.36 2670.96209
Times of maxima :     .709382    .705685    .002974    .004076    .707194    .001945    .014546
             Random switching times for simulation number  208  :
                                   1  5.4978439E-02    2  5.5685458E-02    3  5.6758312E-02    4  7.9395722E-03    5  7.0038334E-01
                                   6  7.0001310E-01    7  7.0009495E-01

                   -667211.11 -631269.83 -528158.38 898210.085  874468.41 -863673.36 3095.98977
Times of maxima :     .709306    .713178    .002974    .004076    .715053    .001945    .013938
             Random switching times for simulation number  209  :
                                   1  5.5224678E-02    2  5.4482657E-02    3  5.5868602E-02    4  1.0389050E-02    5  7.0000864E-01
                                   6  6.9934659E-01    7  6.9831191E-01

                   -654727.88  -633246.9 -528158.38 898210.085 872046.541 -863673.36 2079.23979
Times of maxima :     .709061    .713163    .002974    .004076    .715054    .001945    .714298
             Random switching times for simulation number  210  :
                                   1  5.5063704E-02    2  5.4073259E-02    3  5.5424809E-02    4  9.1204963E-03    5  7.0006860E-01
                                   6  6.9876651E-01    7  6.9984097E-01

                   -643135.53 -635859.47 -528158.38 898210.085 875005.866 -863673.36 2783.78673
Times of maxima :      .70914    .713356    .002974    .004076    .715054    .001945    .014349
             Random switching times for simulation number  211  :
                                   1  5.6149259E-02    2  5.5386297E-02    3  5.4058795E-02    4  9.2636962E-03    5  7.0179047E-01
                                   6  7.0046910E-01    7  7.0119806E-01

                   -649063.75 -622214.02 -528158.38 898210.085 877164.101 -863673.36 2724.30995
Times of maxima :     .709547    .013438    .002974    .004076    .715052    .001945    .014454
             Random switching times for simulation number  212  :
                                   1  5.5194133E-02    2  5.4403092E-02    3  5.4775280E-02    4  1.0174409E-02    5  6.9976575E-01
                                   6  6.9998486E-01    7  6.9920577E-01

                    -667114.4 -629569.92 -528158.38 898210.085 872551.108 -863673.36 2219.45672
Times of maxima :     .709197    .014283    .002974    .004076    .715053    .001945    .015173
             Random switching times for simulation number  213  :
                                   1  5.3332655E-02    2  5.5469859E-02    3  5.5481257E-02    4  7.6784960E-03    5  6.9993175E-01
                                   6  6.9984698E-01    7  7.0073569E-01

                   -664521.36 -626243.52 -528158.38 898210.085 872593.003 -863673.36 3131.53899
Times of maxima :      .70914    .713122    .002974    .004076    .715053    .001945    .013921
             Random switching times for simulation number  214  :
                                   1  5.5159486E-02    2  5.4835475E-02    3  5.4623768E-02    4  1.0402288E-02    5  7.0055846E-01
                                   6  7.0111821E-01    7  6.9868258E-01

                   -649812.56 -630314.68 -528158.38 898210.085 888392.908 -863673.36  -2074.239
Times of maxima :     .709381    .713081    .002974    .004076    .715051    .001945    .703145
             Random switching times for simulation number  215  :
                                   1  5.3482815E-02    2  5.4233438E-02    3  5.6434581E-02    4  1.0323871E-02    5  7.0009762E-01
                                   6  7.0009109E-01    7  6.9870926E-01

                   -667328.92 -631238.83 -528158.38 898210.085 873610.107 -863673.36 2119.04625
Times of maxima :     .709281    .713166    .002974    .004076    .715053    .001945    .015294
             Random switching times for simulation number  216  :
                                   1  5.4195501E-02    2  5.6159209E-02    3  5.4737580E-02    4  1.0296774E-02    5  7.0144810E-01
                                   6  6.9993460E-01    7  6.9913837E-01

                   -660326.71 -633926.21 -528158.38 898210.085 879375.189 -863673.36 2137.59208
Times of maxima :     .709197    .713256    .002974    .004076    .715053    .001945    .015272
             Random switching times for simulation number  217  :
                                   1  5.4162905E-02    2  5.4228205E-02    3  5.5737343E-02    4  1.0983504E-02    5  7.0036221E-01
                                   6  6.9980017E-01    7  7.0041696E-01

                   -663522.03 -630423.55 -528158.38 898210.085 873982.397 -863673.36 2085.14832
Times of maxima :     .709239    .713147    .002974    .004076    .715053    .001945    .714394
             Random switching times for simulation number  218  :
                                   1  5.5249461E-02    2  5.5410335E-02    3  5.5805146E-02    4  1.2876801E-02    5  6.9878966E-01
                                   6  7.0046971E-01    7  7.0136549E-01

                   -672982.07 -616623.54 -528158.38 898210.085 879443.749 -863673.36 -2479.7219
Times of maxima :     .709612    .713064    .002974    .004076    .715053    .001945    .021089
             Random switching times for simulation number  219  :
                                   1  5.4453268E-02    2  5.4795209E-02    3  5.5181315E-02    4  1.1497902E-02    5  6.9925357E-01
                                   6  6.9891938E-01    7  6.9999187E-01

                   -644322.48 -626504.14 -528158.38 898210.085 874476.633 -863673.36 -2152.8401
Times of maxima :     .708947    .713221    .002974    .004076    .715055    .001945    .023245
             Random switching times for simulation number  220  :
                                   1  5.3614524E-02    2  5.3322728E-02    3  5.3682346E-02    4  1.0399244E-02    5  6.9959010E-01
                                   6  6.9914404E-01    7  6.9957456E-01

                   -652455.67 -629709.84 -528158.38 898210.085 872117.505 -863673.36 2081.15766
Times of maxima :     .709002    .713191    .002974    .004076    .715054    .001945    .714336
             Random switching times for simulation number  221  :
                                   1  5.4919934E-02    2  5.4173776E-02    3  5.7062183E-02    4  8.8908335E-03    5  7.0134307E-01
                                   6  6.9947865E-01    7  6.9989844E-01

                     -653679. -634363.75 -528158.38 898210.085 878214.565 -863673.36  2869.7778
Times of maxima :       .7092    .713357    .002974    .004076    .715053    .001945    .014251
             Random switching times for simulation number  222  :
                                   1  5.3317678E-02    2  5.3912771E-02    3  5.4789890E-02    4  7.8705201E-03    5  6.9951518E-01
                                   6  7.0064122E-01    7  7.0059737E-01

                   -660788.81 -622036.64 -528158.38 898210.085 877845.128 -863673.36 3106.28452
Times of maxima :     .709708    .713173    .002974    .004076    .715053    .001945    .013932
             Random switching times for simulation number  223  :
                                   1  5.4818083E-02    2  5.5696288E-02    3  5.5788414E-02    4  1.0506542E-02    5  6.9951247E-01
                                   6  6.9958057E-01    7  6.9988320E-01

                   -661041.05 -626563.79 -528158.38 898210.085 870986.374 -863673.36 2075.63558
Times of maxima :     .709093    .713157    .002974    .004076    .715054    .001945    .714368
             Random switching times for simulation number  224  :
                                   1  5.4219686E-02    2  5.4305066E-02    3  5.4963133E-02    4  8.6651877E-03    5  7.0002169E-01
                                   6  7.0050661E-01    7  6.9735492E-01

                   -660246.09 -629136.14 -528158.38 898210.085 876618.964 -863673.36 2942.26255
Times of maxima :     .709568    .713181    .002974    .004076    .715052    .001945    .014146
             Random switching times for simulation number  225  :
                                   1  5.5619181E-02    2  5.4374792E-02    3  5.3067208E-02    4  9.1298155E-03    5  6.9998670E-01
                                   6  7.0101003E-01    7  6.9845229E-01

                   -650999.51 -627215.97 -528158.38 898210.085 885004.664 -863673.36 2780.20925
Times of maxima :     .709279    .713078    .002974    .004076    .715051    .001945    .014355
             Random switching times for simulation number  226  :
                                   1  5.6257735E-02    2  5.6789187E-02    3  5.5164371E-02    4  9.9201385E-03    5  7.0096306E-01
                                   6  6.9883932E-01    7  7.0210531E-01

                   -608636.04 -639356.84 -528158.38 898210.085 873076.939 -863673.36 2379.95023
Times of maxima :     .709346    .713029    .002974    .004076    .715054    .001945    .014977
             Random switching times for simulation number  227  :
                                   1  5.5444721E-02    2  5.3915808E-02    3  5.5850417E-02    4  1.0410575E-02    5  7.0120797E-01
                                   6  7.0117325E-01    7  6.9948194E-01

                   -649115.98 -630109.75 -528158.38 898210.085 891152.597 -863673.36 2058.23906
Times of maxima :     .709381    .713112    .002974    .004076    .715051    .001945    .015365
             Random switching times for simulation number  228  :
                                   1  5.4479069E-02    2  5.4927551E-02    3  5.6249107E-02    4  1.0344889E-02    5  6.9910644E-01
                                   6  6.9969109E-01    7  7.0045285E-01

                   -662336.92 -622557.23 -528158.38 898210.085 872753.704 -863673.36 2104.51502
Times of maxima :     .709174    .014441    .002974    .004076    .715054    .001945    .015311
             Random switching times for simulation number  229  :
                                   1  5.3865234E-02    2  5.4366882E-02    3  5.4664301E-02    4  1.0793960E-02    5  6.9954015E-01
                                   6  7.0032833E-01    7  6.9867548E-01

                   -665344.98 -626656.77 -528158.38 898210.085 874409.685 -863673.36 2055.51055
Times of maxima :     .709459    .713176    .002974    .004076    .715053    .001945    .714379
             Random switching times for simulation number  230  :
                                   1  5.6119345E-02    2  5.5659459E-02    3  5.3696552E-02    4  9.8718327E-03    5  7.0074577E-01
                                   6  7.0176019E-01    7  6.9833512E-01

                   -629615.24 -635278.88 -528158.38 898210.085 893649.948 -863673.36 2409.22771
Times of maxima :     .709684    .014002    .002974    .004076    .715052    .001945    .014934
             Random switching times for simulation number  231  :
                                   1  5.4210995E-02    2  5.4706881E-02    3  5.5005115E-02    4  1.1112243E-02    5  7.0084267E-01
                                   6  7.0015202E-01    7  7.0114068E-01

                   -657430.71  -629544.5 -528158.38 898210.085 878009.811 -863673.36 -2087.8015
Times of maxima :     .709289    .713171    .002974    .004076    .715053    .001945    .023098
             Random switching times for simulation number  232  :
                                   1  5.5098647E-02    2  5.5553021E-02    3  5.4859160E-02    4  9.2598078E-03    5  6.9989535E-01
                                   6  7.0008376E-01    7  7.0011711E-01

                   -668994.81 -627834.69 -528158.38 898210.085 873374.479 -863673.36 2726.05114
Times of maxima :     .709288    .713169    .002974    .004076    .715053    .001945    .014451
             Random switching times for simulation number  233  :
                                   1  5.5060035E-02    2  5.3355470E-02    3  5.4487862E-02    4  9.5784612E-03    5  6.9907354E-01
                                   6  7.0052931E-01    7  7.0005941E-01

                   -670125.08 -632824.56 -528158.38 898210.085 878156.159 -863673.36 2573.33145
Times of maxima :     .709647     .01373    .002974    .004076    .715053    .001945    .014711
             Random switching times for simulation number  234  :
                                   1  5.4836199E-02    2  5.3399763E-02    3  5.5620617E-02    4  1.1138486E-02    5  6.9984764E-01
                                   6  7.0064519E-01    7  7.0038262E-01

                   -660561.84 -624505.84 -528158.38 898210.085 878247.534 -863673.36 -2092.6948
Times of maxima :     .709621     .71318    .002974    .004076    .715052    .001945    .023109
             Random switching times for simulation number  235  :
                                   1  5.4199175E-02    2  5.4048887E-02    3  5.6254873E-02    4  9.0193490E-03    5  7.0105666E-01
                                   6  7.0067604E-01    7  6.9935462E-01

                   -652905.86 -630645.11 -528158.38 898210.085 882060.756 -863673.36 2822.73936
Times of maxima :     .709505    .713233    .002974    .004076    .715052    .001945    .014314
             Random switching times for simulation number  236  :
                                   1  5.5368560E-02    2  5.3843476E-02    3  5.4800269E-02    4  9.4879632E-03    5  7.0080967E-01
                                   6  7.0119712E-01    7  7.0148200E-01

                   -645885.54 -630560.02 -528158.38 898210.085  890420.62 -863673.36 2619.76812
Times of maxima :      .70958    .013645    .002974    .004076    .715051    .001945    .014633
             Random switching times for simulation number  237  :
                                   1  5.3844552E-02    2  5.5298084E-02    3  5.4960011E-02    4  1.1322984E-02    5  7.0068914E-01
                                   6  7.0173144E-01    7  6.9968505E-01

                   -638791.01 -633802.17 -528158.38 898210.085 902231.578 -863673.36  -2248.307
Times of maxima :     .709658    .713062    .002974    .004076    .715052    .001945    .703751
             Random switching times for simulation number  238  :
                                   1  5.5447659E-02    2  5.4684569E-02    3  5.4873912E-02    4  1.0542733E-02    5  7.0041502E-01
                                   6  6.9949548E-01    7  7.0031756E-01

                   -656156.52 -631503.96 -528158.38 898210.085 873621.307 -863673.36  2092.4197
Times of maxima :     .709234     .71316    .002974    .004076    .715053    .001945    .714386
             Random switching times for simulation number  239  :
                                   1  5.4662322E-02    2  5.4319321E-02    3  5.4263669E-02    4  9.7406445E-03    5  6.9939022E-01
                                   6  7.0154495E-01    7  7.0062601E-01

                   -646973.84 -635122.58 -528158.38 898210.085 897219.782 -863673.36 2485.12445
Times of maxima :     .709691     .01388    .002974    .004076    .715052    .001945     .01485
             Random switching times for simulation number  240  :
                                   1  5.4503959E-02    2  5.5563668E-02    3  5.4407795E-02    4  1.1351572E-02    5  7.0084641E-01
                                   6  7.0041995E-01    7  7.0119746E-01

                   -659099.42 -628499.29 -528158.38 898210.085  879343.04 -863673.36 -2129.9958
Times of maxima :     .709599    .713175    .002974    .004076    .715052    .001945    .023193
             Random switching times for simulation number  241  :
                                   1  5.4654111E-02    2  5.6012688E-02    3  5.6249108E-02    4  1.0389444E-02    5  7.0016201E-01
                                   6  6.9930977E-01    7  6.9956159E-01

                   -655385.08 -633689.04 -528158.38 898210.085 872742.792 -863673.36 2087.84929
Times of maxima :       .7091    .713171    .002974    .004076    .715054    .001945    .714306
             Random switching times for simulation number  242  :
                                   1  5.5540398E-02    2  5.3870732E-02    3  5.3039027E-02    4  9.7259471E-03    5  6.9945341E-01
                                   6  7.0101603E-01    7  7.0091305E-01

                   -651325.29 -635006.25 -528158.38 898210.085 884348.521 -863673.36 2493.57958
Times of maxima :     .709394    .013866    .002974    .004076    .715052    .001945    .014837
             Random switching times for simulation number  243  :
                                   1  5.4111153E-02    2  5.5087693E-02    3  5.5312332E-02    4  9.3807092E-03    5  6.9931204E-01
                                   6  7.0035861E-01    7  6.9998422E-01

                   -668069.09 -627051.04 -528158.38 898210.085 875296.468 -863673.36 2671.43033
Times of maxima :     .709505    .013546    .002974    .004076    .715053    .001945    .014545
             Random switching times for simulation number  244  :
                                   1  5.4459097E-02    2  5.6011165E-02    3  5.5695837E-02    4  8.2174577E-03    5  7.0030001E-01
                                   6  6.9958267E-01    7  6.9955881E-01

                   -659919.91 -633801.68 -528158.38 898210.085  872603.97 -863673.36 3048.67901
Times of maxima :     .709172    .713163    .002974    .004076    .715053    .001945    .013957
             Random switching times for simulation number  245  :
                                   1  5.3004505E-02    2  5.6005329E-02    3  5.3772982E-02    4  8.4491687E-03    5  6.9957770E-01
                                   6  7.0136306E-01    7  7.0073721E-01

                   -649981.13 -623703.51 -528158.38 898210.085 892420.629 -863673.36 2999.78715
Times of maxima :     .709521    .713062    .002974    .004076    .715051    .001945    .014037
             Random switching times for simulation number  246  :
                                   1  5.4152069E-02    2  5.3404041E-02    3  5.5285028E-02    4  1.0298488E-02    5  6.9892583E-01
                                   6  7.0130312E-01    7  7.0062554E-01

                    -657430.1 -624728.36 -528158.38 898210.085 893739.229 -863673.36 2136.22356
Times of maxima :     .709522    .014398    .002974    .004076    .715052    .001945    .015273
             Random switching times for simulation number  247  :
                                   1  5.5449268E-02    2  5.4892196E-02    3  5.6166002E-02    4  1.0148434E-02    5  6.9888564E-01
                                   6  7.0076971E-01    7  7.0035648E-01

                     -668319. -630398.97 -528158.38 898210.085 882675.505 -863673.36 2236.49071
Times of maxima :     .709791    .014259    .002974    .004076    .715053    .001945    .015152
             Random switching times for simulation number  248  :
                                   1  5.6694996E-02    2  5.5875602E-02    3  5.4704934E-02    4  8.8752829E-03    5  6.9983476E-01
                                   6  7.0152224E-01    7  7.0035219E-01

                   -639029.34 -622666.34 -528158.38 898210.085 887938.908 -863673.36 2874.98297
Times of maxima :     .709597    .713048    .002974    .004076    .715051    .001945    .014243
             Random switching times for simulation number  249  :
                                   1  5.4202148E-02    2  5.5321761E-02    3  5.4653736E-02    4  8.8275906E-03    5  6.9964830E-01
                                   6  6.9950715E-01    7  7.0015757E-01

                   -659780.01 -626405.69 -528158.38 898210.085 871013.137 -863673.36 2891.26728
Times of maxima :      .70903    .713154    .002974    .004076    .715054    .001945    .014219
             Random switching times for simulation number  250  :
                                   1  5.3972579E-02    2  5.2555804E-02    3  5.6622580E-02    4  9.6697298E-03    5  6.9948574E-01
                                   6  6.9930237E-01    7  6.9945896E-01

                   -655055.02 -634396.21 -528158.38 898210.085 871510.249 -863673.36 2524.63536
Times of maxima :     .709003    .013814    .002974    .004076    .715055    .001945    .014789
             Random switching times for simulation number  251  :
                                   1  5.3205611E-02    2  5.5338762E-02    3  5.6580698E-02    4  9.3405247E-03    5  7.0012266E-01
                                   6  6.9976787E-01    7  7.0021340E-01

                   -664284.46  -629502.1 -528158.38 898210.085 872837.245 -863673.36 2689.93107
Times of maxima :     .709205    .713136    .002974    .004076    .715053    .001945    .014513
             Random switching times for simulation number  252  :
                                   1  5.6073737E-02    2  5.4656054E-02    3  5.4437052E-02    4  1.0395562E-02    5  7.0029032E-01
                                   6  7.0030724E-01    7  6.9979893E-01

                   -660855.22  -626000.9 -528158.38 898210.085 867438.911 -863673.36 2072.69126
Times of maxima :      .70943    .713181    .002974    .004076    .715053    .001945     .71436
             Random switching times for simulation number  253  :
                                   1  5.5478348E-02    2  5.5240232E-02    3  5.5610098E-02    4  9.3220990E-03    5  7.0158683E-01
                                   6  6.9984961E-01    7  7.0033376E-01

                   -659305.66 -630403.09 -528158.38 898210.085 880526.176 -863673.36 2698.11346
Times of maxima :     .709174    .713357    .002974    .004076    .715052    .001945    .014499
             Random switching times for simulation number  254  :
                                   1  5.7044516E-02    2  5.6657983E-02    3  5.5112900E-02    4  1.1511229E-02    5  7.0033308E-01
                                   6  6.9847295E-01    7  7.0099321E-01

                   -624416.96 -632149.88 -528158.38 898210.085 869587.505 -863673.36 -2154.9175
Times of maxima :     .709244    .713202    .002974    .004076    .715054    .001945     .02325
             Random switching times for simulation number  255  :
                                   1  5.5510281E-02    2  5.5749425E-02    3  5.3927046E-02    4  1.0690590E-02    5  6.9988438E-01
                                   6  6.9966446E-01    7  7.0082249E-01

                   -661374.74 -625893.35 -528158.38 898210.085 871885.932 -863673.36 2073.37659
Times of maxima :     .709127    .713112    .002974    .004076    .715053    .001945    .714379
             Random switching times for simulation number  256  :
                                   1  5.5901779E-02    2  5.6252956E-02    3  5.3748659E-02    4  9.1611627E-03    5  6.9991062E-01
                                   6  7.0172943E-01    7  7.0353135E-01

                   610771.088 -699562.27 -528158.38 898210.085 834285.466 -863673.36 2767.31302
Times of maxima :     .717662    .712888    .002974    .004076    .067914    .001945    .014377
             Random switching times for simulation number  257  :
                                   1  5.5275988E-02    2  5.3460557E-02    3  5.4886244E-02    4  1.0271912E-02    5  7.0108869E-01
                                   6  7.0076073E-01    7  6.9868853E-01

                   -650407.04 -630457.74 -528158.38 898210.085 883285.784 -863673.36 2154.62618
Times of maxima :      .70968    .713234    .002974    .004076    .715051    .001945    .015251
             Random switching times for simulation number  258  :
                                   1  5.5231989E-02    2  5.5576132E-02    3  5.7558243E-02    4  9.3560350E-03    5  7.0094911E-01
                                   6  7.0135487E-01    7  6.9917876E-01

                   -645189.72 -631924.97 -528158.38 898210.085 894912.084 -863673.36 2682.58345
Times of maxima :     .709524    .713132    .002974    .004076     .71505    .001945    .014526
             Random switching times for simulation number  259  :
                                   1  5.5335898E-02    2  5.4743039E-02    3  5.3872391E-02    4  9.1273462E-03    5  7.0260491E-01
                                   6  6.9935325E-01    7  7.0009956E-01

                    -651191.8 -626998.38 -528158.38 898210.085 882709.765 -863673.36 2781.00607
Times of maxima :     .709002    .713471    .002974    .004076    .715054    .001945    .014354
             Random switching times for simulation number  260  :
                                   1  5.4899582E-02    2  5.5340512E-02    3  5.4896080E-02    4  9.9261208E-03    5  7.0005895E-01
                                   6  6.9815414E-01    7  7.0087168E-01

                   -630526.46 -637351.22 -528158.38 898210.085 877311.294 -863673.36 2376.32449
Times of maxima :     .709195    .713206    .002974    .004076    .715054    .001945    .014982
             Random switching times for simulation number  261  :
                                   1  5.5712116E-02    2  5.5884638E-02    3  5.4373915E-02    4  9.0013116E-03    5  7.0012513E-01
                                   6  7.0195455E-01    7  7.0012766E-01

                   -633146.77 -628752.76 -528158.38 898210.085 834178.978 -863673.36 2829.52484
Times of maxima :     .709671    .712978    .002974    .004076    .067913    .001945    .014309
             Random switching times for simulation number  262  :
                                   1  5.7250048E-02    2  5.5855359E-02    3  5.4227623E-02    4  1.1135989E-02    5  6.9977456E-01
                                   6  6.9949060E-01    7  6.9998090E-01

                   -653021.82 -623868.55 -528158.38 898210.085 863261.355 -863673.36  -2092.134
Times of maxima :     .709096    .713155    .002974    .004076    .715054    .001945    .023107
             Random switching times for simulation number  263  :
                                   1  5.6200606E-02    2  5.5622483E-02    3  5.4269999E-02    4  1.0160339E-02    5  7.0044659E-01
                                   6  7.0088926E-01    7  6.9859753E-01

                   -643196.21 -630024.31 -528158.38 898210.085 875207.447 -863673.36 2228.64696
Times of maxima :     .709272     .01427    .002974    .004076    .715052    .001945    .015162
             Random switching times for simulation number  264  :
                                   1  5.4200674E-02    2  5.3835270E-02    3  5.4175419E-02    4  8.9930504E-03    5  7.0231554E-01
                                   6  6.9959379E-01    7  7.0048572E-01

                   -653978.71 -624890.41 -528158.38 898210.085 882522.241 -863673.36 2832.52168
Times of maxima :     .709233    .713357    .002974    .004076    .715053    .001945    .014306
             Random switching times for simulation number  265  :
                                   1  5.5763610E-02    2  5.4812050E-02    3  5.4007870E-02    4  1.0187158E-02    5  6.9970288E-01
                                   6  7.0161417E-01    7  7.0074144E-01

                   -643459.49 -629131.26 -528158.38 898210.085 897992.348 -863673.36 2210.88497
Times of maxima :     .709594    .014295    .002974    .004076    .715052    .001945    .015183
             Random switching times for simulation number  266  :
                                   1  5.5186564E-02    2  5.4391500E-02    3  5.4485704E-02    4  9.3229010E-03    5  6.9998376E-01
                                   6  7.0113402E-01    7  7.0123312E-01

                   -651138.65 -625072.98 -528158.38 898210.085 886971.353 -863673.36 2698.11346
Times of maxima :     .709397     .71301    .002974    .004076    .715051    .001945    .014499
             Random switching times for simulation number  267  :
                                   1  5.5635528E-02    2  5.6236918E-02    3  5.5230852E-02    4  9.1360905E-03    5  6.9877402E-01
                                   6  7.0013242E-01    7  6.9989262E-01

                   -675826.59 -619413.56 -528158.38 898210.085 876532.495 -863673.36 2777.41191
Times of maxima :     .709382    .713139    .002974    .004076    .715054    .001945     .01436
             Random switching times for simulation number  268  :
                                   1  5.4376990E-02    2  5.5888525E-02    3  5.4966482E-02    4  1.0102686E-02    5  7.0034119E-01
                                   6  6.9892446E-01    7  7.0093295E-01

                   -640840.32 -632055.05 -528158.38 898210.085 875821.902 -863673.36 2266.26958
Times of maxima :     .709213    .713187    .002974    .004076    .715054    .001945    .015115
             Random switching times for simulation number  269  :
                                   1  5.6292598E-02    2  5.6036454E-02    3  5.2704210E-02    4  1.1029842E-02    5  6.9936071E-01
                                   6  7.0013148E-01    7  7.0114785E-01

                   -657812.12  -617714.9 -528158.38 898210.085 865935.687 -863673.36 -2071.6702
Times of maxima :     .709343    .713102    .002974    .004076    .715054    .001945    .023063
             Random switching times for simulation number  270  :
                                   1  5.4177580E-02    2  5.5098812E-02    3  5.4304041E-02    4  9.5610158E-03    5  6.9905541E-01
                                   6  7.0016104E-01    7  7.0044991E-01

                   -670379.56 -632453.29 -528158.38 898210.085 875178.154 -863673.36    2582.18
Times of maxima :     .709377    .013714    .002974    .004076    .715054    .001945    .014696
             Random switching times for simulation number  271  :
                                   1  5.6215481E-02    2  5.4189986E-02    3  5.4444106E-02    4  1.0583545E-02    5  6.9998070E-01
                                   6  6.9953369E-01    7  7.0086459E-01

                   -651633.18 -622522.77 -528158.38 898210.085 864111.045 -863673.36 2076.85419
Times of maxima :     .709141      .7131    .002974    .004076    .715054    .001945    .714363
             Random switching times for simulation number  272  :
                                   1  5.6501060E-02    2  5.4993443E-02    3  5.4440015E-02    4  9.5775142E-03    5  6.9952158E-01
                                   6  7.0038985E-01    7  7.0094000E-01

                   -656347.65 -632803.42 -528158.38 898210.085 867053.333 -863673.36 2573.85422
Times of maxima :     .709513    .013729    .002974    .004076    .715054    .001945     .01471
             Random switching times for simulation number  273  :
                                   1  5.4776243E-02    2  5.4891508E-02    3  5.2459964E-02    4  9.2824063E-03    5  6.9976218E-01
                                   6  7.0117249E-01    7  7.0073803E-01

                   -652232.33 -623880.19 -528158.38 898210.085  887810.17 -863673.36 2715.97866
Times of maxima :     .709415    .713044    .002974    .004076    .715051    .001945    .014469
             Random switching times for simulation number  274  :
                                   1  5.5451485E-02    2  5.5298170E-02    3  5.5659933E-02    4  1.0212631E-02    5  7.0170786E-01
                                   6  6.9925884E-01    7  6.9916817E-01

                   -646103.36 -636011.86 -528158.38 898210.085 880771.201 -863673.36 2194.29904
Times of maxima :     .708984    .713357    .002974    .004076    .715054    .001945    .015204
             Random switching times for simulation number  275  :
                                   1  5.5406489E-02    2  5.4554377E-02    3  5.4686330E-02    4  1.0325474E-02    5  6.9988097E-01
                                   6  6.9839401E-01    7  7.0115098E-01

                   -630793.71 -633492.08 -528158.38 898210.085 876073.194 -863673.36 2117.66627
Times of maxima :     .709237    .713179    .002974    .004076    .715054    .001945    .015295
             Random switching times for simulation number  276  :
                                   1  5.4896608E-02    2  5.7052210E-02    3  5.7294242E-02    4  8.6258953E-03    5  7.0178360E-01
                                   6  6.9953277E-01    7  6.9888566E-01

                   -652320.68 -633706.12 -528158.38 898210.085 880059.661 -863673.36   2953.851
Times of maxima :     .709055    .713357    .002974    .004076    .715053    .001945    .014125
             Random switching times for simulation number  277  :
                                   1  5.5304542E-02    2  5.5157221E-02    3  5.5645561E-02    4  1.1119026E-02    5  6.9827216E-01
                                   6  7.0104553E-01    7  6.9977155E-01

                   -668060.02 -610728.89 -528158.38 898210.085 892626.985 -863673.36 -2091.0054
Times of maxima :     .709425    .713017    .002974    .004076    .715052    .001945    .703067
             Random switching times for simulation number  278  :
                                   1  5.3920260E-02    2  5.3552869E-02    3  5.6378107E-02    4  1.0870078E-02    5  6.9999588E-01
                                   6  7.0022320E-01    7  7.0018836E-01

                   -669054.55 -627769.18 -528158.38 898210.085 874318.892 -863673.36 2071.75957
Times of maxima :     .709385    .713171    .002974    .004076    .715053    .001945    .714386
             Random switching times for simulation number  279  :
                                   1  5.3140543E-02    2  5.4761007E-02    3  5.4937066E-02    4  8.2152056E-03    5  7.0183067E-01
                                   6  7.0136623E-01    7  6.9898484E-01

                   -644869.76 -628630.84 -528158.38 898210.085 897677.021 -863673.36 3049.05264
Times of maxima :     .709514     .71321    .002974    .004076     .71505    .001945    .013957
             Random switching times for simulation number  280  :
                                   1  5.4091055E-02    2  5.4039265E-02    3  5.4005585E-02    4  8.9628387E-03    5  7.0028059E-01
                                   6  6.9815712E-01    7  7.0079185E-01

                   -629131.92 -639366.38 -528158.38 898210.085 878181.924 -863673.36 2844.00465
Times of maxima :     .709218    .713218    .002974    .004076    .715054    .001945    .014291
             Random switching times for simulation number  281  :
                                   1  5.3951990E-02    2  5.3992297E-02    3  5.4998504E-02    4  8.9736481E-03    5  6.9971721E-01
                                   6  7.0038720E-01    7  6.9900069E-01

                   -664144.56 -627509.31 -528158.38 898210.085 874898.527 -863673.36 2839.95491
Times of maxima :     .709491    .713176    .002974    .004076    .715053    .001945    .014296
             Random switching times for simulation number  282  :
                                   1  5.5602352E-02    2  5.5812980E-02    3  5.4892076E-02    4  1.0184806E-02    5  7.0027725E-01
                                   6  6.9981102E-01    7  6.9934270E-01

                   -664163.06 -633212.06 -528158.38 898210.085   873187.8 -863673.36 2212.86637
Times of maxima :     .709186     .71316    .002974    .004076    .715053    .001945    .015181
             Random switching times for simulation number  283  :
                                   1  5.3524538E-02    2  5.5105627E-02    3  5.4663167E-02    4  9.3189233E-03    5  7.0011045E-01
                                   6  7.0029556E-01    7  7.0087467E-01

                   -665961.55 -626238.65 -528158.38 898210.085 875062.441 -863673.36 2699.91978
Times of maxima :     .709414    .713143    .002974    .004076    .715053    .001945    .014496
             Random switching times for simulation number  284  :
                                   1  5.5340206E-02    2  5.5008253E-02    3  5.5162595E-02    4  8.7264816E-03    5  7.0118319E-01
                                   6  7.0192244E-01    7  6.9939901E-01

                   -629217.96 -630822.92 -528158.38 898210.085 833967.576 -863673.36 2923.79225
Times of maxima :     .709632    .713053    .002974    .004076    .067912    .001945    .014175
             Random switching times for simulation number  285  :
                                   1  5.6129429E-02    2  5.4511351E-02    3  5.2887201E-02    4  1.0931035E-02    5  6.9885933E-01
                                   6  6.9907853E-01    7  6.9954236E-01

                   -641179.61 -618358.91 -528158.38 898210.085 868177.302 -863673.36  2073.3013
Times of maxima :     .709089    .713157    .002974    .004076    .715056    .001945    .714356
             Random switching times for simulation number  286  :
                                   1  5.4406686E-02    2  5.4484646E-02    3  5.5618422E-02    4  7.1078610E-03    5  6.9942466E-01
                                   6  7.0005727E-01    7  7.0088784E-01

                   -665594.76 -622613.19 -528158.38 898210.085 873215.225 -863673.36 3175.17828
Times of maxima :     .709283    .713125    .002974    .004076    .715054    .001945    .013818
             Random switching times for simulation number  287  :
                                   1  5.2360769E-02    2  5.4467441E-02    3  5.5729709E-02    4  9.3606291E-03    5  7.0073724E-01
                                   6  7.0022498E-01    7  6.9951092E-01

                   -662777.26 -632962.58 -528158.38 898210.085 876679.553 -863673.36  2680.7356
Times of maxima :     .709444    .713214    .002974    .004076    .715053    .001945    .014529
             Random switching times for simulation number  288  :
                                   1  5.6564224E-02    2  5.4743002E-02    3  5.3839541E-02    4  8.2806733E-03    5  7.0254165E-01
                                   6  7.0007582E-01    7  7.0150055E-01

                   -645590.92  -618593.3 -528158.38 898210.085 877948.865 -863673.36 3036.52727
Times of maxima :     .709325    .713356    .002974    .004076    .715053    .001945    .013977
             Random switching times for simulation number  289  :
                                   1  5.5608492E-02    2  5.5048603E-02    3  5.5788740E-02    4  9.3401058E-03    5  6.9939723E-01
                                   6  7.0013915E-01    7  7.0033930E-01

                   -667699.62 -625512.39 -528158.38 898210.085 873613.543 -863673.36 2689.93107
Times of maxima :     .709322    .013509    .002974    .004076    .715054    .001945    .014513
             Random switching times for simulation number  290  :
                                   1  5.7507204E-02    2  5.4328888E-02    3  5.5858351E-02    4  9.4172607E-03    5  6.9922443E-01
                                   6  7.0040496E-01    7  7.0028709E-01

                   -661443.21 -628365.32 -528158.38 898210.085 868100.786 -863673.36 2653.92496
Times of maxima :     .709563     .01358    .002974    .004076    .715054    .001945    .014575
             Random switching times for simulation number  291  :
                                   1  5.3312541E-02    2  5.6264748E-02    3  5.4013954E-02    4  9.3973334E-03    5  7.0213569E-01
                                   6  6.9949081E-01    7  6.9994156E-01

                   -653600.18 -629091.94 -528158.38 898210.085 881694.487 -863673.36 2663.43424
Times of maxima :     .709137    .713357    .002974    .004076    .715053    .001945    .014558
             Random switching times for simulation number  292  :
                                   1  5.5372291E-02    2  5.3789106E-02    3  5.4493726E-02    4  9.0616729E-03    5  6.9906473E-01
                                   6  6.9986095E-01    7  6.9896394E-01

                   -665841.09 -624143.52 -528158.38 898210.085 873518.666 -863673.36 2806.75047
Times of maxima :     .709177    .713135    .002974    .004076    .715054    .001945    .014319
             Random switching times for simulation number  293  :
                                   1  5.4488465E-02    2  5.6426307E-02    3  5.5464015E-02    4  9.6763841E-03    5  6.9882781E-01
                                   6  6.9969940E-01    7  6.9925266E-01

                   -665643.18 -634487.36 -528158.38 898210.085 874034.314 -863673.36 2520.79801
Times of maxima :     .709216     .01382    .002974    .004076    .715054    .001945    .014795
             Random switching times for simulation number  294  :
                                   1  5.4908667E-02    2  5.4416275E-02    3  5.4514788E-02    4  8.6830748E-03    5  6.9864284E-01
                                   6  7.0046797E-01    7  6.9862769E-01

                   -676990.69 -616799.39 -528158.38 898210.085 880017.834 -863673.36 2936.91056
Times of maxima :      .70959    .713134    .002974    .004076    .715053    .001945    .014155
             Random switching times for simulation number  295  :
                                   1  5.5582039E-02    2  5.5000287E-02    3  5.4827331E-02    4  1.1120359E-02    5  7.0040328E-01
                                   6  7.0130275E-01    7  6.9943550E-01

                   -649582.09 -630773.07 -528158.38 898210.085 892558.607 -863673.36 -2147.5168
Times of maxima :     .709466    .713094    .002974    .004076    .715051    .001945    .703326
             Random switching times for simulation number  296  :
                                   1  5.5801796E-02    2  5.4258744E-02    3  5.4176209E-02    4  1.0357663E-02    5  6.9853327E-01
                                   6  6.9869586E-01    7  6.9958808E-01

                   -643613.62  -621906.7 -528158.38 898210.085 880596.584 -863673.36 2095.47266
Times of maxima :     .709189    .014453    .002974    .004076    .715055    .001945    .015322
             Random switching times for simulation number  297  :
                                   1  5.6055230E-02    2  5.4163897E-02    3  5.4929744E-02    4  9.5205641E-03    5  7.0046628E-01
                                   6  6.9931070E-01    7  6.9985771E-01

                   -644945.43 -631459.37 -528158.38 898210.085 866173.697 -863673.36 2603.19309
Times of maxima :     .709262    .013676    .002974    .004076    .715054    .001945    .014661
             Random switching times for simulation number  298  :
                                   1  5.4402657E-02    2  5.4726493E-02    3  5.5809066E-02    4  1.1302849E-02    5  6.9999931E-01
                                   6  6.9999918E-01    7  7.0135056E-01

                   -661856.91 -626863.92 -528158.38 898210.085 873709.035 -863673.36 -2121.8433
Times of maxima :     .709234    .713073    .002974    .004076    .715053    .001945    .023174
             Random switching times for simulation number  299  :
                                   1  5.4359107E-02    2  5.5309833E-02    3  5.5354775E-02    4  9.7516764E-03    5  7.0067447E-01
                                   6  7.0174165E-01    7  7.0054964E-01

                   -640451.51 -635195.15 -528158.38 898210.085 902090.986 -863673.36 2478.88779
Times of maxima :     .709705     .01389    .002974    .004076    .715052    .001945     .01486
             Random switching times for simulation number  300  :
                                   1  5.6212631E-02    2  5.5400460E-02    3  5.4330646E-02    4  9.8967378E-03    5  7.0009595E-01
                                   6  7.0031249E-01    7  6.9985806E-01

                   -660940.61 -635131.55 -528158.38 898210.085 867099.362 -863673.36 2394.36396
Times of maxima :      .70943    .014025    .002974    .004076    .715053    .001945    .014955

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.0444871000000000E+09

Statistical output of  node  voltage   0.4287E+06 |              X0003AX0003BX0003C

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003A".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      6.00124987E+05             0             0          100.000000
        29           1.4500000      6.21558022E+05             7             7           97.666667
        30           1.5000000      6.42991058E+05            46            53           82.333333
        31           1.5500000      6.64424093E+05           184           237           21.000000
        32           1.6000000      6.85857128E+05            54           291            3.000000
        33           1.6500000      7.07290163E+05             3           294            2.000000
        34           1.7000000      7.28723199E+05             1           295            1.666667
        35           1.7500000      7.50156234E+05             3           298             .666667
        36           1.8000000      7.71589269E+05             0           298             .666667
        37           1.8500000      7.93022304E+05             0           298             .666667
        38           1.9000000      8.14455340E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52983333E+00     1.52930403E+00
                             Variance = 2.44311594E-03     2.30074869E-03
                   Standard deviation = 4.94278863E-02     4.79661202E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003B".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      6.00124987E+05             0             0          100.000000
        29           1.4500000      6.21558022E+05            25            25           91.666667
        30           1.5000000      6.42991058E+05           258           283            5.666667
        31           1.5500000      6.64424093E+05            11           294            2.000000
        32           1.6000000      6.85857128E+05             3           297            1.000000
        33           1.6500000      7.07290163E+05             3           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.47516667E+00     1.47256791E+00
                             Variance = 6.27062430E-04     5.72032925E-04
                   Standard deviation = 2.50412146E-02     2.39172098E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
3 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      6.21558022E+05             0             0          100.000000
        30           1.5000000      6.42991058E+05            46            46           84.666667
        31           1.5500000      6.64424093E+05           188           234           22.000000
        32           1.6000000      6.85857128E+05            54           288            4.000000
        33           1.6500000      7.07290163E+05             6           294            2.000000
        34           1.7000000      7.28723199E+05             1           295            1.666667
        35           1.7500000      7.50156234E+05             3           298             .666667
        36           1.8000000      7.71589269E+05             0           298             .666667
        37           1.8500000      7.93022304E+05             0           298             .666667
        38           1.9000000      8.14455340E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53316667E+00     1.53334132E+00
                             Variance = 2.26585842E-03     1.99547907E-03
                   Standard deviation = 4.76010338E-02     4.46707854E-02

Statistical output of branch voltage   0.4287E+06 |-1            X0003BX0003CX0003AX0003BX0003CX0003A

4 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "X0003A"  to  "X0003B".   Base voltage  for per unit output = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        37           1.8500000      7.93022304E+05             0             0          100.000000
        38           1.9000000      8.14455340E+05             2             2           99.333333
        39           1.9500000      8.35888375E+05             7             9           97.000000
        40           2.0000000      8.57321410E+05             0             9           97.000000
        41           2.0500000      8.78754445E+05           176           185           38.333333
        42           2.1000000      9.00187481E+05           102           287            4.333333
        43           2.1500000      9.21620516E+05             7           294            2.000000
        44           2.2000000      9.43053551E+05             4           298             .666667
        45           2.2500000      9.64486586E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.04433333E+00     2.04851332E+00
                             Variance = 1.66510591E-03     1.24467597E-03
                   Standard deviation = 4.08057093E-02     3.52799655E-02

5 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
5 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        41           2.0500000      8.78754445E+05             0             0          100.000000
        42           2.1000000      9.00187481E+05           287           287            4.333333
        43           2.1500000      9.21620516E+05             7           294            2.000000
        44           2.2000000      9.43053551E+05             4           298             .666667
        45           2.2500000      9.64486586E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.07850000E+00     2.09772667E+00
                             Variance = 3.30518395E-04     2.02578046E-04
                   Standard deviation = 1.81801649E-02     1.42329915E-02

Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"            Switch  "X0001C"  to  "X0002C"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    |*A                                       B*                                        |*C
    |A*                                       | X                                       | X
    |   X                                     | B *                                     |   *  C
    |       X                                 |       X                                 |     C *
    |      A    *                             |           *B                            |       C   *
    |                 * A                     |                 *    B                  |                 *  C
    |                       *     A           |                       X                 |                       *    C
    |                      A    *             |                           *   B         |                    C      *
    |  5.5000E-02                 *     A     |  5.5000E-02              B  *           |  5.5000E-02                 *     C
    |                           *      A      |                         B *             |                         C *
    |                  A    *                 |                       * B               |                       *     C
    |               A *                       |                B*                       |            C    *
    |         A *                             |          B*                             |        C  *
    |       * A                               |       X                                 |       *  C
    |  A*                                     |   X                                     | C *
    | *A                                      | X                                       | X
    |X                                        |X                                        |*C
    X                                         *B                                        X
    X                                         X                                         X
    X                                         X                                         *C
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

        Switch  "X0003C"  to  "XX0009"            Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         * C
    |X                                        |X                                        |*C
    | *A                                      | X                                       | X
    |  A*                                     |  B*                                     |   X
    |      A*                                 |    B  *                                 |     C *
    |         A *                             |           *  B                          |          C*
    |                 * A                     |                B*                       |                 X
    |                       *     A           |                       *    B            |                       X
    |                           *    A        |                           *B            |                           * C
    |  1.0000E-02                 *A          |  7.0000E-01                 *   B       |  7.0000E-01                C*
    |                           *   A         |                           *  B          |                           *  C
    |                A      *                 |                   B   *                 |                    C  *
    |                 * A                     |            B    *                       |                 X
    |           X                             |         B *                             |           * C
    |     A *                                 |     B *                                 |       X
    A   *                                     |   *  B                                  |   *C
    A *                                       | X                                       C *
    A*                                        |*B                                       |*C
    *A                                        *B                                        X
    X                                         X                                         X
    X                                         *B                                        X
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

   Switch  "X0001C"  to  "X0002C"
     1.32420000E+00   switchings per column
              Columns
          5   10   15   20   25   30
     +----+----+----+----+----+----+
    X
    X
    *A
    X
    |X
    |A*
    | A *
    |       X
    |           *    A
    |          A      *
    |                       *    A
    |                         A *
    |  7.0000E-01                A*
    |                          A*
    |                       X
    |                 *  A
    |           *       A
    |    A  *
    |   X
    A *
    A*
    *A
    X
    *A
    X
   Time (scale = 3.33333333E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.79983461E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.61125218E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.22920778E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.70941508E-02
 .... Questionable Kolmogorov-Smirnov test result = 7.08509700E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.61921384E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.92096056E-01

Actual List Sizes for the preceding solution follow.       11-Nov-18  11.00.00
   Size  1-10:    27    26    38     3   138    13    42  5310     0     0
   Size 11-20:     0     7 -9999 -9999 -9999     0     0     0    23  2972
   Size 21-30:    36   180 14771     0 -9999     9 -9999 -9999 -9999     0
Seconds for overlays  1-5  :     0.000     0.000     0.000  -- (CP: Wait; Real)
Seconds for overlays  6-11 :     0.000     0.000     0.000
Seconds for overlays 12-15 :     0.000     0.000     0.000
Seconds for time-step loop :     0.000     0.000     0.000
Seconds after DELTAT-loop  :     0.000     0.000     0.000
                               ---------------------------
                   Totals  :     0.000     0.000     0.000

