   ---   55   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  F77 GNU Linux or DOS.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 11-Nov-18  11.00.00    Name of disk plot file, if any, is
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is
Total size of LABCOM tables = 16446853 INTEGER words.  31 VARDIM  List Sizes follow:  6002  10K  192K  900  420K  1200  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  600  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   KOMPAR > 0.                       |C data:Caso0_ReEnergizacao_OTIMIZADA_SemControle.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   KOMPAR > 0.                       |C $DUMMY, XYZ000
Misc. data.     1.000E-06   1.000E+00   0.000E+00 |   1.E-6      1.
Misc. data.  500  1  0  0  1  0  0  1  300  0     |     500       1       0       0       1       0       0       1     300
Statistics data.      1    1    0    0    1    0  |       1       1       0       0       1      -1                               0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001AX0007A                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001BX0007B                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001CX0007C                5.   75.                                         0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007AX0001A              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007BX0001B              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007CX0001C              200.                                               0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003BXX0008            1.32071401.3                                         0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003AXX0008            1.32071401.3                                         0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003CXX0008            1.32071401.3                                         0
Series R-L-C.   3.900E-01  4.138E-01  0.000E+00   |  XX0008                     .39 413.8                                         0
Series R-L-C.   3.000E+01  0.000E+00  0.000E+00   |  XX0009                     30.                                               0
Series R-L-C.   6.000E+02  0.000E+00  0.000E+00   |  X0002AX0010A              600.                                               0
Series R-L-C.   6.000E+02  0.000E+00  0.000E+00   |  X0002BX0010B              600.                                               0
Series R-L-C.   6.000E+02  0.000E+00  0.000E+00   |  X0002CX0010C              600.                                               0
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\1\EXT1.pch
J. Marti line, mode  1   parameters begin.        |-1X0010AX0005C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0010BX0005A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0010CX0005B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\1\OTIM2.pch
J. Marti line, mode  1   parameters begin.        |-1X0004AX0006C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0004BX0006A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0004CX0006B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\1\OTIM3.pch
J. Marti line, mode  1   parameters begin.        |-1X0005AX0004C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0005BX0004A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0005CX0004B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\1\EXT4.pch
J. Marti line, mode  1   parameters begin.        |-1X0006AX0003A                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0006BX0003B                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0006CX0003C                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Blank card ending branches.  IBR, NTOT = 26  27   |BLANK BRANCH
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001BX0002B      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001AX0002A      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001CX0002C      .055      .001               3333.STATISTICS               0
Switch.   1.00E-02  1.00E-03  0.00E+00  0.00E+00  |  X0003CXX0009       .01      .001                    STATISTICS               1
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001BX0002B        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001AX0002A        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001CX0002C        .7      .001                    STATISTICS               0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002AX0010A                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002BX0010B                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002CX0010C                .698                                             0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002AX0010A       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002BX0010B       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002CX0010C       .71                                                       0
Blank card ending switches.   KSWTCH = 13.        |BLANK SWITCH
Source.   4.29E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  428660.705       60.                                     -1.      100.
Source.   4.29E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  428660.705       60.     -120.                           -1.      100.
Source.   4.29E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  428660.705       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

     Total network loss  P-loss  by summing injections =   2.698916515412E+08

Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  7   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  6     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   1     output variables are branch currents (flowing from the upper node to the lower node);
   Step      Time      X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
                                                        X0003C     X0003B     X0003A     XX0009
 ***      Phasor I(0) =  9.4024776E+01                     Switch  "X0001B"  to  "X0002B"  closed in the steady-state.
 ***      Phasor I(0) =  4.2139242E+02                     Switch  "X0001A"  to  "X0002A"  closed in the steady-state.
 ***      Phasor I(0) = -5.1184585E+02                     Switch  "X0001C"  to  "X0002C"  closed in the steady-state.
 ***                    Switch  "X0002A"  to  "X0010A"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002B"  to  "X0010B"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002C"  to  "X0010C"  closed  after  0.00000000E+00  sec.
      0       0.0  182705.485  -286097.2 101617.741 -387714.94 468802.687 -81087.745        0.0
    500     .5E-3  220766.076 -271242.05 49940.5209 -321182.57 492008.124 -170825.55        0.0
   1000     .1E-2  252023.303 -247231.75 -4000.6558  -243231.1 499255.056 -256023.96        0.0
   1500     .0015  273426.058 -214669.84  -57700.55 -156969.29 488095.897 -331126.61        0.0
   2000      .002  539161.518 -96542.766 -508924.96 412382.196 635704.284 -.104809E7        0.0
   2500     .0025  538693.488 64358.2767 -625568.32 689926.597 474335.211 -.116426E7        0.0
   3000      .003  476233.135 198839.299 -701570.87 900410.169 277393.836  -.11778E7        0.0
   3500     .0035  379460.039 308982.663 -718806.22 .1027789E7 70477.3764 -.109827E7        0.0
   4000      .004  267045.517 421859.361 -675436.27 .1097296E7 -154813.84 -942481.79        0.0
   4500     .0045  144233.683 520132.701 -617148.27 .1137281E7 -375899.02 -761381.96        0.0
   5000      .005  -524.39606 587655.174 -537708.03 .1125363E7 -588179.57 -537183.64        0.0
   5500     .0055  -236460.35 605058.992 -332371.27 937430.267 -841519.34 -95910.929        0.0
   6000      .006  -430472.43 562470.157 -105914.89 668385.042 -992942.59 324557.546        0.0
   6500     .0065  -543953.59 496566.481  85957.833 410608.648 -.104052E7 629911.422        0.0
   7000      .007  -604992.06 415651.652 235488.974 180162.678 -.102064E7 840481.034        0.0
   7500     .0075  -627937.35 326076.218 331850.262 -5774.0442 -954013.57 959787.609        0.0
   8000      .008  -618994.72 222963.249 394150.532 -171187.28 -841957.97 .1013145E7        0.0
   8500     .0085  -583587.52 109649.627 436347.559 -326697.93 -693237.15 .1019935E7        0.0
   9000      .009  -494314.36  3161.0688 431369.434 -428208.37 -497475.43 925683.798        0.0
   9500     .0095  -367507.85 -78618.546 379824.036 -458442.58 -288889.31 747331.889        0.0
  10000       .01  -250894.97 -136804.54 321969.472 -458774.01 -114090.43 572864.444        0.0
 ***                                                             Close switch  "X0003C"  to  "XX0009"  after  1.00010000E-02  sec.
  10500     .0105  -236033.07 -261211.63 28281.1998 -289492.83 25178.5691 264314.265 942.706661
  11000      .011  -151451.97 -296900.58 26806.3952 -323706.98 145448.614 178258.366 893.546508
  11500     .0115   -87080.31 -335131.77 27514.3259  -362646.1 248051.462 114594.636 917.144197
  12000      .012  -41720.984  -374984.9 30965.4188 -405950.31 333263.912 72686.4025 1032.18063
  12500     .0125   -5867.893 -397680.11 33971.0578 -431651.16 391812.213 39838.9508 1132.36859
  13000      .013  19738.2775 -421722.39 37188.3248 -458910.72 441460.669 17450.0473 1239.61083
  13500     .0135  2756.87094 -456098.87 41142.4085 -497241.28 458855.745 38385.5375 1371.41362
  14000      .014  -35166.356 -554519.49 53716.2826 -608235.78 519353.137 88882.6391 1790.54275
  14500     .0145  57771.7198 -532803.05 63694.3416 -596497.39 590574.769 5922.62176 2123.14472
  15000      .015  159026.519 -485686.93 66450.8464 -552137.78 644713.452 -92575.673 2215.02821
  15500     .0155  248930.729 -434867.62 60937.5777  -495805.2 683798.353 -187993.15 2031.25259
  16000      .016   341715.74 -372251.18 51697.8979 -423949.08 713966.922 -290017.84 1723.26326
  16500     .0165  438221.613  -288400.9 40775.9504 -329176.85 726622.518 -397445.66 1359.19835
  17000      .017  532997.434 -180111.87 27962.3274  -208074.2 713109.303 -505035.11 932.077579
  17500     .0175  610723.863 -50748.241 14211.5513 -64959.792 661472.104 -596512.31 473.718378
  18000      .018  649120.484 91736.1234 4568.81621 87167.3072 557384.361 -644551.67 152.293874
  18500     .0185  652975.288 236360.848 -288.66326 236649.512  416614.44 -653263.95 -9.6221086
  19000      .019  617836.699 364452.491 -6666.5903 371119.081 253384.208 -624503.29 -222.21968
  19500     .0195  546969.687 473929.932 -14889.665 488819.597 73039.7552 -561859.35 -496.32217
  20000       .02  441673.465 559313.511 -24017.016 583330.528 -117640.05 -465690.48 -800.56721
  20500     .0205  310165.456 616425.888 -33088.316 649514.204 -306260.43 -343253.77 -1102.9439
  21000      .021  162907.497 642661.409  -41683.18 684344.589 -479753.91 -204590.68 -1389.4393
  21500     .0215  7727.25568 631566.173   -49347.3 680913.472 -623838.92 -57074.555   -1644.91
  22000      .022   -147420.1 582215.638 -54394.711 636610.349 -729635.74 93025.3898  -1813.157
  22500     .0225  -283997.31 511795.745 -56180.771 567976.516 -795793.06  227816.54 -1872.6924
  23000      .023  -391885.98 432831.805 -55074.868 487906.673 -824717.79 336811.117 -1835.8289
  23500     .0235  -470739.61 347262.543 -52072.257   399334.8 -818002.16 418667.355 -1735.7419
  24000      .024  -522341.85 256181.817 -47710.554 303892.371 -778523.67 474631.301 -1590.3518
  24500     .0245  -548392.06 162870.597 -42114.921 204985.518 -711262.66 506277.144 -1403.8307
  25000      .025  -550980.53 72417.1988 -35485.551  107902.75 -623397.73  515494.98 -1182.8517
  25500     .0255  -534763.21 -11930.369 -28056.029 16125.6598 -522832.84 506707.177 -935.20095
  26000      .026  -505319.98 -90158.606 -19472.159 -70686.446 -415161.37 485847.818 -649.07197
  26500     .0265   -466414.1 -163672.55 -9313.8151 -154358.73 -302741.55 457100.284  -310.4605
  27000      .027  -420918.72 -234277.08  2021.4504 -236298.54 -186641.64 422940.175 67.3816799
  27500     .0275  -370112.27 -302046.48 13692.6485 -315739.13 -68065.793 383804.922 456.421617
  28000      .028  -314142.88 -365867.51 24928.4647 -390795.98  51724.637 339071.342 830.948824
  28500     .0285  -252394.77  -424026.3 35150.5699 -459176.87  171631.53 287545.338 1171.68566
  29000      .029  -183573.07 -474377.06  43870.934 -518247.99 290803.987 227444.006 1462.36447
  29500     .0295  -107275.35 -514770.59 50674.5371 -565445.13 407495.242 157949.884 1689.15124
  30000       .03  -24348.546 -542592.53 55403.4552 -597995.98 518243.981 79752.0014 1846.78184
  30500     .0305  64483.9686 -553683.24 58122.5204 -611805.76  618167.21 -6361.4482 1937.41735
  31000      .031  158266.432 -543426.37 58950.4104 -602376.78 701692.802 -99316.022 1965.01368
  31500     .0315  254349.555 -508927.02 57939.3085 -566866.33 763276.575 -196410.25 1931.31028
  32000      .032  348178.793 -449886.49 55091.8296 -504978.32 798065.287 -293086.96 1836.39432
  32500     .0325   434169.08  -368115.2 50446.0078 -418561.21 802284.283 -383723.07 1681.53359
  33000      .033  506800.226 -266860.17  44089.935 -310950.11 773660.397 -462710.29  1469.6645
  33500     .0335  561160.733 -150754.59 36162.1362 -186916.73 711915.323  -524998.6 1205.40454
  34000      .034  593182.214 -25842.038 26927.9744 -52770.013 619024.252 -566254.24 897.599148
  34500     .0345  599979.599   100872.6 16800.3899   84072.21 499106.999 -583179.21 560.012995
  35000      .035  580236.131 222168.624 6237.08281 215931.541 358067.507 -573999.05  207.90276
  35500     .0355  534525.771 331505.271 -4355.8402 335861.112 203020.499 -538881.61 -145.19467
  36000      .036   465294.54 423657.812 -14634.556 438292.368  41636.728  -479929.1 -487.81855
  36500     .0365  376517.711 494962.461 -24289.994 519252.455 -118444.75  -400807.7 -809.66647
  37000      .037  273205.013 543354.216 -33040.841 576395.057  -270149.2 -306245.85 -1101.3614
  37500     .0375  160793.759 568225.601 -40643.382 608868.983 -407431.84 -201437.14 -1354.7794
  38000      .038  44674.4495 570236.341 -46879.743 617116.084 -525561.89 -91554.193 -1562.6581
  38500     .0385  -70009.762  551197.27 -51537.862 602735.132 -621207.03 18471.9002 -1717.9287
  39000      .039  -178529.74 513848.286 -54414.791 568263.078 -692378.03 124114.953 -1813.8264
  39500     .0395  -276862.17 461381.447 -55346.525 516727.971 -738243.62 221515.647 -1844.8842
  40000       .04  -361956.04 396903.688 -54242.169 451145.857 -758859.73 307713.873 -1808.0723
  40500     .0405  -431768.88 323115.048 -51101.842  374216.89 -754883.93 380667.036 -1703.3947
  41000      .041  -485074.43  242261.26  -46021.65  288282.91 -727335.69 439052.785  -1534.055
  41500     .0415   -521239.1 156219.758 -39190.683 195410.441 -677458.86 482048.417 -1306.3561
  42000      .042  -540086.73 66609.7268 -30873.715 97483.4419 -606696.46 509213.016 -1029.1238
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1000      46       1      50
Plot timespan now in memory (in sec) = 0.00000000E+00   4.24930000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1001  339994       1  -1.00000E+00
1.00000E+19
  42500     .0425  -541812.85 -25076.458 -21385.049 -3691.4089 -516736.39 520427.798 -712.83496
  43000      .043   -526891.4 -117291.33 -11069.918 -106221.41 -409600.07  515821.48 -368.99727
  43500     .0435  -495976.68 -208208.58 -297.44169 -207911.14  -287768.1 495679.236 -9.9147232
  44000      .044  -449856.25 -295536.91 10545.4267 -306082.34 -154319.34 460401.681 351.514222
  44500     .0445  -389494.34 -376461.32 21066.2285 -397527.55 -13033.019 410560.566 702.207617
  45000      .045  -316141.65 -447743.16 30882.1035 -478625.26 131601.507 347023.755 1029.40345
  45500     .0455   -231463.2 -505958.23 39633.0331 -545591.26 274495.034 271096.231  1321.1011
  46000      .046   -137634.2 -547810.72 46995.2459 -594805.96 410176.518 184629.445  1566.5082
  46500     .0465  -37365.971 -570450.79 52697.2088   -623148. 533084.817 90063.1794 1756.57363
  47000      .047  66141.3347 -571761.37 56535.2579 -628296.63 637902.708 -9606.0768  1884.5086
  47500     .0475   169294.83 -550612.09 58383.4425 -608995.53 719906.921 -110911.39 1946.11475
  48000      .048  268240.289 -507063.09 58195.3041 -565258.39 775303.379 -210044.99 1939.84347
  48500     .0485  359037.794 -442469.01  55999.809 -498468.82 801506.803 -303037.98  1866.6603
  49000      .049  437884.274 -359438.76 51894.3785 -411333.14 797323.033  -385989.9 1729.81262
  49500     .0495  501355.261 -261654.48 46036.7142  -307691.2 763009.744 -455318.55 1534.55714
  50000       .05  546624.979 -153593.76 38637.0538 -192230.81 700218.735 -507987.92 1287.90179
  50500     .0505  571638.141 -40203.752 29951.8707 -70155.623 611841.893 -541686.27 998.395691
  51000      .051  575226.898 73439.3747 20278.0216 53161.3531 501787.523 -554948.88 675.934053
  51500     .0515  557174.519 182462.484 9945.40529 172517.079 374712.034 -547229.11  331.51351
  52000      .052  518223.557  282490.84  -692.5413 283183.381 235732.717  -518916.1  -23.08471
  52500     .0525  460024.209 369873.171 -11269.794 381142.965 90151.0382   -471294.  -375.6598
  53000      .053  385025.817 441811.018 -21419.547 463230.565 -56785.201 -406445.36 -713.98489
  53500     .0535   296323.76 496387.656 -30786.853 527174.509  -200063.9 -327110.61 -1026.2284
  54000      .054   197479.96 532513.888 -39041.689 571555.577 -335033.93 -236521.65 -1301.3896
  54500     .0545  92336.9633 549821.149  -45891.27 595712.419 -457484.19 -138228.23  -1529.709
  55000      .055  -15158.251 548532.737 -51090.549 599623.286 -563690.99 -35932.299 -1703.0183
  55500     .0555   -121112.1 529336.229 -54450.656 583786.885 -650448.33 66661.4416 -1815.0219
  56000      .056  -221820.98 493273.327 -55845.652 549118.979 -715094.31 165975.327 -1861.5217
  56500     .0565  -313884.84 441660.991 -55217.777 496878.768 -755545.83 258667.062 -1840.5926
 ***                                                             Open  switch  "X0001B"  to  "X0002B"  after  5.68270000E-02  sec.
  57000      .057  -394295.59 376054.232 -52580.894 428635.127 -770349.82 341714.693 -1752.6965
  57500     .0575  -460500.91  298250.98 -48021.646 346272.626 -758751.89 412479.268 -1600.7215
  58000      .058  -510448.62 210326.135 -41697.805  252023.94 -720774.76 468750.819 -1389.9268
  58500     .0585  -542609.55 114661.803 -33833.732 148495.535 -657271.35 508775.818 -1127.7911
  59000      .059  -565564.42 46856.5997 -26030.441 72887.0409 -612421.02 539533.975 -867.68137
 ***                                                             Open  switch  "X0001A"  to  "X0002A"  after  5.94500000E-02  sec.
  59500     .0595   -558850.3 -10984.558 -16086.911 5102.35318 -547865.74 542763.387 -536.23038
  60000       .06  -532779.02 -70965.214 -5440.0016 -65525.212  -461813.8 527339.017 -181.33339
 ***                                                             Open  switch  "X0001C"  to  "X0002C"  after  6.00890000E-02  sec.
  60500     .0605  -489819.17 -134304.66 5410.78304 -139715.45 -355514.51 495229.957 180.359435
  61000      .061  -430630.22 -199468.77 16079.9894 -215548.76 -231161.45 446710.209 535.999646
  61500     .0615  -382104.27 -261627.39 27536.5921 -289163.99 -120476.88 409640.866 917.886405
  62000      .062  -318764.16  -307063.4 34787.1086 -341850.51 -11700.755 353551.267 1159.57029
  62500     .0625  -258670.01 -334569.64 33412.7428 -367982.39  75899.636 292082.752 1113.75809
  63000      .063  -200872.47 -371725.03 27438.4387 -399163.47 170852.567 228310.906 914.614625
  63500     .0635  -127116.79 -403096.65 21284.9379 -424381.59 275979.869 148401.723 709.497929
  64000      .064  -41448.119 -427522.91 14530.5015 -442053.41 386074.793 55978.6203 484.350051
  64500     .0645  48673.9705 -449240.58 7122.58912 -456363.17 497914.552 -41551.381 237.419637
  65000      .065  121081.338 -458817.57 -126.31425 -458691.25 579898.904 -121207.65 -4.2104751
  65500     .0655   184000.18  -464252.8 -6896.2474 -457356.55 648252.979 -190896.43 -229.87491
  66000      .066  205380.569  -483851.5 -10812.459 -473039.04 689232.068 -216193.03 -360.41531
  66500     .0665  244548.821 -489899.86 -10957.752  -478942.1 734448.676 -255506.57 -365.25839
  67000      .067  299891.684 -479204.81 -9682.8094   -469522. 779096.492 -309574.49 -322.76031
  67500     .0675  358549.325 -458786.12 -7304.7311 -451481.39 817335.441 -365854.06 -243.49104
  68000      .068  408944.302 -433509.96 -3643.6901 -429866.27 842454.263 -412587.99 -121.45634
  68500     .0685  442762.891 -392931.13 1154.26923  -394085.4 835694.018 -441608.62 38.4756411
  69000      .069  461265.417 -341550.36 6412.01166 -347962.37 802815.776 -454853.41 213.733722
  69500     .0695   467598.89 -286440.19 11827.1153  -298267.3 754039.079 -455771.77 394.237176
  70000       .07  485420.253 -224006.13 14036.0589 -238042.19 709426.383 -471384.19 467.868631
  70500     .0705  493545.252 -167169.31 13574.3463 -180743.65 660714.559 -479970.91 452.478211
  71000      .071  497638.876 -109187.25 12456.4822 -121643.73 606826.125 -485182.39 415.216072
  71500     .0715  493810.197 -43528.494 11065.5241 -54594.018 537338.691 -482744.67 368.850805
  72000      .072  476580.363 31342.7489 8852.86015 22489.8888 445237.614  -467727.5 295.095338
  72500     .0725  439595.102 108090.729 5938.26048 102152.468 331504.373 -433656.84 197.942016
  73000      .073  398363.157 179173.496 2650.50177 176522.994 219189.661 -395712.66 88.3500589
  73500     .0735  347574.495 230762.357 -349.03935 231111.396 116812.138 -347923.53 -11.634645
  74000      .074  292029.513 271684.073 -1908.6709 273592.744 20345.4397 -293938.18 -63.622365
  74500     .0745  241225.062 311531.818 -2474.7411  314006.56 -70306.757  -243699.8 -82.491369
  75000      .075  185063.297 355697.543 -2551.1674  358248.71 -170634.25 -187614.46 -85.038913
  75500     .0755  119722.995 397491.952 -1948.6166 399440.569 -277768.96 -121671.61 -64.953886
  76000      .076  43934.8995 438184.395 -499.52687 438683.922  -394249.5 -44434.426 -16.650896
  76500     .0765  -25057.992 467566.242 1461.27762 466104.965 -492624.23 26519.2694 48.7092539
  77000      .077  -90959.397  479818.64 4046.62178 475772.018 -570778.04  95006.019 134.887393
  77500     .0775  -146528.45 484337.407 6129.00936 478208.398 -630865.86 152657.462 204.300312
  78000      .078  -198557.84 478202.802 7079.18879 471123.613 -676760.64 205637.024  235.97296
  78500     .0785  -254739.82 470525.248 7454.53359 463070.715 -725265.07 262194.353 248.484453
  79000      .079  -309147.02 460536.717 7695.36016 452841.357 -769683.74 316842.383 256.512005
  79500     .0795  -360281.18 450163.497 7456.80483 442706.693 -810444.68 367737.988 248.560161
  80000       .08  -398889.12 426232.772  6633.8534 419598.918 -825121.89 405522.969 221.128447
  80500     .0805  -426209.18 388660.555 5557.14377 383103.411 -814869.73 431766.323 185.238126
  81000      .081  -445155.13 339329.609 4268.87426 335060.735 -784484.74 449424.004 142.295809
  81500     .0815  -460832.94 279840.181 3287.33218 276552.849 -740673.12 464120.273 109.577739
  82000      .082  -474399.06 223205.822 2678.03528 220527.787 -697604.88 477077.097 89.2678427
  82500     .0825  -481232.22 169649.678 2135.85045 167513.828  -650881.9 483368.071 71.1950149
  83000      .083  -480381.21 116496.433 1682.08005 114814.353 -596877.64 482063.292 56.0693352
  83500     .0835   -465844.6 55237.4271 1668.17782 53569.2493 -521082.02 467512.774 55.6059273
  84000      .084  -437895.76 -10432.119 2136.54149  -12568.66 -427463.64 440032.298 71.2180495
  84500     .0845  -402440.61 -79805.821 3034.68835 -82840.509 -322634.79 405475.303 101.156278
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1001      46       1      50
Plot timespan now in memory (in sec) = 4.24919985E-02   8.49850000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1002  339994       1  -1.00000E+00
1.00000E+19
  85000      .085  -361771.96 -146550.48 4078.74672 -150629.22 -215221.48 365850.702 135.958224
  85500     .0855  -320719.75 -205373.15 4763.08497 -210136.23 -115346.61 325482.836 158.769499
  86000      .086  -278692.44 -256403.33 5023.10355 -261426.43 -22289.115 283715.545 167.436785
  86500     .0865  -229847.81 -302348.57 5145.69783 -307494.27 72500.7597 234993.512 171.523261
  87000      .087  -169658.34 -346328.41 5202.74714 -351531.16 176670.075 174861.085 173.424905
  87500     .0875  -102211.91 -386748.28 5060.59914 -391808.88 284536.364 107272.512 168.686638
  88000      .088  -33482.671  -423472.5 4802.80218  -428275.3 389989.826 38285.4732 160.093406
  88500     .0885  31476.4593 -451184.45 4363.46197 -455547.91  482660.91 -27112.997 145.448732
  89000      .089  88837.0416 -469560.91 3840.53891 -473401.45 558397.952 -84996.503 128.017964
  89500     .0895  140089.433 -476485.67 3282.35619 -479768.03 616575.102 -136807.08 109.411873
  90000       .09  193684.965 -476062.73 2690.92579 -478753.65 669747.693 -190994.04 89.6975262
  90500     .0905  250244.087 -470745.41 2121.24631 -472866.65 720989.494 -248122.84 70.7082103
  91000      .091  304639.144 -459924.83 1762.81032 -461687.64 764563.978 -302876.33  58.760344
  91500     .0915  353683.064 -442509.35  1721.5338 -444230.89 796192.416 -351961.53 57.3844599
  92000      .092   391046.84 -414724.11 1901.21123 -416625.32 805770.948 -389145.63 63.3737075
  92500     .0925  417265.057 -377682.82 2205.86882 -379888.69 794947.881 -415059.19 73.5289605
  93000      .093   433553.35 -331567.98 2394.98689 -333962.96 765121.327 -431158.36 79.8328964
  93500     .0935  447221.146 -282789.21   2414.187  -285203.4 730010.359 -444806.96 80.4729001
  94000      .094  458101.885 -232554.06 2436.66331 -234990.72  690655.94 -455665.22 81.2221103
  94500     .0945  463439.402 -179191.33 2561.08844 -181752.42 642630.734 -460878.31 85.3696146
  95000      .095  460939.097 -122205.28 2693.93431 -124899.22 583144.381 -458245.16 89.7978103
  95500     .0955   444714.02 -59783.873 2768.12233 -62551.995 504497.893  -441945.9 92.2707442
  96000      .096  417525.593 5573.87969 2717.55879  2856.3209 411951.713 -414808.03  90.585293
  96500     .0965  381445.974 71254.6429 2518.93814 68735.7047 310191.331 -378927.04 83.9646047
  97000      .097  343436.785 131560.543 2265.15698 129295.386 211876.241 -341171.63 75.5052327
  97500     .0975  303891.206 186970.426 2047.36932 184923.057  116920.78 -301843.84 68.2456439
  98000      .098  260880.914  238988.08 1868.38903 237119.691 21892.8341 -259012.52 62.2796342
  98500     .0985  212025.315 288052.163 1755.12632 286297.036 -76026.848 -210270.19 58.5042108
  99000      .099  154585.719 335564.229 1760.33545 333803.894 -180978.51 -152825.38 58.6778483
  99500     .0995  91826.7587 379405.828 1816.07219 377589.756 -287579.07 -90010.686 60.5357396
 100000       0.1  28077.1398 416169.928 1899.30017 414270.628 -388092.79  -26177.84 63.3100055
 100500     .1005  -31305.162 441950.534 2002.85288 439947.681  -473255.7 33308.0144 66.7617628
 101000      .101   -86834.03 458049.135  2119.2306 455929.904 -544883.17  88953.261 70.6410201
 101500     .1015  -140280.09 466132.374 2267.61624 463864.758 -606412.47 142547.711 75.5872081
 102000      .102  -193486.26 468542.814  2471.7145 466071.099 -662029.07 195957.974 82.3904834
 102500     .1025  -246604.21 466584.098 2685.81578 463898.282 -713188.31 249290.029 89.5271927
 103000      .103  -297615.51 458701.086 2818.44677 455882.639  -756316.6 300433.959 93.9482255
 103500     .1035  -341271.21 441529.151 2870.64595 438658.505 -782800.36 344141.852 95.6881982
 104000      .104  -374897.53 413043.031  2883.9431 410159.088 -787940.56 377781.469 96.1314366
 104500     .1045  -400126.22 375735.955  2895.7792 372840.176 -775862.17 403021.997 96.5259733
 105000      .105  -418681.42 332081.293 2921.86069 329159.433 -750762.71 421603.279 97.3953563
 105500     .1055  -432933.34 285806.792 2930.67136 282876.121 -718740.14 435864.014 97.6890454
 106000      .106  -442353.45 237543.655  2896.6109 234647.044  -679897.1 445250.057 96.5536965
 106500     .1065  -445798.63  186741.72 2826.09035 183915.629 -632540.35 448624.722 94.2030116
 107000      .107  -438457.47 130636.602 2755.47785 127881.124 -569094.07 441212.948 91.8492615
 107500     .1075  -420080.81 69057.1988 2732.27114 66324.9276 -489138.01 422813.078 91.0757047
 108000      .108  -393482.23 5165.77513 2758.39676 2407.37836 -398648.01 396240.631 91.9465588
 108500     .1085  -361062.46 -58407.211 2804.39922 -61211.611 -302655.25 363866.862  93.479974
 109000      .109  -326043.58 -117979.91 2831.49509  -120811.4 -208063.68 328875.078 94.3831695
 109500     .1095  -287640.91 -173313.75 2828.42669 -176142.18 -114327.15 290469.333 94.2808897
 110000       .11   -244732.6 -224656.74 2788.07784 -227444.82 -20075.864 247520.682 92.9359279
 110500     .1105  -194122.63 -274596.35 2722.70293 -277319.05 80473.7147 196845.336 90.7567643
 111000      .111  -137388.04 -322480.38 2673.04875 -325153.43 185092.335 140061.091 89.1016251
 111500     .1115  -78194.682 -365601.75 2641.74026 -368243.49 287407.069 80836.4226 88.0580087
 112000      .112  -19400.052 -401796.39 2608.10581  -404404.5 382396.338 22008.1579 86.9368603
 112500     .1125  36049.7313 -428503.27 2546.45122 -431049.72 464553.004  -33503.28 84.8817075
 113000      .113  89071.2154 -446188.57  2427.1668 -448615.74 535259.784 -86644.049 80.9055599
 113500     .1135  141165.572 -456142.89 2247.98507 -458390.88 597308.466 -138917.59 74.9328357
 114000      .114  194167.624 -461046.62 2062.43121 -463109.06 655214.248 -192105.19 68.7477069
 114500     .1145  245911.685 -460110.52 1926.94649 -462037.47 706022.206 -243984.74 64.2315498
 115000      .115  292968.868 -451704.03 1846.03683 -453550.07 744672.901 -291122.83  61.534561
 115500     .1155  332753.633 -434477.33 1790.40304 -436267.74 767230.967 -330963.23 59.6801013
 116000      .116   363678.74 -407687.28 1727.39284 -409414.67 771366.018 -361951.35 57.5797613
 116500     .1165  386959.044 -372782.09 1622.11046  -374404.2 759741.132 -385336.93 54.0703486
 117000      .117  405085.341 -332326.46 1489.44058  -333815.9 737411.798  -403595.9 49.6480194
 117500     .1175  419497.648 -288802.07 1383.69767 -290185.76 708299.714 -418113.95 46.1232556
 118000      .118  428265.054 -241667.75 1331.21538 -242998.97 669932.807 -426933.84  44.373846
 118500     .1185  428972.183 -190389.29 1324.22922 -191713.52 619361.474 -427647.95 44.1409741
 119000      .119  419825.795 -134353.81 1331.45147 -135685.26 554179.607 -418494.34 44.3817156
 119500     .1195  401101.962 -74355.998 1324.74418 -75680.742  475457.96 -399777.22 44.1581395
 120000       .12  374698.975 -12412.734  1278.2703 -13691.004 387111.709  -373420.7 42.6090101
 120500     .1205  344112.047 48323.8645 1209.03107 47114.8334 295788.183 -342903.02 40.3010358
 121000      .121  310647.123   105958.5 1159.23678 104799.263 204688.623 -309487.89  38.641226
 121500     .1215  272824.159 161040.017 1150.52606 159889.491 111784.142 -271673.63 38.3508685
 122000      .122  229449.285 213800.985 1183.26193 212617.723 15648.2999 -228266.02 39.4420642
 122500     .1225  179664.854 264717.286 1232.92003 263484.366 -85052.432 -178431.93 41.0973344
 123000      .123  125198.132 312458.286 1272.17741 311186.109 -187260.15 -123925.95 42.4059137
 123500     .1235  68541.3303  355125.91 1282.72505 353843.185 -286584.58 -67258.605 42.7575018
 124000      .124  13363.9426 389982.787 1282.63478 388700.152 -376618.84 -12081.308 42.7544928
 124500     .1245  -39467.223 416328.724 1309.31234 415019.412 -455795.95 40776.5354 43.6437448
 125000      .125  -91182.358 435365.196 1377.52752 433987.668 -526547.55 92559.8851 45.9175839
 125500     .1255   -142355.1 447874.324 1475.41262 446398.912 -590229.43 143830.513 49.1804205
 126000      .126  -193344.85 454683.061 1575.67423 453107.387 -648027.91 194920.526 52.5224745
 126500     .1265  -242055.65 454827.517 1652.00255 453175.514 -696883.17 243707.655 55.0667518
 127000      .127  -285973.25 447064.401  1696.5503 445367.851 -733037.65 287669.799 56.5516768
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1002      46       1      50
Plot timespan now in memory (in sec) = 8.49839970E-02   1.27477000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1003  339994       1  -1.00000E+00
1.00000E+19
 127500     .1275  -322300.97 429817.566 1731.03622  428086.53 -752118.53 324032.002 57.7012075
 128000      .128   -351154.9 403874.214 1783.88563 402090.329 -755029.12  352938.79 59.4628542
 128500     .1285  -374075.66 371257.576 1857.55897 369400.017 -745333.24 375933.223 61.9186324
 129000      .129  -391931.83 333549.231 1934.20299 331615.028 -725481.07 393866.037 64.4734329
 129500     .1295  -405074.31 291964.088 1995.93108 289968.157  -697038.4 407070.242  66.531036
 130000       .13  -411963.14 246229.986 2025.26636  244204.72 -658193.13 413988.408 67.5088788
 130500     .1305  -410658.42  195739.08 2024.57646 193714.503  -606397.5 412682.999 67.4858821
 131000      .131  -399902.89 140084.422  2018.9913 138065.431 -539987.31 401921.882   67.29971
 131500     .1315  -381103.81 81119.4121 2028.74061 79090.6715 -462223.22 383132.551 67.6246869
 132000      .132  -356396.91 21220.4902  2050.7029 19169.7873  -377617.4 358447.616 68.3567634
 132500     .1325  -327306.32 -37634.637 2067.06833 -39701.705 -289671.68 329373.384 68.9022778
 133000      .133  -294305.46 -94331.641 2063.10394 -96394.745 -199973.82 296368.561 68.7701314
 133500     .1335  -256674.72 -148910.96 2025.44339 -150936.41 -107763.76 258700.166 67.5147796
 134000      .134  -213233.41 -201900.39 1963.52093 -203863.91 -11333.016 215196.927 65.4506976
 134500     .1345  -164158.22 -253162.45 1904.84999  -255067.3 89004.2312 166063.066 63.4949998
 135000      .135  -111811.48 -300672.96 1862.49695 -302535.46 188861.488 113673.972 62.0832316
 135500     .1355  -58592.445 -342489.73  1828.5387 -344318.27 283897.282 60420.9834 60.9512901
 136000      .136  -6310.0961 -377057.64 1783.83733 -378841.48 370747.549  8093.9334 59.4612444
 136500     .1365  44723.9912 -404086.92 1714.49775 -405801.42 448810.915 -43009.493 57.1499251
 137000      .137  94896.0069 -424118.74 1615.49676 -425734.24 519014.747  -93280.51 53.8498919
 137500     .1375  145010.416 -438191.36 1504.51716 -439695.88 583201.779  -143505.9 50.1505719
 138000      .138  194193.764 -446319.06 1409.06817 -447728.13 640512.826  -192784.7 46.9689392
 138500     .1385  239960.553 -447118.84 1336.11959 -448454.96  687079.39 -238624.43 44.5373198
 139000      .139  280343.707 -439655.59 1274.26445 -440929.86 719999.301 -279069.44 42.4754817
 139500     .1395  314035.816 -423418.27 1205.83589 -424624.11 737454.086 -312829.98 40.1945296
 140000       .14  341400.708 -399259.95 1119.51154 -400379.46 740660.654  -340281.2 37.3170513
 140500     .1405  363266.083 -368572.81 1016.88122 -369589.69 731838.893  -362249.2 33.8960407
 141000      .141  380602.576  -333038.4 918.354976 -333956.75 713640.972 -379684.22 30.6118325
 141500     .1415   392630.96  -293065.3 846.860856 -293912.17 685696.264  -391784.1 28.2286952
 142000      .142   397536.55 -248118.56 804.032391 -248922.59 645655.112 -396732.52 26.8010797
 142500     .1425  394325.634 -198201.33 775.298827 -198976.63 592526.963 -393550.33 25.8432942
 143000      .143  382796.694 -143799.05 744.273294 -144543.32 526595.743 -382052.42 24.8091098
 143500     .1435  364243.021 -86553.524 700.525212 -87254.049 450796.545  -363542.5 23.3508404
 144000      .144  340299.328 -28401.246 648.773008 -29050.019 368700.574 -339650.56 21.6257669
 144500     .1445  312290.342 28814.9787  610.07487 28204.9038 283475.364 -311680.27  20.335829
 145000      .145  279855.945 84679.2567 602.079179 84077.1775 195176.688 -279253.87  20.069306
 145500     .1455  242101.463 139346.096 621.909078 138724.187 102755.367 -241479.55 20.7303026
 146000      .146  198972.661 192518.713 652.646945 191866.066 6453.94863 -198320.01 21.7548982
 146500     .1465  151325.015 243353.499 679.439058  242674.06 -92028.484 -150645.58 22.6479686
 147000      .147  101075.755 290222.498 693.900924 289528.598 -189146.74 -100381.85 23.1300308
 147500     .1475  50341.2112 331402.026 703.693706 330698.333 -281060.82 -49637.517 23.4564569
 148000      .148  446.376329 365688.042 729.240565 364958.801 -365241.67 282.864236 24.3080188
 148500     .1485   -48842.21 393305.229 781.595557 392523.633 -442147.44 49623.8059 26.0531852
 149000      .149  -97907.701 414726.555 853.348413 413873.207 -512634.26 98761.0491 28.4449471
 149500     .1495  -146440.36 430087.768 927.053904 429160.714 -576528.13 147367.411 30.9017968
 150000       .15  -193172.42 438910.548 989.883829 437920.664 -632082.96   194162.3 32.9961276
 150500     .1505  -236265.42 440281.202 1036.41705 439244.785 -676546.62 237301.833  34.547235
 151000      .151  -273888.92 433327.487 1076.35233 432251.135 -707216.41 274965.275 35.8784109
 151500     .1515  -305373.01 418004.073 1127.60785 416876.466 -723377.08 306500.618 37.5869282
 152000      .152  -331404.73 395502.851 1195.26118  394307.59 -726907.58 332599.987 39.8420392
 152500     .1525  -352522.51 366968.127 1269.20311 365698.924 -719490.63 353791.711 42.3067702
 153000      .153  -368711.09 333227.543 1333.79339 331893.749 -701938.63 370044.884 44.4597795
 153500     .1535  -379034.33 294423.899 1378.86244 293045.037 -673458.23 380413.197 45.9620814
 154000      .154  -382352.56 250467.622 1403.03503 249064.587 -632820.19 383755.599 46.7678343
 154500     .1545  -377762.25 201382.834 1418.32055 199964.514 -579145.09 379180.574 47.2773516
 155000      .155  -365678.98    148137. 1440.17135 146696.829 -513815.98 367119.149 48.0057117
 155500     .1555  -347550.86 92577.8274 1469.74165 91108.0858 -440128.68 349020.597 48.9913883
 156000      .156  -324432.41 36240.4962 1495.78969 34744.7065 -360672.91   325928.2 49.8596562
 156500     .1565  -296842.46  -19759.66 1505.58294 -21265.243  -277082.8 298348.046 50.1860979
 157000      .157  -264475.35 -75037.108 1492.33964 -76529.447 -189438.25 265967.693 49.7446547
 157500     .1575   -226989.6 -129375.12 1459.25267 -130834.38  -97614.48 228448.856 48.6417557
 158000      .158  -184462.87  -182401.1 1420.36268 -183821.47   -2061.77 185883.235 47.3454227
 158500     .1585  -138230.23 -232842.24 1388.21026 -234230.45 94612.0082 139618.442 46.2736754
 159000      .159  -90223.976 -278971.27 1360.95585 -280332.22  188747.29 91584.9318 45.3651951
 159500     .1595  -41787.561 -319565.09 1327.11776 -320892.21 277777.534 43114.6788 44.2372587
 160000       .16  6376.31281 -353969.89 1277.23506 -355247.12 360346.201 -5099.0777 42.5745021
 160500     .1605  54262.8215 -382225.34 1208.21365 -383433.56 436488.166 -53054.608 40.2737883
 161000      .161  101876.095 -404524.14 1127.04747 -405651.19 506400.236 -100749.05  37.568249
 161500     .1615  148683.276 -420833.22 1048.60761 -421881.83 569516.495 -147634.67 34.9535871
 162000      .162  193102.654 -430330.35 982.052116 -431312.41 623433.009  -192120.6 32.7350705
 162500     .1625  233414.673 -432105.89 923.163121 -433029.06 665520.567 -232491.51  30.772104
 163000      .163  268610.713 -425822.91 860.943258 -426683.85 694433.619 -267749.77 28.6981086
 163500     .1635  298450.682 -411795.83 788.638907 -412584.47 710246.511 -297662.04 26.2879636
 164000      .164  323234.238 -390884.63 706.113579 -391590.75 714118.871 -322528.12 23.5371193
 164500     .1645  343257.592 -364034.72 622.607249 -364657.33 707292.311 -342634.98  20.753575
 165000      .165  358199.246 -331829.07 552.176723 -332381.25 690028.315 -357647.07 18.4058908
 165500     .1655  366937.416 -294162.75 500.053712 -294662.81 661100.169 -366437.36 16.6684571
 166000      .166  368578.246 -251066.19 459.589247 -251525.78 619644.433 -368118.66 15.3196416
 166500     .1665  362958.872 -203085.72  420.22086 -203505.94 566044.589 -362538.65  14.007362
 167000      .167   350713.03 -151372.56 376.741623  -151749.3 502085.592 -350336.29 12.5580541
 167500     .1675  332813.763 -97385.976  330.89376  -97716.87 430199.739 -332482.87  11.029792
 168000      .168  310136.892 -42517.399 292.619157 -42810.019 352654.292 -309844.27  9.7539719
 168500     .1685   282859.21 12385.5522  273.50187 12112.0503 270473.658 -282585.71   9.116729
 169000      .169  250567.896 67081.9901 274.547694 66807.4424 183485.906 -250293.35 9.15158982
 169500     .1695  213275.454 121115.089 286.809651 120828.279 92160.3653 -212988.64 9.56032171
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1003      46       1      50
Plot timespan now in memory (in sec) = 1.27476007E-01   1.69969000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1004  339994       1  -1.00000E+00
1.00000E+19
 170000       .17  171648.214  173633.76 300.288083 173333.472 -1985.5456 -171347.93 10.0096028
 170500     .1705  127025.383 223331.087 310.799775 223020.287 -96305.704 -126714.58 10.3599925
 171000      .171  80854.9977 268842.279 321.290408 268520.988 -187987.28 -80533.707 10.7096803
 171500     .1715  34303.5348 309058.426 341.369692 308717.056 -274754.89 -33962.165 11.3789897
 172000      .172  -12242.494 343560.836 379.271655 343181.564 -355803.33 12621.7659 12.6423885
 172500     .1725  -58821.911 372430.859 432.335536 371998.523 -431252.77 59254.2464 14.4111845
 173000      .173  -105005.36 395521.219  490.19324 395031.026 -500526.58 105495.558 16.3397747
 173500     .1735  -149833.54 412386.463 543.917453 411842.546   -562220. 150377.455 18.1305818
 174000      .174  -191902.36 422289.592  590.50854 421699.084 -614191.95 192492.864  19.683618
 174500     .1745  -229913.47 424608.821 633.949583 423974.871 -654522.29 230547.416 21.1316528
 175000      .175  -263051.87 419113.541 683.200692 418430.341 -682165.41 263735.069 22.7733564
 175500     .1755  -291312.91  406292.35  743.32593 405549.024 -697605.26 292056.239  24.777531
 176000      .176  -314954.75 386953.317 809.223084 386144.094 -701908.07 315763.975 26.9741028
 176500     .1765  -333796.39 361645.705 870.479251 360775.226 -695442.09 334666.868  29.015975
 177000      .177   -347228.3 330630.593 920.030457 329710.562 -677858.89 348148.331 30.6676819
 177500     .1775  -354423.79 293979.488  956.75511 293022.733 -648403.28 355380.548  31.891837
 178000      .178   -354803.3 251931.294  985.99299 250945.301 -606734.59 355789.293  32.866433
 178500     .1785  -348394.73 205146.514   1016.229 204130.285 -553541.24 349410.958 33.8743001
 179000      .179  -335959.05  154889.53 1050.15559 153839.375 -490848.58 337009.202 35.0051864
 179500     .1795   -318316.5 102493.134 1081.60712 101411.527 -420809.63 319398.106 36.0535706
 180000       .18  -295860.68 48951.5626 1101.53146 47850.0312 -344812.24 296962.208 36.7177155
 180500     .1805  -268594.08 -5092.8136 1105.43282 -6198.2465 -263501.27 269699.516 36.8477608
 181000      .181  -236445.15 -59159.422  1094.6256 -60254.048 -177285.73 237539.775 36.4875201
 181500     .1815  -199632.51 -112637.68 1075.95166 -113713.64 -86994.828 200708.463 35.8650554
 182000      .182  -158982.06 -164549.36 1057.40456 -165606.77 5567.30715 160039.462 35.2468185
 182500     .1825  -115857.27  -213520.9 1039.99554  -214560.9 97663.6391 116897.261 34.6665179
 183000      .183  -71442.689 -258364.04 1017.44572 -259381.49 186921.356 72460.1346 33.9148573
 183500     .1835  -26459.167 -298319.74 982.816462 -299302.55 271860.571  27441.983 32.7605487
 184000      .184  18772.9967 -333043.39 934.231318 -333977.62 351816.388 -17838.765 31.1410439
 184500     .1845  63957.3541 -362345.02  875.26903 -363220.28  426302.37 -63082.085 29.1756343
 185000      .185  108532.006 -385948.31 813.805938 -386762.11 494480.315  -107718.2 27.1268646
 185500     .1855  151422.544 -403275.04 756.838533 -404031.88 554697.589 -150665.71 25.2279511
 186000      .186  191275.558 -413557.68  703.88836 -414261.57 604833.237 -190571.67 23.4629453
 186500     .1865  227128.965 -416380.03 648.820028 -417028.85 643508.999 -226480.14 21.6273343
 187000      .187  258534.036 -411787.37 586.665985 -412374.04  670321.41 -257947.37 19.5555328
 187500     .1875  285436.449 -400219.98 517.525367  -400737.5 685656.427 -284918.92 17.2508456
 188000      .188  307789.204 -382217.82 446.375552  -382664.2 690007.024 -307342.83 14.8791851
 188500     .1885  325305.304 -358210.35 381.097911 -358591.45 683515.656 -324924.21 12.7032637
 189000      .189  337297.682 -328339.18 326.819931   -328666. 665636.864 -336970.86 10.8939977
 189500     .1895  343032.818 -292684.64 281.325961 -292965.97 635717.462 -342751.49 9.37753204
 190000       .19    342282.2 -251708.18 238.403087 -251946.59 593990.384  -342043.8 7.94676957
 190500     .1905  335327.142 -206268.36  194.36801 -206462.72 541595.497 -335132.77 6.47893368
 191000      .191  322763.166 -157491.11 150.348081 -157641.45 480254.273 -322612.82  5.0116027
 191500     .1915   305140.27  -106477.1 111.603255  -106588.7 411617.368 -305028.67 3.72010851
 192000      .192  282740.398 -54113.643 84.8791928 -54198.522 336854.041 -282655.52 2.82930643
 192500     .1925  255513.131 -959.58651 72.7127643 -1032.2993 256472.717 -255440.42 2.42375881
 193000      .193  223503.596 52444.9568 70.9747939  52373.982 171058.639 -223432.62 2.36582646
 193500     .1935   187247.45 105256.531 73.2330119 105183.298 81990.9185 -187174.22  2.4411004
 194000      .194  147699.164 156367.625 76.5021508 156291.123 -8668.4613 -147622.66 2.55007169
 194500     .1945  105966.257 204589.227 82.2598315 204506.968 -98622.971   -105884. 2.74199438
 195000      .195  62999.6685 248908.278 95.3062815 248812.971 -185908.61 -62904.362 3.17687605
 195500     .1955  19401.6885  288647.42 120.612267 288526.807 -269245.73 -19281.076 4.02040891
 196000      .196  -24537.671 323494.537 158.077083  323336.46 -348032.21 24695.7477  5.2692361
 196500     .1965  -68381.693 353143.501  202.02221 352941.478 -421525.19 68583.7156 6.73407366
 197000      .197   -111306.6 377084.075 246.136721 376837.938 -488390.68 111552.742 8.20455737
 197500     .1975  -152220.32 394668.812 288.093682 394380.718 -546889.13 152508.411 9.60312273
 198000      .198  -190065.56 405322.578   329.6529 404992.925 -595388.14  190395.21   10.98843
 198500     .1985  -224068.86 408745.745 375.091579 408370.653  -632814.6 224443.949 12.5030526
 199000      .199  -253882.51  405033.28 427.700369  404605.58 -658915.79  254310.21  14.256679
 199500     .1995  -279447.09 394606.871 485.435853 394121.435 -674053.96 279932.529 16.1811951
 200000       0.2  -300541.63 377843.941 542.011874 377301.929 -678385.57 301083.644 18.0670625
 200500     .2005  -316668.62 354957.175 592.027606 354365.147  -671625.8 317260.649 19.7342535
 201000      .201  -327202.93 326077.879 634.278075 325443.601 -653280.81 327837.206 21.1426025
 201500     .2015  -331690.51 291465.791 671.204253 290794.587  -623156.3 332361.711 22.3734751
 202000      .202  -330035.52  251656.35 706.956681 250949.394 -581691.87  330742.48 23.5652227
 202500     .2025    -322574. 207531.322 743.710409 206787.611 -530105.32 323317.713  24.790347
 203000      .203  -309844.91 160161.295 778.524053 159382.771 -470006.21 310623.435 25.9508018
 203500     .2035  -292187.03 110463.564 805.618511 109657.945 -402650.59 292992.647 26.8539504
 204000      .204  -269713.18 59150.6203 821.296873 58329.3234  -328863.8 270534.479 27.3765624
 204500     .2045  -242482.84 6832.94936 825.970238 6006.97912 -249315.79 243308.811 27.5323413
 205000      .205   -210765.1 -45787.106 823.125528 -46610.231   -164978. 211588.226 27.4375176
 205500     .2055  -175170.26 -97811.542 817.108759  -98628.65  -77358.72 175987.371 27.2369586
 206000      .206  -136649.69 -148123.06 809.475128 -148932.53 11473.3723 137459.161 26.9825043
 206500     .2065  -96199.913 -195605.45  797.18466 -196402.63 99405.5349 96997.0973  26.572822
 207000      .207   -54538.88 -239420.42 775.678659  -240196.1 184881.539 55314.5586 25.8559553
 207500     .2075  -12142.678 -279002.38 743.244543 -279745.62 266859.697 12885.9223 24.7748181
 208000      .208  30559.5879 -313928.42 701.926823 -314630.35 344488.008 -29857.661 23.3975608
 208500     .2085  72970.0493 -343745.02  656.13031 -344401.15  416715.07 -72313.919 21.8710103
 209000      .209  114234.941 -367890.64 610.216741 -368500.86 482125.582 -113624.72  20.340558
 209500     .2095  153309.955 -385712.04 565.147737 -386277.19 539021.998 -152744.81 18.8382579
 210000       .21  189285.949  -396711.5 517.976103 -397229.48 585997.451 -188767.97 17.2658701
 210500     .2105  221611.413 -400736.02 465.382713  -401201.4 622347.435 -221146.03 15.5127571
 211000      .211   250006.32 -397922.51  407.23169 -398329.74 647928.832 -249599.09 13.5743897
 211500     .2115  274248.106 -388539.23  346.60335 -388885.83 662787.333  -273901.5  11.553445
 212000      .212  293999.119   -372833. 288.135085 -373121.14  666832.12 -293710.98 9.60450284
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1004      46       1      50
Plot timespan now in memory (in sec) = 1.69967994E-01   2.12461000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1005  339994       1  -1.00000E+00
1.00000E+19
 212500     .2125  308753.123 -350967.57 235.529003  -351203.1 659720.695 -308517.59 7.85096676
 213000      .213  317950.376 -323074.52 188.748808 -323263.27 641024.894 -317761.63 6.29162693
 213500     .2135  321292.939 -289494.79 144.642056 -289639.44 610787.733  -321148.3 4.82140185
 214000      .214  318860.754 -250878.81 100.642346 -250979.45 569739.561 -318760.11 3.35474486
 214500     .2145  310982.399  -208091.3 57.3832335 -208148.68 519073.701 -310925.02 1.91277445
 215000      .215  298012.124 -162035.62 18.0902606 -162053.71 460047.743 -297994.03 .603008686
 215500     .2155  280192.571 -113524.65  -13.23711 -113511.42 393717.226 -280205.81   -.441237
 216000      .216  257630.044  -63236.17 -34.301441 -63201.868 320866.214 -257664.35 -1.1433814
 216500     .2165  230445.612 -11798.559 -46.550928 -11752.008 242244.171 -230492.16 -1.5516976
 217000      .217  199048.428 39993.7241 -53.660057 40047.3842 159054.704 -199102.09 -1.7886686
 217500     .2175  164158.815 91151.8935  -57.93059 91209.8241 73006.9213 -164216.75 -1.9310197
 218000      .218  126645.078 140613.097 -58.626678 140671.724 -13968.019  -126703.7 -1.9542226
 218500     .2185  87309.5997 187411.823  -53.02445 187464.848 -100102.22 -87362.624 -1.7674817
 219000      .219  46784.5162 230777.416 -38.294572  230815.71  -183992.9 -46822.811 -1.2764857
 219500     .2195  5538.74566 270151.323 -13.846739 270165.169 -264612.58 -5552.5924 -.46155797
 220000       .22  -35943.196 305064.146 17.4919653 305046.654 -341007.34 35960.6881 .583065509
 220500     .2205  -76946.136 334954.816 51.6347623 334903.181 -411900.95 76997.7711 1.72115874
 221000      .221  -116567.94  359188.23 86.4888058 359101.741 -475756.17  116654.43 2.88296019
 221500     .2215  -153900.51 377183.062 122.756238 377060.306 -531083.58 154023.269  4.0918746
 222000      .222  -188213.88 388556.987 162.594733 388394.392 -576770.86 188376.471 5.41982443
 222500     .2225  -219023.26 393185.465 207.743333 392977.722 -612208.73 219231.004 6.92477775
 223000      .223  -246043.35 391181.188 257.431918 390923.756 -637224.54  246300.78 8.58106394
 223500     .2235  -268988.11 382737.334 308.061847 382429.272 -651725.44  269296.17 10.2687282
 224000      .224  -287416.56 367984.293 355.744321 367628.549 -655400.86 287772.306  11.858144
 224500     .2245  -300815.21 347031.815 399.010422 346632.805 -647847.02 301214.218 13.3003474
 225000      .225  -308777.54 320091.314 438.885569 319652.428 -628868.85 309216.422  14.629519
 225500     .2255  -311143.12 287583.159 477.375179 287105.783 -598726.27 311620.491  15.912506
 226000      .226  -308022.76 250157.003 515.650691 249641.352 -558179.76 308538.411 17.1883564
 226500     .2265  -299710.71 208632.077 552.330976 208079.746 -508342.79 300263.043 18.4110325
 227000      .227  -286474.08 163821.438 583.923371 163237.514 -450295.52 287058.001 19.4641124
 227500     .2275  -268455.54 116430.083 607.501424 115822.581 -384885.62 269063.041 20.2500475
 228000      .228  -245774.87 67112.4321 622.743121  66489.689  -312887.3 246397.611  20.758104
 228500     .2285  -218692.16 16585.1682 631.434829 15953.7334 -235277.33   219323.6 21.0478276
 229000      .229  -187698.57 -34301.069  635.87558 -34936.945  -153397.5 188334.445 21.1958527
 229500     .2295  -153501.53 -84570.066 637.166432 -85207.233 -68931.462 154138.695 21.2388811
 230000       .23  -116901.04  -133208.8 633.960764 -133842.76 16307.7517 117535.005 21.1320255
 230500     .2305  -78587.584 -179337.98 623.513566 -179961.49 100750.393 79211.0972 20.7837855
 231000      .231  -39098.043 -222266.85 604.285562 -222871.14 183168.808 39702.3289 20.1428521
 231500     .2315  1071.18213 -261419.01 577.267263 -261996.28 262490.194 -493.91487 19.2422421
 232000      .232  41322.8906 -296226.03 545.068006  -296771.1 337548.921 -40777.823 18.1689335
 232500     .2325  80908.3653 -326079.78 510.320664  -326590.1 406988.145 -80398.045 17.0106888
 233000      .233  118971.805 -350355.46 474.124536 -350829.58 469327.264 -118497.68 15.8041512
 233500     .2335  154694.574 -368513.33 435.325169 -368948.66 523207.904 -154259.25  14.510839
 234000      .234  187465.747 -380239.69 392.002983 -380631.69 567705.438 -187073.74 13.0667661
 234500     .2345  216875.102 -385451.69 343.828986 -385795.52 602326.792 -216531.27 11.4609662
 235000      .235  242588.309 -384203.38 292.713656  -384496.1 626791.694  -242295.6 9.75712188
 235500     .2355  264226.124 -376583.06   241.6274 -376824.68 640809.181  -263984.5 8.05424666
 236000      .236  281340.118 -362678.59 193.077306 -362871.66 644018.705 -281147.04 6.43591019
 236500     .2365  293473.552 -342605.36 147.766357 -342753.12 636078.909 -293325.79 4.92554522
 237000      .237  300307.666 -316607.71 104.416523 -316712.13  616915.38 -300203.25 3.48055076
 237500     .2375   301782.21 -285156.25 61.5324212 -285217.78 586938.458 -301720.68 2.05108071
 238000      .238  298041.815 -248908.39 19.3793969 -248927.77 546950.204 -298022.44 .645979896
 238500     .2385   289300.22 -208598.69 -19.945475 -208578.74 497898.907 -289320.17 -.66484917
 239000      .239  275737.891 -164943.58 -53.830788 -164889.75 440681.472 -275791.72 -1.7943596
 239500     .2395  257494.155 -118617.12 -80.544871 -118536.57 376111.271  -257574.7  -2.684829
 240000       .24  234735.629 -70283.667 -100.29372 -70183.373 305019.296 -234835.92 -3.3431241
 240500     .2405  207790.742  -20694.15 -114.89088 -20579.259 228484.893 -207905.63 -3.8296959
 241000      .241  177214.304 29259.6063 -125.87226 29385.4785 147954.698 -177340.18 -4.1957418
 241500     .2415   143697.98 78613.1728 -132.97676 78746.1496 65084.8073 -143830.96 -4.4325588
 242000      .242  107931.577 126441.869 -134.52921 126576.398 -18510.292 -108066.11  -4.484307
 242500     .2425  70521.6082 171937.974 -128.78763 172066.762 -101416.37 -70650.396  -4.292921
 243000      .243  31998.1261 214419.012 -115.16932 214534.181 -182420.89 -32113.295 -3.8389772
 243500     .2435  -7110.1955  253282.66 -94.973001 253377.633 -260392.86 7015.22245 -3.1657667
 244000      .244  -46158.801 287914.251 -70.622324 287984.873 -334073.05 46088.1789 -2.3540775
 244500     .2445   -84370.86 317663.851  -43.80281 317707.654 -402034.71 84327.0572 -1.4600937
 245000      .245   -120945.8 341924.345 -14.436122 341938.781 -462870.14 120931.364 -.48120405
 245500     .2455  -155186.42 360229.932 18.6070527 360211.325 -515416.35 155205.028  .62023509
 246000      .246  -186552.62 372304.315  56.209448 372248.106 -558856.93 186608.828 1.87364827
 246500     .2465  -214635.36 378045.769 97.9711987 377947.798 -592681.13 214733.332 3.26570662
 247000      .247  -239070.94 377462.709 141.847236 377320.862 -616533.65 239212.787 4.72824119
 247500     .2475  -259440.78 370583.739 185.218555 370398.521 -630024.52 259625.995 6.17395182
 248000      .248   -275287.9 357453.764 226.602104 357227.162 -632741.67 275514.506 7.55340345
 248500     .2485  -286226.88 338207.667  266.18927 337941.477 -624434.55 286493.073 8.87297567
 249000      .249  -292045.01 313144.223 304.913346 312839.309 -605189.24 292349.928 10.1637782
 249500     .2495  -292722.89   282741.8 343.253596 282398.546 -575464.69 293066.147 11.4417865
 250000       .25  -288385.42 247619.463 380.400745 247239.062 -536004.88 288765.821 12.6800248
 250500     .2505  -279203.69 208454.798 414.243988 208040.554 -487658.49 279617.932 13.8081329
 251000      .251  -265312.04 165901.731 442.632492 165459.099 -431213.77  265754.67 14.7544164
 251500     .2515  -246843.88 120600.314 464.823467 120135.491 -367444.19 247308.699 15.4941156
 252000      .252  -224031.43 73242.2987 481.575791 72760.7229 -297273.73 224513.002 16.0525264
 252500     .2525  -197274.57 24620.7479 494.093072 24126.6548 -221895.32 197768.665 16.4697691
 253000      .253  -167129.91 -24379.447 502.960349 -24882.407 -142750.47 167632.874  16.765345
 253500     .2535  -134241.89 -72835.826 507.520289 -73343.346 -61406.061 134749.407  16.917343
 254000      .254  -99238.441  -119876.5 506.172111 -120382.67 20638.0574 99744.6129 16.8724037
 254500     .2545   -62669.98 -164743.01 497.703911 -165240.71 102073.029  63167.684 16.5901304
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1005      46       1      50
Plot timespan now in memory (in sec) = 2.12459996E-01   2.54953000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1006  339994       1  -1.00000E+00
1.00000E+19
 255000      .255  -25058.612 -206764.34 482.405268 -207246.75 181705.733  25541.017 16.0801756
 255500     .2555  13014.6357 -245294.52 461.787767 -245756.31 258309.157 -12552.848 15.3929256
 256000      .256  50869.4771 -279678.45 437.487837 -280115.93 330547.924 -50431.989 14.5829279
 256500     .2565  87758.9178 -309272.76  410.35618 -309683.12 397031.682 -87348.562 13.6785393
 257000      .257   122947.59 -333502.11 380.055696 -333882.16 456449.699 -122567.53 12.6685232
 257500     .2575  155808.977 -351937.22 345.618048 -352282.84 507746.201 -155463.36 11.5206016
 258000      .258  185856.864  -364327.1  306.74478 -364633.84 550183.963 -185550.12  10.224826
 258500     .2585   212682.14 -370552.57 264.553716 -370817.12 583234.711 -212417.59 8.81845721
 259000      .259  235874.354 -370561.12 221.018046 -370782.14 606435.471 -235653.34  7.3672682
 259500     .2595  254999.931 -364338.98 177.903724 -364516.89 619338.915 -254822.03 5.93012412
 260000       .26  269643.244 -351931.78 136.027853 -352067.81 621575.029 -269507.22 4.53426178
 260500     .2605  279481.884 -333492.95 95.0881578 -333588.04 612974.835  -279386.8 3.16960526
 261000      .261  284362.934 -309340.77 54.4152884 -309395.19 593703.706 -284308.52 1.81384295
 261500     .2615  284299.772 -279956.51  14.162397 -279970.67 564256.279 -284285.61 .472079899
 262000      .262  279394.343 -245919.36 -24.304819 -245895.05 525313.699 -279418.65 -.81016065
 262500     .2625  269764.368 -207839.11 -59.151832 -207779.96 477603.479 -269823.52 -1.9717277
 263000      .263  255531.792 -166332.34 -89.041566  -166243.3 421864.135 -255620.83 -2.9680522
 263500     .2635  236863.372 -122040.17 -113.69398 -121926.47 358903.538 -236977.07 -3.7897994
 264000      .264  214035.276 -75668.159 -133.82481 -75534.334 289703.435  -214169.1  -4.460827
 264500     .2645  187481.431 -28021.702 -150.26358 -27871.438 215503.133 -187631.69  -5.008786
 265000      .265  157758.785 20021.9821 -162.93612 20184.9182 137736.803 -157921.72 -5.4312039
 265500     .2655   125460.24 67587.0027 -170.79201 67757.7947 57873.2371 -125631.03  -5.693067
 266000      .266  91150.2074  113859.34 -172.63934 114031.979 -22709.132 -91322.847 -5.7546448
 266500     .2665  55361.8148 158100.718 -167.97234  158268.69  -102738.9 -55529.787 -5.5990778
 267000      .267  18636.2004 199627.534 -157.34285 199784.877 -180991.33 -18793.543 -5.2447617
 267500     .2675   -18423.15 237772.625 -142.08507  237914.71 -256195.77 18281.0647  -4.736169
 268000      .268  -55127.292  271863.88 -123.37377 271987.254 -326991.17 55003.9178  -4.112459
 268500     .2685  -90756.492 301263.443 -101.42317 301364.866 -392019.94 90655.0691 -3.3807724
 269000      .269  -124645.15 325434.372 -75.678484 325510.051 -450079.52 124569.471 -2.5226161
 269500     .2695  -156229.92 343982.592 -45.667197 344028.259 -500212.51 156184.249 -1.5222399
 270000       .27  -185039.28 356652.709 -11.668453 356664.377 -541691.99 185027.611 -.38894844
 270500     .2705   -210650.4 363295.599 25.0984159 363270.501   -573946. 210675.502 .836613862
 271000      .271  -232639.69  363824.82 62.9252368 363761.895 -596464.51 232702.613 2.09750789
 271500     .2715  -250576.23 358200.732 100.544563 358100.188 -608776.96 250676.775 3.35148544
 272000      .272  -264081.81 346468.098 137.685709 346330.412 -610549.91 264219.496 4.58952364
 272500     .2725  -272901.19 328805.722 174.676634 328631.045 -601706.91 273075.865 5.82255445
 273000      .273  -276926.27 305543.547 211.629894 305331.917 -582469.82 277137.899  7.0543298
 273500     .2735  -276168.12 277137.986 247.931639 276890.054  -553306.1 276416.047 8.26438798
 274000      .274  -270705.39 244126.295 282.220109 243844.075 -514831.68 270987.606 9.40733697
 274500     .2745  -260636.09 207077.746 312.960176 206764.786 -467713.83 260949.046 10.4320059
 275000      .275  -246080.13 166581.297 339.293255 166242.004 -412661.43 246419.426 11.3097752
 275500     .2755  -227234.44 123277.597 361.337933 122916.259 -350512.03 227595.773 12.0445978
 276000      .276  -204421.98 77890.9459 379.643109 77511.3028 -282312.93 204801.624 12.6547703
 276500     .2765  -178090.98 31225.4402 394.447768 30830.9924 -209316.42 178485.426 13.1482589
 277000      .277  -148770.97  -15873.28 405.318018 -16278.598 -132897.69 149176.284 13.5106006
 277500     .2775  -117014.71 -62569.554 411.270184 -62980.824 -54445.158 117425.982 13.7090061
 278000      .278  -83353.921 -108082.98 411.411871 -108494.39 24729.0565 83765.3329  13.713729
 278500     .2785   -48309.56 -151691.52 405.658219 -152097.18 103381.963 48715.2177 13.5219406
 279000      .279  -12440.226 -192700.29 394.789059 -193095.08 180260.067 12835.0155 13.1596353
 279500     .2795  23627.7083 -230419.44 379.811926 -230799.25 254047.148 -23247.896 12.6603975
 280000       .28  59218.7295 -264177.52 361.321486 -264538.84 323396.248 -58857.408 12.0440495
 280500     .2805  93659.1836  -293360.7 339.273336 -293699.97  387019.88  -93319.91 11.3091112
 281000      .281  126333.331 -317457.99 313.228236 -317771.22 443791.323  -126020.1 10.4409412
 281500     .2815  156715.276 -336091.04 283.009179 -336374.05 492806.318 -156432.27  9.4336393
 282000      .282  184346.989 -349000.33 249.250772 -349249.58  533347.32 -184097.74 8.30835908
 282500     .2825  208792.298 -356007.67  213.24702 -356220.92 564799.971 -208579.05 7.10823398
 283000      .283  229617.739 -356994.99 176.283305 -357171.28 586612.731 -229441.46 5.87611015
 283500     .2835  246417.628 -351916.19 139.115013 -352055.31 598333.819 -246278.51 4.63716711
 284000      .284  258861.034 -340827.05 101.870461 -340928.92  599688.08 -258759.16 3.39568204
 284500     .2845  266735.607 -323915.31  64.394083  -323979.7 590650.917 -266671.21 2.14646943
 285000      .285  269959.055 -301508.23 26.8796628 -301535.11 571467.281 -269932.18 .895988759
 285500     .2855  268542.001 -274039.87 -9.7584366 -274030.11 542581.871 -268551.76 -.32528122
 286000      .286   262540.27 -242005.94 -44.196842 -241961.74 504546.207 -262584.47 -1.4732281
 286500     .2865  252039.905 -205940.76 -75.346974 -205865.41 457980.667 -252115.25 -2.5115658
 287000      .287  237180.336 -166424.34 -102.74414 -166321.59 403604.675 -237283.08 -3.4248046
 287500     .2875  218190.557 -124101.41 -126.52161 -123974.89 342291.967 -218317.08  -4.217387
 288000      .288  195415.635 -79696.585 -146.99141 -79549.593  275112.22 -195562.63 -4.8997136
 288500     .2885  169306.233 -34002.903 -164.06587 -33838.837 203309.136  -169470.3 -5.4688624
 289000      .289  140368.705 12162.5057 -177.05897 12339.5647 128206.199 -140545.76 -5.9019656
 289500     .2895  109117.381  58004.208 -185.10208 58189.3101 51113.1727 -109302.48 -6.1700694
 290000       .29  76063.1655 102767.439  -187.7195 102955.158 -26704.273 -76250.885 -6.2573168
 290500     .2905  41733.8891 145730.584 -185.08184 145915.666  -103996.7 -41918.971 -6.1693948
 291000      .291  6700.85438 186189.877 -177.86781 186367.745 -179489.02 -6878.7222  -5.928927
 291500     .2915  -28409.123 223451.279 -166.79644 223618.076  -251860.4 28242.3266 -5.5598813
 292000      .292  -62939.362 256849.945 -152.12991 257002.075 -319789.31 62787.2319 -5.0709971
 292500     .2925   -96256.81 285793.385 -133.63249 285927.018  -382050.2 96123.1779 -4.4544162
 293000      .293  -127792.16 309796.377 -111.04074 309907.418 -437588.53 127681.116 -3.7013579
 293500     .2935  -157042.38 328486.737 -84.543674 328571.281 -485529.12 156957.839 -2.8181225
 294000      .294  -183548.13 341588.967  -54.90914 341643.876  -525137.1 183493.224 -1.8303047
 294500     .2945  -206870.14 348903.829 -23.252913 348927.081 -555773.97  206846.89 -.77509709
 295000      .295  -226583.94 350298.365 9.44401329 350288.921  -576882.3  226593.38 .314800443
 295500     .2955  -242309.77 345722.678 42.7274776 345679.951 -588032.45 242352.497 1.42424925
 296000      .296  -253758.56 335241.383 76.5724298 335164.811 -588999.94 253835.133 2.55241433
 296500     .2965  -260755.93 319049.897  110.89734 318938.999 -579805.83 260866.832 3.69657801
 297000      .297  -263230.31 297462.303 145.188842 297317.114 -560692.61 263375.498 4.83962806
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1006      46       1      50
Plot timespan now in memory (in sec) = 2.54952013E-01   2.97445000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1007  339994       1  -1.00000E+00
1.00000E+19
 297500     .2975  -261182.78  270882.73 178.483592 270704.246 -532065.51 261361.269 5.94945306
 298000      .298  -254660.84 239776.819 209.664164 239567.155 -494437.65   254870.5 6.98880545
 298500     .2985  -243753.56 204657.447  237.92037 204419.527 -448411.01 243991.485   7.930679
 299000      .299  -228617.94 166095.463 263.017535 165832.446  -394713.4 228880.959 8.76725118
 299500     .2995   -209510.6 124737.617 285.082013 124452.535 -334248.22 209795.684 9.50273377
 300000       0.3  -186792.85 81305.7062 304.129518 81001.5767 -268098.55 187096.976 10.1376506
 300500     .3005  -160904.17 36570.9086 319.791678 36251.1169 -197475.08 161223.962 10.6597226
 301000      .301  -132325.08 -8681.7667  331.38334 -9013.1501 -123643.32 132656.466 11.0461113
 301500     .3015  -101548.57 -53684.251  338.23355 -54022.484 -47864.324 101886.808 11.2744517
 302000      .302  -69076.025 -97698.052 340.093396 -98038.145 28622.0271 69416.1183 11.3364465
 302500     .3025  -35438.938 -140004.42 337.272573  -140341.7 104565.487 35776.2106 11.2424191
 303000      .303  -1218.0254 -179893.17 330.335641 -180223.51 178675.146 1548.36102  11.011188
 303500     .3035  32965.9118 -216671.21 319.668069 -216990.88 249637.121 -32646.244 10.6556023
 304000      .304  66485.9906 -249690.64 305.297407 -249995.93 316176.626 -66180.693 10.1765802
 304500     .3045  98746.5219 -278380.28 287.025848  -278667.3   377126.8 -98459.496 9.56752826
 305000      .305  129206.987 -302268.08 264.770903 -302532.85 431475.068 -128942.22 8.82569677
 305500     .3055   157379.79 -320982.73 238.898344 -321221.63  478362.52 -157140.89 7.96327813
 306000      .306  182808.038  -334236.6 210.233835 -334446.83 517044.639  -182597.8 7.00779449
 306500     .3065  205052.209 -341812.31 179.703958 -341992.01 546864.515  -204872.5 5.99013193
 307000      .307  223703.935 -343568.65 147.961511 -343716.61 567272.584 -223555.97 4.93205036
 307500     .3075  238417.438 -339460.73 115.294913 -339576.02 577878.165 -238302.14 3.84316378
 308000      .308  248937.907 -329558.64 81.8116631 -329640.45 578496.546  -248856.1 2.72705544
 308500     .3085  255112.972 -314054.06 47.7709939 -314101.83 569167.033  -255065.2 1.59236646
 309000      .309  256878.281 -293245.84 13.8330875 -293259.67 550124.116 -256864.45 .461102916
 309500     .3095  254229.816 -267512.37  -19.03396 -267493.33 521742.183 -254248.85 -.63446534
 310000       .31  247210.086 -237292.36 -49.930755 -237242.43  484502.45 -247260.02 -1.6643585
 310500     .3105  235919.148 -203084.39 -78.323683 -203006.06 439003.536 -235997.47 -2.6107894
 311000      .311  220536.782 -165456.31 -104.05254 -165352.26 385993.093 -220640.83 -3.4684179
 311500     .3115  201337.282  -125050.6 -127.10665 -124923.49 326387.878 -201464.39 -4.2368883
 312000      .312  178685.561 -82576.384 -147.31221 -82429.071 261261.944 -178832.87 -4.9104069
 312500     .3125  153010.267 -38783.037 -164.16631 -38618.871 191793.304 -153174.43 -5.4722102
 313000      .313  124771.163 5572.82445  -177.0072 5749.83165 119198.338 -124948.17 -5.9002401
 313500     .3135  94444.4771 49747.4429 -185.37405 49932.8169 44697.0342 -94629.851 -6.1791352
 314000      .314  62530.4273 93011.9472 -189.21534 93201.1625  -30481.52 -62719.643 -6.3071781
 314500     .3145  29566.8215 134647.579 -188.82137   134836.4 -105080.76 -29755.643 -6.2940455
 315000      .315  -3867.0303 173946.223 -184.57148 174130.794 -177813.25 3682.45884 -6.1523828
 315500     .3155  -37164.978 210223.796 -176.65225 210400.448 -247388.77 36988.3254 -5.8884082
 316000      .316  -69726.632 242848.058 -164.97066 243013.029 -312574.69 69561.6611 -5.4990219
 316500     .3165  -100988.18 271266.243 -149.37481 271415.618 -372254.42 100838.807 -4.9791602
 317000      .317  -130432.29 295016.518  -129.9719  295146.49 -425448.81 130302.316 -4.3323965
 317500     .3175  -157578.85 313722.872 -107.24812  313830.12 -471301.73 157471.605 -3.5749373
 318000      .318  -181973.64 327085.897 -81.939909 327167.837 -509059.54 181891.703 -2.7313303
 318500     .3185  -203187.64 334879.632 -54.768483 334934.401 -538067.27 203132.871 -1.8256161
 319000      .319  -220833.65 336960.563 -26.201696 336986.765 -557794.21 220807.443 -.87338988
 319500     .3195  -234594.94 333286.701 3.55738122 333283.144 -567881.64 234598.493 .118579374
 320000       .32  -244245.77 323931.281 34.3208577  323896.96 -568177.05 244280.091 1.14402859
 320500     .3205  -249649.94 309079.144 65.6521351 309013.492 -558729.08 249715.589  2.1884045
 321000      .321  -250744.07 289009.545 96.8237312 288912.721 -539753.61 250840.892 3.22745771
 321500     .3215   -247522.3 264078.011 126.987471 263951.023 -511600.31 247649.286 4.23291568
 322000      .322  -240032.51 234705.598 155.432516 234550.165 -474738.11  240187.94 5.18108387
 322500     .3225  -228388.14 201380.014 181.766054 201198.248 -429768.15 228569.906 6.05886846
 323000      .323  -212786.69  164663.34 205.853607 164457.486 -377450.03  212992.54 6.86178689
 323500     .3235  -193515.81 125191.413 227.556582 124963.856 -318707.22 193743.368 7.58521939
 324000      .324  -170938.85 83657.1851 246.525383 83410.6597 -254596.03 171185.371 8.21751275
 324500     .3245  -145469.99 40784.9588 262.218065 40522.7408 -186254.95  145732.21 8.74060215
 325000      .325  -117554.44 -2692.6477 274.090741 -2966.7385 -114861.79 117828.529 9.13635802
 325500     .3255  -87661.203 -46048.357 281.828995 -46330.186 -41612.846 87943.0324 9.39429982
 326000      .326  -56289.996 -88562.012 285.461236 -88847.474 32272.0164 56575.4573 9.51537454
 326500     .3265  -23980.482 -129518.32 285.236016 -129803.56 105537.839 24265.7176  9.5078672
 327000      .327   8692.6708 -168213.98  281.36126 -168495.34 176906.646 -8411.3095 9.37870867
 327500     .3275  41142.0481  -203977.9 273.853232 -204251.75 245119.945 -40868.195 9.12844107
 328000      .328  72794.5145 -236195.66 262.599889 -236458.26  308990.17 -72531.915 8.75332963
 328500     .3285  103109.932 -264327.75 247.554488  -264575.3 367437.683 -102862.38 8.25181626
 329000      .329  131586.034 -287916.78 228.927578 -288145.71 419502.812 -131357.11 7.63091926
 329500     .3295  157751.005 -306583.27 207.231754  -306790.5 464334.276 -157543.77 6.90772513
 330000       .33  181157.019 -320019.88 183.111012 -320202.99 501176.899 -180973.91 6.10370041
 330500     .3305  201388.199 -327995.17 157.097668 -328152.26 529383.365  -201231.1 5.23658894
 331000      .331  218081.637 -330367.35  129.51657 -330496.86 548448.983 -217952.12 4.31721899
 331500     .3315  230948.147 -327098.16 100.582025 -327198.74 558046.303 -230847.57 3.35273415
 332000      .332  239782.251  -318258.5 70.5848093 -318329.08 558040.749 -239711.67 2.35282698
 332500     .3325   244458.07 -304022.55 40.0405871 -304062.59 548480.623 -244418.03 1.33468624
 333000      .333  244915.477 -284652.56 9.67435416 -284662.23 529568.034  -244905.8 .322478472
 333500     .3335  241150.297 -260484.82 -19.776973 -260465.05  501635.12 -241170.07 -.65923244
 334000      .334  233218.491 -231925.82 -47.773028 -231878.05 465144.315 -233266.26 -1.5924343
 334500     .3345  221249.457  -199455.8  -74.01012 -199381.79 420705.255 -221323.47  -2.467004
 335000      .335  205455.499 -163630.19  -98.29728 -163531.89 369085.688  -205553.8  -3.276576
 335500     .3355  186129.655 -125072.58 -120.38002  -124952.2 311202.236 -186250.03 -4.0126672
 336000      .336    163630.7 -84457.435 -139.83328 -84317.602 248088.136 -163770.53 -4.6611093
 336500     .3365  138362.108 -42486.972 -156.12321 -42330.849 180849.079 -138518.23 -5.2041069
 337000      .337  110758.246 127.206026 -168.80875 296.014773  110631.04 -110927.06 -5.6269582
 337500     .3375  81284.0936 42671.7302 -177.70179  42849.432 38612.3635 -81461.795 -5.9233931
 338000      .338  50441.0255 84433.0362 -182.85336 84615.8896 -33992.011 -50623.879 -6.0951122
 338500     .3385  18766.9719 124701.889 -184.40859 124886.298 -105934.92  -18951.38  -6.146953
 339000      .339  -13174.396 162785.383 -182.44428 162967.828 -175959.78 12991.9518 -6.0814758
 339500     .3395  -44814.633 198026.637  -176.8998 198203.537 -242841.27 44637.7327 -5.8966599
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1007      46       1      50
Plot timespan now in memory (in sec) = 2.97443986E-01   3.39937000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1008  339994       1  -1.00000E+00
1.00000E+19
 340000       .34  -75603.123 229826.252  -167.6708 229993.922 -305429.37 75435.4519 -5.5890268
 340500     .3405  -105019.48  257655.86 -154.79724 257810.657 -362675.34 104864.686 -5.1599082
 341000      .341  -132573.12 281060.604 -138.56922 281199.173 -413633.73 132434.552 -4.6189739
 341500     .3415  -157799.04 299656.901 -119.46656 299776.367 -457455.94 157679.574 -3.9822188
 342000      .342  -180259.92 313133.427 -98.002112 313231.429 -493393.35 180161.917 -3.2667371
 342500     .3425  -199557.68 321258.376 -74.578873 321332.955 -520816.05 199483.097 -2.4859624
 343000      .343  -215351.98 323891.928 -49.457797 323941.385 -539243.91 215302.525 -1.6485932
 343500     .3435  -227376.31 320997.098 -22.873291 321019.972 -548373.41 227353.438 -.76244305
 344000      .344  -235441.88 312640.922 4.80213176  312636.12  -548082.8 235446.683 .160071059
 344500     .3445  -239430.23 298985.572 33.0029247  298952.57  -538415.8 239463.231 1.10009749
 345000      .345  -239284.33  280276.78  61.063979 280215.716 -519561.11 239345.398 2.03546597
 345500     .3455  -235006.42 256836.242 88.3760039 256747.866 -491842.66 235094.794  2.9458668
 346000      .346  -226663.91 229059.846 114.499922 228945.346 -455723.75 226778.405 3.81666405
 346500     .3465  -214399.57 197419.561 139.160998   197280.4 -411819.13 214538.731 4.63869993
 347000      .347  -198436.39 162461.862 162.117727 162299.744 -360898.26 198598.512 5.40392423
 347500     .3475  -179070.16 124796.673 183.023453 124613.649 -303866.83 179253.181 6.10078176
 348000      .348  -156653.34 85078.8171 201.412634 84877.4045 -241732.16 156854.755 6.71375448
 348500     .3485   -131580.3  43989.647  216.81127 43772.8358 -175569.95 131797.116 7.22704232
 349000      .349   -104279.9 2224.12801 228.877266 1995.25074 -106504.03 104508.775 7.62924221
 349500     .3495  -75215.538 -39515.868 237.478395 -39753.346 -35699.671 75453.0166 7.91594649
 350000       .35  -44887.625  -80525.25  242.64827 -80767.899 35637.6249 45130.2737 8.08827566
 350500     .3505  -13829.391  -120103.3 244.445339 -120347.75 106273.911  14073.836 8.14817798
 351000      .351  17407.9955 -157569.11 242.841104 -157811.96  174977.11 -17165.154 8.09470346
 351500     .3515  48275.4054 -192281.12 237.737008 -192518.86  240556.53 -48037.668 7.92456692
 352000      .352  78241.5434 -223653.43  229.07834 -223882.51 301894.974 -78012.465 7.63594466
 352500     .3525  106800.352 -251165.17 216.970323 -251382.14 357965.524 -106583.38  7.2323441
 353000      .353  133471.344 -274363.29 201.716758 -274565.01 407834.637 -133269.63 6.72389195
 353500     .3535  157798.856 -292862.81 183.742936 -293046.55 450661.666 -157615.11 6.12476453
 354000      .354   179358.07 -306350.97 163.453363 -306514.43 485709.043 -179194.62 5.44844544
 354500     .3545  197769.424 -314597.36  141.14835 -314738.51 512366.784 -197628.28 4.70494499
 355000      .355  212714.495 -317465.05 117.064422 -317582.11 530179.541 -212597.43 3.90214742
 355500     .3555  223945.375 -314916.53 91.4843487 -315008.02 538861.907 -223853.89 3.04947829
 356000      .356  231285.259  -307012.2 64.8266077 -307077.03  538297.46 -231220.43 2.16088692
 356500     .3565  234622.787 -293902.75  37.648898  -293940.4 528525.534 -234585.14 1.25496327
 357000      .357  233906.687 -275820.41 10.5490523 -275830.96 509727.095 -233896.14 .351635077
 357500     .3575  229147.213 -253074.56 -15.966546  -253058.6 482221.775 -229163.18 -.53221818
 358000      .358  220423.801 -226052.06 -41.534159 -226010.52 446475.858 -220465.34  -1.384472
 358500     .3585  207891.528 -195216.93 -65.871887 -195151.06 403108.462  -207957.4 -2.1957296
 359000      .359  191780.104 -161104.48  -88.67537 -161015.81 352884.588 -191868.78 -2.9558457
 359500     .3595  172384.823 -124308.82  -109.5518 -124199.27 296693.641 -172494.37 -3.6517268
 360000       .36  150053.081 -85466.306 -128.04261 -85338.263 235519.387 -150181.12  -4.268087
 360500     .3605  125173.156 -45240.109 -143.73053 -45096.379 170413.265 -125316.89 -4.7910177
 361000      .361  98170.1507 -4310.2266 -156.34855 -4153.8781 102480.377 -98326.499 -5.2116183
 361500     .3615  69506.6927 36632.0541 -165.79579 36797.8498 32874.6386 -69672.488 -5.5265264
 362000      .362  39681.1339 76890.7006 -172.05858 77062.7592 -37209.567 -39853.192 -5.7352859
 362500     .3625  9218.74742 115776.227 -175.11202 115951.339 -106557.48 -9393.8594 -5.8370674
 363000      .363  -21343.257 152621.479 -174.87333 152796.352 -173964.74 21168.3834 -5.8291111
 363500     .3635  -51472.515 186798.873 -171.24159 186970.114 -238271.39 51301.2733 -5.7080531
 364000      .364  -80653.739  217734.02 -164.20099 217898.221 -298387.76 80489.5376 -5.4733664
 364500     .3645  -108393.28 244912.682  -153.8997 245066.582 -353305.97 108239.385 -5.1299901
 365000      .365   -134219.9 267883.481 -140.63199 268024.113 -402103.38 134079.271 -4.6877331
 365500     .3655  -157688.38  286261.55  -124.7462 286386.296 -443949.93 157563.637 -4.1582068
 366000      .366  -178388.95 299735.724 -106.55485 299842.279 -478124.68 178282.399 -3.5518285
 366500     .3665  -195960.62 308078.288 -86.305748 308164.594 -504038.91 195874.313 -2.8768583
 367000      .367  -210103.64 311153.896 -64.233514 311218.129 -521257.54 210039.409 -2.1411171
 367500     .3675  -220585.68  308923.19 -40.652738 308963.842 -529508.87 220545.025 -1.3550913
 368000      .368  -227240.29 301439.604 -16.006463 301455.611 -528679.89 227224.281 -.53354877
 368500     .3685  -229962.76 288842.822 9.17793027 288833.644 -518805.58 229971.941 .305931009
 369000      .369  -228709.14 271353.656 34.3846483 271319.272 -500062.79 228743.523 1.14615494
 369500     .3695  -223499.89 249271.986 59.1849453 249212.801 -472771.87  223559.07 1.97283151
 370000       .37  -214425.78 222976.258 83.2461742 222893.012 -437402.04 214509.027 2.77487247
 370500     .3705  -201651.18 192921.144 106.269869 192814.874 -394572.32 201757.447 3.54232896
 371000      .371  -185410.31 159629.719 127.909683 159501.809 -345040.03 185538.219  4.2636561
 371500     .3715   -165997.2  123680.15 147.747893 123532.402 -289677.35 166144.945 4.92492975
 372000      .372  -143754.62 85691.0162 165.354491 85525.6617 -229445.64 143919.979 5.51181635
 372500     .3725  -119067.09 46309.3821 180.376233 46129.0058 -165376.47 119247.466 6.01254111
 373000      .373  -92358.055 6202.37163 192.590902 6009.78073 -98560.427 92550.6462 6.41969672
 373500     .3735  -64088.545 -33949.605 201.893892 -34151.499  -30138.94 64290.4391  6.7297964
 374000      .374  -34752.575 -73461.325 208.226367 -73669.551 38708.7495 34960.8018 6.94087891
 374500     .3745  -4866.3703 -111655.59 211.503424  -111867.1 106789.224 5077.87375 7.05011414
 375000      .375  25046.6254 -147879.28 211.608861 -148090.89 172925.909 -24835.017 7.05362871
 375500     .3755   54469.338 -181518.23 208.458873 -181726.69 235987.572 -54260.879 6.94862911
 376000      .376  82899.5853 -212007.84 202.076154 -212209.91 294907.421 -82697.509 6.73587179
 376500     .3765  109854.197 -238839.37 192.619463 -239031.99  348693.57 -109661.58 6.42064875
 377000      .377  134872.002 -261564.36 180.348457  -261744.7 396436.358 -134691.65 6.01161524
 377500     .3775  157519.808 -279800.06 165.545132  -279965.6 437319.864 -157354.26 5.51817106
 378000      .378  177403.141 -293238.05 148.453329 -293386.51 470641.193 -177254.69  4.9484443
 378500     .3785  194178.719 -301653.76 129.287689 -301783.05 495832.482 -194049.43 4.30958962
 379000      .379  207563.456 -304912.96  108.29617 -305021.25 512476.413 -207455.16 3.60987234
 379500     .3795   217337.65  -302973.1 85.8168088 -303058.91 520310.747 -217251.83 2.86056029
 380000       .38  223343.915 -295880.43 62.2847245 -295942.71  519224.34 -223281.63 2.07615748
 380500     .3805  225485.343 -283765.38 38.1810401 -283803.56 509250.722 -225447.16 1.27270134
 381000      .381  223726.545 -266839.34 13.9548591 -266853.29  490565.88 -223712.59 .465161971
 381500     .3815  218098.203 -245393.68 -10.021676 -245383.66 463491.884 -218108.22 -.33405585
 382000      .382  208701.519 -219798.77 -33.430709 -219765.34 428500.287 -208734.95  -1.114357
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1008      46       1      50
Plot timespan now in memory (in sec) = 3.39935988E-01   3.82429000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1009  339994       1  -1.00000E+00
1.00000E+19
 382500     .3825  195708.162 -190499.26 -55.948176 -190443.32 386207.426 -195764.11 -1.8649392
 383000      .383  179354.665 -158004.89 -77.201686 -157927.69 337359.557 -179431.87 -2.5733895
 383500     .3835  159933.538 -122878.11 -96.779542 -122781.33 282811.645 -160030.32 -3.2259847
 384000      .384  137784.712 -85721.485 -114.28854 -85607.196 223506.196   -137899. -3.8096181
 384500     .3845  113290.299 -47167.515 -129.42242 -47038.093 160457.814 -113419.72 -4.3140805
 385000      .385  86872.3384  -7870.986 -141.98623 -7728.9998 94743.3244 -87014.325 -4.7328744
 385500     .3855   58989.677 31498.7377 -151.85925 31650.5969 27490.9393 -59141.536  -5.061975
 386000      .386  30130.5482 70268.3039 -158.93539 70427.2393 -40137.756 -30289.484 -5.2978462
 386500     .3865  800.940988 107773.986  -163.0915 107937.077 -106973.04 -964.03248 -5.4363832
 387000      .387  -28488.528 143376.355 -164.20539 143540.561 -171864.88 28324.3225 -5.4735129
 387500     .3875  -57233.756 176473.263 -162.21195 176635.475 -233707.02 57071.5441 -5.4070651
 388000      .388  -84944.101 206509.063 -157.15528 206666.218 -291453.16 84786.9462 -5.2385092
 388500     .3885  -111146.39 232980.651 -149.19058 233129.842 -344127.04 110997.199 -4.9730192
 389000      .389  -135389.81 255443.184 -138.53418 255581.718 -390832.99 135251.271 -4.6178061
 389500     .3895  -157254.15  273517.58 -125.40577 273642.986 -430771.73 157128.742 -4.1801924
 390000       .39  -176360.55 286899.367 -110.00517 287009.372 -463259.91 176250.541 -3.6668391
 390500     .3905  -192381.75 295366.794  -92.53551  295459.33 -487748.54 192289.211  -3.084517
 391000      .391   -205048.9 298785.777 -73.253551  298859.03 -503834.67 204975.644  -2.441785
 391500     .3915  -214153.57 297110.386 -52.503961  297162.89 -511263.96  214101.07  -1.750132
 392000      .392  -219547.08 290380.239 -30.702111 290410.941 -509927.32 219516.378 -1.0234037
 392500     .3925   -221140.7 278717.673 -8.2769552  278725.95 -499858.38 221132.425 -.27589851
 393000      .393  -218908.52 262326.272 14.3806794 262311.892 -481234.79   218922.9  .47935598
 393500     .3935  -212891.35 241489.916 36.9310256 241452.985 -454381.27 212928.283 1.23103419
 394000      .394  -203199.06 216570.402 59.0568678 216511.345 -419769.46 203258.119 1.96856226
 394500     .3945  -190008.75 188001.655 80.4185833 187921.237  -378010.4 190089.165 2.68061944
 395000      .395  -173558.53 156280.096 100.634299 156179.462 -329838.62 173659.162 3.35447662
 395500     .3955  -154139.63  121953.12 119.308847 121833.811 -276092.75 154258.942 3.97696156
 396000      .396  -132090.06 85608.4493 136.089628 85472.3597 -217698.51  132226.15 4.53632095
 396500     .3965   -107790.7 47865.3527 150.706223 47714.6465 -155656.05 107941.405 5.02354076
 397000      .397  -81662.153 9366.68916 162.969721 9203.71944 -91028.842 81825.1226 5.43232402
 397500     .3975  -54159.751 -29230.054 172.737005 -29402.791 -24929.697 54332.4884 5.75790017
 398000      .398  -25764.932 -67264.201  179.86895  -67444.07 41499.2683 25944.8013 5.99563166
 398500     .3985  3026.38924 -104085.54 184.220041 -104269.76 107111.926 -2842.1692 6.14066804
 399000      .399  31715.4802  -139067.9 185.671377 -139253.57 170783.378 -31529.809 6.18904591
 399500     .3995  59809.6964 -171620.32 184.178094  -171804.5 231430.014 -59625.518 6.13926979
 400000       0.4   86828.519 -201195.34 179.792783 -201375.13 288023.855 -86648.726 5.99309278
 400500     .4005  112308.662 -227295.78 172.649896 -227468.43  339604.44 -112136.01 5.75499654
 401000      .401  135810.529 -249481.71 162.922937 -249644.63 385292.237 -135647.61 5.43076456
 401500     .4015  156927.178 -267378.65 150.785448 -267529.44 424305.828 -156776.39  5.0261816
 402000      .402  175294.569 -280686.33 136.407294 -280822.74 455980.898 -175158.16 4.54690981
 402500     .4025  190600.111 -289185.66 119.987308 -289305.65  479785.77 -190480.12 3.99957693
 403000      .403  202587.472 -292742.22  101.78951 -292844.01  495329.69 -202485.68 3.39298367
 403500     .4035  211058.225 -291306.47 82.1508417 -291388.62 502364.699 -210976.07 2.73836139
 404000      .404  215872.462 -284912.28 61.4536402 -284973.73 500784.737 -215811.01 2.04845467
 404500     .4045  216950.385 -273675.32 40.0797811  -273715.4 490625.706  -216910.3  1.3359927
 405000      .405  214275.531 -257792.33 18.3775314 -257810.71 472067.863 -214257.15 .612584379
 405500     .4055  207898.019 -237539.94 -3.3347515 -237536.61  445437.96 -207901.35 -.11115838
 406000      .406  197935.127 -213271.27 -24.736447 -213246.54 411206.398 -197959.86 -.82454823
 406500     .4065  184568.009 -185409.14 -45.477735 -185363.67 369977.152 -184613.49 -1.5159245
 407000      .407  168035.751 -154436.73 -65.182814 -154371.54 322472.478 -168100.93 -2.1727605
 407500     .4075  148628.963 -120887.38 -83.482856  -120803.9 269516.343 -148712.45 -2.7827619
 408000      .408  126684.674 -85335.223 -100.05826 -85235.165 212019.897 -126784.73 -3.3352753
 408500     .4085  102582.717 -48386.887 -114.66096 -48272.226 150969.605 -102697.38 -3.8220319
 409000      .409  76741.7883 -10673.278  -127.1008 -10546.177 87415.0664 -76868.889 -4.2366932
 409500     .4095  49612.9504  27160.373 -137.21186 27297.5849 22452.5774 -49750.162 -4.5737285
 410000       .41   21670.176 64466.5845 -144.83098 64611.4154 -42796.409 -21815.007 -4.8276993
 410500     .4105  -6600.4599 100608.641 -149.80607 100758.448  -107209.1 6450.65383 -4.9935358
 411000      .411  -34710.786 134972.833 -152.02791 135124.861 -169683.62 34558.7583  -5.067597
 411500     .4115  -62178.345 166978.622 -151.46299 167130.085 -229156.97  62026.882 -5.0487662
 412000      .412  -88532.291   196086.7 -148.16159 196234.862 -284618.99 88384.1295 -4.9387196
 412500     .4125  -113319.31 221806.297 -142.23338  221948.53  -335125.6 113177.074 -4.7411126
 413000      .413  -136111.29  243703.15 -133.81163 243836.961 -379814.44 135977.479 -4.4603878
 413500     .4135  -156514.62 261408.146 -123.03512 261531.181 -417922.77 156391.586 -4.1011708
 414000      .414  -174179.23 274625.334 -110.05809 274735.392 -448804.56 174069.169 -3.6686028
 414500     .4145  -188805.54   283137.8 -95.077542 283232.877 -471943.34 188710.467 -3.1692514
 415000      .415  -200148.49 286810.554 -78.354912 286888.909 -486959.04 200070.135 -2.6118304
 415500     .4155  -208019.21 285590.885 -60.210693 285651.096 -493610.09 207958.996 -2.0070231
 416000      .416   -212286.6 279507.688 -40.992207 279548.681 -491794.29 212245.605 -1.3664069
 416500     .4165  -212879.96 268671.008 -21.038613 268692.046 -481550.97 212858.921 -.70128709
 417000      .417  -209792.17 253271.509 -.66742439 253272.176 -463063.68 209791.503 -.02224748
 417500     .4175  -203081.67 233578.686 19.8133236 233558.873 -436660.35 203101.479  .66044412
 418000      .418  -192871.73 209936.652 40.0814465  209896.57 -402808.38 192911.813 1.33604822
 418500     .4185  -179346.79 182757.142 59.7877752 182697.354 -362103.93 179406.579 1.99292584
 419000      .419   -162746.9 152510.655 78.5700361 152432.085 -315257.55 162825.469  2.6190012
 419500     .4195  -143362.43 119717.332 96.0867964 119621.245 -263079.76 143458.517 3.20289321
 420000       .42  -121529.93 84938.5603 112.046474 84826.5138 -206468.49  121641.98 3.73488246
 420500     .4205  -97628.277 48768.8626 126.212646 48642.6499 -146397.14 97754.4896  4.2070882
 421000      .421  -72073.582 11827.0051 138.387111 11688.6179 -83900.587 72211.9686 4.61290371
 421500     .4215  -45311.861 -25254.493 148.387015  -25402.88 -20057.368 45460.2482 4.94623383
 422000      .422  -17809.564 -61841.381 156.036563 -61997.418 44031.8171 17965.6006 5.20121877
 422500     .4225  9956.45043 -97310.045 161.183557 -97471.229 107266.495 -9795.2669 5.37278523
 423000      .423  37507.6795  -131058.7 163.728909 -131222.43 168566.377 -37343.951  5.4576303
 423500     .4235  64370.9759 -162516.76 163.645225  -162680.4 226887.732 -64207.331 5.45484084
 424000      .424  90084.7967 -191153.05 160.971488 -191314.02 281237.844 -89923.825 5.36571626
 424500     .4245  114206.073 -216483.82 155.789855 -216639.61 330689.894 -114050.28 5.19299518
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1009      46       1      50
Plot timespan now in memory (in sec) = 3.82427990E-01   4.24921000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1010  339994       1  -1.00000E+00
1.00000E+19
 425000      .425  136318.387 -238081.19 148.201972 -238229.39 374399.575 -136170.19 4.94006573
 425500     .4255   156040.92 -255581.64 138.322625 -255719.96 411622.561  -155902.6 4.61075417
 426000      .426  173036.536 -268693.45 126.295403 -268819.75  441729.99 -172910.24 4.20984675
 426500     .4265  187017.558 -277201.71 112.314875 -277314.03 464219.269 -186905.24 3.74382916
 427000      .427  197749.182 -280970.81 96.6339707 -281067.44 478719.991 -197652.55 3.22113236
 427500     .4275  205051.767 -279945.29 79.5491695 -280024.84 484997.054 -204972.22 2.65163898
 428000      .428  208803.213 -274150.02 61.3730199 -274211.39 482953.233 -208741.84 2.04576733
 428500     .4285  208941.889 -263690.21 42.4113805 -263732.62 472632.098 -208899.48 1.41371268
 429000      .429  205469.358 -248750.79 22.9598443 -248773.75 454220.149  -205446.4 .765328143
 429500     .4295  198451.409 -229594.17 3.31876387 -229597.48 428045.575 -198448.09 .110625462
 430000       .43  188016.413 -206555.42  -16.19064 -206539.23 394571.835  -188032.6 -.53968799
 430500     .4305  174351.459 -180035.37  -35.22687 -180000.14 354386.825 -174386.69  -1.174229
 431000      .431  157697.629 -150492.43 -53.447792 -150438.98 308190.055 -157751.08 -1.7815931
 431500     .4315  138345.547 -118434.44 -70.537451  -118363.9 256779.984 -138416.08 -2.3512484
 432000      .432  116631.431  -84410.68 -86.223631 -84324.456 201042.111 -116717.65  -2.874121
 432500     .4325  92932.8291 -49003.707 -100.27559 -48903.431 141936.536 -93033.105 -3.3425198
 433000      .433  67662.7719 -12820.046 -112.48714 -12707.559 80482.8181 -67775.259 -3.7495713
 433500     .4335   41261.841 23520.6297 -122.66314 23643.2929 17741.2112 -41384.504 -4.0887712
 434000      .434  14188.9923 59397.2462  -130.6232 59527.8694 -45208.254 -14319.615 -4.3541066
 434500     .4345  -13087.472 94198.8373 -136.22065  94335.058 -107286.31 12951.2512 -4.5406885
 435000      .435  -40097.835 127334.953 -139.36363 127474.317 -167432.79 39958.4717 -4.6454543
 435500     .4355  -66377.794 158244.775 -140.02363 158384.799 -224622.57 66237.7707 -4.6674542
 436000      .436  -91475.077 186405.505 -138.22511  186543.73 -277880.58 91336.8521 -4.6075035
 436500     .4365  -114956.91 211340.837 -134.02497 211474.862 -326297.75 114822.885 -4.4674989
 437000      .437  -136418.44 232629.664 -127.49933 232757.164 -369048.11 136290.943 -4.2499777
 437500     .4375  -155491.11 249914.265 -118.74714 250033.012 -405405.37 155372.361  -3.958238
 438000      .438  -171849.67 262906.963  -107.9053 263014.868 -434756.63 171741.765 -3.5968434
 438500     .4385  -185217.29 271394.668 -95.161926  271489.83 -456611.96 185122.131 -3.1720642
 439000      .439  -195368.92 275241.397 -80.755385 275322.152 -470610.31 195288.161 -2.6918462
 439500     .4395  -202133.96 274389.537 -64.956736 274454.493  -476523.5 202069.004 -2.1652245
 440000       .44  -205399.23 268860.602 -48.047023 268908.649 -474259.83  205351.18 -1.6015674
 440500     .4405  -205111.89 258755.535 -30.305141  258785.84 -463867.43 205081.586 -1.0101714
 441000      .441  -201281.56 244253.836 -12.011612 244265.847 -445535.39 201269.547 -.40038706
 441500     .4415   -193980.4 225610.786 6.53945284 225604.247 -419591.19 193986.943 .217981761
 442000      .442  -183341.11 203152.512 25.0332159 203127.479 -386493.63 183366.147  .83444053
 442500     .4425  -169553.23 177269.323 43.1413869 177226.181 -346822.55 169596.372 1.43804623
 443000      .443  -152858.98 148408.238 60.5426497 148347.695 -301267.22 152919.527 2.01808832
 443500     .4435  -133549.39 117065.432 76.9433182 116988.488 -250614.82 133626.334 2.56477727
 444000      .444  -111960.32 83778.5488 92.0850746 83686.4637 -195738.87 112052.405 3.06950249
 444500     .4445  -88467.646 49118.3012  105.73827 49012.5629 -137585.95 88573.3846   3.524609
 445000      .445  -63480.784 13678.8503 117.690159 13561.1601 -77159.635 63598.4746 3.92300532
 445500     .4455  -37434.695  -21932.97 127.740076  -22060.71 -15501.726 37562.4352 4.25800254
 446000      .446  -10781.176 -57108.939  135.70826 -57244.647  46327.763 10916.8839 4.52360867
 446500     .4465  16019.4553 -91250.303 141.454011 -91391.757 107269.758 -15878.001 4.71513371
 447000      .447  42505.7252 -123777.61 144.889917  -123922.5 166283.332 -42360.835  4.8296639
 447500     .4475  68221.8359 -154139.68 145.982095 -154285.66 222361.512 -68075.854 4.86606982
 448000      .448  92724.7672 -181822.32 144.738239 -181967.06 274547.086 -92580.029 4.82460797
 448500     .4485  115592.087 -206357.08 141.193752 -206498.28  321949.17 -115450.89 4.70645839
 449000      .449  136430.181 -227329.86 135.406477 -227465.26 363760.037 -136294.77 4.51354922
 449500     .4495  154881.991 -244388.65 127.463918 -244516.12 399270.642 -154754.53 4.24879728
 450000       .45  170633.323 -257249.75 117.496229 -257367.25 427883.073 -170515.83 3.91654095
 450500     .4505  183417.449 -265701.91 105.682357  -265807.6 449119.362 -183311.77 3.52274523
 451000      .451  193018.599 -269609.05 92.2425876 -269701.29 462627.645 -192926.36 3.07475292
 451500     .4515  199275.114 -268911.94 77.4219175 -268989.36 468187.054 -199197.69 2.58073058
 452000      .452  202082.563 -263629.37  61.474716 -263690.85 465711.934 -202021.09  2.0491572
 452500     .4525  201396.443 -253858.39 44.6593825 -253903.05 455254.833 -201351.78 1.48864608
 453000      .453  197233.642 -239773.19 27.2441378 -239800.44 437006.833  -197206.4 .908137927
 453500     .4535  189671.985 -221622.05 9.51558789 -221631.57 411294.037 -189662.47 .317186263
 454000      .454  178847.958 -199722.36 -8.2211633 -199714.14 378570.318 -178856.18 -.27403878
 454500     .4545  164953.367 -174454.37 -25.654462 -174428.71 339407.733 -164979.02 -.85514874
 455000      .455  148231.699 -146254.32 -42.483756 -146211.84 294486.021 -148274.18 -1.4161252
 455500     .4555  128974.418 -115607.31 -58.432976 -115548.88 244581.733 -129032.85 -1.9477659
 456000      .456  107516.802 -83039.628 -73.253018 -82966.375  190556.43 -107590.06 -2.4417673
 456500     .4565  84232.6443 -49110.194 -86.714713 -49023.479 133342.838 -84319.359 -2.8904904
 457000      .457  59527.4582 -14400.857 -98.601573 -14302.255  73928.315  -59626.06 -3.2867191
 457500     .4575  33830.5565 20494.2398 -108.71166 20602.9515 13336.3167 -33939.268 -3.6237222
 458000      .458  7586.88681 54979.4109  -116.8694 55096.2803 -47392.524 -7703.7562 -3.8956466
 458500     .4585  -18750.687 88467.6837 -122.93973 88590.6234 -107218.37 18627.7468 -4.0979912
 459000      .459  -44728.533 120390.327 -126.83582 120517.163 -165118.86 44601.6973 -4.2278605
 459500     .4595  -69899.246 150205.856 -128.51567 150334.371  -220105.1 69770.7299 -4.2838557
 460000       .46  -93829.026 177408.902 -127.97152 177536.874 -271237.93 93701.0548 -4.2657174
 460500     .4605  -116105.62 201539.066 -125.22121 201664.287 -317644.68 115980.394 -4.1740402
 461000      .461  -136346.22 222189.337 -120.30899 222309.646 -358535.56  136225.91 -4.0102998
 461500     .4615   -154204.6 239013.414 -113.31412 239126.728 -393218.01 154091.286 -3.7771374
 462000      .462  -169376.82 251731.441 -104.35914   251835.8 -421108.26 169272.463 -3.4786381
 462500     .4625  -181605.71 260134.141 -93.610467 260227.751 -441739.85 181512.099 -3.1203489
 463000      .463  -190684.51 264085.694 -81.268957 264166.963  -454770.2 190603.238 -2.7089652
 463500     .4635  -196460.27 263525.776 -67.555792 263593.331 -459986.05 196392.717 -2.2518597
 464000      .464  -198837.02 258470.852 -52.702764 258523.554 -457307.87 198784.312 -1.7567588
 464500     .4645  -197778.04 249014.373 -36.951925 249051.325 -446792.41 197741.083 -1.2317308
 465000      .465  -193306.81 235325.369 -20.561112  235345.93 -428632.17 193286.245  -.6853704
 465500     .4655  -185506.15 217645.235 -3.8074642 217649.042 -403151.39 185502.346 -.12691547
 466000      .466  -174516.01 196282.954 13.0170562 196269.936 -370798.96 174529.026 .433901874
 466500     .4665  -160530.37 171609.237  29.618291 171579.619 -332139.61 160559.991 .987276367
 467000      .467  -143793.97 144050.101 45.7142819 144004.386 -287844.07 143839.687  1.5238094
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1010      46       1      50
Plot timespan now in memory (in sec) = 4.24919993E-01   4.67413000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1011  339994       1  -1.00000E+00
1.00000E+19
 467500     .4675  -124598.61  114079.96 61.0432545 114018.917 -238678.57 124659.649 2.03477515
 468000      .468  -103278.69  82213.985 75.3625631 82138.6224 -185492.68 103354.056 2.51208544
 468500     .4685  -80205.598 48999.4142 88.4434526 48910.9707 -129205.01 80294.0414 2.94811509
 469000      .469  -55780.716 15005.8688 100.069028 14905.7998 -70786.584 55880.7845 3.33563428
 469500     .4695  -30427.826 -19184.932 110.039798 -19294.972 -11242.894 30537.8659 3.66799328
 470000       .47  -4585.3729 -52989.462 118.185207 -53107.647 48404.0886 4703.55815 3.93950692
 470500     .4705  21300.8815 -85832.212 124.374251 -85956.586 107133.093 -21176.507 4.14580835
 471000      .471  46784.9022 -117155.02 128.518403 -117283.53 163939.918 -46656.384 4.28394676
 471500     .4715  71427.5608 -146426.11 130.566394 -146556.68  217853.67 -71296.994 4.35221313
 472000      .472  94804.2219 -173149.11 130.496581 -173279.61 267953.336 -94673.725 4.34988604
 472500     .4725  116512.564 -196871.82 128.313525 -197000.13 313384.379 -116384.25  4.2771175
 473000      .473  136180.095 -217194.28 124.051534 -217318.33 353374.377 -136056.04 4.13505113
 473500     .4735  153470.743 -233775.82 117.782228  -233893.6 387246.564 -153352.96 3.92607427
 474000      .474  168090.244 -246340.46 109.619221 -246450.08 414430.701 -167980.63 3.65397403
 474500     .4745  179790.537 -254681.05 99.7148366 -254780.77  434471.59 -179690.82 3.32382789
 475000      .475  188373.606 -258662.41 88.2502717 -258750.66 447036.011 -188285.36 2.94167572
 475500     .4755  193694.987  -258223.5 75.4253619 -258298.93 451918.489 -193619.56 2.51417873
 476000      .476  195666.736 -253378.83 61.4535363 -253440.29  449045.57 -195605.28 2.04845121
 476500     .4765   194259.36 -244218.44 46.5632119   -244265.   438477.8  -194212.8 1.55210706
 477000      .477  189502.303 -230906.33  31.001648 -230937.33 420408.632  -189471.3 1.03338827
 477500     .4775  181482.914 -213677.26 15.0348114 -213692.29 395160.174 -181467.88  .50116038
 478000      .478  170344.298 -192832.17  -1.060071 -192831.11 363176.466 -170345.36  -.0353357
 478500     .4785  156282.552  -168732.7 -17.006406  -168715.7 325015.255 -156299.56  -.5668802
 479000      .479  139543.573 -141795.13 -32.538462 -141762.59 281338.703 -139576.11 -1.0846154
 479500     .4795  120419.294 -112483.53 -47.405549 -112436.12 232902.821  -120466.7  -1.580185
 480000       .48  99242.9585 -81302.122  -61.37034 -81240.751  180545.08 -99304.329  -2.045678
 480500     .4805  76383.2368 -48786.602 -74.205963 -48712.396 125169.839 -76457.443 -2.4735321
 481000      .481  52237.3335 -15494.571 -85.697605 -15408.873 67731.9043 -52323.031 -2.8565868
 481500     .4815  27223.6275 18004.3869 -95.650244 18100.0372  9219.2406 -27319.278 -3.1883415
 482000      .482  1774.34291 51138.5564 -103.89867 51242.4551 -49364.213 -1878.2416  -3.463289
 482500     .4825  -23671.576 83343.6165 -110.31413 83453.9307 -107015.19 23561.2622 -3.6771377
 483000      .483  -48675.547  114071.87 -114.80456 114186.675 -162747.42 48560.7426 -3.8268188
 483500     .4835  -72806.655 142801.326 -117.30982 142918.636 -215607.98 72689.3456 -3.9103275
 484000      .484  -95649.273 169044.676 -117.79697 169162.473 -264693.95 95531.4764 -3.9265656
 484500     .4845  -116810.69 192357.911  -116.2603 192474.172  -309168.6 116694.432 -3.8753434
 485000      .485  -135928.23 212348.143 -112.72636  212460.87 -348276.37 135815.502 -3.7575455
 485500     .4855   -152675.4 228680.231 -107.25947  228787.49 -381355.63 152568.143 -3.5753157
 486000      .486  -166767.12 241082.123 -99.962888 241182.086 -407849.25 166667.159 -3.3320963
 486500     .4865  -177964.11 249349.048  -90.97392 249440.022 -427313.15 177873.132  -3.032464
 487000      .487  -186076.82  253346.75  -80.45542 253427.205 -439423.57 185996.363 -2.6818473
 487500     .4875  -190968.94 253013.845 -68.588738 253082.434 -443982.79 190900.356 -2.2862913
 488000      .488  -192560.13 248363.101 -55.571744 248418.673 -440923.23 192504.561 -1.8523915
 488500     .4885  -190827.55 239481.323 -41.620842 239522.944 -430308.88 190785.933 -1.3873614
 489000      .489  -185806.08 226527.674 -26.972385 226554.647 -412333.75 185779.107  -.8990795
 489500     .4895  -177587.19  209730.54 -11.879538 209742.419 -387317.73  177575.31 -.39598459
 490000       .49  -166316.97 189383.214 3.39592102 189379.818 -355700.18 166320.363 .113197367
 490500     .4905  -152193.48 165838.734 18.5936378  165820.14 -318032.21 152212.075 .619787928
 491000      .491  -135463.63 139503.986 33.4618132 139470.524 -274967.62 135497.096 1.11539377
 491500     .4915  -116419.25 110832.995 47.7590202 110785.236 -227252.25 116467.009 1.59196734
 492000      .492  -95392.122 80319.2393 61.2528289 80257.9864 -175711.36 95453.3751 2.04176096
 492500     .4925  -72748.022 48487.0292 73.7196901 48413.3096 -121235.05 72821.7417   2.457323
 493000      .493  -48879.949 15882.2008 84.9490906 15797.2517 -64762.149 48964.8976 2.83163635
 493500     .4935  -24201.049 -16937.466 94.7514344 -17032.218 -7263.5833 24295.8008 3.15838115
 494000      .494  862.450455 -49411.761 102.966029 -49514.728 50274.2119 -759.48443 3.43220096
 494500     .4945  25878.2563 -80987.349 109.465033 -81096.814 106865.606 -25768.791 3.64883443
 495000      .495  50415.1263 -111126.92 114.152214 -111241.07 161542.049 -50300.974 3.80507382
 495500     .4955  74050.2614 -139318.28 116.959392 -139435.24 213368.539 -73933.302  3.8986464
 496000      .496  96376.8542  -165083.2 117.844715 -165201.05 261460.058  -96259.01 3.92815715
 496500     .4965  117011.445 -187985.87  116.79482 -188102.66 304997.312 -116894.65 3.89316066
 497000      .497  135600.674 -207640.34 113.829533 -207754.17 343241.017 -135486.84 3.79431778
 497500     .4975   151827.17 -223717.03  109.00538 -223826.03 375544.196 -151718.16 3.63351265
 498000      .498   165414.62 -235947.89 102.414578  -236050.3 401362.509 -165312.21 3.41381928
 498500     .4985  176132.213 -244130.73 94.1795523 -244224.91 420262.944 -176038.03 3.13931841
 499000      .499  183798.606 -248132.52  84.446307 -248216.97 431931.129 -183714.16  2.8148769
 499500     .4995  188285.278 -247891.78 73.3803401 -247965.16 436177.056  -188211.9 2.44601134
 500000       0.5  189518.992 -243419.73 61.1662178  -243480.9 432938.721 -189457.83 2.03887393
 500500     .5005  187483.064 -234800.11 48.0088705 -234848.11 422283.169 -187435.06 1.60029568
 501000      .501  182217.352 -222187.44 34.1330211 -222221.57 404404.793 -182183.22 1.13776737
 501500     .5015  173817.161 -205804.05 19.7783321 -205823.83 379621.214 -173797.38 .659277737
 502000      .502  162431.347 -185935.97 5.19128952 -185941.16  348367.32 -162426.16 .173042984
 502500     .5025  148259.795 -162928.02 -9.3826281 -162918.64 311187.816 -148269.18 -.31275427
 503000      .503  131550.213 -137178.04 -23.703501 -137154.34 268728.256 -131573.92 -.79011671
 503500     .5035  112594.046 -109130.24 -37.537947 -109092.71  221724.29 -112631.58 -1.2512649
 504000      .504  91721.3921 -79267.553 -50.658923 -79216.894 170988.945 -91772.051 -1.6886308
 504500     .5045  69295.0054 -48103.135 -62.847633 -48040.287  117398.14 -69357.853 -2.0949211
 505000      .505  45703.7052 -16171.341 -73.899044 -16097.442 61875.0464 -45777.604 -2.4633015
 505500     .5055  21355.5417 15981.5444 -83.629264 16065.1737 5373.99731 -21439.171 -2.7876421
 506000      .506  -3329.0915 47806.5417 -91.881336 47898.4231 -51135.633 3237.21014 -3.0627112
 506500     .5065  -27924.427  78761.126 -98.527237 78859.6532 -106685.55 27825.8996 -3.2842412
 507000      .507  -52006.487 108318.318 -103.46657 108421.784 -160324.81 51903.0208 -3.4488857
 507500     .5075  -75160.464 135975.683 -106.62463 136082.308 -211136.15 75053.8394 -3.5541544
 508000      .508  -96988.123 161264.067 -107.95272 161372.019 -258252.19 96880.1698  -3.598424
 508500     .5085  -117114.89 183755.743 -107.43136 183863.175 -300870.63 117007.457 -3.5810455
 509000      .509  -135196.29 203071.693 -105.07425 203176.767 -338267.99 135091.219 -3.5024751
 509500     .5095  -150923.66 218887.844 -100.92975 218988.773 -369811.51 150822.732 -3.3643251
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1011      46       1      50
Plot timespan now in memory (in sec) = 4.67411995E-01   5.09905000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1012  339994       1  -1.00000E+00
1.00000E+19
 510000       .51  -164029.12 230940.301 -95.078655 231035.379 -394969.42 163934.042 -3.1692885
 510500     .5105  -174290.05 239029.643 -87.629263 239117.273 -413319.69 174202.419 -2.9209754
 511000      .511  -181532.98 243024.296 -78.712691 243103.009 -424557.27 181454.264 -2.6237564
 511500     .5115  -185636.78 242862.861 -68.480664 242931.342 -428499.65 185568.303 -2.2826888
 512000      .512  -186534.89 238555.204 -57.105787  238612.31  -425090.1 186477.789 -1.9035262
 512500     .5125  -184216.31 230182.156 -44.781816 230226.938 -414398.46 184171.526 -1.4927272
 513000      .513  -178725.49 217893.846 -31.721327 217925.568 -396619.33 178693.767 -1.0573776
 513500     .5135   -170161.3  201906.84  -18.15016  201924.99 -372068.14 170143.149 -.60500534
 514000      .514  -158675.18 182500.271 -4.3003121 182504.571 -341175.45 158670.879 -.14334374
 514500     .5145  -144468.63 160011.082 9.59599702 160001.486 -304479.71 144478.228 .319866567
 515000      .515  -127789.93 134828.366 23.3093305 134805.056  -262618.3  127813.24 .776977684
 515500     .5155   -108929.9 107386.742 36.6138391 107350.128 -216316.64  108966.51  1.2204613
 516000      .516  -88216.734 78158.8107 49.2883871 78109.5223 -166375.54  88266.022 1.64294624
 516500     .5165  -66010.097 47646.8412 61.1200599 47585.7212 -113656.94 66071.2172 2.03733533
 517000      .517  -42694.672 16374.0012 71.9100212 16302.0912 -59068.673 42766.5823 2.39700071
 517500     .5175  -18673.526 -15124.624 81.4797434 -15206.104 -3548.9018 18755.0055 2.71599145
 518000      .518  5638.67381 -46311.051 89.6751583 -46400.727 51949.7253 -5548.9987 2.98917194
 518500     .5185  29822.6044  -76653.42 96.3676467 -76749.788 106476.025 -29726.237 3.21225489
 519000      .519  53461.4618   -105635. 101.453134 -105736.45 159096.457 -53360.009 3.38177113
 519500     .5195  76148.2754 -132763.06 104.851768 -132867.91 208911.331 -76043.424 3.49505894
 520000       .52  97493.1248 -157577.43 106.509697 -157683.94 255070.555 -97386.615 3.55032323
 520500     .5205  117129.962 -179658.41  106.40239 -179764.82 296788.376 -117023.56 3.54674634
 521000      .521  134722.826 -198633.84 104.537449 -198738.37 333356.661 -134618.29 3.48458164
 521500     .5215   149971.39 -214185.18 100.954843 -214286.14 364156.574 -149870.44 3.36516143
 522000      .522  162615.922 -226052.81 95.7241891 -226148.54 388668.733  -162520.2  3.1908063
 522500     .5225  172441.694 -234040.24 88.9407541 -234129.19 406481.939 -172352.75  2.9646918
 523000      .523  179282.789 -238017.54 80.7224813 -238098.27 417300.333 -179202.07 2.69074938
 523500     .5235  183025.084 -237923.56 71.2090301 -237994.77 420948.648 -182953.88 2.37363434
 524000      .524  183608.227 -233766.95 60.5618962 -233827.51 417375.177 -183547.66 2.01872987
 524500     .5245  181026.498 -225625.82 48.9635938 -225674.78 406652.314 -180977.53 1.63211979
 525000      .525  175328.647 -213646.13 36.6143393 -213682.75 388974.781 -175292.03 1.22047798
 525500     .5255   166616.85 -198039.02  23.726452 -198062.75 364655.875 -166593.12 .790881733
 526000      .526  155044.921 -179077.05 10.5184077 -179087.57 334121.973  -155034.4 .350613591
 526500     .5265  140815.763 -157089.59 -2.7894629  -157086.8 297905.351 -140818.55  -.0929821
 527000      .527  124177.972 -132457.23 -15.977153 -132441.25 256635.199 -124193.95 -.53257176
 527500     .5275  105421.514 -105605.24 -28.826254 -105576.41  211026.75 -105450.34 -.96087515
 528000      .528  84872.5496 -76996.122 -41.122223    -76955. 161868.672 -84913.672 -1.3707408
 528500     .5285  62887.5866 -47121.539 -52.658699 -47068.881 110009.126 -62940.245   -1.75529
 529000      .529  39847.2144 -16493.762  -63.24319 -16430.519 56340.9762 -39910.458 -2.1081063
 529500     .5295  16149.5947 14363.0531 -72.702128 14435.7552 1786.54164 -16222.297 -2.4234043
 530000       .53  -7796.2519 44921.7061 -80.883723 45002.5898 -52717.958 7715.36823 -2.6961241
 530500     .5305  -31577.383 74660.8594 -87.658641  74748.518 -106238.24 31489.7245 -2.9219547
 531000      .531  -54784.072 103073.928 -92.919947 103166.848   -157858. 54691.1523 -3.0973316
 531500     .5315  -77017.007  129677.81 -96.583995 129774.394 -206694.82 76920.4235 -3.2194665
 532000      .532  -97894.312 154021.219 -98.592931 154119.812 -251915.53 97795.7194  -3.286431
 532500     .5325  -117058.14 175692.383 -98.917743 175791.301 -292750.52 116959.222 -3.2972581
 533000      .533   -134180.7 194325.937 -97.560021 194423.497 -328506.64  134083.14 -3.2520007
 533500     .5335  -148969.71 209608.961 -94.551327 209703.513 -358578.67 148875.158 -3.1517109
 534000      .534  -161173.29  221286.16 -89.950649  221376.11 -382459.45 161083.344  -2.998355
 534500     .5345  -170584.33 229164.148 -83.841527  229247.99 -399748.48 170500.491 -2.7947176
 535000      .535  -177044.11 233114.764 -76.330301 233191.095 -410158.87 176967.778 -2.5443434
 535500     .5355  -180445.11 233077.246 -67.545723 233144.792 -413522.36 180377.564 -2.2515241
 536000      .536  -180732.81  229059.17 -57.638704 229116.808 -409791.98 180675.171 -1.9212901
 536500     .5365  -177906.42 221136.114 -46.780571 221182.895 -399042.53 177859.637 -1.5593524
 537000      .537  -172018.68 209450.148 -35.159225 209485.307 -381468.82 171983.517 -1.1719742
 537500     .5375  -163174.85 194207.237  -22.97405 194230.211 -357382.08 163151.871 -.76580168
 538000      .538  -151530.89 175673.671  -10.43115 175684.102 -327204.56 151520.461 -.34770499
 538500     .5385  -137290.88 154171.524  2.2599045 154169.264 -291462.41 137293.145  .07533015
 539000      .539  -120703.51 130073.136 14.8879537 130058.248 -250776.64 120718.395 .496265122
 539500     .5395  -102057.67 103794.651 27.2420985 103767.408 -205852.32 102084.916 .908069951
 540000       .54   -81677.38 75788.7427 39.1148528 75749.6279 -157466.12 81716.4949 1.30382843
 540500     .5405  -59915.952  46536.727 50.3067926 46486.4202 -106452.68 59966.2587 1.67689309
 541000      .541  -37149.915 16540.2683 60.6316268 16479.6367 -53690.184 37210.5469 2.02105423
 541500     .5415  -13772.577 -13687.153 69.9202125 -13757.073 -85.423647 13842.4971 2.33067375
 542000      .542  9812.64223  -43628.93 78.0227016 -43706.953 53441.5727 -9734.6195 2.60075672
 542500     .5425  33199.1143 -72774.105 84.8093001 -72858.914 105973.219 -33114.305 2.82697667
 543000      .543  55984.0756 -100626.12 90.1710242 -100716.29 156610.198 -55893.905 3.00570081
 543500     .5435  77775.6862 -126711.39 94.0215125 -126805.41 204487.072 -77681.665 3.13405042
 544000      .544   98199.852 -150587.38 96.2997504 -150683.68 248787.234 -98103.552 3.20999168
 544500     .5445  116906.626 -171850.18 96.9725476 -171947.15 288756.808 -116809.65 3.23241825
 545000      .545  133576.098 -190141.19 96.0355072 -190237.23 323717.292 -133480.06 3.20118357
 545500     .5455  147923.753 -205153.13 93.5120683 -205246.64 353076.878 -147830.24 3.11706894
 546000      .546  159705.304 -216635.12 89.4514049 -216724.57 376340.421 -159615.85  2.9817135
 546500     .5465  168720.931 -224396.98 83.9265466 -224480.91 393117.915   -168637. 2.79755155
 547000      .547  174818.782 -228312.45 77.0335004 -228389.49 403131.235 -174741.75 2.56778335
 547500     .5475  177897.581 -228321.26 68.8909896 -228390.16 406218.846 -177828.69 2.29636632
 548000      .548  177908.269 -224430.07 59.6396552 -224489.71 402338.335 -177848.63 1.98798851
 548500     .5485  174854.664  -216712.1 49.4397387 -216761.54 391566.766 -174805.22 1.64799129
 549000      .549  168793.246 -205305.77 38.4671992 -205344.24 374099.019 -168754.78 1.28223997
 549500     .5495  159832.119 -190412.16 26.9092651 -190439.07  350244.28 -159805.21 .896975505
 550000       .55  148129.178 -172291.55 14.9606779 -172306.51 320420.728 -148114.22 .498689262
 550500     .5505  133889.424 -151258.96 2.82112498 -151261.78 285148.387  -133886.6 .094037499
 551000      .551  117361.407 -127678.72 -9.3067216 -127669.41 245040.126 -117370.71 -.31022405
 551500     .5515  98832.8211 -101958.08 -21.219649 -101936.86 200790.903 -98854.041 -.70732164
 552000      .552  78625.3971 -74540.156 -32.717538 -74507.438 153165.553 -78658.115 -1.0905846
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1012      46       1      50
Plot timespan now in memory (in sec) = 5.09904027E-01   5.52397000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1013  339994       1  -1.00000E+00
1.00000E+19
 552500     .5525  57089.2552 -45896.193 -43.607934 -45852.585 102985.448 -57132.863 -1.4535978
 553000      .553  34596.8702 -16517.516 -53.710459 -16463.806 51114.3863 -34650.581 -1.7903486
 553500     .5535  11536.7243 13092.8406 -62.860012 13155.7006 -1556.1164 -11599.584 -2.0953337
 554000      .554  -11693.322 42428.6749 -70.908547 42499.5835 -54121.996  11622.413 -2.3636182
 554500     .5545  -34692.887  70989.258 -77.726208 71066.9842 -105682.15 34615.1609 -2.5908736
 555000      .555  -57066.048 98287.9314   -83.2028 98371.1342 -155353.98 56982.8448 -2.7734267
 555500     .5555   -78428.24 123860.472 -87.250068 123947.722 -202288.71 78340.9894 -2.9083356
 556000      .556  -98412.906 147273.018 -89.804348 147362.823 -245685.92 98323.1014 -2.9934783
 556500     .5565  -116677.73 168129.402 -90.828491 168220.231 -284807.14 116586.906 -3.0276164
 557000      .557  -132910.43 186077.779 -90.312288 186168.091 -318988.21 132820.116 -3.0104096
 557500     .5575  -146833.99  200816.51 -88.271505 200904.782  -347650.5 146745.715 -2.9423835
 558000      .558  -158211.44 212099.239 -84.746408 212183.985 -370310.68 158126.695 -2.8248803
 558500     .5585  -166849.98  219739.06 -79.800679 219818.861 -386589.04 166770.176 -2.6600226
 559000      .559  -172604.26 223611.683 -73.520985 223685.204 -396215.95 172530.744 -2.4506995
 559500     .5595  -175378.93 223657.459 -66.016626 223723.476 -399036.39 175312.909 -2.2005542
 560000       .56  -175130.04 219882.253 -57.418285 219939.672 -395012.29 175072.619 -1.9139428
 560500     .5605  -171865.75 212357.161 -47.875394 212405.036 -384222.91  171817.87 -1.5958465
 561000      .561  -165646.01 201217.149 -37.552492 201254.701 -366863.16  165608.46 -1.2517497
 561500     .5615  -156581.56  186658.66 -26.625513 186685.285 -343240.22 156554.935 -.88751709
 562000      .562  -144831.98 168936.215  -15.27876 168951.494 -313768.19 144816.701   -.509292
 562500     .5625  -130602.98 148358.017 -3.7026541  148361.72 -278960.99 130599.273  -.1234218
 563000      .563  -114142.77 125280.596 7.90843158 125272.688 -239423.36 114150.675 .263614386
 563500     .5635  -95737.678 100102.584  19.359061 100083.225 -195840.26 95757.0372 .645302033
 564000      .564  -75707.097  73257.772 30.4565829 73227.3154 -148964.87 75737.5538 1.01521943
 564500     .5645  -54397.908 45207.6227 41.0153844 45166.6073 -99605.531 54438.9238 1.36717948
 565000      .565  -32178.537  16433.368 50.8606433 16382.5073 -48611.905  32229.398 1.69535478
 565500     .5655  -9432.6566 -12572.186 59.8309996 -12632.017 3139.52903 9492.48761 1.99436665
 566000      .566  13447.3975 -41313.058 67.7802878 -41380.839 54760.4559 -13379.617 2.25934293
 566500     .5665  36067.4167 -69298.591 74.5790569  -69373.17 105366.007 -35992.838 2.48596856
 567000      .567  58038.1828  -96051.87 80.1165627 -96131.986 154090.052 -57958.066 2.67055209
 567500     .5675  78982.2206  -121117.9  84.303267 -121202.21 200100.125 -78897.917  2.8101089
 568000      .568  98540.2815 -144071.37 87.0732047 -144158.44  242611.65 -98453.208 2.90244016
 568500     .5685  116377.448 -164523.77 88.3854306 -164612.16 280901.221 -116289.06 2.94618102
 569000      .569  132188.798 -182129.99 88.2241991 -182218.22 314318.791 -132100.57 2.94080664
 569500     .5695  145704.599 -196594.06 86.5982178 -196680.66 342298.659   -145618. 2.88660726
 570000       .57   156694.94 -207674.16 83.5397441  -207757.7 364369.103  -156611.4 2.78465814
 570500     .5705  164973.709 -215186.75 79.1040768 -215265.85 380160.454  -164894.6 2.63680256
 571000      .571  170401.788 -219009.57 73.3693344 -219082.94 389411.358 -170328.42 2.44564448
 571500     .5715  172889.369  -219083.7 66.4358715 -219150.14 391973.073 -172822.93 2.21452905
 572000      .572  172397.373 -215414.37 58.4247131 -215472.79 387811.742 -172338.95 1.94749044
 572500     .5725  168938.008  -208070.7 49.4748897 -208120.17 377008.707 -168888.53 1.64916299
 573000      .573  162574.483 -197184.44 39.7401858 -197224.18 359758.921 -162534.74 1.32467286
 573500     .5735  153419.905 -182947.61  29.386053   -182977. 336367.519 -153390.52 .979535102
 574000      .574   141635.33 -165609.21 18.5871032  -165627.8 307244.538 -141616.74 .619570108
 574500     .5745  127426.958 -145470.83 7.52495539 -145478.35 272897.784 -127419.43 .250831846
 575000      .575  111042.492 -122881.44 -3.6141927 -122877.82  233923.93 -111046.11 -.12047309
 575500     .5755  92766.7661 -98231.287 -14.642715 -98216.645 190998.053 -92781.409 -.48809051
 576000      .576  72916.7489 -71945.116 -25.375359  -71919.74 144861.865 -72942.124  -.8458453
 576500     .5765  51836.0558 -44474.851 -35.633097 -44439.217 96310.9064 -51871.689 -1.1877699
 577000      .577  29889.0538 -16291.872 -45.246353 -16246.626 46180.9261   -29934.3 -1.5082118
 577500     .5775  7454.61552 12121.0303 -54.057357 12175.0877 -4666.4148 -7508.6729 -1.8019119
 578000      .578   -15080.41 40277.9158  -61.92198 40339.8378 -55358.326 15018.4884  -2.064066
 578500     .5785  -37327.907 67698.0252 -68.711643 67766.7368 -105025.93 37259.1951 -2.2903881
 579000      .579  -58905.227 93914.0322 -74.315608 93988.3478 -152819.26 58830.9113 -2.4771869
 579500     .5795  -79441.803 118480.033 -78.643459 118558.676 -197921.84 79363.1594 -2.6214486
 580000       .58  -98585.487 140979.115 -81.627172 141060.742  -239564.6 98503.8602 -2.7209057
 580500     .5805  -116008.54 161030.398 -83.222227  161113.62 -277038.94 115925.316 -2.7740742
 581000      .581  -131413.19 178295.437 -83.407727 178378.845 -309708.63 131329.781 -2.7802576
 581500     .5815  -144536.73 192483.942 -82.185976 192566.128 -337020.68 144454.548 -2.7395325
 582000      .582  -155156.06 203358.677  -79.58208 203438.259 -358514.74 155076.478  -2.652736
 582500     .5825  -163091.47 210739.473 -75.643777 210815.116 -373830.95  163015.83 -2.5214592
 583000      .583  -168209.76 214506.217 -70.441244 214576.658 -382715.98 168139.323 -2.3480415
 583500     .5835   -170426.4 214600.789 -64.066308 214664.856 -385027.19 170362.335 -2.1355436
 584000      .584  -169706.88 211027.908  -56.63072 211084.538 -380734.79 169650.249 -1.8876907
 584500     .5845  -166067.22 203854.915 -48.263618 203903.178 -369922.13 166018.956 -1.6087873
 585000      .585  -159573.64 193210.528 -39.108723 193249.637 -352784.17 159534.535 -1.3036241
 585500     .5855  -150341.42 179282.569 -29.321769  179311.89 -329623.99 150312.095 -.97739231
 586000      .586  -138532.84 162314.685  -19.06829 162333.753 -300847.53 138513.775 -.63560967
 586500     .5865  -124354.42 142602.099 -8.5214377 142610.621 -266956.51 124345.894 -.28404792
 587000      .587  -108053.16 120486.448 2.14063432 120484.308 -228539.61 108055.305 .071354477
 587500     .5875  -89912.318 96349.8311 12.7380227 96337.0931 -186262.15 89925.0562 .424600756
 588000      .588  -70246.358 70608.1915 23.0926926 70585.0988 -140854.55 70269.4502 .769756421
 588500     .5885  -49395.592 43704.1679 33.0319095  43671.136  -93099.76  49428.624 1.10106365
 589000      .589  -27720.314 16099.5163 42.3910699 16057.1253  -43819.83 27762.7051 1.41303566
 589500     .5895  -5594.6026 -11732.788 51.0159407 -11783.804   6138.185 5645.61859 1.70053136
 590000       .59    16600.14 -39316.654 58.7646568 -39375.419 55916.7938 -16541.375 1.95882189
 590500     .5905  38481.8013 -66181.049 65.5099015 -66246.558  104662.85 -38416.291 2.18366338
 591000      .591  59674.1739 -91868.067 71.1413412 -91939.208 151542.241 -59603.033 2.37137804
 591500     .5915  79813.4275 -115940.74 75.5679786 -116016.31 195754.172  -79737.86 2.51893262
 592000      .592  98554.3256 -137990.47 78.7199294 -138069.19 236544.797 -98475.606 2.62399765
 592500     .5925  115576.102 -157643.89 80.5493508 -157724.44 273219.993 -115495.55 2.68497836
 593000      .593   130587.93 -174569.21 81.0306527 -174650.24 305157.138  -130506.9 2.70102176
 593500     .5935  143333.909 -188481.79 80.1604056 -188561.95 331815.702 -143253.75 2.67201352
 594000      .594  153597.461   -199149. 77.9573066 -199226.96 352746.465  -153519.5 2.59857689
 594500     .5945  161205.041 -206394.09 74.4622079 -206468.55  367599.13 -161130.58  2.4820736
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1013      46       1      50
Plot timespan now in memory (in sec) = 5.52395999E-01   5.94889000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1014  339994       1  -1.00000E+00
1.00000E+19
 595000      .595  166029.063 -210099.12 69.7378545 -210168.86 376128.183 -165959.32 2.32459515
 595500     .5955  167990.003 -210206.88 63.8679438 -210270.75 378196.888 -167926.14 2.12893146
 596000      .596  167057.677 -206721.72 56.9553801 -206778.68 373779.401 -167000.72 1.89851267
 596500     .5965  163251.683 -199709.35 49.1199855 -199758.47 362961.035 -163202.56 1.63733285
 597000      .597  156641.028 -189295.64 40.4961057 -189336.14 345936.668 -156600.53 1.34987019
 597500     .5975  147342.916 -175664.39 31.2304137 -175695.62 323007.306 -147311.69 1.04101379
 598000      .598  135520.693 -159054.11 21.4798564 -159075.59 294574.807 -135499.21 .715995212
 598500     .5985  121380.958 -139753.86 11.4094058 -139765.27 261134.818 -121369.55 .380313527
 599000      .599  105169.929 -118098.16 1.18932493 -118099.35 223268.085 -105168.74 .039644164
 599500     .5995  87169.1224 -94461.194 -9.0080393 -94452.186 181630.317  -87178.13 -.30026798
 600000       0.6  67690.4657 -69250.363 -19.011611 -69231.351 136940.828 -67709.477 -.63372038
 600500     .6005  47070.9206 -42899.245 -28.654657  -42870.59 89970.1656 -47099.575 -.95515522
 601000      .601   25666.686 -15860.192  -37.77736 -15822.414 41526.8778 -25704.463 -1.2592453
 601500     .6015  3847.05661 11403.4322 -46.229037 11449.6612 -7556.3756 -3893.2857 -1.5409679
 602000      .602  -18011.967 38425.1987 -53.870306  38479.069 -56437.166 17958.0967 -1.7956769
 602500     .6025  -39534.189 64743.6192 -60.575442 64804.1946 -104277.81 39473.6137 -2.0191814
 603000      .603  -60349.713  89910.043 -66.234806 89976.2778 -150259.76 60283.4782 -2.2078269
 603500     .6035  -80101.289 113496.301 -70.757027 113567.058 -193597.59  80030.532 -2.3585676
 604000      .604  -98450.417 135101.967 -74.070561 135176.037 -233552.38 98376.3461 -2.4690187
 604500     .6045  -115083.12 154361.133 -76.124556 154437.258 -269444.25 115006.993 -2.5374852
 605000      .605   -129715.3 170948.603 -76.889212 171025.492 -300663.91 129638.415 -2.5629737
 605500     .6055  -142097.65  184585.39    -76.356 184661.746 -326683.04 142021.296    -2.5452
 606000      .606  -152019.88 195043.441 -74.537866 195117.979 -347063.32  151945.34 -2.4845955
 606500     .6065  -159314.32 202149.452 -71.469334 202220.921 -361463.77 159242.852 -2.3823111
 607000      .607  -163858.76  205787.73 -67.206162 205854.936 -369646.49 163791.554 -2.2402054
 607500     .6075  -165578.43 205902.055 -61.824331 205963.879 -371480.48 165516.604  -2.060811
 608000      .608  -164447.22 202496.517 -55.418388 202551.935 -366943.74 164391.803 -1.8472796
 608500     .6085  -160488.09 195635.346  -48.09943 195683.445 -356123.44 160439.991 -1.6033143
 609000      .609  -153772.61  185441.73 -39.993073 185481.723 -339214.34 153732.617 -1.3331024
 609500     .6095  -144419.71  172095.63 -31.237504 172126.867 -316515.34 144388.474 -1.0412501
 610000       .61  -132593.58  155830.61 -21.981496 155852.592 -288424.19   132571.6 -.73271652
 610500     .6105  -118500.77 136929.746 -12.382102 136942.128 -255430.51 118488.385 -.41273674
 611000      .611  -102386.54 115720.678 -2.6019029  115723.28 -218107.21 102383.934  -.0867301
 611500     .6115  -84530.599 92569.9186 7.19407376 92562.7246 -177100.52 84537.7935 .239802459
 612000      .612  -65242.264 67876.5332 16.8414238 67859.6918  -133118.8 65259.1056 .561380793
 612500     .6125  -44855.102 42065.2759 26.1791478 42039.0968 -86920.378 44881.2811 .872638258
 613000      .613    -23721.2 15579.3043 35.0520804 15544.2522 -39300.504 23756.2521 1.16840268
 613500     .6135  -2205.0798 -11127.427 43.3131388  -11170.74 8922.34737 2248.39292 1.44377129
 614000      .614  19322.6109  -37597.96 50.8256213 -37648.786 56920.5714 -19271.785 1.69418738
 614500     .6145  40491.5051  -63380.17 57.4656274 -63437.636 103871.676  -40434.04 1.91552091
 615000      .615  60937.8954 -88034.493 63.1244205 -88097.618 148972.389 -60874.771 2.10414735
 615500     .6155   80310.967 -111141.41 67.7104246 -111209.12 191452.377 -80243.257 2.25701415
 616000      .616  98278.7926 -132308.57 71.1506478 -132379.72 230587.358 -98207.642 2.37168826
 616500     .6165  114534.004 -151177.42 73.3915623 -151250.81  265711.42 -114460.61 2.44638541
 617000      .617  128799.056 -167429.31 74.3996539 -167503.71 296228.364 -128724.66 2.47998846
 617500     .6175  140830.986 -180790.87 74.1618611 -180865.03 321621.855 -140756.82 2.47206204
 618000      .618  150425.569 -191038.62 72.6859378 -191111.31 341464.192 -150352.88 2.42286459
 618500     .6185  157420.783 -198002.73 70.0005554 -198072.73 355423.511 -157350.78 2.33335185
 619000      .619  161699.526 -201569.78 66.1549024 -201635.93 363269.305 -161633.37 2.20516341
 619500     .6195  163191.555 -201684.63 61.2176719 -201745.85 364876.183 -163130.34 2.04058906
 620000       .62  161874.622 -198351.22 55.2755588  -198406.5 360225.845 -161819.35 1.84251863
 620500     .6205  157774.812 -191632.45 48.4315258 -191680.88 349407.258 -157726.38 1.61438419
 621000      .621  150966.057 -181648.95   40.80304 -181689.76  332615.01 -150925.25 1.36010133
 621500     .6215  141568.814 -168577.03 32.5202965 -168609.55  310145.84 -141536.29 1.08400988
 622000      .622  129747.934 -152645.47 23.7242551 -152669.19 282393.399 -129724.21 .790808502
 622500     .6225  115709.753 -134131.57 14.5643158 -134146.13 249841.323 -115695.19 .485477194
 623000      .623  99698.4695  -113356.3 5.19561895  -113361.5 213054.773 -99693.274 .173187298
 623500     .6235  81991.8985 -90678.723  -4.223846 -90674.499 172670.622 -81996.122 -.14079487
 624000      .624   62896.661 -66489.793 -13.536055 -66476.257 129386.454 -62910.197 -.45120185
 624500     .6245  42742.8967 -41205.653 -22.585521 -41183.067 83948.5495 -42765.482 -.75285071
 625000      .625  21878.5648 -15260.476  -31.22164 -15229.254 37139.0409 -21909.786 -1.0407213
 625500     .6255  663.428768 10900.9937 -39.300987 10940.2946 -10237.565 -702.72976 -1.3100329
 626000      .626  -20537.165 36831.0766 -46.689696 36877.7663 -57368.242 20490.4758 -1.5563232
 626500     .6265  -41358.594 62086.8286 -53.265863 62140.0944 -103445.42 41305.3282 -1.7755288
 627000      .627  -61443.224 86237.6066 -58.921801 86296.5284 -147680.83 61384.3023   -1.96406
 627500     .6275   -80446.54 108872.399 -63.565882 108935.965 -189318.94 80382.9741 -2.1188627
 628000      .628  -98043.035 129606.806 -67.123897  129673.93 -227649.84 97975.9108 -2.2374632
 628500     .6285  -113931.78 148089.562 -69.539999 148159.102 -262021.34 113862.241     -2.318
 629000      .629  -127841.59  164008.49 -70.777422 164079.268 -291850.08 127770.809 -2.3592474
 629500     .6295  -139535.64 177095.792 -70.819087 177166.611 -316631.43  139464.82 -2.3606362
 630000       .63  -148815.55 187132.555 -69.668031 187202.223 -335948.11 148745.882 -2.3222677
 630500     .6305  -155524.71 193952.412 -67.347499 194019.759 -349477.12 155457.359 -2.2449166
 631000      .631   -159550.9 197444.281 -63.900513 197508.182 -356995.18 159486.998 -2.1300171
 631500     .6315  -160828.18 197554.164 -59.388926 197613.553 -358382.35 160768.796 -1.9796309
 632000      .632  -159337.96 194285.966 -53.892099 194339.858 -353623.93 159284.067 -1.7964033
 632500     .6325  -155109.24 187701.342 -47.505415 187748.848 -342810.58  155061.73 -1.5835138
 633000      .633   -148218.1 177918.558 -40.338722 177958.897 -326136.66 148177.759 -1.3446241
 633500     .6335  -138786.34 165110.375 -32.514654 165142.889 -303896.72 138753.828 -1.0838218
 634000      .634  -126979.31 149500.996 -24.166693 149525.163 -276480.31 126955.148 -.80555643
 634500     .6345    -113003.  131362.14 -15.436865 131377.577 -244365.14 112987.563 -.51456218
 635000      .635  -97100.415 111008.295 -6.4731546 111014.769 -208108.71 97093.9417 -.21577182
 635500     .6355   -79547.39 88791.2793 2.57319138 88788.7061 -168338.67 79549.9631 .085773046
 636000      .636  -60647.798 65094.1652 11.5502535 65082.6149 -125741.96 60659.3481 .385008448
 636500     .6365  -40728.307 40324.6909 20.3078611  40304.383 -81052.998 40748.6145 .676928704
 637000      .637  -20132.734  14908.247 28.6999071 14879.5471 -35040.981 20161.4342 .956663571
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1014      46       1      50
Plot timespan now in memory (in sec) = 5.94887972E-01   6.37381000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1015  339994       1  -1.00000E+00
1.00000E+19
 637500     .6375   783.89492 -10719.435 36.5866777 -10756.021 11503.3295 -747.30824 1.21955592
 638000      .638   21661.485 -36119.761 43.8372435 -36163.598 57781.2457 -21617.648 1.46124145
 638500     .6385  42141.0727 -60858.787 50.3318136 -60909.119  102999.86 -42090.741 1.67772712
 639000      .639  61870.9921 -84514.628 55.9638593 -84570.592  146385.62 -61815.028 1.86546198
 639500     .6395  80512.8987 -106684.64 60.6418546 -106745.28 187197.535 -80452.257 2.02139515
 640000       .64  97747.5614 -126992.25  64.290612 -127056.54 224739.813 -97683.271  2.1430204
 640500     .6405   113280.33 -145093.39 66.8523158 -145160.24 258373.721 -113213.48 2.22841053
 641000      .641  126846.182 -160682.29 68.2873765 -160750.58 287528.473 -126777.89 2.27624588
 641500     .6415  138214.258 -173496.67  68.575138 -173565.25 311710.932 -138145.68 2.28583793
 642000      .642   147191.79 -183322.17 67.7143411 -183389.89 330513.961 -147124.08  2.2571447
 642500     .6425  153627.359 -189995.89 65.7231917 -190061.62 343623.252 -153561.64 2.19077306
 643000      .643  157413.437 -193409.12 62.6389463 -193471.76 350822.558  -157350.8 2.08796488
 643500     .6435   158488.17 -193509.07 58.5170667 -193567.59 351997.239 -158429.65 1.95056889
 644000      .644  156836.395 -190299.69 53.4300863 -190353.12 347136.086 -156782.97 1.78100288
 644500     .6445  152489.851 -183841.53 47.4663242 -183888.99 336331.377 -152442.38 1.58221081
 645000      .645  145526.586 -174250.58 40.7284764 -174291.31 319777.163 -145485.86 1.35761588
 645500     .6455  136069.557 -161696.23 33.3320081 -161729.56  297765.79 -136036.23 1.11106694
 646000      .646  124284.451 -146398.27 25.4032432 -146423.67 270682.722 -124259.05 .846774772
 646500     .6465  110376.767 -128623.01 17.0771304 -128640.08 238999.774 -110359.69 .569237681
 647000      .647  94588.2365 -108678.66 8.49479514 -108687.15 203266.892 -94579.742 .283159838
 647500     .6475  77192.6231 -86909.994 -.19895686 -86909.795 164102.617 -77192.822  -.0066319
 648000      .648  58490.9903 -63692.414 -8.8580573 -63683.556 122183.404 -58499.848 -.29526858
 648500     .6485  38806.4978 -39425.451 -17.337493 -39408.114 78231.9492 -38823.835 -.57791643
 649000      .649  18478.8139 -14525.916 -25.495599 -14500.421   33004.73 -18504.309  -.8498533
 649500     .6495  -2141.7556 10579.2758 -33.196399 10612.4721 -12721.031 2108.55921 -1.1065466
 650000       .65  -22700.313 35460.4276  -40.31197 35500.7396  -58160.74 22660.0007 -1.3437323
 650500     .6505  -42843.475 59692.4167 -46.724706 59739.1414 -102535.89 42796.7506 -1.5574902
 651000      .651  -62225.443  82861.951 -52.329333 82914.2803 -145087.39 62173.1139 -1.7443111
 651500     .6515  -80513.923 104574.609  -57.03458 104631.643 -185088.53 80456.8882 -1.9011527
 652000      .652  -97395.819 124461.548 -60.764527 124522.313 -221857.37 97335.0549 -2.0254842
 652500     .6525   -112582.6 142185.774 -63.459722 142249.234 -254768.38 112519.142 -2.1153241
 653000      .653  -125815.24 157447.856 -65.078137 157512.935  -283263.1 125750.166 -2.1692712
 653500     .6535  -136868.65 169990.992 -65.595931 170056.588 -306859.64 136803.049  -2.186531
 654000      .654  -145555.46 179605.323 -65.007919 179670.331 -325160.78 145490.452 -2.1669306
 654500     .6545  -151729.26 186131.443 -63.327636  186194.77  -337860.7 151665.934 -2.1109212
 655000      .655    -155287. 189463.024 -60.586973 189523.611 -344750.02  155226.41 -2.0195658
 655500     .6555  -156170.71 189548.549 -56.835449 189605.385 -345719.26 156113.873  -1.894515
 656000      .656  -154368.47 186392.101 -52.139252  186444.24 -340760.58 154316.335 -1.7379751
 656500     .6565  -149914.57 180053.206 -46.580108 180099.786 -329967.78 149867.994 -1.5526703
 657000      .657  -142888.84 170645.724 -40.253988 170685.978 -313534.56 142848.583 -1.3417996
 657500     .6575  -133415.22 158335.813 -33.269549 158369.082 -291751.03 133381.949  -1.108985
 658000      .658   -121659.6 143338.982 -25.746276 143364.728 -264998.58 121633.851 -.85820921
 658500     .6585  -107826.87 125916.322 -17.812349 125934.135 -233743.19 107809.057 -.59374496
 659000      .659  -92157.378 106369.963  -9.602344 106379.565 -198527.34 92147.7756 -.32007813
 659500     .6595  -74922.742 85037.8369 -1.2549139 85039.0918 -159960.58 74921.4871 -.04183046
 660000       .66   -56421.16 62287.8489  7.0894932 62280.7594 -118709.01 56428.2491  .23631644
 660500     .6605   -36972.25 38511.5341 15.2908778 38496.2432 -75483.784 36987.5405 .509695926
 661000      .661  -16911.525 14117.3176 23.2119626 14094.1056 -31028.842 16934.7368 .773732085
 661500     .6615  3415.40338 -10476.507 30.7205116 -10507.227 13891.9101 -3384.6829 1.02401705
 662000      .662  23658.7842 -34848.951 37.6916356 -34886.643 58507.7352 -23621.093 1.25638785
 662500     .6625  43470.7416 -58583.538 44.0099628 -58627.548 102054.279 -43426.732 1.46699876
 663000      .663  62511.2444 -81275.409 49.5715613 -81324.981 143786.654 -62461.673 1.65238538
 663500     .6635  80453.9347 -102538.23  54.285568 -102592.51 182992.162 -80399.649 1.80951893
 664000      .664  96991.7212 -122010.75 58.0755675 -122068.82 219002.468 -96933.646 1.93585225
 664500     .6645   111842.04 -139362.96 60.8807798 -139423.84 251205.002 -111781.16 2.02935933
 665000      .665  124751.691 -154301.69 62.6570781 -154364.35 279053.385 -124689.03 2.08856927
 665500     .6655  135501.153 -166575.56 63.3777787 -166638.93  302076.71 -135437.77 2.11259262
 666000      .666  143908.313 -175979.18 63.0341103 -176042.21 319887.489 -143845.28 2.10113701
 666500     .6665  149831.543 -182356.62 61.6352936 -182418.26 332188.163 -149769.91 2.05450979
 667000      .667  153172.079 -185603.98  59.208243 -185663.19 338776.056 -153112.87  1.9736081
 667500     .6675  153875.665 -185671.05 55.7969686 -185726.84 339546.712 -153819.87 1.85989895
 668000      .668  151933.442 -182562.11 51.4617607 -182613.57 334495.554 -151881.98 1.71539202
 668500     .6685  147382.043 -176335.78 46.2781889 -176382.06 323717.823 -147335.76  1.5426063
 669000      .669  140302.915 -167103.88 40.3358825 -167144.22 307406.798 -140262.58 1.34452942
 669500     .6695  130820.853 -155029.48 33.7370332 -155063.21  285850.33 -130787.12 1.12456777
 670000       .67  119101.797 -140323.96 26.5946073 -140350.55 259425.756  -119075.2 .886486911
 670500     .6705  105349.923 -123243.36 19.0303268 -123262.39 228593.288 -105330.89 .634344227
 671000      .671   89804.091 -104083.91 11.1725256 -104095.09 193888.006 -89792.919 .372417518
 671500     .6715  72733.7031 -83176.887  3.1539751 -83180.041  155910.59 -72730.549 .105132503
 672000      .672  54434.0392 -60882.891 -4.8902861 -60878.001  115316.93 -54438.929 -.16300954
 672500     .6725  35221.1491 -37585.654 -12.825142 -37572.828 72806.8026 -35233.974 -.42750474
 673000      .673  15426.3884 -13685.408 -20.517639 -13664.891 29111.7967 -15446.906 -.68392132
 673500     .6735  -4609.3015 10407.9821 -27.839262 10435.8214 -15017.284 4581.46225  -.9279754
 674000      .674  -24541.267 34282.0546  -34.66816 34316.7228 -58823.322 24506.5987 -1.1556053
 674500     .6745  -44027.065 57528.8035  -40.89123 57569.6947 -101555.87 43986.1743  -1.363041
 675000      .675  -62732.343 79751.6466 -46.405962 79798.0526 -142483.99 62685.9373 -1.5468654
 675500     .6755  -80336.568 100572.187 -51.122056 100623.309 -180908.75 80285.4456 -1.7040685
 676000      .676  -96538.522 119636.657 -54.962827  119691.62 -216175.18  96483.559 -1.8320942
 676500     .6765  -111061.46  136621.93 -57.866443 136679.797 -247683.39 111003.597 -1.9288814
 677000      .677  -123657.86 151241.003  -59.78698  151300.79 -274898.86 123598.068 -1.9928993
 677500     .6775  -134113.58 163247.842 -60.695219 163308.537 -297361.43 134052.888  -2.023174
 678000      .678  -142251.59  172441.52  -60.57912 172502.099 -314693.11 142191.011  -2.019304
 678500     .6785  -147934.87 178669.572 -59.443932 178729.016 -326604.44 147875.422 -1.9814644
 679000      .679  -151068.75  181830.52 -57.311974 181887.832 -332899.27 151011.441 -1.9103991
 679500     .6795  -151602.52 181875.522 -54.222161 181929.744 -333478.04 151548.297 -1.8074054
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1015      46       1      50
Plot timespan now in memory (in sec) = 6.37380004E-01   6.79873000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1016  339994       1  -1.00000E+00
1.00000E+19
 680000       .68  -149530.19 178809.125 -50.229304 178859.354 -328339.31 149479.958 -1.6743101
 680500     .6805  -144890.58 172689.098 -45.403209 172734.502 -317579.68 144845.177 -1.5134403
 681000      .681   -137766.6 163625.356 -39.827527 163665.184 -301391.96 137726.772 -1.3275842
 681500     .6815  -128283.74 151777.981 -33.598313  151811.58 -280061.72  128250.14 -1.1199438
 682000      .682  -116607.87 137354.402 -26.822336 137381.224 -253962.27 116581.046 -.89407786
 682500     .6825  -102942.34 120605.758 -19.615171 120625.373  -223548.1 102922.725 -.65383905
 683000      .683  -87524.443 101822.536 -12.099207 101834.635 -189346.98 87512.3436 -.40330691
 683500     .6835  -70621.292  81329.537 -4.4015898 81333.9386 -151950.83 70616.8904 -.14671966
 684000      .684  -52525.202  59480.263  3.3478584 59476.9151 -112005.46 52528.5498  .11159528
 684500     .6845  -33548.629 36650.8189 11.0187767 36639.8001 -70199.448 33559.6482 .367292556
 685000      .685  -14018.774 13233.4369 18.4824599 13214.9544 -27252.211 14037.2563 .616081997
 685500     .6855  5728.06774 -10370.264 25.6140712 -10395.878 16098.3321 -5702.4537 .853802374
 686000      .686  25352.2899 -33756.166 32.2947876 -33788.461 59108.4557 -25319.995 1.07649292
 686500     .6865  44516.8147 -56524.563 38.4137956 -56562.977 101041.378 -44478.401 1.28045985
 687000      .687  62892.8769 -78286.992 43.8700898 -78330.862 141179.869 -62849.007 1.46233633
 687500     .6875  80165.6625 -98672.857 48.5740764 -98721.431 178838.519 -80117.088 1.61913588
 688000      .688  96039.7047 -117335.74 52.4490063 -117388.19 213375.445 -95987.256 1.74830021
 688500     .6885  110243.942 -133959.29 55.4322442 -134014.73 244203.234 -110188.51 1.84774147
 689000      .689  122536.346  -148262.6 57.4763343 -148320.07 270798.943 -122478.87 1.91587781
 689500     .6895  132708.047 -160004.91 58.5498019 -160063.46 292712.956  -132649.5 1.95166006
 690000       .69  140586.872 -168989.71 58.6376347 -169048.35 309576.583 -140528.23 1.95458782
 690500     .6905   146040.26 -175067.99 57.7414405 -175125.73 321108.251 -145982.52 1.92471468
 691000      .691  148977.484 -178140.71 55.8793115 -178196.59 327118.197  -148921.6 1.86264372
 691500     .6915  149351.169 -178160.43 53.0854508 -178213.51 327511.598 -149298.08 1.76951503
 692000      .692  147158.051 -175132.01 49.4095766 -175181.42 322290.058 -147108.64 1.64698589
 692500     .6925  142438.981 -169112.46 44.9160974 -169157.38 311551.441 -142394.06 1.49720325
 693000      .693  135278.167 -160209.88 39.6830213 -160249.56 295488.045 -135238.48 1.32276738
 693500     .6935  125801.665  -148581.5 33.8005935  -148615.3  274383.16 -125767.86 1.12668645
 694000      .694  114175.163 -134430.91 27.3696931 -134458.28 248606.069 -114147.79 .912323103
 694500     .6945  100601.083 -118004.51 20.5000606 -118025.01 218605.593 -100580.58 .683335353
 695000      .695  85315.0607 -99587.224 13.3084181 -99600.532 184902.285 -85301.752 .443613938
 695500     .6955   68581.861 -79497.547 5.91652608 -79503.463 148079.408 -68575.945 .197217536
 696000      .696  50690.7904  -58082.05 -1.5508279   -58080.5 108772.841 -50692.341 -.05169426
 696500     .6965  31950.6925 -35709.403 -8.9679092 -35700.435 67660.0956  -31959.66 -.29893031
 697000      .697  12684.6138  -12764.02 -16.210176  -12747.81 25448.6341 -12700.824 -.54033918
 697500     .6975  -6775.7661 10360.5401 -23.156413 10383.6966 -17136.306 6752.60971 -.77188045
 698000      .698  -26095.843 33268.3256 -29.690802 33298.0164 -59364.168 26066.1519 -.98969342
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  6.98001000E-01  sec.
 698500     .6985  -44943.835 55567.7648 -35.704839 55603.4696  -100511.6 44908.1304 -1.1901613
 699000      .699  -62996.482 76878.3573 -41.099098 76919.4564 -139874.84 62955.3826 -1.3699699
 699500     .6995  -79944.583  96837.166 -45.784827 96882.9509 -176781.75 79898.7985 -1.5261609
 700000       0.7  -95498.303 115104.999   -49.6854 115154.684  -210603.3 95448.6177   -1.65618
 ***                                                             Close switch  "X0001B"  to  "X0002B"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001A"  to  "X0002A"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001C"  to  "X0002C"  after  7.00001000E-01  sec.
 700500     .7005  -109392.12 131372.175 -52.737595 131424.913  -240764.3 109339.387 -1.7579198
 701000      .701  -121389.38 145363.774 -54.892664 145418.667 -266753.16  121334.49 -1.8297555
 701500     .7015   -131286.3 156844.279 -56.117132 156900.396 -288130.57 131230.178 -1.8705711
 702000      .702  97406.9915   83621.31 -10208.894 93830.2038 13785.6815 -107615.89 -340.29646
 702500     .7025  91018.6663 101747.964 -12692.966 114440.929 -10729.297 -103711.63 -423.09885
 703000      .703  79963.7084 135968.282 -15200.206 151168.488 -56004.574 -95163.914 -506.67353
 703500     .7035  66383.8156 171518.183 -17265.438 188783.621 -105134.37 -83649.253  -575.5146
 704000      .704  45160.7479 207525.719 -18241.157 225766.876 -162364.97 -63401.905 -608.03857
 704500     .7045  17247.7413 235625.086 -19217.844  254842.93 -218377.34 -36465.585  -640.5948
 705000      .705  -14303.853 253822.842 -19183.548  273006.39 -268126.69 -4879.6949 -639.45158
 705500     .7055  29576.9069  181972.53 -18536.743 200509.273 -152395.62  -48113.65 -617.89144
 706000      .706  -22290.088 190323.588 -15424.699 205748.288 -212613.68 6865.38917 -514.15664
 706500     .7065  -73723.962   199155.5 -12752.818 211908.318 -272879.46  60971.144 -425.09394
 707000      .707  -121414.17 196762.915 -10126.354 206889.269 -318177.08 111287.811 -337.54513
 707500     .7075  -170839.16 186013.432 -6807.4578 192820.889  -356852.6 164031.707 -226.91526
 708000      .708  -212394.89 170519.813 -3538.5695 174058.382 -382914.71 208856.324 -117.95232
 708500     .7085  -216378.64 113373.007 335.262293 113037.745 -329751.65 216713.902 11.1754098
 709000      .709  -238165.43 61015.6247 4688.77244 56326.8522 -299181.06 242854.205 156.292415
 709500     .7095  -268974.97 30429.8135 8289.57996 22140.2336 -299404.79 277264.552 276.319332
 710000       .71  -287654.79 -7289.5972 11398.0419 -18687.639  -280365.2 299052.834 379.934729
 ***                                                             Close switch  "X0002A"  to  "X0010A"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002B"  to  "X0010B"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002C"  to  "X0010C"  after  7.10001000E-01  sec.
 710500     .7105  -289153.11 -47465.174 14428.2975 -61893.471 -241687.94 303581.409  480.94325
 711000      .711  -282307.31 -90436.887 17138.4279 -107575.32 -191870.42 299445.738  571.28093
 711500     .7115  -262259.46 -129487.41  18960.646 -148448.06 -132772.05 281220.108 632.021535
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  7.11678000E-01  sec.
 712000      .712  -433971.41 -392726.99 51762.7453 -444489.73 -41244.419 485734.154 1725.42484
 712500     .7125  -400981.77 -525386.29 62125.1434 -587511.43  124404.52 463106.915 2070.83811
 713000      .713  -301697.51 -615448.87 69351.3467 -684800.21 313751.357 371048.856 2311.71156
 713500     .7135  -178368.56  -661692.2 73288.3285 -734980.53 483323.642  251656.89 2442.94428
 714000      .714  -101059.23 -673796.79 74764.4427 -748561.23  572737.56 175823.669 2492.14809
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  7.14431000E-01  sec.
 714500     .7145  -31421.177 -663064.18 71605.3396 -734669.52 631642.999 103026.516 2386.84465
 715000      .715  45479.7035  -619245.7 65031.0796 -684276.78 664725.404  19551.376 2167.70265
 715500     .7155  111806.992 -532351.63 55140.7722  -587492.4 644158.624  -56666.22 1838.02574
 716000      .716  166487.875  -397334.2 47353.1282 -444687.33 563822.073 -119134.75 1578.43761
 716500     .7165  311211.717 -271156.27 47424.4063 -318580.68 582367.989 -263787.31 1580.81354
 717000      .717  407256.305 -190611.22 43333.0344 -233944.25 597867.522 -363923.27 1444.43448
 717500     .7175   463381.82 -109318.27 35723.6425 -145041.91 572700.092 -427658.18 1190.78808
 718000      .718  498940.044 -29860.713 26044.5627 -55905.276 528800.757 -472895.48 868.152089
 718500     .7185  516119.196  57193.238 14613.4768 42579.7612 458925.958 -501505.72 487.115895
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  7.18777000E-01  sec.
 719000      .719  513715.139 153926.341 1664.73807 152261.603 359788.798  -512050.4 55.4912689
 719500     .7195  496771.253 258224.448 -13064.598 271289.046 238546.805 -509835.85  -435.4866
 720000       .72   500841.68 331224.418 -25031.731 356256.149 169617.261 -525873.41 -834.39103
 720500     .7205  470831.589 390759.604 -32243.615 423003.219 80071.9851  -503075.2 -1074.7872
 721000      .721  395685.115 418204.521 -35479.984 453684.505 -22519.406  -431165.1 -1182.6661
 721500     .7215  319974.001 444002.402 -35675.644 479678.046  -124028.4 -355649.64 -1189.1881
 722000      .722  231757.489 463380.716 -34032.916 497413.633 -231623.23 -265790.41 -1134.4305
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1016      46       1      50
Plot timespan now in memory (in sec) = 6.79871976E-01   7.22365000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1017  339994       1  -1.00000E+00
1.00000E+19
 722500     .7225  134521.496 476624.024  -31176.69 507800.714 -342102.53 -165698.19  -1039.223
 723000      .723  38336.9434    475435. -27032.899   502467.9 -437098.06 -65369.843 -901.09665
 723500     .7235  -39615.715 457528.793 -22515.087  480043.88 -497144.51 17100.6282  -750.5029
 724000      .724  -124135.69 434245.431 -17440.806 451686.237 -558381.13 106694.888  -581.3602
 724500     .7245  -204363.41 400317.302 -12227.214 412544.516 -604680.71 192136.197 -407.57379
 725000      .725  -274222.16 358061.977 -7872.6853 365934.663 -632284.14 266349.475 -262.42284
 725500     .7255  -336158.49 309181.966 -3653.9938  312835.96 -645340.45 332504.495 -121.79979
 726000      .726  -388367.38 259149.742 362.600072 258787.142 -647517.12  388729.98 12.0866691
 726500     .7265  -418730.27 200803.194 4093.38282 196709.812 -619533.46  422823.65 136.446094
 727000      .727  -431240.44 135505.203  7477.6443 128027.559 -566745.64 438718.086  249.25481
 727500     .7275  -434334.49 72058.6156 10511.8179 61546.7977  -506393.1 444846.304  350.39393
 728000      .728  -421453.96 8439.30389 13117.3204 -4678.0165 -429893.27 434571.283 437.244012
 728500     .7285  -395519.75 -54663.578 15263.8204 -69927.398 -340856.17 410783.565 508.794013
 729000      .729  -357034.42 -112242.42 16780.5822   -129023.   -244792. 373815.001 559.352739
 729500     .7295  -308253.52 -161937.69 17504.0738 -179441.77 -146315.83 325757.595 583.469127
 730000       .73  -243906.94 -208585.35 17474.9603 -226060.31 -35321.593   261381.9 582.498678
 730500     .7305  -173044.32 -247504.92 16756.6068 -264261.53 74460.6016 189800.925 558.553559
 731000      .731  -98925.531 -275292.13 15302.8001 -290594.93 176366.594 114228.331 510.093337
 731500     .7315  -21362.342  -293687.4 13150.4944  -306837.9 272325.062 34512.8361 438.349813
 732000      .732  55826.1959 -301732.77 10429.1767 -312161.94 357558.962 -45397.019 347.639222
 732500     .7325  129723.352 -299070.29 7176.56716 -306246.86  428793.64 -122546.78 239.218905
 733000      .733   197963.87 -285721.91 3511.56135 -289233.47 483685.776 -194452.31 117.052045
 733500     .7335  261611.668 -265329.73 -344.06346 -264985.67 526941.403 -261955.73 -11.468782
 734000      .734  313913.698 -235838.26 -4254.5374 -231583.72 549751.959 -318168.24 -141.81791
 734500     .7345   354013.05 -198276.71  -8124.462 -190152.25 552289.757 -362137.51  -270.8154
 735000      .735  381658.741 -155162.44 -11795.777 -143366.66 536821.178 -393454.52 -393.19256
 735500     .7355  395378.419 -107617.55 -15115.143 -92502.405 502995.966 -410493.56 -503.83809
 736000      .736  394489.565 -57079.833  -17979.94 -39099.893 451569.399 -412469.51 -599.33134
 736500     .7365  380033.628 -5781.2146 -20299.321 14518.1059 385814.843 -400332.95 -676.64402
 737000      .737  353327.955 43461.6422 -21963.667 65425.3095 309866.313 -375291.62 -732.12224
 737500     .7375  313077.112 90755.5281 -22924.279 113679.807 222321.584 -336001.39 -764.14264
 738000      .738  261776.041 133923.857 -23162.285 157086.142 127852.184 -284938.33 -772.07617
 738500     .7385   201703.93 171174.595 -22662.108 193836.703  30529.335 -224366.04  -755.4036
 739000      .739  134590.938 201554.697 -21435.532 222990.228 -66963.758 -156026.47 -714.51772
 739500     .7395  62683.3162 224246.708 -19540.275 243786.983 -161563.39 -82223.591 -651.34251
 740000       .74  -10548.018 237880.927 -17038.928 254919.854 -248428.94 -6490.9098 -567.96426
 740500     .7405  -82879.802 242051.614 -14009.454 256061.068 -324931.42 68870.3485 -466.98178
 741000      .741  -152577.02 237521.532  -10568.35 248089.882 -390098.55 142008.667 -352.27832
 741500     .7415  -216469.74 224058.546 -6842.9171 230901.463 -440528.29 209626.827 -228.09724
 742000      .742   -272275.8 202209.438 -2961.2499 205170.688 -474485.23 269314.545 -98.708329
 742500     .7425  -318293.93  172931.65 941.462707 171990.187 -491225.58 319235.394 31.3820902
 743000      .743  -352970.85 137474.537 4718.01817 132756.519 -490445.39 357688.866 157.267272
 743500     .7435  -374471.88  96631.463 8241.92264 88389.5403 -471103.34   382713.8 274.730755
 744000      .744  -382651.98 52237.4247 11390.1961 40847.2285  -434889.4 394042.174 379.673205
 744500     .7445  -377401.96  6183.7329 14044.2879  -7860.555 -383585.69 391446.248  468.14293
 745000      .745  -358563.66 -40131.657 16109.6544 -56241.311   -318432. 374673.314  536.98848
 745500     .7455  -326930.76 -84973.865 17516.6182 -102490.48 -241956.89 344447.377 583.887274
 746000      .746  -283757.05  -126656.5 18215.0799 -144871.58 -157100.55 301972.131 607.169331
 746500     .7465  -230577.87 -163645.15 18176.3652 -181821.52 -66932.719 248754.238 605.878841
 747000      .747  -168998.71 -194890.71 17407.5836 -212298.29  25891.992 186406.298 580.252787
 747500     .7475  -101661.98 -218972.52 15936.1396 -234908.66 117310.534 117598.122 531.204653
 748000      .748  -30901.833 -235002.79 13810.8342 -248813.63 204100.959 44712.6668 460.361139
 748500     .7485  40922.8204 -242546.77 11108.4564 -253655.23  283469.59 -29814.364  370.28188
 749000      .749  111158.336 -241278.97 7927.45609 -249206.42 352437.302 -103230.88 264.248536
 749500     .7495  177264.954 -231207.79 4379.38631 -235587.18 408472.748 -172885.57 145.979544
 750000       .75  236963.206 -212737.39 589.979583 -213327.37 449700.598 -236373.23 19.6659861
 750500     .7505  288212.489 -186635.85 -3302.8422 -183333.01 474848.337 -291515.33 -110.09474
 751000      .751  328959.943  -153653.9 -7161.5816 -146492.32 482613.844 -336121.52 -238.71939
 751500     .7515  357869.742 -115025.32 -10850.484 -104174.84 472895.066 -368720.23 -361.68281
 752000      .752  373979.206 -72188.096 -14237.067  -57951.03 446167.302 -388216.27 -474.56889
 752500     .7525  376658.983 -26639.784 -17199.663 -9440.1213 403298.767 -393858.65 -573.32208
 753000      .753  365806.686 20009.6964 -19633.971 39643.6678 345796.989 -385440.66 -654.46571
 753500     .7535  341895.718 66029.1089 -21452.417 87481.5263 275866.609 -363348.14 -715.08058
 754000      .754  305757.127 109763.439 -22588.654 132352.093 195993.687 -328345.78 -752.95512
 754500     .7545   258592.25 149729.291 -23002.729  172732.02 108862.959 -281594.98 -766.75764
 755000      .755  202164.505 184440.857 -22679.765 207120.621 17723.6486 -224844.27 -755.99215
 755500     .7555  138494.745 212639.027 -21629.753  234268.78 -74144.282  -160124.5 -720.99176
 756000      .756    69818.19 233326.624 -19888.881 253215.505 -163508.43 -89707.071  -662.9627
 756500     .7565  -1422.1125 245766.535 -17519.065 263285.599 -247188.65 -16096.952 -583.96882
 757000      .757  -72630.278 249455.405 -14602.868 264058.274 -322085.68 58027.4102 -486.76227
 757500     .7575  -141322.58 244275.281 -11242.618 255517.898 -385597.86 130079.963 -374.75392
 758000      .758  -205072.46 230427.133 -7557.4406 237984.574 -435499.59 197515.019 -251.91469
 758500     .7585  -261564.92 208357.156 -3677.3062 212034.462 -469922.08 257887.613 -122.57687
 759000      .759  -308796.96 178841.477 261.367567 178580.109 -487638.44 309058.329 8.71225222
 759500     .7595  -345100.91  142928.34 4119.57132 138808.769 -488029.25  349220.48 137.319044
 760000       .76  -369178.58 101885.789   7760.766 94125.0232 -471064.36 376939.341   258.6922
 760500     .7605  -380139.64 57135.9436 11057.0424 46078.9012 -437275.58 391196.683 368.568079
 761000      .761   -377631.2 10288.8338 13892.1608 -3603.3271 -387920.03 391523.359 463.072028
 761500     .7615  -361731.08 -36994.261 16165.8109 -53160.072 -324736.82 377896.894 538.860363
 762000      .762  -332978.07 -83056.519 17798.0912 -100854.61 -249921.55 350776.157 593.269706
 762500     .7625   -292399.6 -126259.04 18731.9129 -144990.95 -166140.56 311131.509 624.397096
 763000      .763   -241437.5 -165064.85 18934.5343 -183999.38 -76372.652 260372.033 631.151144
 763500     .7635  -181889.42 -198100.51 18399.1734 -216499.69 16211.0928 200288.594 613.305779
 764000      .764  -115856.57   -224203. 17145.5859 -241348.59 108346.431 133002.156 571.519531
 764500     .7645  -45703.087 -242425.65  15218.562 -257644.21 196722.561 60921.6494 507.285402
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1017      46       1      50
Plot timespan now in memory (in sec) = 7.22364008E-01   7.64857000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1018  339994       1  -1.00000E+00
1.00000E+19
 765000      .765  26094.4581  -252123.2 12686.6752 -264809.88 278217.662 -13407.783 422.889175
 765500     .7655  96997.3836 -252954.49 9640.22974 -262594.72 349951.877 -87357.154 321.340991
 766000      .766  164482.451  -244880.2 6187.72807 -251067.93 409362.656 -158294.72 206.257602
 766500     .7665  226153.566 -228178.51 2451.80727 -230630.32 454332.074 -223701.76 81.7269091
 767000      .767  279829.644 -203441.21 -1434.6695 -202006.54 483270.854 -281264.31 -47.822316
 767500     .7675  323603.335 -171540.57 -5333.4126 -166207.16 495143.904 -328936.75 -177.78042
 768000      .768  355909.934 -133592.53 -9105.9353 -124486.59  489502.46 -365015.87 -303.53118
 768500     .7685  375609.157 -90941.773 -12618.172 -78323.601  466550.93 -388227.33 -420.60575
 769000      .769  382000.362 -45096.422 -15745.136 -29351.286 427096.784  -397745.5 -524.83785
 769500     .7695  374848.599 2326.72555 -18375.546 20702.2718 372521.873 -393224.15 -612.51821
 770000       .77  354403.317 49652.8571 -20415.843 70068.6998  304750.46 -374819.16 -680.52809
 770500     .7705  321390.868 95204.6851 -21793.206 116997.891 226186.183 -343184.07 -726.44018
 771000      .771  276972.949 137374.086 -22458.326 159832.412 139598.863 -299431.27 -748.61087
 771500     .7715  222717.828  174673.34 -22387.245 197060.585 48044.4889 -245105.07  -746.2415
 772000      .772  160550.079 205779.824 -21582.012 227361.835 -45229.745 -182132.09 -719.40038
 772500     .7725  92669.0578 229593.817 -20070.631 249664.448 -136924.76 -112739.69 -669.02103
 773000      .773  21475.7584 245274.752 -17906.184 263180.937 -223798.99 -39381.943 -596.87281
 773500     .7735  -50508.468 252268.457  -15164.93 267433.387 -302776.92 35343.5374 -505.49767
 774000      .774  -120731.47  250325.38 -11943.463 262268.843 -371056.85  108788.01 -398.11544
 774500     .7745  -186710.03 239517.416 -8355.4439 247872.859 -426227.45 178354.588  -278.5148
 775000      .775  -246106.57 220228.113 -4527.5647 224755.678 -466334.69 241579.008 -150.91882
 775500     .7755  -296814.37  193138.61 -594.96088 193733.571 -489952.98 296219.405 -19.832029
 776000      .776  -337037.92  159208.84 3303.52931 155905.311 -496246.76  340341.45 110.117644
 776500     .7765  -365352.36   119640.8 7030.23071 112610.569 -484993.16  372382.59 234.341024
 777000      .777  -380752.88 75834.9492 10453.5545 65381.3947 -456587.83 391206.439 348.451817
 777500     .7775  -382691.84 29341.0391    13452.7 15888.3391 -412032.88 396144.545 448.423333
 778000      .778  -371101.62  -18193.23 15921.8491 -34115.079 -352908.39 387023.471 530.728305
 778500     .7785  -346390.36 -65085.581 17773.9464 -82859.528 -281304.78  364164.31  592.46488
 779000      .779  -309431.08 -109677.02 18943.8261 -128620.84 -199754.06 328374.902 631.460871
 779500     .7795  -261532.51  -150388.6 19390.4827 -169779.08 -111143.91 280922.991 646.349425
 780000       .78  -204390.13 -185779.14 19098.5014 -204877.64 -18610.992 223488.631 636.616713
 780500     .7805  -140025.91 -214596.75 18078.6482  -232675.4 74570.8427 158104.559 602.621608
 781000      .781   -70718.54 -235822.01 16367.4836  -252189.5 165103.473  87086.024 545.582785
 781500     .7815  1077.17313 -248703.28 14026.0291 -262729.31 249780.453  12948.856 467.534305
 782000      .782  72820.1099 -252785.89 11137.6363 -263923.53 325606.003 -61682.474 371.254542
 782500     .7825  141970.253 -247926.52 7805.04467 -255731.57 389896.774 -134165.21 260.168156
 783000      .783  206078.579 -234297.86 4146.71909 -238444.58 440376.443 -201931.86  138.22397
 783500     .7835  262875.138 -212383.43   292.6474 -212676.08 475258.572 -262582.49 9.75491333
 784000      .784  310349.422 -182960.69  -3620.235 -179340.45 493310.108 -313969.66  -120.6745
 784500     .7845  346820.087 -147072.32 -7452.9139  -139619.4 493892.404   -354273. -248.43046
 785000      .785  370995.588 -105989.78 -11069.232  -94920.55  476985.37 -382064.82 -368.97439
 785500     .7855  382020.654 -61169.176 -14340.692 -46828.484  443189.83 -396361.35 -478.02306
 786000      .786  379505.125 -14198.502 -17151.011  2952.5089 393703.627 -396656.14 -571.70036
 786500     .7865  363538.231 33258.3708 -19400.252 52658.6226  330279.86 -382938.48 -646.67506
 787000      .787  334685.955 79520.2632 -21008.361 100528.624 255165.692 -355694.32 -700.27869
 787500     .7875  293970.859 122948.168 -21917.989 144866.157 171022.691 -315888.85 -730.59965
 788000      .788  242834.985 162004.059 -22096.541   184100.6  80830.926 -264931.53 -736.55136
 788500     .7885  183089.845 195304.703 -21537.325 216842.028 -12214.858 -204627.17 -717.91082
 789000      .789  116852.117 221670.517 -20259.784   241930.3  -104818.4  -137111.9 -675.32612
 789500     .7895  46468.0013 240167.944 -18308.809 258476.753 -193699.94  -64776.81 -610.29363
 790000       .79  -25569.421 250142.232 -15753.155 265895.387 -275711.65 9816.26555 -525.10518
 790500     .7905  -96708.353 251240.466 -12683.002 263923.469 -347948.82 84025.3503 -422.76675
 791000      .791  -164428.85 243424.135  -9206.753 252630.888 -407852.99   155222.1 -306.89177
 791500     .7915  -226332.44 226970.832 -5447.2034 232418.036 -453303.27 220885.237 -181.57345
 792000      .792  -280226.38 202463.919 -1537.1899 204001.109  -482690.3 278689.192 -51.239664
 792500     .7925  -324201.69 170771.993 2385.12198 168386.871 -494973.68 326586.808  79.504066
 793000      .793  -356700.95 133018.345 6181.12784 126837.218  -489719.3 362882.078 206.037595
 793500     .7935  -376573.22 90540.9609 9716.69226 80824.2686 -467114.18 386289.911 323.889742
 794000      .794  -383114.73 44845.0537 12866.9052 31978.1486 -427959.79 395981.637 428.896839
 794500     .7945  -376094.04 -2450.1361 15520.5066 -17970.643  -373643.9 391614.545 517.350221
 795000      .795  -355760.22 -49668.626 17583.8241  -67252.45 -306091.59 373344.041 586.127471
 795500     .7955  -322833.74 -95137.331 18984.0941 -114121.42 -227696.41 341817.838 632.803135
 796000      .796  -278481.22 -137245.17 19672.0408 -156917.21 -141236.05 298153.263 655.734692
 796500     .7965  -224274.09 -174500.08 19623.6195  -194123.7 -49774.014 243897.709 654.120651
 797000      .797  -162132.78 -205581.98  18840.868 -224422.85 43449.2007 180973.648 628.028933
 797500     .7975  -94258.711 -229389.58 17351.8368 -246741.42  135130.87 111610.548 578.394559
 798000      .798  -23056.443 -245079.25 15209.5944 -260288.85 222022.809 38266.0378  506.98648
 798500     .7985  48951.5967 -252094.96 12490.3457 -264585.31 301046.558 -36461.251 416.344858
 799000      .799  119214.564 -250188.07 9290.73469 -259478.81 369402.635 -109923.83 309.691156
 799500     .7995    185243.4 -239426.02 5724.42039 -245150.44 424669.424 -179518.98 190.814013
 800000       0.8  244699.047 -220189.97 1918.04936 -222108.02 464889.014   -242781. 63.9349785
 800500     .8005  295475.376 -193161.29 -1993.2306 -191168.06 488636.668 -297468.61 -66.441021
 801000      .801  335773.768  -159297.5 -5870.5567 -153426.94  495071.27 -341644.32 -195.68522
 801500     .8015  364166.746  -119798.2 -9576.2717 -110221.93  483964.95 -373743.02 -319.20906
 802000      .802   379648.64 -76062.683 -12978.801 -63083.882 455711.323 -392627.44  -432.6267
 802500     .8025  381671.207 -29640.339 -15957.312 -13683.027 411311.547 -397628.52  -531.9104
 803000      .803  370162.974 17824.2631 -18405.996 36230.2587 352338.711 -388568.97 -613.53319
 803500     .8035  345531.812 64649.6327 -20237.815 84887.4476 280882.179 -365769.63 -674.59383
 804000      .804  308650.509 109176.901 -21387.588 130564.489 199473.608  -330038.1  -712.9196
 804500     .8045   260825.82   149828.6 -21814.297 171642.897  110997.22 -282640.12 -727.14322
 805000      .805  203752.142 185164.587 -21502.541 206667.128  18587.555 -225254.68 -716.75135
 805500     .8055  139451.551  213933.01 -20463.082 234396.092 -74481.459 -159914.63 -682.10273
 806000      .806  70202.1368 235114.671 -18732.464 253847.136 -164912.53 -88934.601 -624.41548
 806500     .8065   -1542.725 247959.163 -16371.718 264330.881 -249501.89 -14828.993 -545.72394
 807000      .807  -73241.256 252011.428 -13464.199 265475.627 -325252.68 59777.0572 -448.80664
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1018      46       1      50
Plot timespan now in memory (in sec) = 7.64855981E-01   8.07349000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1019  339994       1  -1.00000E+00
1.00000E+19
 807500     .8075  -142353.32 247127.877 -10112.635 257240.511 -389481.19 132240.684 -337.08782
 808000      .808  -206430.42 233481.488 -6435.4845 239916.973 -439911.91 199994.933 -214.51615
 808500     .8085  -263202.45 211555.691 -2562.7453 214118.436 -474758.14 260639.705 -85.424844
 809000      .809  -310658.09 182127.211 1368.65547 180758.555  -492785.3 312026.745  45.621849
 809500     .8095  -347116.06 146238.571 5219.71034  141018.86 -493354.63 352335.773 173.990345
 810000       .81  -371284.72 105161.169 8854.25579 96306.9136 -476445.89 380138.976  295.14186
 810500     .8105  -382307.77 60350.2246  12143.796 48206.4286 -442657.99 394451.565   404.7932
 811000      .811  -379794.61 13393.2216 14972.0552 -1578.8336 -393187.83 394766.668 499.068508
 811500     .8115   -363834.2 -34046.314 17239.0967 -51285.411 -329787.89 381073.299 574.636557
 812000      .812  -334991.87 -80287.751 18864.8629 -99152.614 -254704.12 353856.737 628.828763
 812500     .8125  -294289.31  -123692.9 19792.0117 -143484.91 -170596.41 314081.325 659.733724
 813000      .813  -243168.37 -162724.04 19987.9481 -182711.99  -80444.33 263156.322 666.264936
 813500     .8135    -183440.  -195998.4 19445.9782 -215444.38 12558.3992 202885.977 648.199274
 814000      .814  -117220.05 -222337.12 18185.5471 -240522.67 105117.066   135405.6 606.184903
 814500     .8145  -46854.375 -240807.06 16251.5496 -257058.61 193952.683 63105.9247  541.71832
 815000      .815  25164.3226 -250753.81   13712.74 -264466.55 275918.136 -11451.583 457.091335
 815500     .8155  96284.7669 -251824.92 10659.2964 -262484.22 348109.686  -85625.47 355.309881
 816000      .816  163987.506 -243982.34 7199.62608 -251181.96 407969.842 -156787.88 239.987536
 816500     .8165  225874.157 -227503.79 3456.52517 -230960.32  453377.95 -222417.63 115.217506
 817000      .817  279752.371 -202972.95 -437.17146 -202535.78 482725.323 -280189.54 -14.572382
 817500     .8175  323713.507 -171258.73 -4343.2959 -166915.44 494972.238  -328056.8 -144.77653
 818000      .818  356200.239 -133484.53 -8123.2419 -125361.29 489684.769 -364323.48 -270.77473
 818500     .8185  376061.727 -90988.421 -11642.875 -79345.546 467050.149  -387704.6 -388.09583
 819000      .819  382594.391 -45275.759 -14777.284 -30498.475  427870.15 -397371.67 -492.57614
 819500     .8195  375566.831 2034.15073 -17415.207 19449.3579 373532.681 -392982.04 -580.50691
 820000       .82  355228.029 49265.4172 -19462.972 68728.3893 305962.611   -374691. -648.76574
 820500     .8205  322298.522 94744.9322 -20847.815 115592.747  227553.59 -343146.34 -694.92716
 821000      .821  277944.889 136861.639 -21520.458 158382.098 141083.249 -299465.35 -717.34861
 821500     .8215  223738.411 174123.608 -21456.856 195580.464  49614.803 -245195.27 -715.22854
 822000      .822  161599.417 205210.887 -20659.047 225869.933  -43611.47 -182258.46 -688.63489
 822500     .8225  93729.2509 229022.259 -19155.079 248177.338 -135293.01 -112884.33 -638.50264
 823000      .823   22532.291  244714.26 -16998.021  261712.28 -222181.97 -39530.312 -566.60069
 823500     .8235  -49469.231 251731.052 -14264.076 265995.127 -301200.28 35205.1551 -475.46919
 824000      .824  -119724.58 249824.118 -11049.888 260874.006 -369548.69 108674.689 -368.32959
 824500     .8245  -185744.87 239061.066 -7469.1145  246530.18 -424805.93 178275.751 -248.97048
 825000      .825  -245191.24 219823.232 -3648.4014 223471.634 -465014.48 241542.842 -121.61338
 825500     .8255  -295957.74 192792.175 277.103931 192515.071 -488749.91 296234.844 9.23679769
 826000      .826  -336245.87 158925.527 4168.54001 154756.987  -495171.4 340414.409 138.951334
 826500     .8265  -364628.35 119423.074 7888.25071 111534.824 -484051.42 372516.597  262.94169
 827000      .827  -380099.65 75684.2521 11304.6616 64379.5904  -455783.9 391404.313 376.822055
 827500     .8275  -382111.65 29258.5694 14296.9414  14961.628 -411370.22 396408.588 476.564713
 828000      .828    -370593. -18209.283  16759.282 -34968.565 -352383.71 387352.278 558.642732
 828500     .8285  -345951.69 -65037.696 18604.6471 -83642.343   -280914. 364556.341 620.154904
 829000      .829  -309060.61 -109567.71 19767.8557 -129335.57  -199492.9 328828.468 658.928524
 829500     .8295  -261226.58  -150221.8 20207.8907 -170429.69 -111004.77 281434.466 673.596357
 830000       .83  -204144.07 -185559.73 19909.3524 -205469.09 -18584.335 224053.421 663.645079
 830500     .8305  -139835.21 -214329.61 18883.0037 -233212.61 74494.3984 158718.216 629.433457
 831000      .831   -70578.12 -235512.21 17165.3892  -252677.6  164934.09 87743.5096  572.17964
 831500     .8315  1173.79527 -248357.09 14817.5403 -263174.63 249530.888  13643.745  493.91801
 832000      .832  72878.7425 -252409.19 11922.8133   -264332. 325287.929 -60955.929 397.427109
 832500     .8325  141996.592 -247524.91 8583.93634 -256108.84   389521.5 -133412.66 286.131211
 833000      .833  206078.861 -233877.25 4919.37045 -238796.62 439956.109 -201159.49 163.979015
 833500     .8335  262855.455 -211949.64 1059.11277 -213008.76   474805.1 -261796.34 35.3037591
 834000      .834  310315.085 -182518.86 -2859.9085 -179658.95 492833.941 -313174.99 -95.330283
 834500     .8345  346776.518 -146627.44 -6698.6849 -139928.76 493403.962  -353475.2  -223.2895
 835000      .835  370948.136 -105546.84 -10321.052  -95225.79 476494.978 -381269.19 -344.03507
 835500     .8355  381973.693 -60732.309 -13598.514 -47133.795 442706.003 -395572.21 -453.28379
 836000      .836  379462.649 -13771.383 -16414.793 2643.40981 393234.032 -395877.44 -547.15977
 836500     .8365  363503.999 33672.3626 -18669.952 52342.3149 329831.637 -382173.95 -622.33175
 837000      .837  334663.131  79918.251 -20283.934 100202.185  254744.88 -354947.06 -676.13112
 837500     .8375  293961.786  123328.04 -21199.394 144527.435 170633.745 -315161.18 -706.64647
 838000      .838  242841.869 162363.959 -21383.738 183747.697   80477.91 -264225.61 -712.79126
 838500     .8385  183114.368 195643.183  -20830.27 216473.452 -12528.814 -203944.64 -694.34233
 839000      .839  116895.198  221986.82 -19558.435 241545.255 -105091.62 -136453.63 -651.94783
 839500     .8395  46530.2411 240461.678 -17613.127 258074.805 -193931.44 -64143.368 -587.10424
 840000       .84  -25487.751 250413.317   -15063.1 265476.417 -275901.07 10424.6512 -502.10332
 840500     .8405   -96607.47 251489.239  -11998.53 263487.769 -348096.71 84608.9394 -399.95101
 841000      .841  -164309.43  243651.37 -8527.8251 252179.195  -407960.8 155781.603 -284.26084
 841500     .8415  -226195.22 227177.413 -4773.7799 231951.193 -453372.63 221421.436   -159.126
 842000      .842  -280072.46 202651.008 -869.22866 203520.236 -482723.47 279203.235 -28.974289
 842500     .8425  -324032.51 170941.056 3047.66139 167893.394 -494973.56 327080.169 101.588713
 843000      .843  -356518.01 133170.939 6838.28468 126332.654 -489688.95 363356.294 227.942823
 843500     .8435  -376378.12 90678.7229 10368.5075 80310.2154 -467056.84 386746.626 345.616916
 844000      .844  -382909.25 44969.7556 13513.4196  31456.336   -427879. 396422.668 450.447321
 844500     .8445  -375879.99 -2336.6607 16161.7595  -18498.42 -373543.33 392041.754 538.725317
 845000      .845  -355539.34 -49564.634 18219.8556 -67784.489 -305974.71 373759.196 607.328521
 845500     .8455  -322607.83  -95041.05  19614.945   -114656. -227566.78 342222.774   653.8315
 846000      .846  -278252.04 -137154.85 20297.7507  -157452.6 -141097.19 298549.793 676.591691
 846500     .8465  -224043.27 -174414.09 20244.2277 -194658.32 -49629.183   244287.5 674.807591
 847000      .847  -161901.86 -205498.81 19456.4146 -224955.22 43596.9492 181358.273 648.547153
 847500     .8475  -94029.157 -229307.78 17962.3612 -247270.14  135278.62 111991.518 598.745375
 848000      .848   -22829.56 -244997.52 15815.1354 -260812.65 222167.957  38644.695 527.171181
 848500     .8485  49174.6867 -252012.18 13090.9427 -265103.12 301186.863 -36083.744 436.364756
 849000      .849  119432.829 -250103.22 9886.42675 -259989.65 369536.053  -109546.4 329.547558
 849500     .8495  185455.971 -239338.25 6315.24588  -245653.5 424794.221 -179140.73 210.508196
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1019      46       1      50
Plot timespan now in memory (in sec) = 8.07348013E-01   8.49841000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1020  339994       1  -1.00000E+00
1.00000E+19
 850000       .85  244905.244 -220098.58 2504.04651 -222602.62 465003.821  -242401.2 83.4682171
 850500     .8505  295674.661 -193065.75 -1412.0232 -191653.72 488740.407 -297086.68 -47.067441
 851000      .851  335965.723 -159197.38 -5294.1013 -153903.28 495163.102 -341259.82 -176.47004
 851500     .8515  364351.133 -119693.24 -9004.5309 -110688.71 484044.378 -373355.66 -300.15103
 852000      .852  379825.356 -75952.768 -12411.737 -63541.031 455778.124 -392237.09 -413.72457
 852500     .8525  381840.244 -29525.444 -15394.888 -14130.557 411365.688 -397235.13 -513.16292
 853000      .853  370324.449 17944.0452 -17848.174 35792.2192 352380.404 -388172.62 -594.93914
 853500     .8535  345685.959 64774.1006  -19684.56 84458.6602 280911.858 -365370.52 -656.15199
 854000      .854  308797.635 109305.774 -20838.862 130144.637 199491.861  -329636.5 -694.62875
 854500     .8545  260966.297 149961.539 -21270.065 171231.604 111004.758 -282236.36 -709.00216
 855000      .855  203886.425 185301.174 -20962.767  206263.94 18585.2513 -224849.19 -698.75889
 855500     .8555  139580.134 214072.784  -19927.73 234000.514 -74492.649 -159507.86 -664.25767
 856000      .856  70325.5378 235257.149 -18201.499 253458.649 -164931.61 -88527.037 -606.71664
 856500     .8565   -1423.955 248103.833 -15845.105 263948.938 -249527.79  -14421.15 -528.17016
 857000      .857  -73126.552 252157.764 -12941.903 265099.666 -325284.32 60184.6494 -431.39676
 857500     .8575  -142242.12 247275.357 -9594.6204 256869.977 -389517.48 132647.503 -319.82068
 858000      .858  -206322.18 233629.603 -5921.7183 239551.321 -439951.79 200400.467 -197.39061
 858500     .8585  -263096.64 211703.938 -2053.1931 213757.131 -474800.58 261043.447  -68.43977
 859000      .859  -310554.19 182275.118 1874.02764  180401.09 -492829.31 312428.223  62.467588
 859500     .8595  -347013.61 146385.701 5720.93601 140664.765 -493399.32  352734.55 190.697867
 860000       .86  -371183.28 105307.115 9351.36823 95955.7471 -476490.39 380534.645 311.712274
 860500     .8605  -382206.93 60494.6187 12636.8284 47857.7903 -442701.55 394843.759 421.227612
 861000      .861  -379694.03 13535.7433 15461.0404 -1925.2971 -393229.77 395155.072 515.368012
 861500     .8615  -363733.57 -33905.942 17724.0672 -51630.009 -329827.63 381457.638 590.802239
 862000      .862  -334890.93 -80149.764 19345.8511 -99495.615 -254741.17 354236.781 644.861702
 862500     .8625  -294187.85 -123557.49 20269.0498 -143826.54 -170630.36 314456.895 675.634993
 863000      .863  -243066.22 -162591.34 20461.0678 -183052.41  -80474.88 263527.287 682.035595
 863500     .8635  -183337.03 -195868.51 19915.2113 -215783.72 12531.4722 203252.245 663.840378
 864000      .864   -117116.2  -222210.1  18650.925 -240861.02 105093.899 135767.123 621.697501
 864500     .8645  -46749.593 -240682.92 16713.1035 -257396.03 193933.329 63462.6967  557.10345
 865000      .865  25270.0341 -250632.55 14170.5008 -264803.05 275902.582 -11099.533 472.350028
 865500     .8655  96391.3783 -251706.48 11113.2948 -262819.77 348097.854 -85278.083 370.443161
 866000      .866  164094.955 -243866.64 7649.89259 -251516.53 407961.593 -156445.06  254.99642
 866500     .8665  225982.358 -227390.74    3903.09 -231293.83 453373.094 -222079.27    130.103
 867000      .867  279861.217 -202862.41 5.72170882 -202868.14 482723.631  -279855.5 .190723627
 867500     .8675  323822.873 -171150.57 -3904.0446 -167246.53 494973.446 -327726.92 -130.13482
 868000      .868  356309.987  -133378.6 -7687.6029 -125690.99 489688.584 -363997.59 -256.25343
 868500     .8685  376171.709 -90884.553 -11210.819 -79673.734 467056.262 -387382.53 -373.69396
 869000      .869  382704.453 -45173.787 -14348.782 -30825.005 427878.241 -397053.24 -478.29273
 869500     .8695  375676.817 2134.39652  -16990.23 19124.6267 373542.421 -392667.05 -566.34101
 870000       .87  355337.782 49364.1068 -19041.491 68405.5982 305973.676 -374379.27 -634.71638
 870500     .8705  322407.892 94842.2313 -20429.802 115272.034 227565.661 -342837.69 -680.99341
 871000      .871  278053.727 136957.708 -21105.885 158063.594 141096.019 -299159.61 -703.52951
 871500     .8715   223846.58   174218.6 -21045.695 195264.295 49627.9798 -244892.27 -701.52317
 872000      .872  161706.788 205304.943  -20251.27 225556.213 -43598.156 -181958.06 -675.04232
 872500     .8725  93835.7066 229115.512 -18750.659  247866.17 -135279.81 -112586.37 -625.02195
 873000      .873  22637.7263 244806.828 -16596.929 261403.757  -222169.1 -39234.655 -553.23097
 873500     .8735  -49364.907  251823.04 -13866.286 265689.326 -301187.95 35498.6206 -462.20954
 874000      .874  -119621.44 249915.619 -10655.373 260570.993 -369537.06 108966.068 -355.17912
 874500     .8745  -185642.98 239152.158 -7077.8485 246230.006 -424795.14 178565.135 -235.92828
 875000      .875  -245090.66 219913.979 -3260.3574 223174.337 -465004.64 241830.306 -108.67858
 875500     .8755   -295858.5 192882.627 661.952232 192220.675 -488741.12 296520.449 22.0650744
 876000      .876  -336147.99 159015.722 4550.21871 154465.503 -495163.71 340698.205 151.673957
 876500     .8765  -364531.83 119513.037 8266.78566 111246.252 -484044.87  372798.62 275.559522
 877000      .877  -380004.51 75773.9966 11680.0785 64093.9181 -455778.51 391684.587 389.335951
 877500     .8775  -382017.86  29348.098 14669.2657 14678.8323 -411365.96 396687.126 488.975522
 878000      .878  -370500.55 -18119.977 17128.5389 -35248.516 -352380.57 387629.084 570.951295
 878500     .8785  -345860.55 -64948.628 18970.8617  -83919.49 -280911.92  364831.41 632.362057
 879000      .879  -308970.73 -109478.91 20131.0529 -129609.96 -199491.83 329101.786 671.035096
 879500     .8795  -261137.92 -150133.28 20568.0951 -170701.38 -111004.64 281706.016  685.60317
 880000       .88  -204056.59 -185471.54 20266.5885 -205738.13 -18585.053 224323.179 675.552949
 880500     .8805  -139748.86 -214241.78 19237.2958 -233479.07 74492.9176 158986.153 641.243193
 881000      .881  -70492.836 -235424.78 17516.7614 -252941.54  164931.94  88009.597 583.892046
 881500     .8815  1258.06605  -248270.1 15166.0165 -263436.12 249528.166 13907.9504 505.533882
 882000      .882  72962.0556 -252322.68 12268.4171  -264591.1 325284.734 -60693.638 408.947238
 882500     .8825  142079.003 -247438.93 8926.69141 -256365.62 389517.929 -133152.31  297.55638
 883000      .883  206160.425 -233791.83 5259.30008 -239051.13 439952.258 -200901.12 175.310003
 883500     .8835  262936.224 -211864.84 1396.24012 -213261.08  474801.06 -261539.98 46.5413372
 884000      .884  310395.108 -182434.69 -2525.5605 -179909.13 492829.799 -312920.67 -84.185349
 884500     .8845  346855.842 -146543.96 -6367.0934 -140176.86 493399.798 -353222.94 -212.23645
 885000      .885  371026.804 -105464.06 -9992.1946 -95471.866 476490.865   -381019. -333.07315
 885500     .8855  382051.744 -60650.262 -13272.368 -47377.894 442702.006 -395324.11 -442.41225
 886000      .886  379540.117 -13690.092 -16091.336 2401.24425 393230.209 -395631.45 -536.37787
 886500     .8865  363580.916 33752.8789 -18349.163 52102.0418 329828.037 -381930.08 -611.63876
 887000      .887  334739.522 79997.9781 -19965.789 99963.7676 254741.544 -354705.31 -665.52632
 887500     .8875  294037.674 123406.968 -20883.873 144290.841 170630.706 -314921.55 -696.12912
 888000      .888  242917.271  162442.08 -21070.819 183512.899  80475.191 -263988.09 -702.36064
 888500     .8885  183189.298 195720.495 -20519.932 216240.427 -12531.197 -203709.23 -683.99773
 889000      .889  116969.666 222063.325 -19250.657 241313.982 -105093.66 -136220.32 -641.68855
 889500     .8895  46604.2536  240537.38 -17307.887 257845.267 -193933.13 -63912.141 -576.92957
 890000       .89  -25414.191 250488.224 -14760.377 265248.601 -275902.41 10653.8134 -492.01258
 890500     .8905  -96534.361  251563.36 -11698.305 263261.665 -348097.72 84836.0566 -389.94349
 891000      .891  -164236.77 243724.718 -8230.0762 251954.794 -407961.49 156006.698 -274.33587
 891500     .8915  -226123.02 227250.003 -4478.4871  231728.49 -453373.02 221644.533  -149.2829
 892000      .892  -280000.73 202722.856 -576.37174 203299.227 -482723.59 279424.361 -19.212391
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1020      46       1      50
Plot timespan now in memory (in sec) = 8.49839985E-01   8.92333000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1021  339994       1  -1.00000E+00
1.00000E+19
 892500     .8925  -323961.25  171012.18 3338.10242 167674.077 -494973.43 327299.352 111.270081
 893000      .893  -356447.23 133241.357 7126.32969 126115.028 -489688.59 363573.561 237.544323
 893500     .8935  -376307.83  90748.455 10654.1762 80094.2788 -467056.29 386962.007 355.139205
 894000      .894  -382839.46 45038.8211 13796.7315 31242.0896 -427878.28 396636.192  459.89105
 894500     .8945  -375810.72 -2268.2419  16442.734 -18710.976 -373542.48 392253.451 548.091132
 895000      .895  -355470.58 -49496.842 18498.5119 -67995.354 -305973.74 373969.094 616.617064
 895500     .8955   -322539.6 -94973.867 19891.3021 -114865.17 -227565.73 342430.902 663.043405
 896000      .896  -278184.35 -137088.25 20571.8276 -157660.08  -141096.1 298756.179 685.727588
 896500     .8965  -223976.13 -174348.07 20516.0432 -194864.11 -49628.061 244492.171 683.868106
 897000      .897  -161835.27 -205433.34 19725.9872 -225159.33 43598.0744 181561.254 657.532905
 897500     .8975  -93963.126 -229242.85 18229.7094 -247472.56 135279.726 112192.835  607.65698
 898000      .898  -22764.093 -244933.12 16080.2775  -261013.4 222169.025 38844.3701 536.009249
 898500     .8985  49239.5855 -251948.29 13353.8968 -265302.19 301187.876 -35885.689 445.129892
 899000      .899  119497.157 -250039.84 10147.2109 -260187.05 369536.996 -109349.95 338.240362
 899500     .8995  185519.727 -239275.36 6573.87789 -245849.23 424795.083 -178945.85 219.129263
 900000       0.9  244968.428 -220036.16 2760.54414 -222796.71 465004.593 -242207.88  92.018138
 900500     .9005  295737.274 -193003.81 -1157.6424 -191846.17 488741.083 -296894.92 -38.588081
 901000      .901  336027.768 -159135.91 -5041.8199 -154094.09 495163.676 -341069.59 -168.06066
 901500     .9015  364412.613 -119632.24 -8754.3316  -110877.9 484044.849 -373166.94 -291.81105
 902000      .902  379886.275 -75892.216 -12163.603 -63728.614 455778.491 -392049.88 -405.45342
 902500     .9025  381900.606 -29465.347 -15148.801 -14316.546 411365.953 -397049.41 -504.96004
 903000      .903  370384.262 18003.6912 -17604.119 35607.8101 352380.571 -387988.38 -586.80396
 903500     .9035  345745.229 64833.2973 -19442.519  84275.816 280911.931 -365187.75 -648.08396
 904000      .904  308856.369 109364.523 -20598.819 129963.342 199491.846 -329455.19 -686.62731
 904500     .9045  261024.503  150019.84 -21032.003 171051.843 111004.662 -282056.51 -701.06677
 905000      .905  203944.111 185359.028  -20726.67 206085.698 18585.0832 -224670.78 -690.88899
 905500     .9055  139637.308  214130.19 -19693.582 233823.773 -74492.882 -159330.89 -656.45274
 906000      .906  70382.2086 235314.109 -17969.284 253283.393  -164931.9 -88351.493 -598.97614
 906500     .9065   -1367.779 248160.345 -15614.807 263775.151 -249528.12 -14247.028 -520.49355
 907000      .907  -73070.862 252213.827 -12713.505 264927.332 -325284.69 60357.3569 -423.78352
 907500     .9075  -142186.91 247330.971 -9368.1085  256699.08 -389517.88 132818.803 -312.27028
 908000      .908  -206267.44 233684.768 -5697.0763 239381.845 -439952.21 200570.366 -189.90254
 908500     .9085  -263042.36 211758.654 -1830.4055  213589.06 -474801.01 261211.954 -61.013517
 909000      .909  -310500.37 182329.385 2094.97608 180234.409 -492829.75 312595.345 69.8325361
 909500     .9095  -346960.24 146439.519 5940.06046 140499.459 -493399.75 352900.296 198.002015
 910000       .91  -371130.34 105360.485 9568.68372 95791.8017 -476490.82 380699.021 318.956124
 910500     .9105  -382154.42 60547.5415 12852.3498 47695.1917 -442701.97 395006.775 428.411661
 911000      .911  -379641.95 13588.2203 15674.7826 -2086.5623 -393230.17 395316.735 522.492752
 911500     .9115  -363681.91 -33853.909 17936.0448 -51789.954   -329828. 381617.958 597.868159
 912000      .912  -334839.69 -80098.173 19556.0786 -99654.252 -254741.51 354395.767 651.869288
 912500     .9125  -294137.02 -123506.33 20477.5417 -143983.88 -170630.68 314614.557 682.584724
 913000      .913   -243015.8 -162540.63 20667.8385 -183208.46 -80475.169 263683.634  688.92795
 913500     .9135  -183287.01 -195818.23 20120.2749  -215938.5 12531.2143 203407.287 670.675829
 914000      .914  -117066.58 -222160.25 18854.2955 -241014.54 105093.673 135920.871 628.476518
 914500     .9145  -46700.367  -240633.5  16914.795  -257548.3 193933.136 63615.1618 563.826499
 915000      .915  25318.8681 -250583.55 14370.5271 -264954.08  275902.42 -10948.341 479.017569
 915500     .9155  96439.8228  -251657.9 11311.6696 -262969.57 348097.723 -85128.153 377.055653
 916000      .916  164143.013 -243818.48 7846.62948 -251665.11  407961.49 -156296.38 261.554316
 916500     .9165   226030.03 -227342.99 4098.20253 -231441.19 453373.017 -221931.83 136.606751
 917000      .917  279908.508 -202815.07  199.22329 -203014.29 482723.579 -279709.28 6.64077634
 917500     .9175  323869.783 -171103.63 -3712.1407 -167391.49 494973.417 -327581.92 -123.73802
 918000      .918  356356.519 -133332.06 -7497.2834 -125834.77 489688.574  -363853.8 -249.90945
 918500     .9185  376217.865 -90838.405 -11022.071 -79816.334 467056.269 -387239.94 -367.40236
 919000      .919  382750.235 -45128.028 -14161.592 -30966.436 427878.263 -396911.83 -472.05308
 919500     .9195  375722.226 2179.77129 -16804.586 18984.3575 373542.455 -392526.81 -560.15287
 920000       .92   355382.82 49409.1016  -18857.38 68266.4819 305973.718  -374240.2 -628.57934
 920500     .9205   322452.56 94886.8506 -20247.211 115134.062  227565.71 -342699.77 -674.90704
 921000      .921  278098.029 137001.957 -20924.802 157926.759 141096.072 -299022.83  -697.4934
 921500     .9215  223890.516 174262.481 -20866.107 195128.588  49628.035 -244756.62  -695.5369
 922000      .922  161750.361 205348.461 -20073.164 225421.626   -43598.1 -181823.53 -669.10548
 922500     .9225  93878.9187 229158.671 -18574.024 247732.695 -135279.75 -112452.94 -619.13413
 923000      .923  22680.5796 244849.631 -16421.753 261271.384 -222169.05 -39102.333 -547.39177
 923500     .9235   -49322.41 251865.493 -13692.557 265558.049  -301187.9 35629.8536 -456.41856
 924000      .924   -119579.3 249957.723 -10483.078 260440.802 -369537.02 109096.221 -349.43595
 924500     .9245  -185601.19 239193.918 -6906.9762 246100.894 -424795.11 178694.216 -230.23254
 925000      .925  -245049.22 219955.398  -3090.896 223046.294 -465004.62 241958.326 -103.02987
 925500     .9255   -295817.4 192923.707 830.014345 192093.693 -488741.11 296647.416 27.6671448
 926000      .926  -336107.23 159056.467 4716.89306 154339.574  -495163.7 340824.128 157.229769
 926500     .9265  -364491.42  119553.45 8432.08371 111121.367 -484044.87 372923.508 281.069457
 927000      .927  -379964.44   75814.08 11844.0116 63970.0684 -455778.52 391808.449 394.800387
 927500     .9275  -381978.12 29387.8545 14831.8451 14556.0094 -411365.98 396809.969 494.394836
 928000      .928  -370461.14 -18080.545 17289.7758 -35370.321  -352380.6 387750.917 576.325859
 928500     .9285  -345821.47 -64909.517 19130.7672 -84040.285 -280911.96 364952.241  637.69224
 929000      .929  -308931.99 -109440.11 20289.6379 -129729.75 -199491.87 329221.623 676.321263
 929500     .9295   -261099.5 -150094.81 20725.3706 -170820.18 -111004.69 281824.867 690.845687
 930000       .93  -204018.49 -185433.38 20422.5653 -205855.94 -18585.108 224441.052 680.752175
 930500     .9305  -139711.07 -214203.93 19391.9846 -233595.91  74492.857 159103.056 646.399485
 931000      .931  -70455.363 -235387.24 17670.1728 -253057.41 164931.875 88125.5362 589.005759
 931500     .9315  1295.22693 -248232.87  15318.161 -263551.03 249528.098 14022.9341 510.605367
 932000      .932  72998.9081 -252285.76 12419.3053 -264705.06 325284.663 -60579.603 413.976844
 932500     .9325   142115.55 -247402.31  9076.3336 -256478.64 389517.856 -133039.22 302.544453
 933000      .933  206196.669 -233755.52 5407.70656 -239163.22 439952.184 -200788.96 180.256885
 933500     .9335  262972.169 -211828.82 1543.42109 -213372.24 474800.986 -261428.75 51.4473696
 934000      .934  310430.756 -182398.97 -2379.5949 -180019.37 492829.726 -312810.35  -79.31983
 934500     .9345  346891.196 -146508.53 -6222.3332  -140286.2 493399.725 -353113.53 -207.41111
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1021      46       1      50
Plot timespan now in memory (in sec) = 8.92332017E-01   9.34825000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1022  339994       1  -1.00000E+00
1.00000E+19
 935000      .935  371061.866 -105428.93 -9848.6297 -95580.297 476490.793  -380910.5 -328.28766
 935500     .9355  382086.518 -60615.418 -13129.988  -47485.43 442701.936 -395216.51 -437.66628
 936000      .936  379574.605 -13655.537 -15950.133 2294.59548 393230.142 -395524.74 -531.67109
 936500     .9365   363615.12 33787.1475 -18209.125 51996.2728 329827.973 -381824.25 -606.97084
 937000      .937  334773.445 80031.9627 -19826.908  99858.871 254741.482 -354600.35 -660.89694
 937500     .9375  294071.317  123440.67 -20746.139  144186.81 170630.647 -314817.46 -691.53797
 938000      .938  242950.639 162475.504 -20934.222 183409.726 80475.1353 -263884.86 -697.80741
 938500     .9385  183222.392 195753.641 -20384.463 216138.104 -12531.249 -203606.86  -679.4821
 939000      .939  117002.488 222096.196 -19116.306 241212.503 -105093.71 -136118.79 -637.21021
 939500     .9395  46636.8062 240569.978 -17174.646 257744.625 -193933.17 -63811.453 -572.48821
 940000       .94  -25381.905 250520.551 -14628.237 265148.788 -275902.46 10753.6684  -487.6079
 940500     .9405  -96502.341 251595.419 -11567.256 263162.675 -348097.76 84935.0854 -385.57519
 941000      .941  -164205.02 243756.512 -8100.1091 251856.621 -407961.53 156104.907 -270.00364
 941500     .9415  -226091.52 227281.533 -4349.5932 231631.126 -453373.06  221741.93 -144.98644
 942000      .942  -279969.49 202754.125 -448.54228 203202.667 -482723.62 279520.952 -14.951409
 942500     .9425  -323930.27  171043.19 3464.87629 167578.313 -494973.46 327395.144 115.495876
 943000      .943   -356416.5 133272.111 7252.05668 126020.054 -489688.62 363668.562 241.735223
 943500     .9435  -376277.36 90778.9538 10778.8649 80000.0889 -467056.31 387056.222 359.295498
 944000      .944  -382809.24 45069.0677 13920.3906 31148.6771  -427878.3 396729.628  464.01302
 944500     .9445  -375780.74 -2238.2454 16565.3719 -18803.617  -373542.5 392346.114 552.179064
 945000      .945  -355440.85 -49467.093 18620.1371 -68087.231 -305973.76 374060.992 620.671238
 945500     .9455  -322510.12 -94944.364  20011.923 -114956.29 -227565.75  342522.04 667.064101
 946000      .946  -278155.11   -137059. 20691.4525 -157750.45 -141096.12 298846.564 689.715082
 946500     .9465  -223947.13 -174319.05 20634.6802 -194953.73 -49628.079 244581.809 687.822672
 947000      .947  -161806.51 -205404.56 19843.6445 -225248.21 43598.0561 181650.151 661.454815
 947500     .9475  -93934.603 -229214.31 18346.3951 -247560.71 135279.707 112280.998 611.546504
 948000      .948  -22735.805 -244904.81 16195.9996 -261100.81 222169.007 38931.8046 539.866655
 948500     .9485  49267.6397 -251920.22 13468.6633 -265388.88 301187.857 -35798.976 448.955444
 949000      .949   119524.98   -250012. 10261.0297 -260273.03 369536.977 -109263.95 342.034324
 949500     .9495   185547.32 -239247.74 6686.75687  -245934.5 424795.064 -178860.56 222.891896
 950000       .95  244995.793 -220008.78 2872.49101 -222881.27 465004.573  -242123.3 95.7497002
 950500     .9505  295764.413 -192976.65   -1046.62 -191930.03 488741.063 -296811.03 -34.887333
 951000      .951  336054.683 -159108.97 -4931.7142 -154177.26 495163.655  -340986.4 -164.39047
 951500     .9515  364439.305 -119605.52 -8645.1351 -110960.39 484044.828 -373084.44 -288.17117
 952000      .952  379912.747 -75865.723 -12055.308 -63810.415  455778.47 -391968.05  -401.8436
 952500     .9525   381926.86 -29439.071 -15041.401  -14397.67 411365.931 -396968.26 -501.38002
 953000      .953  370410.299 18029.7506 -17497.605 35527.3558 352380.548  -387907.9 -583.25351
 953500     .9535   345771.05 64859.1422 -19336.885 84196.0267 280911.908 -365107.93 -644.56282
 954000      .954  308881.977 109390.155 -20494.057 129884.212 199491.823 -329376.03 -683.13525
 954500     .9545    261049.9 150045.261 -20928.106 170973.367 111004.639 -281978.01 -697.60354
 955000      .955  203969.298 185384.239 -20623.631  206007.87 18585.0593 -224592.93 -687.45437
 955500     .9555  139662.288 214155.194 -19591.394 233746.588 -74492.906 -159253.68 -653.04647
 956000      .956  70406.9823 235338.907  -17867.94 253206.846 -164931.92 -88274.922 -595.59799
 956500     .9565  -1343.2096 248184.938 -15514.299 263699.237 -249528.15  -14171.09  -517.1433
 957000      .957  -73046.496 252238.217 -12613.828 264852.045 -325284.71 60432.6676 -420.46093
 957500     .9575  -142162.75 247355.161 -9269.2541 256624.415 -389517.91 132893.491 -308.97514
 958000      .958  -206243.48 233708.759 -5599.0381 239307.797 -439952.23 200644.438  -186.6346
 958500     .9585  -263018.59 211782.447 -1733.1769 213515.623 -474801.04 261285.413 -57.772562
 959000      .959   -310476.8 182352.981 2191.40189 180161.579 -492829.78 312668.197 73.0467297
 959500     .9595  -346936.86  146462.92 6035.69006  140427.23 -493399.78 352972.546 201.189669
 960000       .96  -371107.15 105383.694  9663.5237 95720.1702 -476490.84 380770.674 322.117457
 960500     .9605  -382131.43 60570.5585 12946.4067 47624.1519 -442701.99 395077.836  431.54689
 961000      .961  -379619.15 13611.0474 15768.0628 -2157.0154 -393230.19 395387.209 525.602093
 961500     .9615  -363659.29  -33831.27 18028.5548 -51859.825 -329828.02 381687.849 600.951827
 962000      .962  -334817.26 -80075.721 19647.8248 -99723.546 -254741.53  354465.08 654.927493
 962500     .9625  -294114.77 -123484.07 20568.5304  -144052.6  -170630.7 314683.298 685.617678
 963000      .963  -242993.73 -162518.54 20758.0758 -183276.62 -80475.188 263751.807 691.935861
 963500     .9635  -183265.13 -195796.33 20209.7671 -216006.09 12531.1964 203474.896 673.658905
 964000      .964  -117044.87 -222138.53 18943.0489 -241081.58 105093.656 135987.922 631.434962
 964500     .9645  -46678.843 -240611.96 17002.8155 -257614.78 193933.119  63681.658 566.760516
 965000      .965  25340.2152 -250562.19 14457.8208 -265020.01 275902.403 -10882.394  481.92736
 965500     .9655  96460.9941 -251636.71 11398.2426 -263034.96 348097.707 -85062.752 379.941419
 966000      .966   164164.01 -243797.46 7932.48765 -251729.95 407961.474 -156231.52 264.416255
 966500     .9665  226050.855 -227322.15 4183.35181  -231505.5 453373.002  -221867.5  139.44506
 967000      .967   279929.16  -202794.4 283.669523 -203078.07 482723.565 -279645.49 9.45565076
 967500     .9675  323890.266 -171083.14 -3628.3917 -167454.75 494973.403 -327518.66 -120.94639
 968000      .968  356376.832 -133311.73 -7414.2259  -125897.5 489688.561 -363791.06 -247.14086
 968500     .9685  376238.011 -90818.245 -10939.699 -79878.546 467056.256 -387177.71 -364.65664
 969000      .969  382770.215 -45108.034 -14079.901 -31028.134  427878.25 -396850.12 -469.33003
 969500     .9695  375742.042 2199.60021 -16723.569 18923.1692 373542.442 -392465.61  -557.4523
 970000       .97  355402.473  49428.767 -18777.032  68205.799 305973.706  -374179.5 -625.90107
 970500     .9705  322472.051 94906.3539 -20167.526  115073.88 227565.698 -342639.58 -672.25088
 971000      .971  278117.359 137021.299 -20845.775 157867.074  141096.06 -298963.13 -694.85917
 971500     .9715  223909.687 174281.664 -20787.732 195069.396 49628.0233 -244697.42 -692.92441
 972000      .972  161769.374 205367.486 -19995.437 225362.923 -43598.112 -181764.81 -666.51456
 972500     .9725  93897.7754 229177.539 -18496.938 247674.477 -135279.76 -112394.71 -616.56461
 973000      .973   22699.281 244868.344 -16345.304 261213.648 -222169.06 -39044.585 -544.84345
 973500     .9735  -49303.863 251884.051 -13616.739 265500.789 -301187.91 35687.1244 -453.89128
 974000      .974   -119560.9 249976.129 -10407.886 260384.015 -369537.03 109153.018 -346.92954
 974500     .9745  -185582.95 239212.171 -6832.4047 246044.576 -424795.12 178750.545 -227.74682
 975000      .975  -245031.13 219973.501 -3016.9402 222990.441 -465004.63 242014.189 -100.56467
 975500     .9755  -295799.46 192941.661 903.359576 192038.302 -488741.12 296702.818 30.1119859
 976000      .976  -336089.44 159074.273 4789.63277  154284.64 -495163.71 340879.072 159.654426
 976500     .9765  -364473.77 119571.109  8504.2229 111066.886 -484044.88 372977.998 283.474097
 977000      .977  -379946.93 75831.5935 11915.5553 63916.0383 -455778.53 391862.488 397.185175
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1022      46       1      50
Plot timespan now in memory (in sec) = 9.34823990E-01   9.77317000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1023  339994       1  -1.00000E+00
1.00000E+19
 977500     .9775  -381960.76 29405.2237 14902.7981 14502.4257 -411365.99 396863.562 496.759936
 978000      .978  -370443.92 -18063.319  17360.143 -35423.462 -352380.61 387804.067 578.671434
 978500     .9785   -345804.4 -64892.433 19200.5535 -84092.987 -280911.97 365004.952 640.018451
 979000      .979  -308915.05 -109423.17 20358.8481 -129782.02 -199491.88 329273.899  678.62827
 979500     .9795   -261082.7   -150078. 20794.0095 -170872.01  -111004.7  281876.71 693.133649
 980000       .98  -204001.83 -185416.71 20490.6375 -205907.35 -18585.116 224492.467 683.021249
 980500     .9805  -139694.55  -214187.4 19459.4948 -233646.89 74492.8489 159154.046 648.649827
 981000      .981   -70438.98 -235370.85 17737.1257 -253107.97 164931.867 88176.1053 591.237524
 981500     .9815  1311.47582 -248216.61 15384.5613 -263601.18  249528.09 14073.0854 512.818709
 982000      .982  73015.0232 -252269.63 12485.1574 -264754.79 325284.656 -60529.866 416.171914
 982500     .9825  142131.532 -247386.32 9141.64209 -256527.96 389517.849 -132989.89 304.721403
 983000      .983   206212.52 -233739.66 5472.47593 -239212.13 439952.177 -200740.04 182.415864
 983500     .9835  262987.889 -211813.09 1607.65579 -213420.75 474800.979 -261380.23 53.5885263
 984000      .984  310446.347 -182383.37 -2315.8904 -180067.48 492829.718 -312762.24 -77.196348
 984500     .9845  346906.658 -146493.06 -6159.1546 -140333.91 493399.718 -353065.81 -205.30515
 985000      .985  371077.201 -105413.59 -9785.9727 -95627.612 476490.786 -380863.17 -326.19909
 985500     .9855  382101.727 -60600.203 -13067.848 -47532.355  442701.93 -395169.58 -435.59495
 986000      .986  379589.688 -13640.447 -15888.506 2248.05849 393230.135 -395478.19 -529.61686
 986500     .9865  363630.079  33802.113 -18148.007 51950.1201 329827.966 -381778.09 -604.93357
 987000      .987  334788.281 80046.8048 -19766.295 99813.0995 254741.476 -354554.58 -658.87649
 987500     .9875  294086.031  123455.39 -20686.026 144141.416 170630.641 -314772.06 -689.53419
 988000      .988  242965.232 162490.102 -20874.605 183364.707 80475.1296 -263839.84 -695.82017
 988500     .9885  183236.865 195768.119 -20325.338 216093.457 -12531.255  -203562.2 -677.51127
 989000      .989  117016.841 222110.555 -19057.669 241168.224 -105093.71 -136074.51 -635.25564
 989500     .9895  46651.0416 240584.219 -17116.493 257700.712 -193933.18 -63767.535 -570.54978
 990000       .99  -25367.787 250534.674 -14570.564 265105.238 -275902.46 10797.2233 -485.68546
 990500     .9905  -96488.339 251609.426 -11510.059 263119.485 -348097.77 84978.2805 -383.66862
 991000      .991  -164191.13 243770.403 -8043.3842 251813.787 -407961.53 156147.746 -268.11281
 991500     .9915  -226077.75  227295.31 -4293.3365 231588.646 -453373.06 221784.414 -143.11122
 992000      .992  -279955.84 202767.788 -392.74985 203160.538 -482723.62 279563.085 -13.091662
 992500     .9925  -323916.72  171056.74 3520.20821 167536.532 -494973.46 327436.929 117.340274
 993000      .993  -356403.07 133285.549 7306.93192 125978.617 -489688.62 363710.002 243.564397
 993500     .9935  -376264.03 90792.2817 10833.2872 79958.9945 -467056.31  387097.32 361.109575
 994000      .994  -382796.02 45082.2857 13974.3638  31107.922 -427878.31 396770.386 465.812125
 994500     .9945  -375767.64 -2225.1363 16618.8996 -18844.036  -373542.5 392386.536  553.96332
 995000      .995  -355427.86 -49454.092  18673.223 -68127.315 -305973.76 374101.079 622.440768
 995500     .9955  -322497.23  -94931.47 20064.5708 -114996.04 -227565.76 342561.796 668.819026
 996000      .996  -278142.33 -137046.21 20743.6657 -157789.87 -141096.12 298885.992 691.455524
 996500     .9965  -223934.45 -174306.37 20686.4625 -194992.83 -49628.081 244620.911 689.548749
 997000      .997  -161793.93 -205391.99 19894.9994 -225286.98 43598.0541 181688.931 663.166647
 997500     .9975   -93922.13 -229201.84 18397.3262 -247599.16 135279.706 112319.457 613.244208
 998000      .998  -22723.435 -244892.44 16246.5104 -261138.95 222169.005 38969.9457 541.550347
 998500     .9985  49279.9076 -251907.95 13518.7573 -265426.71 301187.856  -35761.15 450.625242
 999000      .999  119537.147 -249999.83 10310.7102 -260310.54 369536.975 -109226.44 343.690341
 999500     .9995  185559.387 -239235.68 6736.02738  -245971.7 424795.063 -178823.36 224.534246
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
1000000       1.0  245007.761 -219996.81 2921.35491 -222918.17 465004.572 -242086.41 97.3784969

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  656505.016 643786.826  442626.01 .1141554E7 842495.143 .1023661E7 2499.06074
Times of maxima :     .018299    .021118    .008703    .004625    .068044    .008313    .713887
Variable minima :  -628147.83 -673886.51 -725215.64 -748563.35 -.104086E7 -.118577E7 -1872.8935
Times of minima :     .007557    .714048    .003359    .714006     .00655     .00282    .022532

Blank card terminating all plot cards.            |BLANK PLOT
Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 300   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         1    X0001B    X0002B             0.055000             0.001000               0
              2         2    X0001A    X0002A             0.055000             0.001000               0
              3         3    X0001C    X0002C             0.055000             0.001000               0
              4         4    X0003C    XX0009             0.010000             0.001000               0
              5         5    X0001B    X0002B             0.700000             0.001000               0
              6         6    X0001A    X0002A             0.700000             0.001000               0
              7         7    X0001C    X0002C             0.700000             0.001000               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
  Reference angle                                       X0003C     X0003B     X0003A     XX0009
             Random switching times for simulation number  1  :
                                   1  5.4736180E-02    2  5.4582171E-02    3  5.5664185E-02    4  1.0242122E-02    5  6.9961536E-01
                                   6  6.9901100E-01    7  6.9973411E-01
             ==== Table dumping for all subsequent restorations.  Time [sec] = 5.99900000E-03

                   657187.788 -682529.74 -725215.64 .1141554E7 -.104086E7 -.118577E7  2516.6168
Times of maxima :     .018324    .714075    .003359    .004625     .00655     .00282    .713709
             Random switching times for simulation number  2  :
                                   1  5.5288485E-02    2  5.3499204E-02    3  5.6085178E-02    4  9.4228808E-03    5  7.0273027E-01
                                   6  6.9919159E-01    7  6.9850877E-01

                   651880.235 -648706.26 -725215.64 .1141554E7 -.104086E7 -.118577E7 2608.11593
Times of maxima :     .018317    .714094    .003359    .004625     .00655     .00282    .014479
             Random switching times for simulation number  3  :
                                   1  5.6309280E-02    2  5.7527204E-02    3  5.4929148E-02    4  1.1300391E-02    5  6.9995559E-01
                                   6  7.0205859E-01    7  6.9934419E-01

                   653005.487 -695193.35 -725215.64 .1141554E7 -.104086E7 -.118577E7 2435.96141
Times of maxima :     .018463    .713943    .003359    .004625     .00655     .00282    .713664
             Random switching times for simulation number  4  :
                                   1  5.5620059E-02    2  5.4159506E-02    3  5.4742556E-02    4  9.2430918E-03    5  7.0066706E-01
                                   6  6.9862127E-01    7  7.0001600E-01

                   651518.761 -660340.91 -725215.64 .1141554E7 -.104086E7 -.118577E7 2721.65213
Times of maxima :     .018341    .714039    .003359    .004625     .00655     .00282    .014365
             Random switching times for simulation number  5  :
                                   1  5.4722060E-02    2  5.3963395E-02    3  5.5154203E-02    4  9.9222851E-03    5  7.0139922E-01
                                   6  7.0015404E-01    7  6.9895965E-01

                   656013.405 -654619.49 -725215.64 .1141554E7 -.104086E7 -.118577E7 2488.80945
Times of maxima :     .018287    .713981    .003359    .004625     .00655     .00282    .713957
             Random switching times for simulation number  6  :
                                   1  5.6585420E-02    2  5.4814081E-02    3  5.4161058E-02    4  9.8530807E-03    5  6.9921317E-01
                                   6  6.9918534E-01    7  6.9967866E-01

                   655458.092 -693936.95 -725215.64 .1141554E7 -.104086E7 -.118577E7 2510.43875
Times of maxima :     .018277    .714032    .003359    .004625     .00655     .00282    .713708
             Random switching times for simulation number  7  :
                                   1  5.4850326E-02    2  5.3180361E-02    3  5.5247475E-02    4  1.0148861E-02    5  7.0072036E-01
                                   6  6.9966244E-01    7  6.9979366E-01

                   657030.856 -661726.64 -725215.64 .1141554E7 -.104086E7 -.118577E7 2510.08785
Times of maxima :     .018319    .714035    .003359    .004625     .00655     .00282    .713858
             Random switching times for simulation number  8  :
                                   1  5.5278564E-02    2  5.4757576E-02    3  5.5171040E-02    4  1.1099842E-02    5  7.0020343E-01
                                   6  7.0039785E-01    7  7.0063346E-01

                   656409.073 -671420.04 -725215.64 .1141554E7 -.104086E7 -.118577E7 2482.56649
Times of maxima :      .01842     .71373    .003359    .004625     .00655     .00282    .713984
             Random switching times for simulation number  9  :
                                   1  5.4836715E-02    2  5.3725655E-02    3  5.5715501E-02    4  8.1997223E-03    5  6.9962344E-01
                                   6  6.9926201E-01    7  7.0045675E-01

                   -724093.99 -682991.58 -725215.64 .1141554E7 -.104086E7 -.118577E7 3251.28854
Times of maxima :     .008267    .714049    .003359    .004625     .00655     .00282    .013786
             Random switching times for simulation number  10  :
                                   1  5.5985366E-02    2  5.4208841E-02    3  5.2219010E-02    4  9.6569631E-03    5  7.0134749E-01
                                   6  7.0027819E-01    7  6.9986179E-01

                   653581.957 -655428.16 -725215.64 .1141554E7 -.104086E7 -.118577E7 2482.00925
Times of maxima :     .018281    .713781    .003359    .004625     .00655     .00282    .713988
             Random switching times for simulation number  11  :
                                   1  5.6602398E-02    2  5.5813056E-02    3  5.6783020E-02    4  8.5252428E-03    5  6.9863791E-01
                                   6  7.0094812E-01    7  7.0015165E-01

                   -699702.05 -714290.75 -725215.64 .1141554E7 -.104086E7 -.118577E7 3114.46284
Times of maxima :     .008563    .713795    .003359    .004625     .00655     .00282    .013938
             Random switching times for simulation number  12  :
                                   1  5.7272086E-02    2  5.7027851E-02    3  5.3887330E-02    4  1.1074424E-02    5  7.0205553E-01
                                   6  6.9862077E-01    7  6.9929172E-01

                   656734.086 -641735.43 -725215.64 .1141554E7 -.104086E7 -.118577E7 2528.56646
Times of maxima :     .018413    .714087    .003359    .004625     .00655     .00282    .713722
             Random switching times for simulation number  13  :
                                   1  5.5374705E-02    2  5.3855468E-02    3  5.5779938E-02    4  8.8055019E-03    5  6.9969355E-01
                                   6  6.9917775E-01    7  7.0124943E-01

                   -653218.99 -682225.57 -725215.64 .1141554E7 -.104086E7 -.118577E7 2973.93281
Times of maxima :     .008827    .714066    .003359    .004625     .00655     .00282    .014048
             Random switching times for simulation number  14  :
                                   1  5.3612641E-02    2  5.4157199E-02    3  5.6024789E-02    4  9.0555768E-03    5  6.9981524E-01
                                   6  7.0020241E-01    7  6.9876131E-01

                   651491.742 -677141.02 -725215.64 .1141554E7 -.104086E7 -.118577E7 2835.24348
Times of maxima :     .018344    .714008    .003359    .004625     .00655     .00282    .014218
             Random switching times for simulation number  15  :
                                   1  5.5015948E-02    2  5.4127848E-02    3  5.4822316E-02    4  1.0367642E-02    5  7.0002310E-01
                                   6  7.0124201E-01    7  7.0030312E-01

                   657325.409 -681920.05 -725215.64 .1141554E7 -.104086E7 -.118577E7 2438.35349
Times of maxima :     .018325    .713944    .003359    .004625     .00655     .00282     .71364
             Random switching times for simulation number  16  :
                                   1  5.3054649E-02    2  5.4608902E-02    3  5.4212547E-02    4  1.0557616E-02    5  7.0115889E-01
                                   6  7.0112947E-01    7  7.0120260E-01

                   658064.106 -666188.08 -725215.64 .1141554E7 -.104086E7 -.118577E7 2434.47764
Times of maxima :     .018291    .713938    .003359    .004625     .00655     .00282    .713634
             Random switching times for simulation number  17  :
                                   1  5.3173857E-02    2  5.5137290E-02    3  5.5716141E-02    4  1.0434487E-02    5  6.9923742E-01
                                   6  7.0079892E-01    7  7.0057150E-01

                   657441.925 -696154.09 -725215.64 .1141554E7 -.104086E7 -.118577E7 2445.09403
Times of maxima :     .018315    .713768    .003359    .004625     .00655     .00282    .714071
             Random switching times for simulation number  18  :
                                   1  5.5001746E-02    2  5.5704098E-02    3  5.3070513E-02    4  9.5067078E-03    5  7.0046546E-01
                                   6  6.9768190E-01    7  7.0102083E-01

                    652338.97 -655969.03 -725215.64 .1141554E7 .1118216E7 -.118577E7 2553.63291
Times of maxima :     .018298    .714189    .003359    .004625    .715121     .00282    .014535
             Random switching times for simulation number  19  :
                                   1  5.4944232E-02    2  5.5241596E-02    3  5.4343325E-02    4  1.0298483E-02    5  7.0310345E-01
                                   6  7.0116689E-01    7  7.0117486E-01

                   657254.874 -659321.23 -725215.64 .1141554E7 -.104086E7 -.118577E7 2436.98256
Times of maxima :     .018325    .713952    .003359    .004625     .00655     .00282     .71364
             Random switching times for simulation number  20  :
                                   1  5.3527383E-02    2  5.7940582E-02    3  5.5661390E-02    4  1.0984237E-02    5  6.9861925E-01
                                   6  6.9872016E-01    7  7.0106374E-01

                   657705.079 -714164.16 -725215.64 .1141554E7 -.104086E7 -.118577E7 2509.19584
Times of maxima :      .01839    .714029    .003359    .004625     .00655     .00282    .713713
             Random switching times for simulation number  21  :
                                   1  5.4537221E-02    2  5.4152689E-02    3  5.6785050E-02    4  9.9172774E-03    5  6.9871602E-01
                                   6  7.0056062E-01    7  7.0030417E-01

                   655976.698 -707216.09 -725215.64 .1141554E7 -.104086E7 -.118577E7 2455.84434
Times of maxima :     .018286    .713726    .003359    .004625     .00655     .00282    .713979
             Random switching times for simulation number  22  :
                                   1  5.6559893E-02    2  5.4017847E-02    3  5.4474934E-02    4  9.0454302E-03    5  6.9988519E-01
                                   6  7.0087630E-01    7  7.0001931E-01

                   651490.234 -681334.06 -725215.64 .1141554E7 -.104086E7 -.118577E7 2841.07427
Times of maxima :     .018344    .713824    .003359    .004625     .00655     .00282    .014211
             Random switching times for simulation number  23  :
                                   1  5.5964385E-02    2  5.3535016E-02    3  5.5015681E-02    4  1.0894533E-02    5  7.0034296E-01
                                   6  6.9857955E-01    7  7.0142804E-01

                   658365.634 -666322.66 -725215.64 .1141554E7 -.104086E7 -.118577E7 2523.75787
Times of maxima :     .018367     .71404    .003359    .004625     .00655     .00282    .713809
             Random switching times for simulation number  24  :
                                   1  5.6171093E-02    2  5.4707158E-02    3  5.5896498E-02    4  1.1109927E-02    5  6.9975679E-01
                                   6  6.9993949E-01    7  7.0188508E-01

                   656271.506 -681371.52 -725215.64 .1141554E7 -.104086E7 -.118577E7 2491.27878
Times of maxima :     .018423    .713965    .003359    .004625     .00655     .00282    .713914
             Random switching times for simulation number  25  :
                                   1  5.3070823E-02    2  5.5353536E-02    3  5.4601892E-02    4  1.0173585E-02    5  6.9796365E-01
                                   6  6.9887848E-01    7  6.9955049E-01

                   657080.095 -877529.14 -725215.64 .1141554E7 -.104086E7 -.118577E7 2434.90555
Times of maxima :     .018321    .713686    .003359    .004625     .00655     .00282    .713726
             Random switching times for simulation number  26  :
                                   1  5.4845655E-02    2  5.5352988E-02    3  5.3961764E-02    4  9.5912355E-03    5  7.0200820E-01
                                   6  6.9976591E-01    7  7.0302916E-01

                   653008.636 -653644.96 -725215.64 .1141554E7 -.104086E7 -.118577E7 2498.23949
Times of maxima :     .018285    .714033    .003359    .004625     .00655     .00282    .014587
             Random switching times for simulation number  27  :
                                   1  5.6235459E-02    2  5.6194783E-02    3  5.4903113E-02    4  1.0372486E-02    5  6.9877415E-01
                                   6  6.9899343E-01    7  6.9965484E-01

                   657331.226 -706752.86 -725215.64 .1141554E7 -.104086E7 -.118577E7 2507.45605
Times of maxima :     .018324    .714042    .003359    .004625     .00655     .00282    .713694
             Random switching times for simulation number  28  :
                                   1  5.5773457E-02    2  5.4042607E-02    3  5.4307047E-02    4  9.5943589E-03    5  6.9902976E-01
                                   6  7.0214060E-01    7  6.9864843E-01

                   653034.444 -717821.93 -725215.64 .1141554E7 -.104086E7 -.118577E7 2496.27376
Times of maxima :     .018285    .713983    .003359    .004625     .00655     .00282    .014589
             Random switching times for simulation number  29  :
                                   1  5.4244902E-02    2  5.4158122E-02    3  5.5409096E-02    4  9.8122680E-03    5  6.9855243E-01
                                   6  7.0035664E-01    7  7.0036685E-01

                    655075.05 -709693.61 -725215.64 .1141554E7 -.104086E7 -.118577E7 2467.37853
Times of maxima :     .018273    .713714    .003359    .004625     .00655     .00282    .713913
             Random switching times for simulation number  30  :
                                   1  5.5086689E-02    2  5.2913199E-02    3  5.6359524E-02    4  9.1682708E-03    5  7.0001724E-01
                                   6  6.9724526E-01    7  6.9861730E-01

                   651498.504 -670991.52 -725215.64 .1141554E7 .1142755E7 -.118577E7 2767.84972
Times of maxima :     .018344     .71422    .003359    .004625    .715114     .00282    .014306
             Random switching times for simulation number  31  :
                                   1  5.5601624E-02    2  5.3542057E-02    3  5.4124483E-02    4  9.1437930E-03    5  7.0022669E-01
                                   6  6.9967524E-01    7  6.9949692E-01

                    651497.53 -670116.32 -725215.64 .1141554E7 -.104086E7 -.118577E7 2782.99524
Times of maxima :     .018345    .714049    .003359    .004625     .00655     .00282    .014286
             Random switching times for simulation number  32  :
                                   1  5.3920091E-02    2  5.4939209E-02    3  5.3758854E-02    4  9.6466432E-03    5  6.9947695E-01
                                   6  7.0030350E-01    7  6.9859833E-01

                   653492.135 -684493.06 -725215.64 .1141554E7 -.104086E7 -.118577E7 2479.85189
Times of maxima :     .018281    .713735    .003359    .004625     .00655     .00282    .713946
             Random switching times for simulation number  33  :
                                   1  5.4033005E-02    2  5.6027548E-02    3  5.3374656E-02    4  9.3287650E-03    5  6.9874962E-01
                                   6  6.9958104E-01    7  6.9935161E-01

                   651620.005 -707193.09 -725215.64 .1141554E7 -.104086E7 -.118577E7 2668.03751
Times of maxima :     .018332    .714027    .003359    .004625     .00655     .00282    .014431
             Random switching times for simulation number  34  :
                                   1  5.4946477E-02    2  5.5048498E-02    3  5.6176724E-02    4  9.3225320E-03    5  6.9979192E-01
                                   6  7.0112094E-01    7  6.9891932E-01

                   651608.976 -685940.05 -725215.64 .1141554E7 -.104086E7 -.118577E7 2671.86032
Times of maxima :     .018333    .713932    .003359    .004625     .00655     .00282    .014427
             Random switching times for simulation number  35  :
                                   1  5.4430916E-02    2  5.5593857E-02    3  5.4220427E-02    4  9.4215804E-03    5  7.0052524E-01
                                   6  7.0183500E-01    7  6.9908328E-01

                   651876.154 -683129.64 -725215.64 .1141554E7 -.104086E7 -.118577E7  2608.7573
Times of maxima :     .018317    .713802    .003359    .004625     .00655     .00282    .014478
             Random switching times for simulation number  36  :
                                   1  5.4297140E-02    2  5.5187539E-02    3  5.5497937E-02    4  9.8751580E-03    5  7.0087795E-01
                                   6  6.9958707E-01    7  7.0022488E-01

                   655648.797 -659129.02 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.21544
Times of maxima :      .01828    .714038    .003359    .004625     .00655     .00282     .71384
             Random switching times for simulation number  37  :
                                   1  5.5446359E-02    2  5.7245609E-02    3  5.2847821E-02    4  7.6833016E-03    5  6.9994764E-01
                                   6  7.0038758E-01    7  6.9823744E-01

                   -741141.83 -676005.24 -725215.64 .1141554E7 -.104086E7 -.118577E7 3409.35104
Times of maxima :     .008254    .713734    .003359    .004625     .00655     .00282    .013684
             Random switching times for simulation number  38  :
                                   1  5.5877925E-02    2  5.6539999E-02    3  5.4272404E-02    4  9.5812707E-03    5  6.9803011E-01
                                   6  7.0066981E-01    7  6.9996884E-01

                   652923.211 -726402.17 -725215.64 .1141554E7 -.104086E7 -.118577E7 2504.78659
Times of maxima :     .018286    .713723    .003359    .004625     .00655     .00282    .014581
             Random switching times for simulation number  39  :
                                   1  5.3167816E-02    2  5.4467490E-02    3  5.6594769E-02    4  9.1711276E-03    5  6.9922286E-01
                                   6  7.0104754E-01    7  6.9970208E-01

                   651498.696 -698228.04 -725215.64 .1141554E7 -.104086E7 -.118577E7 2766.02377
Times of maxima :     .018344    .713849    .003359    .004625     .00655     .00282    .014308
             Random switching times for simulation number  40  :
                                   1  5.4835652E-02    2  5.4054197E-02    3  5.3838379E-02    4  1.0590006E-02    5  6.9932667E-01
                                   6  6.9904176E-01    7  7.0017835E-01

                   658258.833 -690641.52 -725215.64 .1141554E7 -.104086E7 -.118577E7 2516.92883
Times of maxima :     .018293    .714064    .003359    .004625     .00655     .00282    .713699
             Random switching times for simulation number  41  :
                                   1  5.6956355E-02    2  5.6309812E-02    3  5.4182339E-02    4  8.8693082E-03    5  6.9954711E-01
                                   6  6.9975946E-01    7  6.9888339E-01

                   651406.546  -678447.9 -725215.64 .1141554E7 -.104086E7 -.118577E7 2939.91287
Times of maxima :     .018339    .714089    .003359    .004625     .00655     .00282    .014086
             Random switching times for simulation number  42  :
                                   1  5.5117145E-02    2  5.4549964E-02    3  5.4814434E-02    4  1.0755161E-02    5  6.9883362E-01
                                   6  6.9896104E-01    7  7.0036261E-01

                   658761.899 -705377.87 -725215.64 .1141554E7 -.104086E7 -.118577E7 2512.41409
Times of maxima :      .01833     .71409    .003359    .004625     .00655     .00282    .713719
             Random switching times for simulation number  43  :
                                   1  5.5438996E-02    2  5.3786604E-02    3  5.4351508E-02    4  1.0506353E-02    5  7.0065204E-01
                                   6  6.9986145E-01    7  7.0137508E-01

                   657761.736 -662872.81 -725215.64 .1141554E7 -.104086E7 -.118577E7 2504.94671
Times of maxima :     .018295    .714058    .003359    .004625     .00655     .00282    .713914
             Random switching times for simulation number  44  :
                                   1  5.4064549E-02    2  5.4252199E-02    3  5.5405298E-02    4  8.8451859E-03    5  7.0018457E-01
                                   6  6.9886053E-01    7  6.9962918E-01

                    651384.61 -669202.91 -725215.64 .1141554E7 -.104086E7 -.118577E7 2952.78715
Times of maxima :     .018338    .714104    .003359    .004625     .00655     .00282     .01407
             Random switching times for simulation number  45  :
                                   1  5.4826207E-02    2  5.4561866E-02    3  5.4862181E-02    4  1.0808187E-02    5  6.9990285E-01
                                   6  6.9968927E-01    7  7.0133031E-01

                   658702.595 -678163.71 -725215.64 .1141554E7 -.104086E7 -.118577E7 2508.06889
Times of maxima :     .018344    .714066    .003359    .004625     .00655     .00282    .713841
             Random switching times for simulation number  46  :
                                   1  5.6823361E-02    2  5.6471691E-02    3  5.4670481E-02    4  1.1359777E-02    5  7.0192609E-01
                                   6  6.9855655E-01    7  7.0027265E-01

                   651744.941 -640476.32 -725215.64 .1141554E7 -.104086E7 -.118577E7 2533.98115
Times of maxima :     .018479    .714044    .003359    .004625     .00655     .00282    .713667
             Random switching times for simulation number  47  :
                                   1  5.4124145E-02    2  5.6093739E-02    3  5.4982006E-02    4  9.4102812E-03    5  6.9975323E-01
                                   6  6.9932004E-01    7  7.0128946E-01

                   651833.416 -680952.08 -725215.64 .1141554E7 -.104086E7 -.118577E7 2615.80178
Times of maxima :      .01832    .714058    .003359    .004625     .00655     .00282    .014469
             Random switching times for simulation number  48  :
                                   1  5.4454134E-02    2  5.6815845E-02    3  5.4619542E-02    4  9.4769040E-03    5  6.9987354E-01
                                   6  6.9975683E-01    7  7.0052477E-01

                   652148.499 -677550.75 -725215.64 .1141554E7 -.104086E7 -.118577E7 2573.20714
Times of maxima :     .018305    .714048    .003359    .004625     .00655     .00282    .014526
             Random switching times for simulation number  49  :
                                   1  5.4409890E-02    2  5.4650914E-02    3  5.6496366E-02    4  9.8133684E-03    5  7.0127321E-01
                                   6  6.9955154E-01    7  7.0012939E-01

                   655084.663 -654868.21 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.19577
Times of maxima :     .018273    .714042    .003359    .004625     .00655     .00282     .71383
             Random switching times for simulation number  50  :
                                   1  5.5559699E-02    2  5.6594424E-02    3  5.5085114E-02    4  1.0460333E-02    5  6.9929084E-01
                                   6  6.9998272E-01    7  6.9853001E-01

                   657532.766 -690532.08 -725215.64 .1141554E7 -.104086E7 -.118577E7 2494.41917
Times of maxima :     .018301    .714059    .003359    .004625     .00655     .00282    .713876
             Random switching times for simulation number  51  :
                                   1  5.4678396E-02    2  5.5694895E-02    3  5.5432047E-02    4  8.2869065E-03    5  6.9973010E-01
                                   6  7.0015619E-01    7  7.0049354E-01

                    -719188.3 -678843.06 -725215.64 .1141554E7 -.104086E7 -.118577E7 3218.10152
Times of maxima :     .008346    .714047    .003359    .004625     .00655     .00282    .013827
             Random switching times for simulation number  52  :
                                   1  5.5308305E-02    2  5.5031966E-02    3  5.5283244E-02    4  9.7227676E-03    5  7.0142453E-01
                                   6  7.0161998E-01    7  6.9861598E-01

                   654194.098 -669731.64 -725215.64 .1141554E7 -.104086E7 -.118577E7 2445.57406
Times of maxima :     .018275    .713764    .003359    .004625     .00655     .00282    .713656
             Random switching times for simulation number  53  :
                                   1  5.4611899E-02    2  5.5629520E-02    3  5.4977317E-02    4  1.0701381E-02    5  7.0028018E-01
                                   6  6.9919851E-01    7  7.0099013E-01

                   658707.265 -667999.48 -725215.64 .1141554E7 -.104086E7 -.118577E7 2520.27565
Times of maxima :     .018316    .714005    .003359    .004625     .00655     .00282    .713819
             Random switching times for simulation number  54  :
                                   1  5.5578209E-02    2  5.4714119E-02    3  5.5875805E-02    4  9.1659876E-03    5  6.9857512E-01
                                   6  7.0023894E-01    7  6.9869050E-01

                   651498.333 -708914.19 -725215.64 .1141554E7 -.104086E7 -.118577E7 2769.67428
Times of maxima :     .018344    .713974    .003359    .004625     .00655     .00282    .014303
             Random switching times for simulation number  55  :
                                   1  5.4913335E-02    2  5.5387608E-02    3  5.5444698E-02    4  1.0131444E-02    5  7.0126396E-01
                                   6  6.9977555E-01    7  7.0163265E-01

                   656992.691 -654220.64 -725215.64 .1141554E7 -.104086E7 -.118577E7 2501.05591
Times of maxima :     .018317    .714074    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  56  :
                                   1  5.5964804E-02    2  5.4543422E-02    3  5.6044052E-02    4  1.0821735E-02    5  6.9769684E-01
                                   6  6.9973640E-01    7  6.9918646E-01

                   658670.754 -879433.91 -725215.64 .1141554E7 -.104086E7 -.118577E7 2413.82293
Times of maxima :     .018348    .713701    .003359    .004625     .00655     .00282    .713676
             Random switching times for simulation number  57  :
                                   1  5.4827268E-02    2  5.3987267E-02    3  5.4651476E-02    4  1.0030676E-02    5  7.0213846E-01
                                   6  6.9875571E-01    7  6.9976458E-01

                   656652.282 -648649.98 -725215.64 .1141554E7 -.104086E7 -.118577E7 2524.63743
Times of maxima :     .018304     .71412    .003359    .004625     .00655     .00282    .713775
             Random switching times for simulation number  58  :
                                   1  5.4047986E-02    2  5.3825162E-02    3  5.5735278E-02    4  9.9696636E-03    5  6.9973202E-01
                                   6  7.0031444E-01    7  7.0048617E-01

                   656328.346 -678777.22 -725215.64 .1141554E7 -.104086E7 -.118577E7 2486.35416
Times of maxima :     .018294    .713728    .003359    .004625     .00655     .00282    .713947
             Random switching times for simulation number  59  :
                                   1  5.5302442E-02    2  5.4442923E-02    3  5.5931273E-02    4  9.6721957E-03    5  7.0043514E-01
                                   6  7.0014766E-01    7  7.0148877E-01

                   653726.927 -665993.37 -725215.64 .1141554E7 -.104086E7 -.118577E7 2492.04007
Times of maxima :      .01828    .713719    .003359    .004625     .00655     .00282     .71395
             Random switching times for simulation number  60  :
                                   1  5.3665525E-02    2  5.4533744E-02    3  5.4305261E-02    4  1.0539451E-02    5  7.0027376E-01
                                   6  6.9786776E-01    7  6.9991175E-01

                   671780.587 -660766.45 -725215.64 .1141554E7 .1135023E7 -.118577E7 2500.86424
Times of maxima :     .702063    .714264    .003359    .004625    .715118     .00282    .713784
             Random switching times for simulation number  61  :
                                   1  5.5453238E-02    2  5.4200662E-02    3  5.6184773E-02    4  1.0358942E-02    5  6.9884082E-01
                                   6  6.9820122E-01    7  7.0013055E-01

                   657315.607  -702095.8 -725215.64 .1141554E7 -.104086E7 -.118577E7 2513.92455
Times of maxima :     .018325    .713975    .003359    .004625     .00655     .00282     .71369
             Random switching times for simulation number  62  :
                                   1  5.5008552E-02    2  5.5974823E-02    3  5.5402526E-02    4  1.0711189E-02    5  7.0234710E-01
                                   6  7.0100685E-01    7  6.9956848E-01

                   658726.043 -658050.59 -725215.64 .1141554E7 -.104086E7 -.118577E7  2432.7099
Times of maxima :     .018319    .713941    .003359    .004625     .00655     .00282     .71363
             Random switching times for simulation number  63  :
                                   1  5.4707979E-02    2  5.4976781E-02    3  5.6846509E-02    4  9.9102334E-03    5  6.9962020E-01
                                   6  6.9922389E-01    7  7.0093360E-01

                   655924.313 -683917.23 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.56281
Times of maxima :     .018285    .714022    .003359    .004625     .00655     .00282    .713809
             Random switching times for simulation number  64  :
                                   1  5.6209438E-02    2  5.4794050E-02    3  5.4455862E-02    4  1.1763404E-02    5  7.0085645E-01
                                   6  6.9858302E-01    7  7.0094308E-01

                   643791.438 -657551.39 -725215.64 .1141554E7 -.104086E7 -.118577E7 2527.92562
Times of maxima :     .018412    .714013    .003359    .004625     .00655     .00282     .71375
             Random switching times for simulation number  65  :
                                   1  5.4277542E-02    2  5.3553088E-02    3  5.3241639E-02    4  1.0489015E-02    5  7.0150671E-01
                                   6  7.0055006E-01    7  6.9965336E-01

                   657671.452 -657353.24 -725215.64 .1141554E7 -.104086E7 -.118577E7 2460.23367
Times of maxima :     .018298    .713821    .003359    .004625     .00655     .00282    .714064
             Random switching times for simulation number  66  :
                                   1  5.4016035E-02    2  5.5104857E-02    3  5.4268784E-02    4  1.1684150E-02    5  6.9857656E-01
                                   6  7.0141889E-01    7  6.9968780E-01

                   644810.495 -719732.01 -725215.64 .1141554E7 -.104086E7 -.118577E7  2421.6861
Times of maxima :     .018413    .713753    .003359    .004625     .00655     .00282    .713647
             Random switching times for simulation number  67  :
                                   1  5.4466484E-02    2  5.6418953E-02    3  5.3167647E-02    4  9.8140845E-03    5  6.9950450E-01
                                   6  7.0090238E-01    7  7.0108287E-01

                   655094.268 -691019.95 -725215.64 .1141554E7 -.104086E7 -.118577E7  2438.7368
Times of maxima :     .018273     .71381    .003359    .004625     .00655     .00282    .714104
             Random switching times for simulation number  68  :
                                   1  5.3996294E-02    2  5.6085077E-02    3  5.5611204E-02    4  1.0013461E-02    5  6.9992944E-01
                                   6  7.0095176E-01    7  6.9979590E-01

                    656571.67 -681147.06 -725215.64 .1141554E7 -.104086E7 -.118577E7 2432.52248
Times of maxima :     .018301    .713854    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  69  :
                                   1  5.3477604E-02    2  5.6907129E-02    3  5.5744264E-02    4  1.0368502E-02    5  7.0038867E-01
                                   6  7.0127840E-01    7  7.0062907E-01

                   657326.546 -676139.72 -725215.64 .1141554E7 -.104086E7 -.118577E7 2441.21913
Times of maxima :     .018325    .713956    .003359    .004625     .00655     .00282    .713659
             Random switching times for simulation number  70  :
                                   1  5.5286738E-02    2  5.6045653E-02    3  5.4551653E-02    4  9.9233198E-03    5  6.9975388E-01
                                   6  7.0082530E-01    7  7.0098751E-01

                   656020.683 -684647.91 -725215.64 .1141554E7 -.104086E7 -.118577E7 2447.22764
Times of maxima :     .018287    .713789    .003359    .004625     .00655     .00282    .714096
             Random switching times for simulation number  71  :
                                   1  5.4616086E-02    2  5.5783074E-02    3  5.5640756E-02    4  9.4631147E-03    5  7.0005303E-01
                                   6  7.0138232E-01    7  7.0028541E-01

                   652075.134 -682302.28 -725215.64 .1141554E7 -.104086E7 -.118577E7 2581.66094
Times of maxima :     .018308    .713955    .003359    .004625     .00655     .00282    .014514
             Random switching times for simulation number  72  :
                                   1  5.5147680E-02    2  5.5082615E-02    3  5.6555541E-02    4  1.0024041E-02    5  7.0063789E-01
                                   6  6.9687151E-01    7  7.0063317E-01

                   656624.671 -651326.51 -725215.64 .1141554E7 .1110476E7 -.118577E7 2538.31024
Times of maxima :     .018303      .7142    .003359    .004625    .715122     .00282    .713845
             Random switching times for simulation number  73  :
                                   1  5.5071581E-02    2  5.4126734E-02    3  5.4976471E-02    4  9.7379787E-03    5  6.9929660E-01
                                   6  7.0162031E-01    7  7.0011253E-01

                   654339.539 -703397.99 -725215.64 .1141554E7 -.104086E7 -.118577E7 2436.75027
Times of maxima :     .018274    .713744    .003359    .004625     .00655     .00282    .713654
             Random switching times for simulation number  74  :
                                   1  5.5964966E-02    2  5.3794936E-02    3  5.5566647E-02    4  9.0489484E-03    5  7.0187991E-01
                                   6  7.0081362E-01    7  6.9814364E-01

                   651490.713 -658542.62 -725215.64 .1141554E7 -.104086E7 -.118577E7 2839.32735
Times of maxima :     .018344    .713929    .003359    .004625     .00655     .00282    .014213
             Random switching times for simulation number  75  :
                                   1  5.6439158E-02    2  5.5105935E-02    3  5.6009934E-02    4  9.8153581E-03    5  7.0098933E-01
                                   6  6.9904607E-01    7  7.0036853E-01

                   655103.862 -655570.63 -725215.64 .1141554E7 -.104086E7 -.118577E7 2525.42267
Times of maxima :     .018273    .714057    .003359    .004625     .00655     .00282    .713786
             Random switching times for simulation number  76  :
                                   1  5.4967736E-02    2  5.4060643E-02    3  5.6504929E-02    4  1.1642989E-02    5  7.0051877E-01
                                   6  7.0002073E-01    7  6.9936455E-01

                   645288.155 -664657.25 -725215.64 .1141554E7 -.104086E7 -.118577E7 2497.74725
Times of maxima :     .018403    .714034    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  77  :
                                   1  5.4387025E-02    2  5.3513522E-02    3  5.4032645E-02    4  1.0370492E-02    5  7.0099434E-01
                                   6  7.0030342E-01    7  6.9849002E-01

                   657328.855 -660450.38 -725215.64 .1141554E7 -.104086E7 -.118577E7 2479.36006
Times of maxima :     .018325    .713771    .003359    .004625     .00655     .00282    .714003
             Random switching times for simulation number  78  :
                                   1  5.4397908E-02    2  5.4116217E-02    3  5.5429426E-02    4  9.3219682E-03    5  6.9862099E-01
                                   6  7.0019690E-01    7  6.9875276E-01

                   651607.168 -707849.97 -725215.64 .1141554E7 -.104086E7 -.118577E7 2672.49708
Times of maxima :     .018333    .714001    .003359    .004625     .00655     .00282    .014426
             Random switching times for simulation number  79  :
                                   1  5.4848256E-02    2  5.5156135E-02    3  5.3884208E-02    4  1.0407488E-02    5  7.0040848E-01
                                   6  7.0126138E-01    7  6.9983304E-01

                    657384.28 -675885.95 -725215.64 .1141554E7 -.104086E7 -.118577E7  2438.3259
Times of maxima :      .01832    .713965    .003359    .004625     .00655     .00282    .713639
             Random switching times for simulation number  80  :
                                   1  5.4242144E-02    2  5.4030086E-02    3  5.5181104E-02    4  9.1107180E-03    5  6.9993916E-01
                                   6  7.0075125E-01    7  7.0163797E-01

                   651496.451 -680835.18 -725215.64 .1141554E7 -.104086E7 -.118577E7 2802.78459
Times of maxima :     .018345    .713764    .003359    .004625     .00655     .00282     .01426
             Random switching times for simulation number  81  :
                                   1  5.4953499E-02    2  5.4219675E-02    3  5.2655579E-02    4  1.1185545E-02    5  6.9902535E-01
                                   6  6.9950862E-01    7  6.9971872E-01

                   655108.467 -699237.61 -725215.64 .1141554E7 -.104086E7 -.118577E7 2503.17168
Times of maxima :     .018439    .714038    .003359    .004625     .00655     .00282    .713735
             Random switching times for simulation number  82  :
                                   1  5.3015166E-02    2  5.4785709E-02    3  5.4443414E-02    4  9.7455536E-03    5  6.9918806E-01
                                   6  6.9920448E-01    7  6.9961858E-01

                    654417.95 -694641.13 -725215.64 .1141554E7 -.104086E7 -.118577E7 2509.73401
Times of maxima :     .018273    .714028    .003359    .004625     .00655     .00282     .71377
             Random switching times for simulation number  83  :
                                   1  5.5825009E-02    2  5.4282954E-02    3  5.3384570E-02    4  1.0717838E-02    5  7.0082075E-01
                                   6  7.0039641E-01    7  6.9932346E-01

                   658735.431 -663243.05 -725215.64 .1141554E7 -.104086E7 -.118577E7 2473.75034
Times of maxima :      .01832    .713766    .003359    .004625     .00655     .00282    .714024
             Random switching times for simulation number  84  :
                                   1  5.4487115E-02    2  5.4528731E-02    3  5.5115778E-02    4  1.1024133E-02    5  6.9999502E-01
                                   6  7.0099507E-01    7  7.0090210E-01

                   657311.717 -681138.22 -725215.64 .1141554E7 -.104086E7 -.118577E7  2436.2154
Times of maxima :       .0184    .713832    .003359    .004625     .00655     .00282    .713916
             Random switching times for simulation number  85  :
                                   1  5.5066527E-02    2  5.6950158E-02    3  5.5102984E-02    4  1.0871992E-02    5  7.0012868E-01
                                   6  6.9955851E-01    7  6.9978875E-01

                   658484.653 -671602.96 -725215.64 .1141554E7 -.104086E7 -.118577E7 2511.69185
Times of maxima :     .018361    .714033    .003359    .004625     .00655     .00282    .713815
             Random switching times for simulation number  86  :
                                   1  5.5406675E-02    2  5.3508170E-02    3  5.5032143E-02    4  9.9523993E-03    5  7.0111939E-01
                                   6  6.9965415E-01    7  7.0121332E-01

                   656220.878 -656660.53 -725215.64 .1141554E7 -.104086E7 -.118577E7 2510.01935
Times of maxima :     .018291    .714051    .003359    .004625     .00655     .00282    .713875
             Random switching times for simulation number  87  :
                                   1  5.4741384E-02    2  5.7373441E-02    3  5.5459674E-02    4  1.1361438E-02    5  6.9873210E-01
                                   6  7.0136699E-01    7  6.9972570E-01

                   651699.574 -714843.25 -725215.64 .1141554E7 -.104086E7 -.118577E7  2423.4176
Times of maxima :      .01848    .713934    .003359    .004625     .00655     .00282    .713646
             Random switching times for simulation number  88  :
                                   1  5.6806394E-02    2  5.5900168E-02    3  5.4588158E-02    4  8.3391609E-03    5  7.0022040E-01
                                   6  6.9915262E-01    7  7.0035055E-01

                   -715671.13 -667924.51 -725215.64 .1141554E7 -.104086E7 -.118577E7 3196.68478
Times of maxima :     .008393    .714039    .003359    .004625     .00655     .00282    .013853
             Random switching times for simulation number  89  :
                                   1  5.5165376E-02    2  5.5826459E-02    3  5.5277504E-02    4  9.4147553E-03    5  6.9839636E-01
                                   6  7.0061275E-01    7  7.0055141E-01

                   651848.527 -717827.65 -725215.64 .1141554E7 -.104086E7 -.118577E7 2613.24232
Times of maxima :     .018319    .713718    .003359    .004625     .00655     .00282    .014473
             Random switching times for simulation number  90  :
                                   1  5.2604803E-02    2  5.4596730E-02    3  5.4582956E-02    4  1.0181856E-02    5  7.0021517E-01
                                   6  6.9994918E-01    7  6.9870172E-01

                    657094.43 -670428.45 -725215.64 .1141554E7 -.104086E7 -.118577E7 2499.83297
Times of maxima :     .018321    .714047    .003359    .004625     .00655     .00282    .713913
             Random switching times for simulation number  91  :
                                   1  5.4497235E-02    2  5.4358472E-02    3  5.4754664E-02    4  1.0354032E-02    5  6.9901392E-01
                                   6  7.0049701E-01    7  7.0206747E-01

                   657311.461 -702307.56 -725215.64 .1141554E7 -.104086E7 -.118577E7 2452.65467
Times of maxima :     .018326    .713715    .003359    .004625     .00655     .00282    .713989
             Random switching times for simulation number  92  :
                                   1  5.4465032E-02    2  5.4349690E-02    3  5.4001923E-02    4  1.0741468E-02    5  6.9926788E-01
                                   6  6.9699712E-01    7  6.9988042E-01

                   658758.787 -694708.09 -725215.64 .1141554E7 .1151976E7 -.118577E7 2520.51784
Times of maxima :     .018327    .714205    .003359    .004625     .71506     .00282     .71381
             Random switching times for simulation number  93  :
                                   1  5.5296894E-02    2  5.3673471E-02    3  5.5358150E-02    4  1.0390588E-02    5  7.0076300E-01
                                   6  7.0175327E-01    7  6.9934186E-01

                   657355.632 -678550.71 -725215.64 .1141554E7 -.104086E7 -.118577E7 2442.43082
Times of maxima :     .018322    .713795    .003359    .004625     .00655     .00282    .713677
             Random switching times for simulation number  94  :
                                   1  5.5988290E-02    2  5.5463988E-02    3  5.5505873E-02    4  8.7426284E-03    5  7.0018484E-01
                                   6  6.9989712E-01    7  7.0131812E-01

                   -665830.13 -671550.29 -725215.64 .1141554E7 -.104086E7 -.118577E7 3006.76211
Times of maxima :     .008765    .714063    .003359    .004625     .00655     .00282    .014035
             Random switching times for simulation number  95  :
                                   1  5.5897010E-02    2  5.4475868E-02    3  5.5195251E-02    4  1.0068744E-02    5  6.9831627E-01
                                   6  7.0065424E-01    7  6.9917229E-01

                   656806.573 -720107.12 -725215.64 .1141554E7 -.104086E7 -.118577E7 2432.48436
Times of maxima :      .01831    .713732    .003359    .004625     .00655     .00282     .71403
             Random switching times for simulation number  96  :
                                   1  5.4852064E-02    2  5.4892003E-02    3  5.5156714E-02    4  1.1388438E-02    5  6.9894187E-01
                                   6  6.9862864E-01    7  6.9973951E-01

                   651069.854 -702621.12 -725215.64 .1141554E7 -.104086E7 -.118577E7 2514.19639
Times of maxima :     .018487    .714072    .003359    .004625     .00655     .00282     .71371
             Random switching times for simulation number  97  :
                                   1  5.4227371E-02    2  5.5623892E-02    3  5.4049757E-02    4  8.9303720E-03    5  6.9961864E-01
                                   6  6.9939615E-01    7  7.0148468E-01

                   651449.469 -684537.29 -725215.64 .1141554E7 -.104086E7 -.118577E7 2906.51637
Times of maxima :     .018341    .714057    .003359    .004625     .00655     .00282    .014129
             Random switching times for simulation number  98  :
                                   1  5.4007774E-02    2  5.6663672E-02    3  5.3024458E-02    4  9.9669942E-03    5  7.0049074E-01
                                   6  6.9887346E-01    7  7.0075857E-01

                   656309.904  -662894.2 -725215.64 .1141554E7 -.104086E7 -.118577E7 2528.11903
Times of maxima :     .018294    .714082    .003359    .004625     .00655     .00282    .713821
             Random switching times for simulation number  99  :
                                   1  5.4973757E-02    2  5.4854939E-02    3  5.6731483E-02    4  1.0355648E-02    5  7.0232538E-01
                                   6  7.0055134E-01    7  7.0053371E-01

                   657312.486 -651240.83 -725215.64 .1141554E7 -.104086E7 -.118577E7 2469.28166
Times of maxima :     .018326    .713808    .003359    .004625     .00655     .00282    .714042
             Random switching times for simulation number  100  :
                                   1  5.6720508E-02    2  5.4807402E-02    3  5.4420020E-02    4  9.6474416E-03    5  7.0189831E-01
                                   6  7.0187574E-01    7  6.9854630E-01

                   653501.094 -672677.38 -725215.64 .1141554E7 -.104086E7 -.118577E7 2461.43194
Times of maxima :     .018281    .713933    .003359    .004625     .00655     .00282    .014625
             Random switching times for simulation number  101  :
                                   1  5.5325465E-02    2  5.4188835E-02    3  5.4923506E-02    4  1.0104310E-02    5  6.9929141E-01
                                   6  7.0041462E-01    7  6.9925487E-01

                   656922.429 -689911.28 -725215.64 .1141554E7 -.104086E7 -.118577E7 2471.00465
Times of maxima :     .018314    .713733    .003359    .004625     .00655     .00282     .71396
             Random switching times for simulation number  102  :
                                   1  5.5449404E-02    2  5.6040593E-02    3  5.4903286E-02    4  9.7515681E-03    5  7.0106654E-01
                                   6  7.0017145E-01    7  6.9779979E-01

                   654477.044 -656279.64 -725215.64 .1141554E7 -.104086E7 -.118577E7 2488.98135
Times of maxima :     .018273    .713773    .003359    .004625     .00655     .00282    .713959
             Random switching times for simulation number  103  :
                                   1  5.4979829E-02    2  5.3993333E-02    3  5.5477036E-02    4  9.6668615E-03    5  6.9999543E-01
                                   6  6.9938270E-01    7  7.0004496E-01

                   653672.374 -673814.57 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.89829
Times of maxima :      .01828    .714009    .003359    .004625     .00655     .00282    .713764
             Random switching times for simulation number  104  :
                                   1  5.4176620E-02    2  5.5524050E-02    3  5.4890890E-02    4  8.1416338E-03    5  7.0067382E-01
                                   6  7.0070701E-01    7  6.9987523E-01

                   -726878.37  -667991.9 -725215.64 .1141554E7 -.104086E7 -.118577E7 3271.83206
Times of maxima :     .008215    .713806    .003359    .004625     .00655     .00282     .01376
             Random switching times for simulation number  105  :
                                   1  5.4146023E-02    2  5.4062384E-02    3  5.5758610E-02    4  9.7834819E-03    5  6.9942942E-01
                                   6  7.0080091E-01    7  7.0004879E-01

                   654792.967 -690793.39 -725215.64 .1141554E7 -.104086E7 -.118577E7 2441.20546
Times of maxima :     .018272    .713786    .003359    .004625     .00655     .00282    .714062
             Random switching times for simulation number  106  :
                                   1  5.5155413E-02    2  5.4925201E-02    3  5.4122428E-02    4  1.0484479E-02    5  7.0197645E-01
                                   6  6.9845067E-01    7  7.0071660E-01

                    657646.71 -647484.15 -725215.64 .1141554E7 -.104086E7 -.118577E7 2527.90483
Times of maxima :       .0183    .713976    .003359    .004625     .00655     .00282    .713693
             Random switching times for simulation number  107  :
                                   1  5.5547510E-02    2  5.3030973E-02    3  5.4071728E-02    4  9.3375256E-03    5  6.9912203E-01
                                   6  6.9919780E-01    7  7.0069344E-01

                   651637.018 -696983.09 -725215.64 .1141554E7 -.104086E7 -.118577E7 2662.29415
Times of maxima :     .018332       .714    .003359    .004625     .00655     .00282    .014437
             Random switching times for simulation number  108  :
                                   1  5.4654771E-02    2  5.6958913E-02    3  5.4437570E-02    4  1.0913162E-02    5  6.9998759E-01
                                   6  7.0031522E-01    7  6.9817646E-01

                   658251.855 -674487.94 -725215.64 .1141554E7 -.104086E7 -.118577E7 2480.75352
Times of maxima :     .018372    .713733    .003359    .004625     .00655     .00282    .713968
             Random switching times for simulation number  109  :
                                   1  5.4731314E-02    2  5.6177685E-02    3  5.4934619E-02    4  1.0324909E-02    5  7.0045151E-01
                                   6  6.9898694E-01    7  7.0147593E-01

                   657281.654  -664158.3 -725215.64 .1141554E7 -.104086E7 -.118577E7 2520.28734
Times of maxima :     .018326    .714118    .003359    .004625     .00655     .00282    .713864
             Random switching times for simulation number  110  :
                                   1  5.5345341E-02    2  5.6413544E-02    3  5.4660293E-02    4  9.9375726E-03    5  6.9775945E-01
                                   6  6.9935938E-01    7  7.0077576E-01

                   656119.952 -884861.77 -725215.64 .1141554E7 -.104086E7 -.118577E7 2424.99802
Times of maxima :     .018289    .713707    .003359    .004625     .00655     .00282    .713679
             Random switching times for simulation number  111  :
                                   1  5.7374536E-02    2  5.4951068E-02    3  5.3983778E-02    4  1.1563982E-02    5  6.9981883E-01
                                   6  6.9771621E-01    7  7.0140134E-01

                   646462.586 -671701.87 -725215.64 .1141554E7 .1134095E7 -.118577E7 2504.88431
Times of maxima :     .018486    .714271    .003359    .004625    .715114     .00282    .713868
             Random switching times for simulation number  112  :
                                   1  5.4864590E-02    2  5.5367926E-02    3  5.5874136E-02    4  1.1158044E-02    5  7.0363136E-01
                                   6  6.9935223E-01    7  7.0077756E-01

                   655542.887 -652346.32 -725215.64 .1141554E7 -.104086E7 -.118577E7 2530.56501
Times of maxima :     .018433    .714111    .003359    .004625     .00655     .00282    .713796
             Random switching times for simulation number  113  :
                                   1  5.5256279E-02    2  5.5530133E-02    3  5.4259491E-02    4  1.0945483E-02    5  6.9932199E-01
                                   6  6.9995264E-01    7  7.0024094E-01

                   658029.184 -689864.32 -725215.64 .1141554E7 -.104086E7 -.118577E7 2498.92291
Times of maxima :      .01838    .714062    .003359    .004625     .00655     .00282    .713855
             Random switching times for simulation number  114  :
                                   1  5.5117407E-02    2  5.5029978E-02    3  5.5533179E-02    4  8.0823873E-03    5  7.0081083E-01
                                   6  7.0095333E-01    7  7.0109566E-01

                    -729342.3  -668550.7 -725215.64 .1141554E7 -.104086E7 -.118577E7 3291.95141
Times of maxima :     .008165    .713875    .003359    .004625     .00655     .00282    .013744
             Random switching times for simulation number  115  :
                                   1  5.5161634E-02    2  5.6588518E-02    3  5.5421559E-02    4  9.5386886E-03    5  7.0007173E-01
                                   6  6.9936875E-01    7  7.0012620E-01

                   652572.524 -671951.83 -725215.64 .1141554E7 -.104086E7 -.118577E7 2532.84497
Times of maxima :     .018291    .713999    .003359    .004625     .00655     .00282    .014552
             Random switching times for simulation number  116  :
                                   1  5.4740700E-02    2  5.5643971E-02    3  5.4499308E-02    4  1.0194962E-02    5  7.0060382E-01
                                   6  7.0007782E-01    7  6.9667168E-01

                   657116.514 -656613.82 -725215.64 .1141554E7 -.104086E7 -.118577E7 2499.29213
Times of maxima :     .018322    .714108    .003359    .004625     .00655     .00282    .713913
             Random switching times for simulation number  117  :
                                   1  5.5328127E-02    2  5.5716528E-02    3  5.6292294E-02    4  9.2213386E-03    5  7.0088178E-01
                                   6  6.9822368E-01    7  7.0110064E-01

                   651508.255 -653620.91 -725215.64 .1141554E7 -.104086E7 -.118577E7 2735.31833
Times of maxima :     .018342     .71396    .003359    .004625     .00655     .00282    .014348
             Random switching times for simulation number  118  :
                                   1  5.5182010E-02    2  5.5793076E-02    3  5.5175587E-02    4  9.7658274E-03    5  7.0053032E-01
                                   6  7.0028691E-01    7  7.0006742E-01

                   654615.389 -664948.54 -725215.64 .1141554E7 -.104086E7 -.118577E7 2485.10284
Times of maxima :     .018272     .71374    .003359    .004625     .00655     .00282    .713967
             Random switching times for simulation number  119  :
                                   1  5.4692958E-02    2  5.5483085E-02    3  5.5877477E-02    4  1.0121297E-02    5  6.9871911E-01
                                   6  6.9872179E-01    7  7.0031557E-01

                   656968.155 -709998.22 -725215.64 .1141554E7 -.104086E7 -.118577E7 2514.67874
Times of maxima :     .018316    .714065    .003359    .004625     .00655     .00282    .713708
             Random switching times for simulation number  120  :
                                   1  5.4073077E-02    2  5.4773867E-02    3  5.5210526E-02    4  9.1863043E-03    5  6.9973042E-01
                                   6  6.9917236E-01    7  6.9921464E-01

                   651500.095 -680155.09 -725215.64 .1141554E7 -.104086E7 -.118577E7 2756.86505
Times of maxima :     .018344    .714065    .003359    .004625     .00655     .00282     .01432
             Random switching times for simulation number  121  :
                                   1  5.5295426E-02    2  5.4720650E-02    3  5.5731297E-02    4  1.0674742E-02    5  7.0116442E-01
                                   6  6.9980838E-01    7  7.0063590E-01

                   658637.258 -655591.76 -725215.64 .1141554E7 -.104086E7 -.118577E7 2511.09603
Times of maxima :     .018309    .714044    .003359    .004625     .00655     .00282    .713895
             Random switching times for simulation number  122  :
                                   1  5.4104334E-02    2  5.4932464E-02    3  5.4274277E-02    4  1.1543344E-02    5  6.9951491E-01
                                   6  6.9895011E-01    7  6.9949883E-01

                   646968.266 -685319.89 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.97259
Times of maxima :     .018503    .714062    .003359    .004625     .00655     .00282    .713719
             Random switching times for simulation number  123  :
                                   1  5.7009877E-02    2  5.5118944E-02    3  5.5294480E-02    4  9.8093421E-03    5  7.0086025E-01
                                   6  6.9984651E-01    7  7.0107021E-01

                   655046.156 -651996.98 -725215.64 .1141554E7 -.104086E7 -.118577E7 2507.49803
Times of maxima :     .018273     .71406    .003359    .004625     .00655     .00282    .713917
             Random switching times for simulation number  124  :
                                   1  5.4720804E-02    2  5.6030262E-02    3  5.3428902E-02    4  9.0502972E-03    5  7.0027359E-01
                                   6  6.9980128E-01    7  7.0064685E-01

                   651491.019 -668711.29 -725215.64 .1141554E7 -.104086E7 -.118577E7 2838.16143
Times of maxima :     .018344    .714024    .003359    .004625     .00655     .00282    .014214
             Random switching times for simulation number  125  :
                                   1  5.5650985E-02    2  5.6141332E-02    3  5.4637909E-02    4  1.0225821E-02    5  6.9813035E-01
                                   6  6.9738950E-01    7  7.0022666E-01

                    657164.17 -731401.34 -725215.64 .1141554E7 .1171425E7 -.118577E7  2498.7184
Times of maxima :     .018323     .71409    .003359    .004625    .715058     .00282    .713777
             Random switching times for simulation number  126  :
                                   1  5.4777533E-02    2  5.3930902E-02    3  5.5218984E-02    4  8.7848108E-03    5  7.0032003E-01
                                   6  6.9828791E-01    7  7.0079157E-01

                   -657528.94 -663474.13 -725215.64 .1141554E7 -.104086E7 -.118577E7 2984.90677
Times of maxima :     .008806    .713939    .003359    .004625     .00655     .00282     .01404
             Random switching times for simulation number  127  :
                                   1  5.3976901E-02    2  5.4671678E-02    3  5.4019910E-02    4  9.7682458E-03    5  7.0024221E-01
                                   6  7.0045455E-01    7  7.0107604E-01

                   654645.056 -671820.01 -725215.64 .1141554E7 -.104086E7 -.118577E7 2476.78403
Times of maxima :     .018272    .713747    .003359    .004625     .00655     .00282    .714009
             Random switching times for simulation number  128  :
                                   1  5.6070061E-02    2  5.4671920E-02    3  5.4912485E-02    4  9.3559386E-03    5  7.0044589E-01
                                   6  6.9969158E-01    7  6.9982822E-01

                   651674.197 -665892.53 -725215.64 .1141554E7 -.104086E7 -.118577E7 2650.78273
Times of maxima :      .01833    .714042    .003359    .004625     .00655     .00282    .014447
             Random switching times for simulation number  129  :
                                   1  5.6358297E-02    2  5.5769386E-02    3  5.6706810E-02    4  9.9011166E-03    5  7.0082490E-01
                                   6  6.9768726E-01    7  7.0194228E-01

                    655854.95 -649675.07 -725215.64 .1141554E7 .1101598E7 -.118577E7 2502.80857
Times of maxima :     .018284    .714206    .003359    .004625    .715123     .00282    .713886
             Random switching times for simulation number  130  :
                                   1  5.5529502E-02    2  5.3794768E-02    3  5.4931561E-02    4  9.6413896E-03    5  6.9986605E-01
                                   6  7.0012733E-01    7  6.9912768E-01

                   653447.426 -676407.04 -725215.64 .1141554E7 -.104086E7 -.118577E7 2491.66464
Times of maxima :     .018282     .71404    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  131  :
                                   1  5.4894815E-02    2  5.5665379E-02    3  5.6679840E-02    4  9.1811249E-03    5  6.9921559E-01
                                   6  6.9910044E-01    7  7.0078750E-01

                   651499.535 -694551.12 -725215.64 .1141554E7 -.104086E7 -.118577E7 2759.92308
Times of maxima :     .018344    .714012    .003359    .004625     .00655     .00282    .014316
             Random switching times for simulation number  132  :
                                   1  5.4239716E-02    2  5.3328843E-02    3  5.5241336E-02    4  9.4443890E-03    5  6.9976156E-01
                                   6  6.9961128E-01    7  7.0109259E-01

                   651977.972 -681642.77 -725215.64 .1141554E7 -.104086E7 -.118577E7 2593.95933
Times of maxima :     .018312    .714043    .003359    .004625     .00655     .00282    .014498
             Random switching times for simulation number  133  :
                                   1  5.4611079E-02    2  5.5802414E-02    3  5.5114698E-02    4  9.2763454E-03    5  7.0057489E-01
                                   6  6.9802842E-01    7  6.9838525E-01

                   651544.226 -657240.49 -725215.64 .1141554E7 -.104086E7 -.118577E7 2700.98386
Times of maxima :     .018338       .714    .003359    .004625     .00655     .00282    .014391
             Random switching times for simulation number  134  :
                                   1  5.5831905E-02    2  5.6369402E-02    3  5.4942066E-02    4  1.1132997E-02    5  6.9886565E-01
                                   6  6.9957107E-01    7  6.9919888E-01

                   655939.225 -703859.62 -725215.64 .1141554E7 -.104086E7 -.118577E7 2500.38649
Times of maxima :     .018429    .714035    .003359    .004625     .00655     .00282    .713785
             Random switching times for simulation number  135  :
                                   1  5.4631385E-02    2  5.4853591E-02    3  5.3966320E-02    4  1.0505106E-02    5  7.0005458E-01
                                   6  7.0060175E-01    7  7.0148780E-01

                    657756.21 -676650.53 -725215.64 .1141554E7 -.104086E7 -.118577E7 2460.92656
Times of maxima :     .018295    .713743    .003359    .004625     .00655     .00282    .714049
             Random switching times for simulation number  136  :
                                   1  5.4888011E-02    2  5.3430293E-02    3  5.4595343E-02    4  8.9256784E-03    5  7.0025101E-01
                                   6  7.0203091E-01    7  7.0134916E-01

                   651446.557  -690379.3 -725215.64 .1141554E7 -.104086E7 -.118577E7 2909.29013
Times of maxima :     .018341    .713937    .003359    .004625     .00655     .00282    .014125
             Random switching times for simulation number  137  :
                                   1  5.5675286E-02    2  5.5848234E-02    3  5.5743269E-02    4  1.1114623E-02    5  6.9844989E-01
                                   6  6.9959608E-01    7  7.0172446E-01

                   656201.101 -716595.61 -725215.64 .1141554E7 -.104086E7 -.118577E7 2483.85875
Times of maxima :     .018424    .713934    .003359    .004625     .00655     .00282    .713786
             Random switching times for simulation number  138  :
                                   1  5.5972586E-02    2  5.4568863E-02    3  5.5785477E-02    4  9.6847293E-03    5  7.0037020E-01
                                   6  6.9940205E-01    7  6.9959896E-01

                   653836.848 -666721.76 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.03134
Times of maxima :     .018279    .714007    .003359    .004625     .00655     .00282    .713794
             Random switching times for simulation number  139  :
                                   1  5.5160190E-02    2  5.5283536E-02    3  5.3901967E-02    4  1.0370883E-02    5  7.0133571E-01
                                   6  7.0034317E-01    7  6.9983377E-01

                   657328.855 -656312.32 -725215.64 .1141554E7 -.104086E7 -.118577E7 2477.24099
Times of maxima :     .018325     .71378    .003359    .004625     .00655     .00282    .714008
             Random switching times for simulation number  140  :
                                   1  5.6065010E-02    2  5.5550635E-02    3  5.3055770E-02    4  7.7959373E-03    5  6.9990937E-01
                                   6  7.0010705E-01    7  6.9994436E-01

                   -735324.81 -675110.04 -725215.64 .1141554E7 -.104086E7 -.118577E7 3378.81492
Times of maxima :     .008366     .71403    .003359    .004625     .00655     .00282    .013692
             Random switching times for simulation number  141  :
                                   1  5.4889387E-02    2  5.5807922E-02    3  5.4123275E-02    4  1.0119552E-02    5  6.9946080E-01
                                   6  6.9986468E-01    7  6.9878509E-01

                   656963.054 -687087.11 -725215.64 .1141554E7 -.104086E7 -.118577E7 2499.74181
Times of maxima :     .018316    .714008    .003359    .004625     .00655     .00282    .713851
             Random switching times for simulation number  142  :
                                   1  5.5426824E-02    2  5.6124163E-02    3  5.4910714E-02    4  1.0148054E-02    5  7.0066098E-01
                                   6  7.0098801E-01    7  7.0140126E-01

                   657030.856 -670537.96 -725215.64 .1141554E7 -.104086E7 -.118577E7 2433.25519
Times of maxima :     .018319    .713883    .003359    .004625     .00655     .00282     .71394
             Random switching times for simulation number  143  :
                                   1  5.6174942E-02    2  5.5435138E-02    3  5.5098057E-02    4  1.0038099E-02    5  7.0132191E-01
                                   6  6.9968367E-01    7  7.0215081E-01

                   656687.694 -655515.76 -725215.64 .1141554E7 -.104086E7 -.118577E7 2497.65218
Times of maxima :     .018305    .714061    .003359    .004625     .00655     .00282    .713914
             Random switching times for simulation number  144  :
                                   1  5.6573713E-02    2  5.5718587E-02    3  5.5611156E-02    4  9.8021507E-03    5  6.9907046E-01
                                   6  7.0014381E-01    7  7.0095861E-01

                   654978.458 -696403.76 -725215.64 .1141554E7 -.104086E7 -.118577E7 2488.47741
Times of maxima :     .018273    .714003    .003359    .004625     .00655     .00282    .713914
             Random switching times for simulation number  145  :
                                   1  5.5720324E-02    2  5.5348230E-02    3  5.6150034E-02    4  1.0421082E-02    5  6.9947341E-01
                                   6  7.0014852E-01    7  6.9957115E-01

                   657411.589 -684773.01 -725215.64 .1141554E7 -.104086E7 -.118577E7 2489.14462
Times of maxima :     .018318    .714015    .003359    .004625     .00655     .00282    .713914
             Random switching times for simulation number  146  :
                                   1  5.3866606E-02    2  5.3842474E-02    3  5.4471904E-02    4  1.0087913E-02    5  7.0045687E-01
                                   6  6.9947495E-01    7  7.0036375E-01

                   656871.147  -664714.4 -725215.64 .1141554E7 -.104086E7 -.118577E7 2519.44136
Times of maxima :     .018312    .714018    .003359    .004625     .00655     .00282    .713819
             Random switching times for simulation number  147  :
                                   1  5.5123206E-02    2  5.4736305E-02    3  5.5441041E-02    4  9.3164097E-03    5  7.0058653E-01
                                   6  7.0107820E-01    7  6.9934151E-01

                   651598.281 -672597.28 -725215.64 .1141554E7 -.104086E7 -.118577E7 2675.67815
Times of maxima :     .018333    .713934    .003359    .004625     .00655     .00282    .014422
             Random switching times for simulation number  148  :
                                   1  5.4449304E-02    2  5.5061163E-02    3  5.3922286E-02    4  9.3224849E-03    5  6.9971439E-01
                                   6  7.0159265E-01    7  7.0089084E-01

                   651608.976 -693616.13 -725215.64 .1141554E7 -.104086E7 -.118577E7 2671.86032
Times of maxima :     .018333     .71374    .003359    .004625     .00655     .00282    .014427
             Random switching times for simulation number  149  :
                                   1  5.4617810E-02    2  5.6514823E-02    3  5.3999180E-02    4  1.1627551E-02    5  7.0165249E-01
                                   6  6.9828389E-01    7  6.9930578E-01

                   645446.939 -647767.96 -725215.64 .1141554E7 -.104086E7 -.118577E7 2521.01915
Times of maxima :     .018402    .713962    .003359    .004625     .00655     .00282    .713651
             Random switching times for simulation number  150  :
                                   1  5.5703557E-02    2  5.4799666E-02    3  5.8528414E-02    4  1.0134544E-02    5  7.0048550E-01
                                   6  7.0117774E-01    7  6.9937378E-01

                   656999.738 -674645.98 -725215.64 .1141554E7 -.104086E7 -.118577E7 2434.96458
Times of maxima :     .018318    .713943    .003359    .004625     .00655     .00282    .713631
             Random switching times for simulation number  151  :
                                   1  5.6705912E-02    2  5.5487996E-02    3  5.3106466E-02    4  1.1008233E-02    5  6.9943475E-01
                                   6  7.0023586E-01    7  6.9984616E-01

                    657476.48  -685274.9 -725215.64 .1141554E7 -.104086E7 -.118577E7 2484.91128
Times of maxima :     .018396    .713979    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  152  :
                                   1  5.4266498E-02    2  5.5946385E-02    3  5.3825388E-02    4  1.1276726E-02    5  6.9947107E-01
                                   6  7.0039856E-01    7  7.0120942E-01

                   653479.099 -686143.88 -725215.64 .1141554E7 -.104086E7 -.118577E7 2475.81089
Times of maxima :     .018458    .713731    .003359    .004625     .00655     .00282    .713973
             Random switching times for simulation number  153  :
                                   1  5.4851003E-02    2  5.5007583E-02    3  5.3526193E-02    4  1.1376955E-02    5  7.0005195E-01
                                   6  6.9869032E-01    7  6.9945180E-01

                   651353.807 -672413.01 -725215.64 .1141554E7 -.104086E7 -.118577E7 2523.88592
Times of maxima :     .018484    .714076    .003359    .004625     .00655     .00282    .713739
             Random switching times for simulation number  154  :
                                   1  5.4041083E-02    2  5.5587596E-02    3  5.4855631E-02    4  1.1048292E-02    5  6.9954977E-01
                                   6  7.0023572E-01    7  7.0069534E-01

                   657046.191 -682999.72 -725215.64 .1141554E7 -.104086E7 -.118577E7 2490.73447
Times of maxima :     .018406    .713989    .003359    .004625     .00655     .00282    .713916
             Random switching times for simulation number  155  :
                                   1  5.4150504E-02    2  5.2531640E-02    3  5.4485950E-02    4  9.1236783E-03    5  6.9876838E-01
                                   6  7.0012476E-01    7  6.9860088E-01

                   651496.953 -704011.49 -725215.64 .1141554E7 -.104086E7 -.118577E7 2795.01663
Times of maxima :     .018345    .714024    .003359    .004625     .00655     .00282     .01427
             Random switching times for simulation number  156  :
                                   1  5.6969042E-02    2  5.6187882E-02    3  5.7417272E-02    4  9.5747080E-03    5  7.0042728E-01
                                   6  6.9982512E-01    7  7.0069401E-01

                   652864.093 -657959.66 -725215.64 .1141554E7 -.104086E7 -.118577E7  2512.3415
Times of maxima :     .018286    .714069    .003359    .004625     .00655     .00282    .713914
             Random switching times for simulation number  157  :
                                   1  5.4028602E-02    2  5.3529287E-02    3  5.5703605E-02    4  9.8509127E-03    5  6.9835444E-01
                                   6  7.0266076E-01    7  6.9985001E-01

                   655431.136 -735073.52 -725215.64 .1141554E7 -.104086E7 -.118577E7  2430.2393
Times of maxima :     .018276    .713814    .003359    .004625     .00655     .00282    .713638
             Random switching times for simulation number  158  :
                                   1  5.3592638E-02    2  5.5295308E-02    3  5.4349922E-02    4  9.5830625E-03    5  6.9933082E-01
                                   6  6.9957774E-01    7  6.9847064E-01

                   652940.205 -691233.85 -725215.64 .1141554E7 -.104086E7 -.118577E7   2505.562
Times of maxima :     .018285    .714046    .003359    .004625     .00655     .00282    .713796
             Random switching times for simulation number  159  :
                                   1  5.5961288E-02    2  5.4835904E-02    3  5.3252041E-02    4  9.6501825E-03    5  7.0189707E-01
                                   6  6.9962051E-01    7  6.9885725E-01

                   653528.001 -652489.03 -725215.64 .1141554E7 -.104086E7 -.118577E7 2509.25084
Times of maxima :     .018281    .714037    .003359    .004625     .00655     .00282    .713839
             Random switching times for simulation number  160  :
                                   1  5.5126757E-02    2  5.5286414E-02    3  5.4432489E-02    4  1.0158803E-02    5  7.0101513E-01
                                   6  6.9882214E-01    7  6.9841762E-01

                   657051.433  -657229.1 -725215.64 .1141554E7 -.104086E7 -.118577E7 2523.69844
Times of maxima :      .01832    .714099    .003359    .004625     .00655     .00282    .713804
             Random switching times for simulation number  161  :
                                   1  5.4408897E-02    2  5.4738831E-02    3  5.6650932E-02    4  8.7013070E-03    5  7.0032044E-01
                                   6  7.0121223E-01    7  6.9948885E-01

                   -673506.65  -677165.6 -725215.64 .1141554E7 -.104086E7 -.118577E7 3027.97789
Times of maxima :     .008726    .713951    .003359    .004625     .00655     .00282    .014022
             Random switching times for simulation number  162  :
                                   1  5.5675521E-02    2  5.6554859E-02    3  5.6304038E-02    4  1.0016956E-02    5  6.9815667E-01
                                   6  7.0009823E-01    7  6.9958360E-01

                   656586.417 -718047.51 -725215.64 .1141554E7 -.104086E7 -.118577E7 2468.00149
Times of maxima :     .018302     .71371    .003359    .004625     .00655     .00282    .713882
             Random switching times for simulation number  163  :
                                   1  5.6011901E-02    2  5.6335468E-02    3  5.6294488E-02    4  9.7426320E-03    5  6.9936292E-01
                                   6  6.9891542E-01    7  7.0104757E-01

                   654388.476 -690892.36 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.62086
Times of maxima :     .018273    .714062    .003359    .004625     .00655     .00282    .713806
             Random switching times for simulation number  164  :
                                   1  5.5383591E-02    2  5.6556015E-02    3  5.4769820E-02    4  1.1046683E-02    5  7.0061889E-01
                                   6  7.0060159E-01    7  6.9957077E-01

                   657069.156 -667881.56 -725215.64 .1141554E7 -.104086E7 -.118577E7 2458.98825
Times of maxima :     .018406    .713783    .003359    .004625     .00655     .00282     .71407
             Random switching times for simulation number  165  :
                                   1  5.3886988E-02    2  5.5798444E-02    3  5.4276010E-02    4  1.0287206E-02    5  6.9927115E-01
                                   6  7.0088792E-01    7  6.9945987E-01

                   657242.864 -695673.32 -725215.64 .1141554E7 -.104086E7 -.118577E7 2431.25418
Times of maxima :     .018325    .713811    .003359    .004625     .00655     .00282     .71389
             Random switching times for simulation number  166  :
                                   1  5.4399959E-02    2  5.4531469E-02    3  5.3540542E-02    4  1.0795298E-02    5  6.9913108E-01
                                   6  6.9976301E-01    7  6.9928596E-01

                   658727.604 -695634.47 -725215.64 .1141554E7 -.104086E7 -.118577E7 2499.08639
Times of maxima :     .018341    .714053    .003359    .004625     .00655     .00282    .713809
             Random switching times for simulation number  167  :
                                   1  5.5351052E-02    2  5.2943054E-02    3  5.4107520E-02    4  9.3890598E-03    5  7.0002866E-01
                                   6  6.9922214E-01    7  6.9875996E-01

                   651762.028 -673381.38 -725215.64 .1141554E7 -.104086E7 -.118577E7 2629.19542
Times of maxima :     .018324    .714049    .003359    .004625     .00655     .00282    .014453
             Random switching times for simulation number  168  :
                                   1  5.4328222E-02    2  5.4025128E-02    3  5.5009851E-02    4  1.0638924E-02    5  6.9919431E-01
                                   6  6.9877331E-01    7  6.9948885E-01

                   658502.145 -694759.88 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.60233
Times of maxima :     .018301    .714077    .003359    .004625     .00655     .00282    .713773
             Random switching times for simulation number  169  :
                                   1  5.5341562E-02    2  5.5695730E-02    3  5.5618534E-02    4  1.0128692E-02    5  7.0024845E-01
                                   6  7.0002550E-01    7  6.9842736E-01

                   656985.513 -669582.73 -725215.64 .1141554E7 -.104086E7 -.118577E7 2496.95433
Times of maxima :     .018317    .714029    .003359    .004625     .00655     .00282    .713914
             Random switching times for simulation number  170  :
                                   1  5.7193150E-02    2  5.5491395E-02    3  5.3216853E-02    4  9.2200911E-03    5  6.9991217E-01
                                   6  7.0012811E-01    7  7.0036091E-01

                   651507.885 -667530.65 -725215.64 .1141554E7 -.104086E7 -.118577E7 2735.93734
Times of maxima :     .018342    .714088    .003359    .004625     .00655     .00282    .014347
             Random switching times for simulation number  171  :
                                   1  5.5209275E-02    2  5.4915166E-02    3  5.3011025E-02    4  1.0134973E-02    5  6.9976231E-01
                                   6  6.9965666E-01    7  6.9813560E-01

                   656999.738 -680564.56 -725215.64 .1141554E7 -.104086E7 -.118577E7 2507.13496
Times of maxima :     .018318    .714055    .003359    .004625     .00655     .00282    .713829
             Random switching times for simulation number  172  :
                                   1  5.5306284E-02    2  5.4686933E-02    3  5.4862358E-02    4  1.0279585E-02    5  6.9990920E-01
                                   6  6.9745436E-01    7  6.9889771E-01

                     657233.8   -674462. -725215.64 .1141554E7 .1148601E7 -.118577E7 2513.98111
Times of maxima :     .018325    .714242    .003359    .004625    .715112     .00282    .713857
             Random switching times for simulation number  173  :
                                   1  5.5075653E-02    2  5.4496583E-02    3  5.4840203E-02    4  8.5455167E-03    5  6.9917097E-01
                                   6  6.9910459E-01    7  6.9938720E-01

                   -697358.99 -695101.47 -725215.64 .1141554E7 -.104086E7 -.118577E7 3105.04637
Times of maxima :     .008581    .714044    .003359    .004625     .00655     .00282    .013946
             Random switching times for simulation number  174  :
                                   1  5.6779917E-02    2  5.5180408E-02    3  5.4505127E-02    4  8.9178457E-03    5  6.9744255E-01
                                   6  7.0018677E-01    7  7.0138785E-01

                   651441.681 -893838.24 -725215.64 .1141554E7 -.104086E7 -.118577E7 2913.71456
Times of maxima :     .018341    .713357    .003359    .004625     .00655     .00282    .014119
             Random switching times for simulation number  175  :
                                   1  5.4842477E-02    2  5.3202664E-02    3  5.4839723E-02    4  7.4094822E-03    5  6.9958497E-01
                                   6  6.9970114E-01    7  6.9906666E-01

                   -746811.28 -684928.76 -725215.64 .1141554E7 -.104086E7 -.118577E7 3476.12642
Times of maxima :     .008009     .71406    .003359    .004625     .00655     .00282    .013673
             Random switching times for simulation number  176  :
                                   1  5.3413047E-02    2  5.5160928E-02    3  5.5627349E-02    4  9.7998241E-03    5  6.9938298E-01
                                   6  7.0081241E-01    7  6.9921360E-01

                   654949.336 -692172.82 -725215.64 .1141554E7 -.104086E7 -.118577E7 2437.28221
Times of maxima :     .018273    .713795    .003359    .004625     .00655     .00282    .714077
             Random switching times for simulation number  177  :
                                   1  5.4387464E-02    2  5.3551249E-02    3  5.4404089E-02    4  9.7424492E-03    5  6.9971191E-01
                                   6  6.9933709E-01    7  7.0016311E-01

                   654388.476 -680741.54 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.58395
Times of maxima :     .018273    .714042    .003359    .004625     .00655     .00282    .713742
             Random switching times for simulation number  178  :
                                   1  5.4614166E-02    2  5.5480226E-02    3  5.5540490E-02    4  9.5238349E-03    5  6.9819963E-01
                                   6  7.0115475E-01    7  7.0020660E-01

                   652459.451 -725833.71 -725215.64 .1141554E7 -.104086E7 -.118577E7 2542.59129
Times of maxima :     .018294    .713754    .003359    .004625     .00655     .00282    .014541
             Random switching times for simulation number  179  :
                                   1  5.5426222E-02    2  5.5580476E-02    3  5.4039950E-02    4  8.3634119E-03    5  6.9945726E-01
                                   6  6.9938552E-01    7  7.0051732E-01

                   -713953.72 -688095.63 -725215.64 .1141554E7 -.104086E7 -.118577E7 3186.68147
Times of maxima :     .008419    .713996    .003359    .004625     .00655     .00282    .013865
             Random switching times for simulation number  180  :
                                   1  5.4953848E-02    2  5.5991675E-02    3  5.5741640E-02    4  1.0937949E-02    5  6.9880192E-01
                                   6  6.9906929E-01    7  7.0043605E-01

                   658088.488 -706027.45 -725215.64 .1141554E7 -.104086E7 -.118577E7 2511.33025
Times of maxima :     .018378    .714041    .003359    .004625     .00655     .00282     .71372
             Random switching times for simulation number  181  :
                                   1  5.4506980E-02    2  5.4496222E-02    3  5.5504355E-02    4  9.5299337E-03    5  6.9916947E-01
                                   6  7.0078993E-01    7  6.9900835E-01

                   652503.976 -697285.75 -725215.64 .1141554E7 -.104086E7 -.118577E7 2538.69637
Times of maxima :     .018293    .713779    .003359    .004625     .00655     .00282    .014545
             Random switching times for simulation number  182  :
                                   1  5.1837912E-02    2  5.3945776E-02    3  5.5471562E-02    4  1.0424490E-02    5  6.9902204E-01
                                   6  7.0068748E-01    7  7.0180281E-01

                   657418.025 -703077.28 -725215.64 .1141554E7 -.104086E7 -.118577E7 2442.42644
Times of maxima :     .018318    .713748    .003359    .004625     .00655     .00282    .714053
             Random switching times for simulation number  183  :
                                   1  5.4927638E-02    2  5.4501093E-02    3  5.6828739E-02    4  1.1392873E-02    5  7.0025870E-01
                                   6  6.9884833E-01    7  6.9836620E-01

                   650973.745 -668496.53 -725215.64 .1141554E7 -.104086E7 -.118577E7 2522.85725
Times of maxima :     .018488      .7141    .003359    .004625     .00655     .00282    .713777
             Random switching times for simulation number  184  :
                                   1  5.5671921E-02    2  5.6773613E-02    3  5.5588820E-02    4  1.0825190E-02    5  7.0077162E-01
                                   6  7.0057145E-01    7  7.0019089E-01

                   658659.581 -664897.09 -725215.64 .1141554E7 -.104086E7 -.118577E7 2463.68597
Times of maxima :     .018349    .713782    .003359    .004625     .00655     .00282    .714056
             Random switching times for simulation number  185  :
                                   1  5.5172054E-02    2  5.4836906E-02    3  5.4463675E-02    4  1.1151076E-02    5  6.9992952E-01
                                   6  6.9889916E-01    7  6.9992085E-01

                   655651.168 -674464.19 -725215.64 .1141554E7 -.104086E7 -.118577E7 2521.55045
Times of maxima :     .018432    .714109    .003359    .004625     .00655     .00282    .713713
             Random switching times for simulation number  186  :
                                   1  5.5415140E-02    2  5.4611070E-02    3  5.5149181E-02    4  1.0006580E-02    5  6.9962598E-01
                                   6  7.0021183E-01    7  6.9929377E-01

                   656536.323 -681021.28 -725215.64 .1141554E7 -.104086E7 -.118577E7 2486.56332
Times of maxima :       .0183     .71404    .003359    .004625     .00655     .00282    .713916
             Random switching times for simulation number  187  :
                                   1  5.3608390E-02    2  5.5266415E-02    3  5.5604971E-02    4  1.1190672E-02    5  7.0118309E-01
                                   6  7.0032754E-01    7  6.9958807E-01

                   655025.374 -657889.93 -725215.64 .1141554E7 -.104086E7 -.118577E7 2478.08085
Times of maxima :      .01844    .713777    .003359    .004625     .00655     .00282    .714006
             Random switching times for simulation number  188  :
                                   1  5.4374838E-02    2  5.3530489E-02    3  5.7780738E-02    4  9.9723542E-03    5  7.0050607E-01
                                   6  7.0106226E-01    7  7.0040220E-01

                   656346.514 -672463.26 -725215.64 .1141554E7 -.104086E7 -.118577E7  2436.3291
Times of maxima :     .018294    .713932    .003359    .004625     .00655     .00282    .713632
             Random switching times for simulation number  189  :
                                   1  5.4802761E-02    2  5.5484230E-02    3  5.6086146E-02    4  8.3836873E-03    5  6.9905810E-01
                                   6  7.0267906E-01    7  7.0063536E-01

                   -712562.26 -718002.06 -725215.64 .1141554E7 -.104086E7 -.118577E7  3178.2005
Times of maxima :     .008438     .71396    .003359    .004625     .00655     .00282    .013875
             Random switching times for simulation number  190  :
                                   1  5.5475202E-02    2  5.4438258E-02    3  5.7241563E-02    4  7.5624637E-03    5  6.9944673E-01
                                   6  7.0031499E-01    7  7.0155004E-01

                   -745536.07 -686727.91 -725215.64 .1141554E7 -.104086E7 -.118577E7 3440.41302
Times of maxima :     .008134    .713708    .003359    .004625     .00655     .00282    .013671
             Random switching times for simulation number  191  :
                                   1  5.5204297E-02    2  5.3596446E-02    3  5.5508301E-02    4  1.1190990E-02    5  6.9911767E-01
                                   6  7.0058379E-01    7  6.9937139E-01

                   655025.374  -696232.9 -725215.64 .1141554E7 -.104086E7 -.118577E7  2457.0078
Times of maxima :      .01844    .713743    .003359    .004625     .00655     .00282    .714016
             Random switching times for simulation number  192  :
                                   1  5.4455539E-02    2  5.4490870E-02    3  5.3258785E-02    4  1.1650668E-02    5  6.9926545E-01
                                   6  7.0122540E-01    7  7.0118900E-01

                   645201.013 -700119.65 -725215.64 .1141554E7 -.104086E7 -.118577E7 2425.26065
Times of maxima :     .018405    .713932    .003359    .004625     .00655     .00282    .713649
             Random switching times for simulation number  193  :
                                   1  5.4869356E-02    2  5.2557102E-02    3  5.5698110E-02    4  8.8063719E-03    5  6.9884697E-01
                                   6  7.0105190E-01    7  7.0007907E-01

                   -653010.97 -708916.02 -725215.64 .1141554E7 -.104086E7 -.118577E7 2973.40846
Times of maxima :     .008828     .71383    .003359    .004625     .00655     .00282    .014048
             Random switching times for simulation number  194  :
                                   1  5.2363813E-02    2  5.6215674E-02    3  5.5684233E-02    4  9.4283473E-03    5  7.0028269E-01
                                   6  7.0066496E-01    7  7.0080923E-01

                   651905.343 -673110.66 -725215.64 .1141554E7 -.104086E7 -.118577E7 2604.26368
Times of maxima :     .018316    .713766    .003359    .004625     .00655     .00282    .014484
             Random switching times for simulation number  195  :
                                   1  5.4579589E-02    2  5.5277479E-02    3  5.5277813E-02    4  9.9239298E-03    5  6.9914574E-01
                                   6  7.0096151E-01    7  6.9955414E-01

                   656020.683 -699519.24 -725215.64 .1141554E7 -.104086E7 -.118577E7 2426.23263
Times of maxima :     .018287    .713838    .003359    .004625     .00655     .00282    .713914
             Random switching times for simulation number  196  :
                                   1  5.3225941E-02    2  5.5615344E-02    3  5.6558273E-02    4  1.1369336E-02    5  7.0072856E-01
                                   6  6.9818878E-01    7  6.9937615E-01

                   651516.434 -655756.39 -725215.64 .1141554E7 -.104086E7 -.118577E7 2523.92649
Times of maxima :     .018482    .713962    .003359    .004625     .00655     .00282    .713798
             Random switching times for simulation number  197  :
                                   1  5.5875275E-02    2  5.4371058E-02    3  5.5166262E-02    4  1.1456976E-02    5  7.0026461E-01
                                   6  7.0021076E-01    7  7.0020630E-01

                   649342.801 -667867.38 -725215.64 .1141554E7 -.104086E7 -.118577E7 2491.48037
Times of maxima :     .018505    .713737    .003359    .004625     .00655     .00282    .713917
             Random switching times for simulation number  198  :
                                   1  5.6166581E-02    2  5.5357072E-02    3  5.5863505E-02    4  9.2566893E-03    5  6.9935372E-01
                                   6  6.9894608E-01    7  7.0001984E-01

                   651527.297 -689840.62 -725215.64 .1141554E7 -.104086E7 -.118577E7 2713.53387
Times of maxima :      .01834    .714083    .003359    .004625     .00655     .00282    .014376
             Random switching times for simulation number  199  :
                                   1  5.5944483E-02    2  5.5341167E-02    3  5.5017057E-02    4  1.0985585E-02    5  7.0150098E-01
                                   6  7.0077481E-01    7  7.0058836E-01

                   657695.993 -658972.24 -725215.64 .1141554E7 -.104086E7 -.118577E7 2448.90781
Times of maxima :      .01839    .713846    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  200  :
                                   1  5.4726605E-02    2  5.5669333E-02    3  5.3592653E-02    4  1.0739312E-02    5  6.9880292E-01
                                   6  7.0007287E-01    7  7.0083628E-01

                   658757.732 -704251.41 -725215.64 .1141554E7 -.104086E7 -.118577E7 2489.35664
Times of maxima :     .018326    .714001    .003359    .004625     .00655     .00282    .713883
             Random switching times for simulation number  201  :
                                   1  5.6781490E-02    2  5.4889156E-02    3  5.4899572E-02    4  9.6680830E-03    5  6.9960594E-01
                                   6  7.0045003E-01    7  6.9952109E-01

                   653690.533 -682795.56 -725215.64 .1141554E7 -.104086E7 -.118577E7 2471.01548
Times of maxima :      .01828    .713734    .003359    .004625     .00655     .00282    .713988
             Random switching times for simulation number  202  :
                                   1  5.5213544E-02    2  5.5174361E-02    3  5.3720185E-02    4  8.7710413E-03    5  7.0134437E-01
                                   6  7.0085199E-01    7  7.0117937E-01

                   -660143.95 -661071.68 -725215.64 .1141554E7 -.104086E7 -.118577E7 2991.67512
Times of maxima :     .008794    .713873    .003359    .004625     .00655     .00282    .014037
             Random switching times for simulation number  203  :
                                   1  5.4757362E-02    2  5.6075238E-02    3  5.5154311E-02    4  9.7961277E-03    5  6.9971236E-01
                                   6  6.9912010E-01    7  6.9855127E-01

                   654920.151 -680710.33 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.27636
Times of maxima :     .018273    .714069    .003359    .004625     .00655     .00282     .71377
             Random switching times for simulation number  204  :
                                   1  5.6432681E-02    2  5.6284186E-02    3  5.5924965E-02    4  9.9582646E-03    5  7.0056316E-01
                                   6  6.9981010E-01    7  6.9942538E-01

                   656259.656 -664350.41 -725215.64 .1141554E7 -.104086E7 -.118577E7 2505.68058
Times of maxima :     .018292    .714055    .003359    .004625     .00655     .00282    .713885
             Random switching times for simulation number  205  :
                                   1  5.3791681E-02    2  5.4807858E-02    3  5.5330233E-02    4  1.0614077E-02    5  6.9855878E-01
                                   6  6.9948080E-01    7  6.9875962E-01

                   658388.225  -712850.8 -725215.64 .1141554E7 -.104086E7 -.118577E7 2496.33908
Times of maxima :     .018297    .713984    .003359    .004625     .00655     .00282    .713669
             Random switching times for simulation number  206  :
                                   1  5.3768987E-02    2  5.4650439E-02    3  5.5292628E-02    4  1.0069659E-02    5  6.9931616E-01
                                   6  6.9941179E-01    7  6.9941987E-01

                   656810.181 -691389.13 -725215.64 .1141554E7 -.104086E7 -.118577E7  2508.1475
Times of maxima :      .01831    .714016    .003359    .004625     .00655     .00282    .713754
             Random switching times for simulation number  207  :
                                   1  5.4451240E-02    2  5.4623437E-02    3  5.4040136E-02    4  9.3814909E-03    5  6.9781549E-01
                                   6  6.9816091E-01    7  7.0177125E-01

                   651737.866 -898884.48 -725215.64 .1141554E7 -.104086E7 -.118577E7 2634.27983
Times of maxima :     .018325    .713676    .003359    .004625     .00655     .00282    .014447
             Random switching times for simulation number  208  :
                                   1  5.4978439E-02    2  5.5685458E-02    3  5.6758312E-02    4  7.9395722E-03    5  7.0038334E-01
                                   6  7.0001310E-01    7  7.0009495E-01

                   -733254.93 -666325.45 -725215.64 .1141554E7 -.104086E7 -.118577E7 3336.96877
Times of maxima :     .008085    .714032    .003359    .004625     .00655     .00282    .013703
             Random switching times for simulation number  209  :
                                   1  5.5224678E-02    2  5.4482657E-02    3  5.5868602E-02    4  1.0389050E-02    5  7.0000864E-01
                                   6  6.9934659E-01    7  6.9831191E-01

                   657354.109 -674173.91 -725215.64 .1141554E7 -.104086E7 -.118577E7 2513.76124
Times of maxima :     .018322    .714025    .003359    .004625     .00655     .00282    .713785
             Random switching times for simulation number  210  :
                                   1  5.5063704E-02    2  5.4073259E-02    3  5.5424809E-02    4  9.1204963E-03    5  7.0006860E-01
                                   6  6.9876651E-01    7  6.9984097E-01

                   651496.851   -671598. -725215.64 .1141554E7 -.104086E7 -.118577E7 2796.81236
Times of maxima :     .018345    .714089    .003359    .004625     .00655     .00282    .014268
             Random switching times for simulation number  211  :
                                   1  5.6149259E-02    2  5.5386297E-02    3  5.4058795E-02    4  9.2636962E-03    5  7.0179047E-01
                                   6  7.0046910E-01    7  7.0119806E-01

                   651532.655 -653436.43 -725215.64 .1141554E7 -.104086E7 -.118577E7 2709.14965
Times of maxima :     .018339    .713818    .003359    .004625     .00655     .00282    .014381
             Random switching times for simulation number  212  :
                                   1  5.5194133E-02    2  5.4403092E-02    3  5.4775280E-02    4  1.0174409E-02    5  6.9976575E-01
                                   6  6.9998486E-01    7  6.9920577E-01

                   657081.923 -679328.57 -725215.64 .1141554E7 -.104086E7 -.118577E7  2497.2729
Times of maxima :     .018321     .71407    .003359    .004625     .00655     .00282    .713887
             Random switching times for simulation number  213  :
                                   1  5.3332655E-02    2  5.5469859E-02    3  5.5481257E-02    4  7.6784960E-03    5  6.9993175E-01
                                   6  6.9984698E-01    7  7.0073569E-01

                   -741361.12 -676454.59 -725215.64 .1141554E7 -.104086E7 -.118577E7  3410.6794
Times of maxima :     .008249    .714023    .003359    .004625     .00655     .00282    .013684
             Random switching times for simulation number  214  :
                                   1  5.5159486E-02    2  5.4835475E-02    3  5.4623768E-02    4  1.0402288E-02    5  7.0055846E-01
                                   6  7.0111821E-01    7  6.9868258E-01

                   657375.337 -673580.84 -725215.64 .1141554E7 -.104086E7 -.118577E7 2433.20669
Times of maxima :     .018321    .713937    .003359    .004625     .00655     .00282    .713625
             Random switching times for simulation number  215  :
                                   1  5.3482815E-02    2  5.4233438E-02    3  5.6434581E-02    4  1.0323871E-02    5  7.0009762E-01
                                   6  7.0009109E-01    7  6.9870926E-01

                   657280.656 -672314.14 -725215.64 .1141554E7 -.104086E7 -.118577E7 2493.80256
Times of maxima :     .018326    .714025    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  216  :
                                   1  5.4195501E-02    2  5.6159209E-02    3  5.4737580E-02    4  1.0296774E-02    5  7.0144810E-01
                                   6  6.9993460E-01    7  6.9913837E-01

                   657252.727 -654449.84 -725215.64 .1141554E7 -.104086E7 -.118577E7 2500.15042
Times of maxima :     .018325    .714066    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  217  :
                                   1  5.4162905E-02    2  5.4228205E-02    3  5.5737343E-02    4  1.0983504E-02    5  7.0036221E-01
                                   6  6.9980017E-01    7  7.0041696E-01

                   657714.113 -666711.52 -725215.64 .1141554E7 -.104086E7 -.118577E7 2511.46152
Times of maxima :      .01839    .714046    .003359    .004625     .00655     .00282    .713869
             Random switching times for simulation number  218  :
                                   1  5.5249461E-02    2  5.5410335E-02    3  5.5805146E-02    4  1.2876801E-02    5  6.9878966E-01
                                   6  7.0046971E-01    7  7.0136549E-01

                   635739.859 -704945.53 -725215.64 .1141554E7 -.104086E7 -.118577E7 2460.86983
Times of maxima :     .018365    .713722    .003359    .004625     .00655     .00282    .713951
             Random switching times for simulation number  219  :
                                   1  5.4453268E-02    2  5.4795209E-02    3  5.5181315E-02    4  1.1497902E-02    5  6.9925357E-01
                                   6  6.9891938E-01    7  6.9999187E-01

                    648225.48 -692741.27 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.98788
Times of maxima :     .018511    .714065    .003359    .004625     .00655     .00282    .713697
             Random switching times for simulation number  220  :
                                   1  5.3614524E-02    2  5.3322728E-02    3  5.3682346E-02    4  1.0399244E-02    5  6.9959010E-01
                                   6  6.9914404E-01    7  6.9957456E-01

                   657370.173 -683376.95 -725215.64 .1141554E7 -.104086E7 -.118577E7 2514.36934
Times of maxima :     .018321    .714065    .003359    .004625     .00655     .00282    .713741
             Random switching times for simulation number  221  :
                                   1  5.4919934E-02    2  5.4173776E-02    3  5.7062183E-02    4  8.8908335E-03    5  7.0134307E-01
                                   6  6.9947865E-01    7  6.9989844E-01

                   651423.231 -654287.88 -725215.64 .1141554E7 -.104086E7 -.118577E7 2928.52509
Times of maxima :      .01834    .714025    .003359    .004625     .00655     .00282      .0141
             Random switching times for simulation number  222  :
                                   1  5.3317678E-02    2  5.3912771E-02    3  5.4789890E-02    4  7.8705201E-03    5  6.9951518E-01
                                   6  7.0064122E-01    7  7.0059737E-01

                   -734309.35 -687364.87 -725215.64 .1141554E7 -.104086E7 -.118577E7 3357.33971
Times of maxima :     .008068    .713742    .003359    .004625     .00655     .00282    .013699
             Random switching times for simulation number  223  :
                                   1  5.4818083E-02    2  5.5696288E-02    3  5.5788414E-02    4  1.0506542E-02    5  6.9951247E-01
                                   6  6.9958057E-01    7  6.9988320E-01

                   657761.736 -686645.64 -725215.64 .1141554E7 -.104086E7 -.118577E7 2508.15139
Times of maxima :     .018295    .714046    .003359    .004625     .00655     .00282    .713789
             Random switching times for simulation number  224  :
                                   1  5.4219686E-02    2  5.4305066E-02    3  5.4963133E-02    4  8.6651877E-03    5  7.0002169E-01
                                   6  7.0050661E-01    7  6.9735492E-01

                   -679840.54 -671628.31 -725215.64 .1141554E7 -.104086E7 -.118577E7 3046.33206
Times of maxima :     .008691    .713744    .003359    .004625     .00655     .00282    .014004
             Random switching times for simulation number  225  :
                                   1  5.5619181E-02    2  5.4374792E-02    3  5.3067208E-02    4  9.1298155E-03    5  6.9998670E-01
                                   6  7.0101003E-01    7  6.9845229E-01

                   651497.141  -681198.1 -725215.64 .1141554E7 -.104086E7 -.118577E7 2791.41911
Times of maxima :     .018345    .713914    .003359    .004625     .00655     .00282    .014275
             Random switching times for simulation number  226  :
                                   1  5.6257735E-02    2  5.6789187E-02    3  5.5164371E-02    4  9.9201385E-03    5  7.0096306E-01
                                   6  6.9883932E-01    7  7.0210531E-01

                   655998.771 -657837.03 -725215.64 .1141554E7 -.104086E7 -.118577E7 2512.65873
Times of maxima :     .018287     .71408    .003359    .004625     .00655     .00282    .713864
             Random switching times for simulation number  227  :
                                   1  5.5444721E-02    2  5.3915808E-02    3  5.5850417E-02    4  1.0410575E-02    5  7.0120797E-01
                                   6  7.0117325E-01    7  6.9948194E-01

                   657389.829 -666829.29 -725215.64 .1141554E7 -.104086E7 -.118577E7 2438.45731
Times of maxima :      .01832    .713965    .003359    .004625     .00655     .00282    .713625
             Random switching times for simulation number  228  :
                                   1  5.4479069E-02    2  5.4927551E-02    3  5.6249107E-02    4  1.0344889E-02    5  6.9910644E-01
                                   6  6.9969109E-01    7  7.0045285E-01

                   657301.415 -696769.76 -725215.64 .1141554E7 -.104086E7 -.118577E7 2505.14683
Times of maxima :     .018326    .714049    .003359    .004625     .00655     .00282    .713792
             Random switching times for simulation number  229  :
                                   1  5.3865234E-02    2  5.4366882E-02    3  5.4664301E-02    4  1.0793960E-02    5  6.9954015E-01
                                   6  7.0032833E-01    7  6.9867548E-01

                   658730.842 -683329.62 -725215.64 .1141554E7 -.104086E7 -.118577E7 2478.62031
Times of maxima :      .01834    .713731    .003359    .004625     .00655     .00282    .713955
             Random switching times for simulation number  230  :
                                   1  5.6119345E-02    2  5.5659459E-02    3  5.3696552E-02    4  9.8718327E-03    5  7.0074577E-01
                                   6  7.0176019E-01    7  6.9833512E-01

                   655615.081 -679137.66 -725215.64 .1141554E7 -.104086E7 -.118577E7 2442.31904
Times of maxima :      .01828    .713797    .003359    .004625     .00655     .00282     .71368
             Random switching times for simulation number  231  :
                                   1  5.4210995E-02    2  5.4706881E-02    3  5.5005115E-02    4  1.1112243E-02    5  7.0084267E-01
                                   6  7.0015202E-01    7  7.0114068E-01

                   656229.381  -659867.3 -725215.64 .1141554E7 -.104086E7 -.118577E7 2492.94574
Times of maxima :     .018423    .713973    .003359    .004625     .00655     .00282    .713966
             Random switching times for simulation number  232  :
                                   1  5.5098647E-02    2  5.5553021E-02    3  5.4859160E-02    4  9.2598078E-03    5  6.9989535E-01
                                   6  7.0008376E-01    7  7.0011711E-01

                   651529.527 -675605.54 -725215.64 .1141554E7 -.104086E7 -.118577E7 2711.65609
Times of maxima :      .01834    .714044    .003359    .004625     .00655     .00282    .014378
             Random switching times for simulation number  233  :
                                   1  5.5060035E-02    2  5.3355470E-02    3  5.4487862E-02    4  9.5784612E-03    5  6.9907354E-01
                                   6  7.0052931E-01    7  7.0005941E-01

                   652897.809   -696808. -725215.64 .1141554E7 -.104086E7 -.118577E7 2506.74915
Times of maxima :     .018286    .713737    .003359    .004625     .00655     .00282    .014579
             Random switching times for simulation number  234  :
                                   1  5.4836199E-02    2  5.3399763E-02    3  5.5620617E-02    4  1.1138486E-02    5  6.9984764E-01
                                   6  7.0064519E-01    7  7.0038262E-01

                    655849.31 -679844.91 -725215.64 .1141554E7 -.104086E7 -.118577E7 2460.59081
Times of maxima :      .01843    .713754    .003359    .004625     .00655     .00282    .714045
             Random switching times for simulation number  235  :
                                   1  5.4199175E-02    2  5.4048887E-02    3  5.6254873E-02    4  9.0193490E-03    5  7.0105666E-01
                                   6  7.0067604E-01    7  6.9935462E-01

                   651485.055 -663522.57 -725215.64 .1141554E7 -.104086E7 -.118577E7 2856.13239
Times of maxima :     .018343    .713828    .003359    .004625     .00655     .00282    .014192
             Random switching times for simulation number  236  :
                                   1  5.5368560E-02    2  5.3843476E-02    3  5.4800269E-02    4  9.4879632E-03    5  7.0080967E-01
                                   6  7.0119712E-01    7  7.0148200E-01

                   652214.936 -670594.54 -725215.64 .1141554E7 -.104086E7 -.118577E7 2566.02839
Times of maxima :     .018302    .713945    .003359    .004625     .00655     .00282    .014536
             Random switching times for simulation number  237  :
                                   1  5.3844552E-02    2  5.5298084E-02    3  5.4960011E-02    4  1.1322984E-02    5  7.0068914E-01
                                   6  7.0173144E-01    7  6.9968505E-01

                   652552.307 -678775.05 -725215.64 .1141554E7 -.104086E7 -.118577E7 2442.93223
Times of maxima :     .018469    .713784    .003359    .004625     .00655     .00282    .713669
             Random switching times for simulation number  238  :
                                   1  5.5447659E-02    2  5.4684569E-02    3  5.4873912E-02    4  1.0542733E-02    5  7.0041502E-01
                                   6  6.9949548E-01    7  7.0031756E-01

                   657973.003 -665538.95 -725215.64 .1141554E7 -.104086E7 -.118577E7 2518.71931
Times of maxima :     .018291     .71403    .003359    .004625     .00655     .00282    .713816
             Random switching times for simulation number  239  :
                                   1  5.4662322E-02    2  5.4319321E-02    3  5.4263669E-02    4  9.7406445E-03    5  6.9939022E-01
                                   6  7.0154495E-01    7  7.0062601E-01

                   654368.879 -699766.51 -725215.64 .1141554E7 -.104086E7 -.118577E7 2437.10313
Times of maxima :     .018274    .713734    .003359    .004625     .00655     .00282    .713665
             Random switching times for simulation number  240  :
                                   1  5.4503959E-02    2  5.5563668E-02    3  5.4407795E-02    4  1.1351572E-02    5  7.0084641E-01
                                   6  7.0041995E-01    7  7.0119746E-01

                   651924.523 -662534.04 -725215.64 .1141554E7 -.104086E7 -.118577E7 2476.59697
Times of maxima :     .018477    .713768    .003359    .004625     .00655     .00282    .714037
             Random switching times for simulation number  241  :
                                   1  5.4654111E-02    2  5.6012688E-02    3  5.6249108E-02    4  1.0389444E-02    5  7.0016201E-01
                                   6  6.9930977E-01    7  6.9956159E-01

                   657354.109 -670190.23 -725215.64 .1141554E7 -.104086E7 -.118577E7 2515.43407
Times of maxima :     .018322    .714022    .003359    .004625     .00655     .00282    .713789
             Random switching times for simulation number  242  :
                                   1  5.5540398E-02    2  5.3870732E-02    3  5.3039027E-02    4  9.7259471E-03    5  6.9945341E-01
                                   6  7.0101603E-01    7  7.0091305E-01

                   654222.999 -693256.52 -725215.64 .1141554E7 -.104086E7 -.118577E7 2432.85731
Times of maxima :     .018275    .713832    .003359    .004625     .00655     .00282    .713916
             Random switching times for simulation number  243  :
                                   1  5.4111153E-02    2  5.5087693E-02    3  5.5312332E-02    4  9.3807092E-03    5  6.9931204E-01
                                   6  7.0035861E-01    7  6.9998422E-01

                   651734.944 -688644.98 -725215.64 .1141554E7 -.104086E7 -.118577E7 2634.91478
Times of maxima :     .018325    .713732    .003359    .004625     .00655     .00282    .014446
             Random switching times for simulation number  244  :
                                   1  5.4459097E-02    2  5.6011165E-02    3  5.5695837E-02    4  8.2174577E-03    5  7.0030001E-01
                                   6  6.9958267E-01    7  6.9955881E-01

                   -723157.43 -668619.71 -725215.64 .1141554E7 -.104086E7 -.118577E7 3244.61888
Times of maxima :     .008284    .714035    .003359    .004625     .00655     .00282    .013795
             Random switching times for simulation number  245  :
                                   1  5.3004505E-02    2  5.6005329E-02    3  5.3772982E-02    4  8.4491687E-03    5  6.9957770E-01
                                   6  7.0136306E-01    7  7.0073721E-01

                   -707343.51 -693014.02 -725215.64 .1141554E7 -.104086E7 -.118577E7 3149.30757
Times of maxima :     .008496    .713952    .003359    .004625     .00655     .00282    .013906
             Random switching times for simulation number  246  :
                                   1  5.4152069E-02    2  5.3404041E-02    3  5.5285028E-02    4  1.0298488E-02    5  6.9892583E-01
                                   6  7.0130312E-01    7  7.0062554E-01

                   657254.874 -709440.53 -725215.64 .1141554E7 -.104086E7 -.118577E7 2427.70277
Times of maxima :     .018325    .713938    .003359    .004625     .00655     .00282    .713658
             Random switching times for simulation number  247  :
                                   1  5.5449268E-02    2  5.4892196E-02    3  5.6166002E-02    4  1.0148434E-02    5  6.9888564E-01
                                   6  7.0076971E-01    7  7.0035648E-01

                   657030.856 -705007.51 -725215.64 .1141554E7 -.104086E7 -.118577E7 2441.49369
Times of maxima :     .018319     .71375    .003359    .004625     .00655     .00282    .713993
             Random switching times for simulation number  248  :
                                   1  5.6694996E-02    2  5.5875602E-02    3  5.4704934E-02    4  8.8752829E-03    5  6.9983476E-01
                                   6  7.0152224E-01    7  7.0035219E-01

                   651411.527 -688188.58 -725215.64 .1141554E7 -.104086E7 -.118577E7 2936.67101
Times of maxima :      .01834    .713743    .003359    .004625     .00655     .00282     .01409
             Random switching times for simulation number  249  :
                                   1  5.4202148E-02    2  5.5321761E-02    3  5.4653736E-02    4  8.8275906E-03    5  6.9964830E-01
                                   6  6.9950715E-01    7  7.0015757E-01

                   651366.223 -683173.44 -725215.64 .1141554E7 -.104086E7 -.118577E7 2962.34812
Times of maxima :     .018337    .714047    .003359    .004625     .00655     .00282    .014059
             Random switching times for simulation number  250  :
                                   1  5.3972579E-02    2  5.2555804E-02    3  5.6622580E-02    4  9.6697298E-03    5  6.9948574E-01
                                   6  6.9930237E-01    7  6.9945896E-01

                   653699.622   -686723. -725215.64 .1141554E7 -.104086E7 -.118577E7 2511.20162
Times of maxima :      .01828    .714026    .003359    .004625     .00655     .00282    .713744
             Random switching times for simulation number  251  :
                                   1  5.3205611E-02    2  5.5338762E-02    3  5.6580698E-02    4  9.3405247E-03    5  7.0012266E-01
                                   6  6.9976787E-01    7  7.0021340E-01

                   651642.833 -671636.87 -725215.64 .1141554E7 -.104086E7 -.118577E7 2660.37753
Times of maxima :     .018332    .714051    .003359    .004625     .00655     .00282    .014439
             Random switching times for simulation number  252  :
                                   1  5.6073737E-02    2  5.4656054E-02    3  5.4437052E-02    4  1.0395562E-02    5  7.0029032E-01
                                   6  7.0030724E-01    7  6.9979893E-01

                   657363.507 -669044.76 -725215.64 .1141554E7 -.104086E7 -.118577E7 2482.59312
Times of maxima :     .018322    .713736    .003359    .004625     .00655     .00282     .71397
             Random switching times for simulation number  253  :
                                   1  5.5478348E-02    2  5.5240232E-02    3  5.5610098E-02    4  9.3220990E-03    5  7.0158683E-01
                                   6  6.9984961E-01    7  7.0033376E-01

                   651608.976 -652243.31 -725215.64 .1141554E7 -.104086E7 -.118577E7 2671.86032
Times of maxima :     .018333    .714054    .003359    .004625     .00655     .00282    .014427
             Random switching times for simulation number  254  :
                                   1  5.7044516E-02    2  5.6657983E-02    3  5.5112900E-02    4  1.1511229E-02    5  7.0033308E-01
                                   6  6.9847295E-01    7  7.0099321E-01

                   647838.764 -657500.57 -725215.64 .1141554E7 -.104086E7 -.118577E7 2529.94142
Times of maxima :     .018511    .713994    .003359    .004625     .00655     .00282    .713699
             Random switching times for simulation number  255  :
                                   1  5.5510281E-02    2  5.5749425E-02    3  5.3927046E-02    4  1.0690590E-02    5  6.9988438E-01
                                   6  6.9966446E-01    7  7.0082249E-01

                   658682.106   -677906. -725215.64 .1141554E7 -.104086E7 -.118577E7 2511.58088
Times of maxima :     .018313    .714018    .003359    .004625     .00655     .00282    .713842
             Random switching times for simulation number  256  :
                                   1  5.5901779E-02    2  5.6252956E-02    3  5.3748659E-02    4  9.1611627E-03    5  6.9991062E-01
                                   6  7.0172943E-01    7  7.0353135E-01

                   651498.138 -705398.53 -725215.64 .1141554E7 -.104086E7 -.118577E7 2772.10383
Times of maxima :     .018345    .713705    .003359    .004625     .00655     .00282      .0143
             Random switching times for simulation number  257  :
                                   1  5.5275988E-02    2  5.3460557E-02    3  5.4886244E-02    4  1.0271912E-02    5  7.0108869E-01
                                   6  7.0076073E-01    7  6.9868853E-01

                   657224.434 -664390.88 -725215.64 .1141554E7 -.104086E7 -.118577E7 2441.05832
Times of maxima :     .018325    .713853    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  258  :
                                   1  5.5231989E-02    2  5.5576132E-02    3  5.7558243E-02    4  9.3560350E-03    5  7.0094911E-01
                                   6  7.0135487E-01    7  6.9917876E-01

                    651676.45 -670492.62 -725215.64 .1141554E7 -.104086E7 -.118577E7 2650.14288
Times of maxima :      .01833    .713969    .003359    .004625     .00655     .00282    .014448
             Random switching times for simulation number  259  :
                                   1  5.5335898E-02    2  5.4743039E-02    3  5.3872391E-02    4  9.1273462E-03    5  7.0260491E-01
                                   6  6.9935325E-01    7  7.0009956E-01

                   651497.081 -647159.86 -725215.64 .1141554E7 -.104086E7 -.118577E7 2792.61917
Times of maxima :     .018345    .714073    .003359    .004625     .00655     .00282    .014273
             Random switching times for simulation number  260  :
                                   1  5.4899582E-02    2  5.5340512E-02    3  5.4896080E-02    4  9.9261208E-03    5  7.0005895E-01
                                   6  6.9815414E-01    7  7.0087168E-01

                   656042.351 -667764.53 -725215.64 .1141554E7 -.104086E7 -.118577E7 2526.30785
Times of maxima :     .018287    .713951    .003359    .004625     .00655     .00282    .713812
             Random switching times for simulation number  261  :
                                   1  5.5712116E-02    2  5.5884638E-02    3  5.4373915E-02    4  9.0013116E-03    5  7.0012513E-01
                                   6  7.0195455E-01    7  7.0012766E-01

                   651480.231 -690303.76 -725215.64 .1141554E7 -.104086E7 -.118577E7 2866.47039
Times of maxima :     .018343    .713853    .003359    .004625     .00655     .00282    .014179
             Random switching times for simulation number  262  :
                                   1  5.7250048E-02    2  5.5855359E-02    3  5.4227623E-02    4  1.1135989E-02    5  6.9977456E-01
                                   6  6.9949060E-01    7  6.9998090E-01

                   655894.423  -671918.6 -725215.64 .1141554E7 -.104086E7 -.118577E7  2514.1757
Times of maxima :     .018429    .714054    .003359    .004625     .00655     .00282    .713811
             Random switching times for simulation number  263  :
                                   1  5.6200606E-02    2  5.5622483E-02    3  5.4269999E-02    4  1.0160339E-02    5  7.0044659E-01
                                   6  7.0088926E-01    7  6.9859753E-01

                   657055.406 -673094.66 -725215.64 .1141554E7 -.104086E7 -.118577E7 2435.44694
Times of maxima :      .01832    .713864    .003359    .004625     .00655     .00282    .713916
             Random switching times for simulation number  264  :
                                   1  5.4200674E-02    2  5.3835270E-02    3  5.4175419E-02    4  8.9930504E-03    5  7.0231554E-01
                                   6  6.9959379E-01    7  7.0048572E-01

                   651477.715 -648342.97 -725215.64 .1141554E7 -.104086E7 -.118577E7 2871.04173
Times of maxima :     .018343    .714093    .003359    .004625     .00655     .00282    .014173
             Random switching times for simulation number  265  :
                                   1  5.5763610E-02    2  5.4812050E-02    3  5.4007870E-02    4  1.0187158E-02    5  6.9970288E-01
                                   6  7.0161417E-01    7  7.0074144E-01

                   657104.786 -694191.01 -725215.64 .1141554E7 -.104086E7 -.118577E7 2438.89872
Times of maxima :     .018322    .713737    .003359    .004625     .00655     .00282    .713678
             Random switching times for simulation number  266  :
                                   1  5.5186564E-02    2  5.4391500E-02    3  5.4485704E-02    4  9.3229010E-03    5  6.9998376E-01
                                   6  7.0113402E-01    7  7.0123312E-01

                   651608.976 -682759.59 -725215.64 .1141554E7 -.104086E7 -.118577E7 2671.86032
Times of maxima :     .018333     .71393    .003359    .004625     .00655     .00282    .014427
             Random switching times for simulation number  267  :
                                   1  5.5635528E-02    2  5.6236918E-02    3  5.5230852E-02    4  9.1360905E-03    5  6.9877402E-01
                                   6  7.0013242E-01    7  6.9989262E-01

                   651497.339 -703829.61 -725215.64 .1141554E7 -.104086E7 -.118577E7 2787.21241
Times of maxima :     .018345    .714022    .003359    .004625     .00655     .00282     .01428
             Random switching times for simulation number  268  :
                                   1  5.4376990E-02    2  5.5888525E-02    3  5.4966482E-02    4  1.0102686E-02    5  7.0034119E-01
                                   6  6.9892446E-01    7  7.0093295E-01

                   656916.705 -666123.44 -725215.64 .1141554E7 -.104086E7 -.118577E7  2525.2312
Times of maxima :     .018314    .714057    .003359    .004625     .00655     .00282    .713821
             Random switching times for simulation number  269  :
                                   1  5.6292598E-02    2  5.6036454E-02    3  5.2704210E-02    4  1.1029842E-02    5  6.9936071E-01
                                   6  7.0013148E-01    7  7.0114785E-01

                   657258.192 -689146.69 -725215.64 .1141554E7 -.104086E7 -.118577E7 2490.02532
Times of maxima :     .018402    .714045    .003359    .004625     .00655     .00282    .713915
             Random switching times for simulation number  270  :
                                   1  5.4177580E-02    2  5.5098812E-02    3  5.4304041E-02    4  9.5610158E-03    5  6.9905541E-01
                                   6  7.0016104E-01    7  7.0044991E-01

                   652756.111 -695641.99 -725215.64 .1141554E7 -.104086E7 -.118577E7 2517.85639
Times of maxima :     .018288    .714043    .003359    .004625     .00655     .00282    .014567
             Random switching times for simulation number  271  :
                                   1  5.6215481E-02    2  5.4189986E-02    3  5.4444106E-02    4  1.0583545E-02    5  6.9998070E-01
                                   6  6.9953369E-01    7  7.0086459E-01

                   658218.776 -675596.52 -725215.64 .1141554E7 -.104086E7 -.118577E7 2514.21729
Times of maxima :     .018292    .714009    .003359    .004625     .00655     .00282    .713825
             Random switching times for simulation number  272  :
                                   1  5.6501060E-02    2  5.4993443E-02    3  5.4440015E-02    4  9.5775142E-03    5  6.9952158E-01
                                   6  7.0038985E-01    7  7.0094000E-01

                   652889.363 -684946.56 -725215.64 .1141554E7 -.104086E7 -.118577E7 2507.40328
Times of maxima :     .018286     .71373    .003359    .004625     .00655     .00282    .014578
             Random switching times for simulation number  273  :
                                   1  5.4776243E-02    2  5.4891508E-02    3  5.2459964E-02    4  9.2824063E-03    5  6.9976218E-01
                                   6  7.0117249E-01    7  7.0073803E-01

                   651550.355 -687099.66 -725215.64 .1141554E7 -.104086E7 -.118577E7 2697.20526
Times of maxima :     .018338    .713915    .003359    .004625     .00655     .00282    .014396
             Random switching times for simulation number  274  :
                                   1  5.5451485E-02    2  5.5298170E-02    3  5.5659933E-02    4  1.0212631E-02    5  7.0170786E-01
                                   6  6.9925884E-01    7  6.9916817E-01

                    657144.95 -651498.07 -725215.64 .1141554E7 -.104086E7 -.118577E7 2513.49672
Times of maxima :     .018323    .714036    .003359    .004625     .00655     .00282     .71374
             Random switching times for simulation number  275  :
                                   1  5.5406489E-02    2  5.4554377E-02    3  5.4686330E-02    4  1.0325474E-02    5  6.9988097E-01
                                   6  6.9839401E-01    7  7.0115098E-01

                   657282.649 -675582.26 -725215.64 .1141554E7 -.104086E7 -.118577E7 2523.41596
Times of maxima :     .018326    .713962    .003359    .004625     .00655     .00282    .713674
             Random switching times for simulation number  276  :
                                   1  5.4896608E-02    2  5.7052210E-02    3  5.7294242E-02    4  8.6258953E-03    5  7.0178360E-01
                                   6  6.9953277E-01    7  6.9888566E-01

                   -686341.84 -652610.55 -725215.64 .1141554E7 -.104086E7 -.118577E7 3066.33837
Times of maxima :     .008654    .714009    .003359    .004625     .00655     .00282    .013984
             Random switching times for simulation number  277  :
                                   1  5.5304542E-02    2  5.5157221E-02    3  5.5645561E-02    4  1.1119026E-02    5  6.9827216E-01
                                   6  7.0104553E-01    7  6.9977155E-01

                   656129.621   -723489. -725215.64 .1141554E7 -.104086E7 -.118577E7 2409.27004
Times of maxima :     .018425    .713774    .003359    .004625     .00655     .00282     .71362
             Random switching times for simulation number  278  :
                                   1  5.3920260E-02    2  5.3552869E-02    3  5.6378107E-02    4  1.0870078E-02    5  6.9999588E-01
                                   6  7.0022320E-01    7  7.0018836E-01

                   658489.355 -672786.26 -725215.64 .1141554E7 -.104086E7 -.118577E7 2490.04804
Times of maxima :     .018361    .714013    .003359    .004625     .00655     .00282    .713917
             Random switching times for simulation number  279  :
                                   1  5.3140543E-02    2  5.4761007E-02    3  5.4937066E-02    4  8.2152056E-03    5  7.0183067E-01
                                   6  7.0136623E-01    7  6.9898484E-01

                   -723263.42 -664089.51 -725215.64 .1141554E7 -.104086E7 -.118577E7 3245.36386
Times of maxima :     .008282     .71397    .003359    .004625     .00655     .00282    .013794
             Random switching times for simulation number  280  :
                                   1  5.4091055E-02    2  5.4039265E-02    3  5.4005585E-02    4  8.9628387E-03    5  7.0028059E-01
                                   6  6.9815712E-01    7  7.0079185E-01

                   651465.745 -662692.12 -725215.64 .1141554E7 -.104086E7 -.118577E7 2888.61709
Times of maxima :     .018342    .713948    .003359    .004625     .00655     .00282    .014151
             Random switching times for simulation number  281  :
                                   1  5.3951990E-02    2  5.3992297E-02    3  5.4998504E-02    4  8.9736481E-03    5  6.9971721E-01
                                   6  7.0038720E-01    7  6.9900069E-01

                   651470.411 -680245.48 -725215.64 .1141554E7 -.104086E7 -.118577E7 2882.40659
Times of maxima :     .018342    .713736    .003359    .004625     .00655     .00282    .014159
             Random switching times for simulation number  282  :
                                   1  5.5602352E-02    2  5.5812980E-02    3  5.4892076E-02    4  1.0184806E-02    5  7.0027725E-01
                                   6  6.9981102E-01    7  6.9934270E-01

                   657099.645  -669251.5 -725215.64 .1141554E7 -.104086E7 -.118577E7 2505.14035
Times of maxima :     .018321    .714048    .003359    .004625     .00655     .00282    .713874
             Random switching times for simulation number  283  :
                                   1  5.3524538E-02    2  5.5105627E-02    3  5.4663167E-02    4  9.3189233E-03    5  7.0011045E-01
                                   6  7.0029556E-01    7  7.0087467E-01

                   651601.802 -672390.67 -725215.64 .1141554E7 -.104086E7 -.118577E7 2674.40611
Times of maxima :     .018333    .713729    .003359    .004625     .00655     .00282    .014424
             Random switching times for simulation number  284  :
                                   1  5.5340206E-02    2  5.5008253E-02    3  5.5162595E-02    4  8.7264816E-03    5  7.0118319E-01
                                   6  7.0192244E-01    7  6.9939901E-01

                   -668879.61  -677077.2 -725215.64 .1141554E7 -.104086E7 -.118577E7 3015.07032
Times of maxima :      .00875    .713934    .003359    .004625     .00655     .00282    .014032
             Random switching times for simulation number  285  :
                                   1  5.6129429E-02    2  5.4511351E-02    3  5.2887201E-02    4  1.0931035E-02    5  6.9885933E-01
                                   6  6.9907853E-01    7  6.9954236E-01

                   658131.349 -704117.13 -725215.64 .1141554E7 -.104086E7 -.118577E7 2507.16505
Times of maxima :     .018377    .714053    .003359    .004625     .00655     .00282    .713722
             Random switching times for simulation number  286  :
                                   1  5.4406686E-02    2  5.4484646E-02    3  5.5618422E-02    4  7.1078610E-03    5  6.9942466E-01
                                   6  7.0005727E-01    7  7.0088784E-01

                   -742990.28 -687586.67 -725215.64 .1141554E7 -.104086E7 -.118577E7 3532.73392
Times of maxima :     .007712    .713972    .003359    .004625     .00655     .00282    .013584
             Random switching times for simulation number  287  :
                                   1  5.2360769E-02    2  5.4467441E-02    3  5.5729709E-02    4  9.3606291E-03    5  7.0073724E-01
                                   6  7.0022498E-01    7  6.9951092E-01

                   651685.698 -662137.33 -725215.64 .1141554E7 -.104086E7 -.118577E7 2647.58972
Times of maxima :     .018329    .713751    .003359    .004625     .00655     .00282    .014435
             Random switching times for simulation number  288  :
                                   1  5.6564224E-02    2  5.4743002E-02    3  5.3839541E-02    4  8.2806733E-03    5  7.0254165E-01
                                   6  7.0007582E-01    7  7.0150055E-01

                   -719558.96  -646948.9 -725215.64 .1141554E7 -.104086E7 -.118577E7 3220.46802
Times of maxima :      .00834     .71413    .003359    .004625     .00655     .00282    .013824
             Random switching times for simulation number  289  :
                                   1  5.5608492E-02    2  5.5048603E-02    3  5.5788740E-02    4  9.3401058E-03    5  6.9939723E-01
                                   6  7.0013915E-01    7  7.0033930E-01

                   651642.833 -686757.42 -725215.64 .1141554E7 -.104086E7 -.118577E7 2660.37753
Times of maxima :     .018332    .714056    .003359    .004625     .00655     .00282    .014439
             Random switching times for simulation number  290  :
                                   1  5.7507204E-02    2  5.4328888E-02    3  5.5858351E-02    4  9.4172607E-03    5  6.9922443E-01
                                   6  7.0040496E-01    7  7.0028709E-01

                   651860.181 -684523.94 -725215.64 .1141554E7 -.104086E7 -.118577E7 2611.32137
Times of maxima :     .018318    .713753    .003359    .004625     .00655     .00282    .014475
             Random switching times for simulation number  291  :
                                   1  5.3312541E-02    2  5.6264748E-02    3  5.4013954E-02    4  9.3973334E-03    5  7.0213569E-01
                                   6  6.9949081E-01    7  6.9994156E-01

                   651787.665 -649701.43 -725215.64 .1141554E7 -.104086E7 -.118577E7  2624.1014
Times of maxima :     .018322    .714046    .003359    .004625     .00655     .00282    .014459
             Random switching times for simulation number  292  :
                                   1  5.5372291E-02    2  5.3789106E-02    3  5.4493726E-02    4  9.0616729E-03    5  6.9906473E-01
                                   6  6.9986095E-01    7  6.9896394E-01

                   651492.531 -697091.69 -725215.64 .1141554E7 -.104086E7 -.118577E7 2831.73444
Times of maxima :     .018344    .714054    .003359    .004625     .00655     .00282    .014223
             Random switching times for simulation number  293  :
                                   1  5.4488465E-02    2  5.6426307E-02    3  5.5464015E-02    4  9.6763841E-03    5  6.9882781E-01
                                   6  6.9969940E-01    7  6.9925266E-01

                   653763.435 -704622.72 -725215.64 .1141554E7 -.104086E7 -.118577E7 2497.35251
Times of maxima :     .018279    .714046    .003359    .004625     .00655     .00282      .7138
             Random switching times for simulation number  294  :
                                   1  5.4908667E-02    2  5.4416275E-02    3  5.4514788E-02    4  8.6830748E-03    5  6.9864284E-01
                                   6  7.0046797E-01    7  6.9862769E-01

                    -676725.2 -708244.52 -725215.64 .1141554E7 -.104086E7 -.118577E7 3037.19327
Times of maxima :     .008708    .713721    .003359    .004625     .00655     .00282    .014013
             Random switching times for simulation number  295  :
                                   1  5.5582039E-02    2  5.5000287E-02    3  5.4827331E-02    4  1.1120359E-02    5  7.0040328E-01
                                   6  7.0130275E-01    7  6.9943550E-01

                   656115.197 -676497.67 -725215.64 .1141554E7 -.104086E7 -.118577E7 2437.41369
Times of maxima :     .018426    .713963    .003359    .004625     .00655     .00282    .713647
             Random switching times for simulation number  296  :
                                   1  5.5801796E-02    2  5.4258744E-02    3  5.4176209E-02    4  1.0357663E-02    5  6.9853327E-01
                                   6  6.9869586E-01    7  6.9958808E-01

                   657314.558 -714947.39 -725215.64 .1141554E7 -.104086E7 -.118577E7 2506.82909
Times of maxima :     .018325    .713992    .003359    .004625     .00655     .00282    .713643
             Random switching times for simulation number  297  :
                                   1  5.6055230E-02    2  5.4163897E-02    3  5.4929744E-02    4  9.5205641E-03    5  7.0046628E-01
                                   6  6.9931070E-01    7  6.9985771E-01

                   652437.576 -664319.75 -725215.64 .1141554E7 -.104086E7 -.118577E7  2544.5372
Times of maxima :     .018295    .714012    .003359    .004625     .00655     .00282    .014538
             Random switching times for simulation number  298  :
                                   1  5.4402657E-02    2  5.4726493E-02    3  5.5809066E-02    4  1.1302849E-02    5  6.9999931E-01
                                   6  6.9999918E-01    7  7.0135056E-01

                   652965.059 -675305.24 -725215.64 .1141554E7 -.104086E7 -.118577E7 2498.02749
Times of maxima :     .018464     .71407    .003359    .004625     .00655     .00282    .713912
             Random switching times for simulation number  299  :
                                   1  5.4359107E-02    2  5.5309833E-02    3  5.5354775E-02    4  9.7516764E-03    5  7.0067447E-01
                                   6  7.0174165E-01    7  7.0054964E-01

                   654477.044 -678742.76 -725215.64 .1141554E7 -.104086E7 -.118577E7 2447.33239
Times of maxima :     .018273    .713777    .003359    .004625     .00655     .00282     .71369
             Random switching times for simulation number  300  :
                                   1  5.6212631E-02    2  5.5400460E-02    3  5.4330646E-02    4  9.8967378E-03    5  7.0009595E-01
                                   6  7.0031249E-01    7  6.9985806E-01

                   655816.222 -671973.33 -725215.64 .1141554E7 -.104086E7 -.118577E7 2482.17444
Times of maxima :     .018284    .713734    .003359    .004625     .00655     .00282    .713964

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.0444871000000000E+09

Statistical output of  node  voltage   0.4287E+06 |              X0003AX0003BX0003C

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003A".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      6.21558022E+05             0             0          100.000000
        30           1.5000000      6.42991058E+05             1             1           99.666667
        31           1.5500000      6.64424093E+05           271           272            9.333333
        32           1.6000000      6.85857128E+05             6           278            7.333333
        33           1.6500000      7.07290163E+05             3           281            6.333333
        34           1.7000000      7.28723199E+05            10           291            3.000000
        35           1.7500000      7.50156234E+05             9           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53783333E+00     1.53960008E+00
                             Variance = 1.95013935E-03     1.94144201E-03
                   Standard deviation = 4.41603822E-02     4.40617977E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003B".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      6.21558022E+05             0             0          100.000000
        30           1.5000000      6.42991058E+05             2             2           99.333333
        31           1.5500000      6.64424093E+05            67            69           77.000000
        32           1.6000000      6.85857128E+05           128           197           34.333333
        33           1.6500000      7.07290163E+05            74           271            9.666667
        34           1.7000000      7.28723199E+05            22           293            2.333333
        35           1.7500000      7.50156234E+05             2           295            1.666667
        36           1.8000000      7.71589269E+05             0           295            1.666667
        37           1.8500000      7.93022304E+05             0           295            1.666667
        38           1.9000000      8.14455340E+05             0           295            1.666667
        39           1.9500000      8.35888375E+05             0           295            1.666667
        40           2.0000000      8.57321410E+05             0           295            1.666667
        41           2.0500000      8.78754445E+05             1           296            1.333333
        42           2.1000000      9.00187481E+05             4           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59200000E+00     1.59247885E+00
                             Variance = 5.86387960E-03     5.75923510E-03
                   Standard deviation = 7.65759727E-02     7.58896244E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
3 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        33           1.6500000      7.07290163E+05             0             0          100.000000
        34           1.7000000      7.28723199E+05           284           284            5.333333
        35           1.7500000      7.50156234E+05            11           295            1.666667
        36           1.8000000      7.71589269E+05             0           295            1.666667
        37           1.8500000      7.93022304E+05             0           295            1.666667
        38           1.9000000      8.14455340E+05             0           295            1.666667
        39           1.9500000      8.35888375E+05             0           295            1.666667
        40           2.0000000      8.57321410E+05             0           295            1.666667
        41           2.0500000      8.78754445E+05             1           296            1.333333
        42           2.1000000      9.00187481E+05             4           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.68333333E+00     1.69921339E+00
                             Variance = 2.57246377E-03     2.36916224E-03
                   Standard deviation = 5.07194614E-02     4.86740407E-02

Statistical output of branch voltage   0.4287E+06 |-1            X0003BX0003CX0003AX0003BX0003CX0003A

4 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "X0003A"  to  "X0003B".   Base voltage  for per unit output = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        48           2.4000000      1.02878569E+06             0             0          100.000000
        49           2.4500000      1.05021873E+06           291           291            3.000000
        50           2.5000000      1.07165176E+06             0           291            3.000000
        51           2.5500000      1.09308480E+06             0           291            3.000000
        52           2.6000000      1.11451783E+06             2           293            2.333333
        53           2.6500000      1.13595087E+06             3           296            1.333333
        54           2.7000000      1.15738390E+06             3           299             .333333
        55           2.7500000      1.17881694E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.43150000E+00     2.43476034E+00
                             Variance = 1.43754181E-03     1.47553226E-03
                   Standard deviation = 3.79149285E-02     3.84126575E-02

5 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
5 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        55           2.7500000      1.17881694E+06             0             0          100.000000
        56           2.8000000      1.20024997E+06           300           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.77500000E+00     2.76622394E+00
                             Variance = 1.52089415E-15     9.85849925E-14
                   Standard deviation = 3.89986429E-08     3.13982472E-07

Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"            Switch  "X0001C"  to  "X0002C"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    |*A                                       B*                                        |*C
    |A*                                       | X                                       | X
    |   X                                     | B *                                     |   *  C
    |       X                                 |       X                                 |     C *
    |      A    *                             |           *B                            |       C   *
    |                 * A                     |                 *    B                  |                 *  C
    |                       *     A           |                       X                 |                       *    C
    |                      A    *             |                           *   B         |                    C      *
    |  5.5000E-02                 *     A     |  5.5000E-02              B  *           |  5.5000E-02                 *     C
    |                           *      A      |                         B *             |                         C *
    |                  A    *                 |                       * B               |                       *     C
    |               A *                       |                B*                       |            C    *
    |         A *                             |          B*                             |        C  *
    |       * A                               |       X                                 |       *  C
    |  A*                                     |   X                                     | C *
    | *A                                      | X                                       | X
    |X                                        |X                                        |*C
    X                                         *B                                        X
    X                                         X                                         X
    X                                         X                                         *C
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

        Switch  "X0003C"  to  "XX0009"            Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         * C
    |X                                        |X                                        |*C
    | *A                                      | X                                       | X
    |  A*                                     |  B*                                     |   X
    |      A*                                 |    B  *                                 |     C *
    |         A *                             |           *  B                          |          C*
    |                 * A                     |                B*                       |                 X
    |                       *     A           |                       *    B            |                       X
    |                           *    A        |                           *B            |                           * C
    |  1.0000E-02                 *A          |  7.0000E-01                 *   B       |  7.0000E-01                C*
    |                           *   A         |                           *  B          |                           *  C
    |                A      *                 |                   B   *                 |                    C  *
    |                 * A                     |            B    *                       |                 X
    |           X                             |         B *                             |           * C
    |     A *                                 |     B *                                 |       X
    A   *                                     |   *  B                                  |   *C
    A *                                       | X                                       C *
    A*                                        |*B                                       |*C
    *A                                        *B                                        X
    X                                         X                                         X
    X                                         *B                                        X
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

   Switch  "X0001C"  to  "X0002C"
     1.32420000E+00   switchings per column
              Columns
          5   10   15   20   25   30
     +----+----+----+----+----+----+
    X
    X
    *A
    X
    |X
    |A*
    | A *
    |       X
    |           *    A
    |          A      *
    |                       *    A
    |                         A *
    |  7.0000E-01                A*
    |                          A*
    |                       X
    |                 *  A
    |           *       A
    |    A  *
    |   X
    A *
    A*
    *A
    X
    *A
    X
   Time (scale = 3.33333333E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.79983461E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.61125218E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.22920778E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.70941508E-02
 .... Questionable Kolmogorov-Smirnov test result = 7.08509700E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.61921384E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.92096056E-01

Actual List Sizes for the preceding solution follow.       11-Nov-18  11.00.00
   Size  1-10:    27    26    38     3   138    13    42  5310     0     0
   Size 11-20:     0     7 -9999 -9999 -9999     0     0     0    23  2972
   Size 21-30:    36   180 14782     0 -9999     9 -9999 -9999 -9999     0
Seconds for overlays  1-5  :     0.000     0.000     0.000  -- (CP: Wait; Real)
Seconds for overlays  6-11 :     0.000     0.000     0.000
Seconds for overlays 12-15 :     0.000     0.000     0.000
Seconds for time-step loop :     0.000     0.000     0.000
Seconds after DELTAT-loop  :     0.000     0.000     0.000
                               ---------------------------
                   Totals  :     0.000     0.000     0.000

