   ---   55   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  F77 GNU Linux or DOS.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 11-Nov-18  11.00.00    Name of disk plot file, if any, is
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is
Total size of LABCOM tables = 16446853 INTEGER words.  31 VARDIM  List Sizes follow:  6002  10K  192K  900  420K  1200  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  600  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   KOMPAR > 0.                       |C data:Caso0_ReEnergizacao_OTIMIZADA_SemControle.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   KOMPAR > 0.                       |C $DUMMY, XYZ000
Misc. data.     1.000E-06   1.000E+00   0.000E+00 |   1.E-6      1.
Misc. data.  500  1  0  0  1  0  0  1  300  0     |     500       1       0       0       1       0       0       1     300
Statistics data.      1    1    0    0    1    0  |       1       1       0       0       1      -1                               0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001AX0007A                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001BX0007B                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001CX0007C                5.   75.                                         0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007AX0001A              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007BX0001B              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007CX0001C              200.                                               0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003BXX0008            1.32071401.3                                         0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003AXX0008            1.32071401.3                                         0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003CXX0008            1.32071401.3                                         0
Series R-L-C.   3.900E-01  4.138E-01  0.000E+00   |  XX0008                     .39 413.8                                         0
Series R-L-C.   3.000E+01  0.000E+00  0.000E+00   |  XX0009                     30.                                               0
Series R-L-C.   8.000E+02  0.000E+00  0.000E+00   |  X0002AX0010A              800.                                               0
Series R-L-C.   8.000E+02  0.000E+00  0.000E+00   |  X0002BX0010B              800.                                               0
Series R-L-C.   8.000E+02  0.000E+00  0.000E+00   |  X0002CX0010C              800.                                               0
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\3\EXT1.pch
J. Marti line, mode  1   parameters begin.        |-1X0010AX0005C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0010BX0005A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0010CX0005B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\3\OTIM2.pch
J. Marti line, mode  1   parameters begin.        |-1X0004AX0006C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0004BX0006A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0004CX0006B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\3\OTIM3.pch
J. Marti line, mode  1   parameters begin.        |-1X0005AX0004C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0005BX0004A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0005CX0004B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\3\EXT4.pch
J. Marti line, mode  1   parameters begin.        |-1X0006AX0003A                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0006BX0003B                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0006CX0003C                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Blank card ending branches.  IBR, NTOT = 26  27   |BLANK BRANCH
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001BX0002B      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001AX0002A      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001CX0002C      .055      .001               3333.STATISTICS               0
Switch.   1.00E-02  1.00E-03  0.00E+00  0.00E+00  |  X0003CXX0009       .01      .001                    STATISTICS               1
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001BX0002B        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001AX0002A        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001CX0002C        .7      .001                    STATISTICS               0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002AX0010A                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002BX0010B                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002CX0010C                .698                                             0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002AX0010A       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002BX0010B       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002CX0010C       .71                                                       0
Blank card ending switches.   KSWTCH = 13.        |BLANK SWITCH
Source.   4.29E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  428660.705       60.                                     -1.      100.
Source.   4.29E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  428660.705       60.     -120.                           -1.      100.
Source.   4.29E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  428660.705       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

     Total network loss  P-loss  by summing injections =   2.466573470080E+08

Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  7   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  6     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   1     output variables are branch currents (flowing from the upper node to the lower node);
   Step      Time      X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
                                                        X0003C     X0003B     X0003A     XX0009
 ***      Phasor I(0) =  1.7285681E+01                     Switch  "X0001B"  to  "X0002B"  closed in the steady-state.
 ***      Phasor I(0) =  3.8486511E+02                     Switch  "X0001A"  to  "X0002A"  closed in the steady-state.
 ***      Phasor I(0) = -3.9879193E+02                     Switch  "X0001C"  to  "X0002C"  closed in the steady-state.
 ***                    Switch  "X0002A"  to  "X0010A"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002B"  to  "X0010B"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002C"  to  "X0010C"  closed  after  0.00000000E+00  sec.
      0       0.0  124633.164 -240673.06 112984.787 -353657.85 365306.227 -11648.378        0.0
    500     .5E-3  160289.524 -234319.88 72191.0632 -306510.95 394609.406  -88098.46        0.0
   1000     .1E-2  190986.519 -220025.34 28336.2854 -248361.62 411011.857 -162650.23        0.0
   1500     .0015  214066.985 -198187.62 -16419.562 -181768.06 412254.608 -230486.55        0.0
   2000      .002  551568.863 -134799.23 -480469.32  345670.09 686368.094 -.103204E7        0.0
   2500     .0025  566618.736 12244.5654 -608166.53 620411.095 554374.171 -.117479E7        0.0
   3000      .003  514052.419 145817.167 -696266.24 842083.404 368235.253 -.121032E7        0.0
   3500     .0035  425268.701 260501.907 -725541.22 986043.123 164766.794 -.115081E7        0.0
   4000      .004  317123.614 382416.881 -690529.17 .1072946E7 -65293.267 -.100765E7        0.0
   4500     .0045  194466.082 493194.762 -639197.19 .1132392E7 -298728.68 -833663.27        0.0
   5000      .005  46182.3892 573473.399 -564376.54  .113785E7 -527291.01 -610558.93        0.0
   5500     .0055  -215161.07 614289.543 -355440.65 969730.196 -829450.61 -140279.59        0.0
   6000      .006  -437431.57 590867.607 -124279.51 715147.118  -.10283E7 313152.057        0.0
   6500     .0065  -567573.31 535561.779 76117.8232 459443.956 -.110314E7  643691.13        0.0
   7000      .007  -637772.35 457506.791 237018.787 220488.004 -.109528E7 874791.141        0.0
   7500     .0075  -666912.36 364539.793 343455.537 21084.2556 -.103145E7 .1010368E7        0.0
   8000      .008  -660232.12 252912.634 412858.814 -159946.18 -913144.76 .1073091E7        0.0
   8500     .0085  -622390.89 127362.594 459695.618 -332333.02 -749753.48 .1082087E7        0.0
   9000      .009  -523553.62 6109.32059 453516.087 -447406.77 -529662.94 977069.711        0.0
   9500     .0095  -378879.06  -92733.37 397438.435 -490171.81 -286145.69 776317.496        0.0
  10000       .01  -244892.75 -164082.67 333782.476 -497865.15 -80810.072 578675.222        0.0
 ***                                                             Close switch  "X0003C"  to  "XX0009"  after  1.00010000E-02  sec.
  10500     .0105  -218062.09 -296205.68 28775.4146 -324981.09 78143.5914   246837.5 959.180485
  11000      .011  -122228.69 -330389.12 26477.2674 -356866.39 208160.433 148705.953 882.575581
  11500     .0115   -51351.56  -362578.4 26400.5506 -388978.95 311226.836  77752.111 880.018352
  12000      .012  -4706.9416 -392853.46 29295.2612 -422148.72 388146.518 34002.2028 976.508707
  12500     .0125  27205.5631 -403809.27 32018.5087 -435827.78 431014.834 4812.94562 1067.28362
  13000      .013  42564.8193 -415295.02 35302.5896 -450597.61 457859.837 -7262.2297 1176.75299
  13500     .0135  10238.2108 -438654.01 39632.3404 -478286.35 448892.217 29394.1296 1321.07801
  14000      .014   -43228.97 -531653.99 53044.7983 -584698.79 488425.019 96273.7682 1768.15994
  14500     .0145  41141.4733 -504911.12 63754.9671 -568666.08 546052.589 22613.4938 2125.16557
  15000      .015  136096.256 -458009.16 66822.8236 -524831.98 594105.412 -69273.432 2227.42745
  15500     .0155  222069.068 -412901.02 61187.3698 -474088.39 634970.087  -160881.7 2039.57899
  16000      .016  314542.588 -359787.62 51631.0306 -411418.65 674330.208 -262911.56 1721.03435
  16500     .0165  414931.486 -287334.96 40340.9479  -327675.9 702266.441 -374590.54 1344.69826
  17000      .017  517567.181 -190356.87 27193.8201 -217550.69 707924.049 -490373.36 906.460669
  17500     .0175  605080.338 -70240.825  13247.693 -83488.518 675321.163 -591832.64 441.589765
  18000      .018  652731.554 66594.5166 3717.51616 62877.0005 586137.038 -649014.04 123.917205
  18500     .0185  664439.721 209868.118 -808.13004 210676.248 454571.604 -665247.85 -26.937668
  19000      .019  634878.859 340629.289 -6948.6814  347577.97 294249.571 -641827.54 -231.62271
  19500     .0195  566784.412 456387.876  -15065.86 471453.735 110396.536 -581850.27 -502.19532
  20000       .02  461036.335 550507.465 -24184.093 574691.558 -89471.131 -485220.43 -806.13643
  20500     .0205  325884.532 617346.957 -33295.552 650642.509 -291462.43 -359180.08 -1109.8517
  21000      .021  172490.766 652641.806 -41949.452 694591.258 -480151.04 -214440.22 -1398.3151
  21500     .0215  9869.30956 648209.741 -49658.369  697868.11 -638340.43 -59527.679  -1655.279
  22000      .022  -152678.88 602094.455  -54665.88 656760.334 -754773.34 98013.0019  -1822.196
  22500     .0225  -295153.97 531617.275 -56323.421 587940.697 -826771.24 238830.547 -1877.4474
  23000      .023  -406654.97 449633.356 -55054.493 504687.849 -856288.32 351600.474 -1835.1498
  23500     .0235  -486660.46 358476.511 -51929.177 410405.687 -845136.97 434731.279 -1730.9726
  24000      .024  -537012.46  260048.79 -47523.505 307572.295 -797061.25 489488.957 -1584.1168
  24500     .0245  -559699.44 158838.661  -41962.65 200801.312 -718538.11 517736.794  -1398.755
  25000      .025  -557437.83 61335.6622 -35428.765 96764.4269  -618773.5  522009.07 -1180.9588
  25500     .0255  -535826.21 -28039.524 -28124.839 85.3141929 -507786.68 507701.368 -937.49462
  26000      .026  -501398.23 -108588.37  -19643.69 -88944.681 -392809.86  481754.54 -654.78967
  26500     .0265  -458627.95 -181519.22 -9522.7574 -171996.46 -277108.73 449105.195 -317.42525
  27000      .027  -410849.87 -248887.53 1838.52431 -250726.06 -161962.34 412688.396 61.2841438
  27500     .0275  -359536.47 -311359.35 13574.3077 -324933.65 -48177.122 373110.776 452.476922
  28000      .028  -304787.99 -368705.32 24888.7612 -393594.08 63917.3303 329676.754 829.625373
  28500     .0285  -245691.06 -420288.03 35185.8277 -455473.86 174596.974 280876.887 1172.86092
  29000      .029  -180419.75 -465051.36 43964.6738 -509016.04 284631.617  224384.42 1465.48913
  29500     .0295  -107951.06 -501748.02 50803.5959 -552551.62  393796.96 158754.656  1693.4532
  30000       .03  -28537.748 -528291.34 55550.0727 -583841.42 499753.595 84087.8205 1851.66909
  30500     .0305  57626.3873 -540572.21 58280.8705 -598853.08 598198.596 654.483264 1942.69568
  31000      .031  149967.307 -533609.99 59122.9253 -592732.91 683577.293 -90844.382 1970.76418
  31500     .0315  245983.452 -503871.14 58127.7785 -561998.92 749854.595 -187855.67 1937.59262
  32000      .032  341021.688 -450254.19 55291.4725 -505545.67 791275.883 -285730.22 1843.04908
  32500     .0325   429194.96 -373694.11 50645.6375 -424339.75 802889.073 -378549.32 1688.18792
  33000      .033  504554.541  -276611.2 44274.7918 -320885.99 781165.738 -460279.75 1475.82639
  33500     .0335  561713.666 -163011.22 36317.9878 -199329.21 724724.885 -525395.68 1210.59959
  34000      .034  596155.669 -38621.371 27047.7171 -65669.088  634777.04 -569107.95  901.59057
  34500     .0345   604641.64 89527.1561 16889.1365 72638.0196 515114.484  -587752.5 562.971217
  35000      .035  585645.329  213879.85 6310.87473 207568.976 371765.479 -579334.45 210.362491
  35500     .0355  539701.113 327334.238 -4276.1001 331610.338 212366.875 -543977.21 -142.53667
  36000      .036  469379.558 423972.352 -14529.382 438501.734 45407.2056 -483908.94 -484.31274
  36500     .0365  378909.796 499410.151 -24145.512 523555.663 -120500.35 -403055.31  -804.8504
  37000      .037  273629.123 550946.371 -32851.123 583797.493 -277317.25 -306480.25 -1095.0374
  37500     .0375   159310.94 577519.414 -40411.171 617930.586 -418208.47 -199722.11  -1347.039
  38000      .038  41636.4664  579584.67 -46614.807 626199.477  -537948.2 -88251.274 -1553.8269
  38500     .0385  -74039.124 559025.158 -51253.356 610278.514 -633064.28 22785.7685 -1708.4452
  39000      .039   -182874.7 518906.102 -54123.465 573029.567  -701780.8 128751.237 -1804.1155
  39500     .0395  -280848.39 462928.429 -55058.395 517986.824 -743776.82 225789.997 -1835.2798
  40000       .04  -365021.62 394796.328  -53963.93 448760.258 -759817.95 311057.688 -1798.7977
  40500     .0405  -433549.54  317796.38 -50837.235 368633.616 -751345.92 382712.308 -1694.5745
  41000      .041  -485445.34 234660.834  -45772.13 280432.964 -720106.18 439673.211 -1525.7377
  41500     .0415  -520311.52 147582.704 -38956.013 186538.718 -667894.22 481355.507 -1298.5338
  42000      .042  -538168.78 58282.7971 -30652.071 88934.8685 -596451.58 507516.712 -1021.7357
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1000      46       1      50
Plot timespan now in memory (in sec) = 0.00000000E+00   4.24930000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1001  339994       1  -1.00000E+00
1.00000E+19
  42500     .0425  -539344.77 -31865.762 -21172.674 -10693.087 -507479.01 518172.095 -705.75581
  43000      .043  -524365.31 -121624.99 -10860.955 -110764.04 -402740.32 513504.356 -362.03185
  43500     .0435  -493852.24 -209607.26 -84.494572 -209522.77 -284244.98 493767.743 -2.8164857
  44000      .044  -448486.34 -294011.03 10770.0754  -304781.1 -154475.31 459256.411 359.002515
  44500     .0445  -389074.53 -372481.68  21309.197 -393790.88 -16592.845 410383.722 710.306566
  45000      .045  -316691.62 -442141.31 31147.6335 -473288.94 125449.685 347839.254 1038.25445
  45500     .0455  -232840.23 -499776.28 39922.0604 -539698.34 266936.051 272762.287 1330.73535
  46000      .046  -139572.52 -542126.53 47305.0852 -589431.62 402554.012 186877.607 1576.83617
  46500     .0465  -39531.981 -566206.22 53022.0799  -619228.3 526674.238 92554.0605 1767.40266
  47000      .047  64088.5645 -569619.91 56867.5707 -626487.48  633708.47 -7220.9938 1895.58569
  47500     .0475  167647.091 -550867.76 58715.4217 -609583.18 718514.851 -108931.67 1957.18072
  48000      .048  267196.033 -509613.44 58520.4479 -568133.89 776809.472 -208675.58  1950.6816
  48500     .0485  358676.867 -446853.18 56313.8602 -503167.04 805530.043 -302363.01 1877.12867
  49000      .049  438165.053 -364930.33 52195.7138 -417126.05 803095.386 -385969.34 1739.85713
  49500     .0495  502132.906 -267390.86 46326.2055 -313717.07 769523.768  -455806.7 1544.20685
  50000       .05  547685.355 -158719.76 38917.5562 -197637.32 706405.118  -508767.8 1297.25187
  50500     .0505   572739.89 -44006.603 30227.5395 -74234.143 616746.493 -542512.35 1007.58465
  51000      .051  576144.094 71424.5274 20553.6038 50870.9236 504719.567 -555590.49 685.120127
  51500     .0515  557733.258 182391.991 10225.5731 172166.418 375341.267 -547507.68 340.852436
  52000      .052  518327.082 284204.657 -403.78303  284608.44 234122.425 -518730.86 -13.459434
  52500     .0525  459663.069 372938.075 -10969.584 383907.659 86724.9937 -470632.65 -365.65279
  53000      .053  384272.221 445604.872 -21106.487 466711.359 -61332.651 -405378.71 -703.54957
  53500     .0535  295312.215 500208.685 -30461.158 530669.842 -204896.47 -325773.37 -1015.3719
  54000      .054  196378.636  535696.12 -38705.139 574401.259 -339317.48 -235083.78 -1290.1713
  54500     .0545  91315.5606 551837.606 -45546.965 597384.571 -460522.05 -136862.53 -1518.2322
  55000      .055  -15958.247 549070.963 -50742.433 599813.396 -565029.21 -34784.186 -1691.4144
  55500     .0555  -121599.85 528335.765 -54102.887 582438.652 -649935.61 67496.9617 -1803.4296
  56000      .056  -221968.15  490921.15 -55501.925 546423.075  -712889.3 166466.226 -1850.0642
  56500     .0565  -313725.67 438347.852 -54880.735 493228.587 -752073.52  258844.93 -1829.3578
 ***                                                             Open  switch  "X0001B"  to  "X0002B"  after  5.69700000E-02  sec.
  57000      .057  -393915.95 372301.092 -52251.752 424552.844 -766217.04 341664.196 -1741.7251
  57500     .0575  -460019.11 294619.055 -47700.087 342319.142 -754638.17 412319.025 -1590.0029
  58000      .058   -509991.8 207325.816 -41382.148 248707.964 -717317.61  468609.65 -1379.4049
  58500     .0585  -542299.35 112686.293 -33521.018 146207.311 -654985.64 508778.329 -1117.3673
  59000      .059  -563400.46 33684.3788 -25361.491 59045.8696 -597084.84 538038.971 -845.38303
 ***                                                             Open  switch  "X0001A"  to  "X0002A"  after  5.93530000E-02  sec.
  59500     .0595  -558838.44 -27834.217 -15669.466 -12164.751 -531004.22 543168.971 -522.31554
  60000       .06  -532942.07 -88263.263 -5019.5574 -83243.706  -444678.8 527922.509 -167.31858
 ***                                                             Open  switch  "X0001C"  to  "X0002C"  after  6.01410000E-02  sec.
  60500     .0605  -489723.61 -151125.64 5827.26204  -156952.9 -338597.97 495550.867 194.242068
  61000      .061  -430611.15 -215098.28 16489.8093 -231588.09 -215512.87 447100.961  549.66031
  61500     .0615   -390901.6 -275658.58 28257.5499 -303916.13 -115243.02  419159.15 941.918328
  62000      .062  -331245.14 -330747.68 35930.2906 -366677.97 -497.45907 367175.427 1197.67635
  62500     .0625  -264391.48 -355289.83  35318.693 -390608.53 90898.3495 299710.177 1177.28977
  63000      .063  -208024.06 -392845.31 29469.7547 -422315.07  184821.25 237493.817 982.325157
  63500     .0635  -135083.83 -423898.13 23105.1023 -447003.23 288814.297 158188.937 770.170075
  64000      .064  -49854.868 -446764.01 16352.0672 -463116.07 396909.139 66206.9354 545.068906
  64500     .0645  37860.3271 -464043.49 9058.05785 -473101.55 501903.819 -28802.269 301.935262
  65000      .065  107800.069 -469023.91 1872.87798 -470896.79  576823.98 -105927.19  62.429266
  65500     .0655  176075.184 -475629.77 -5010.4615 -470619.31 651704.954 -181085.65 -167.01538
  66000      .066  200186.714 -493506.18 -9508.6913 -483997.49 693692.892 -209695.41 -316.95638
  66500     .0665  237064.991 -499925.69 -9822.1686 -490103.52 736990.679 -246887.16 -327.40562
  67000      .067  291425.873 -488299.93 -8658.4762 -479641.45 779725.801 -300084.35 -288.61587
  67500     .0675  350707.953 -464969.79  -6383.785 -458586.01 815677.743 -357091.74 -212.79283
  68000      .068  398191.415 -433380.41  -2829.564 -430550.85  831571.83 -401020.98 -94.318799
  68500     .0685  432983.071 -387960.24 1822.18304 -389782.42 820943.311 -431160.89 60.7394346
  69000      .069  457872.536 -338475.34 7092.93955 -345568.28 796347.877  -450779.6 236.431318
  69500     .0695  463173.135 -283544.07  12626.773 -296170.84 746717.202 -450546.36 420.892432
  70000       .07  482350.929 -218566.76 15134.7646 -233701.53 700917.694 -467216.16 504.492153
  70500     .0705  491835.814 -159334.17 14862.2554 -174196.42  651169.98 -476973.56 495.408512
  71000      .071  496532.874   -99385.4 13708.2598 -113093.66 595918.274 -482824.61 456.941992
  71500     .0715  489392.592 -28753.553 12276.4614 -41030.014 518146.145 -477116.13 409.215379
  72000      .072   474162.79  48427.698 10083.5351  38344.163 425735.092 -464079.25 336.117835
  72500     .0725  443472.894 123609.203 7250.09537 116359.108 319863.691  -436222.8 241.669846
  73000      .073  403521.971 195155.471 4111.06304 191044.408   208366.5 -399410.91 137.035435
  73500     .0735  354685.516 248404.338 916.926677 247487.412 106281.177 -353768.59 30.5642226
  74000      .074  299209.604 289312.543 -815.28368 290127.826 9897.06134 -300024.89 -27.176123
  74500     .0745  248056.129 328964.155 -1387.3645  330351.52 -80908.026 -249443.49 -46.245484
  75000      .075   189256.91  375812.99 -1559.4787 377372.468 -186556.08 -190816.39 -51.982624
  75500     .0755  126332.485 416822.436  -1085.135 417907.571 -290489.95 -127417.62 -36.171165
  76000      .076  54698.4132 454432.804 302.802943 454130.001 -399734.39  -54395.61 10.0934314
  76500     .0765  -13412.452 483060.433 2274.74296  480785.69 -496472.88 15687.1948 75.8247652
  77000      .077  -79956.431 493567.946 4861.03426 488706.912 -573524.38 84817.4655 162.034475
  77500     .0775  -136513.13 496130.537 7040.09007 489090.447 -632643.66 143553.218 234.669669
  78000      .078  -189696.98 489373.015 8092.52086 481280.494   -679070. 197789.504 269.750695
  78500     .0785  -248107.17 481959.831 8435.87417 473523.957   -730067. 256543.046 281.195806
  79000      .079  -300591.22 467686.895 8616.90292 459069.992 -768278.11 309208.118 287.230097
  79500     .0795  -350188.93 453625.405  8439.7722 445185.633 -803814.34 358628.704  281.32574
  80000       .08  -389185.35 427951.397 7695.97187 420255.425 -817136.75 396881.326 256.532396
  80500     .0805  -417928.83 388285.167 6680.39403 381604.773   -806214. 424609.227 222.679801
  81000      .081  -437941.33 337131.458 5404.27555 331727.182 -775072.79 443345.605 180.142518
  81500     .0815  -456781.46 276745.732 4351.75955 272393.973 -733527.19 461133.215 145.058652
  82000      .082  -472680.05 219000.123 3664.79719 215335.326 -691680.18 476344.852 122.159906
  82500     .0825   -477528.1 160660.542 3094.02829 157566.514 -638188.64  480622.13 103.134276
  83000      .083  -476600.96 104969.087 2628.43277 102340.655 -581570.05 479229.394 87.6144257
  83500     .0835  -463421.69 42507.2636  2578.6318 39928.6318 -505928.96 466000.326 85.9543932
  84000      .084  -437132.42 -24158.687 3018.92292  -27177.61 -412973.74 440151.346 100.630764
  84500     .0845  -403298.04 -94576.818 3907.69021 -98484.508 -308721.22 407205.729  130.25634
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1001      46       1      50
Plot timespan now in memory (in sec) = 4.24919985E-02   8.49850000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1002  339994       1  -1.00000E+00
1.00000E+19
  85000      .085  -366634.07 -160926.07 4956.26401 -165882.34   -205708. 371590.337   165.2088
  85500     .0855  -326890.89   -220066.  5627.3193 -225693.32 -106824.89 332518.212  187.57731
  86000      .086  -282605.61 -274010.11 5889.73251 -279899.84 -8595.4978 288495.338 196.324417
  86500     .0865  -234208.86 -320581.19 6020.13742 -326601.32 86372.3232    240229. 200.671247
  87000      .087  -175414.38 -364173.75 6081.47321 -370255.22 188759.363 181495.855 202.715774
  87500     .0875  -109044.82 -403539.31 5954.69826 -409494.01 294494.484 114999.522 198.489942
  88000      .088  -41390.427 -439137.51 5731.66111 -444869.17 397747.082 47122.0884  191.05537
  88500     .0885  20997.2329 -464128.76 5291.52692 -469420.28 485125.989 -15705.706 176.384231
  89000      .089  78604.3536 -481575.36 4711.88861 -486287.25 560179.717 -73892.465 157.062954
  89500     .0895  132218.727 -489319.29 4132.90708  -493452.2 621538.022 -128085.82 137.763569
  90000       .09  185866.565 -487503.18 3556.51195 -491059.69 673369.743 -182310.05 118.550398
  90500     .0905  242031.511 -479945.29 2971.24069 -482916.54 721976.806 -239060.27 99.0413565
  91000      .091  296341.258 -466577.99 2579.10222  -469157.1 762919.251 -293762.16 85.9700742
  91500     .0915  345096.336 -446443.85 2520.11436 -448963.97 791540.187 -342576.22 84.0038121
  92000      .092  381601.614 -415005.26 2655.35408 -417660.61 796606.869 -378946.26 88.5118026
  92500     .0925  409688.109 -376975.23  2924.2512 -379899.48 786663.338 -406763.86   97.47504
  93000      .093  428548.873 -330391.04 3125.40252 -333516.44 758939.914 -425423.47 104.180084
  93500     .0935  443007.095 -279444.43 3163.62478 -282608.05 722451.522 -439843.47 105.454159
  94000      .094  454268.415 -226752.85 3167.97418 -229920.83 681021.269 -451100.44 105.599139
  94500     .0945  460124.575 -171140.72 3280.70311 -174421.42 631265.292 -456843.87  109.35677
  95000      .095   457703.73 -111496.73 3415.83276 -114912.56 569200.456  -454287.9 113.861092
  95500     .0955  441876.007 -46395.312 3468.73666 -49864.049  488271.32 -438407.27 115.624555
  96000      .096  417770.477 18898.3245 3411.86314 15486.4614 398872.152 -414358.61 113.728771
  96500     .0965  384071.038 84669.8004 3229.20446  81440.596 299401.237 -380841.83 107.640149
  97000      .097  346805.937 146069.412 2980.49526 143088.917 200736.525 -343825.44 99.3498419
  97500     .0975    307661.8 202524.195 2750.52456  199773.67 105137.605 -304911.27  91.684152
  98000      .098  265233.963 255209.056 2570.87824 252638.178 10024.9072 -262663.08 85.6959414
  98500     .0985  216163.967 305437.675 2441.77973 302995.895 -89273.707 -213722.19 81.3926576
  99000      .099  159371.474 353367.245 2408.27494  350958.97 -193995.77  -156963.2 80.2758314
  99500     .0995  99565.1398 395172.651 2450.70129  392721.95 -295607.51 -97114.438  81.690043
 100000       0.1  37149.6008 430580.867 2550.23613 428030.631 -393431.27 -34599.365 85.0078711
 100500     .1005   -22271.14  455642.14 2662.91856 452979.221 -477913.28 24934.0587 88.7639521
 101000      .101  -78042.277  470938.81 2774.35004  468164.46 -548981.09 80816.6269 92.4783348
 101500     .1015  -131632.26 477892.857 2921.04634 474971.811 -609525.11 134553.303 97.3682113
 102000      .102  -185932.57 479673.912 3108.76025 476565.151 -665606.48 189041.325 103.625342
 102500     .1025  -238868.06  475950.27 3299.46924 472650.801 -714818.33 242167.527 109.982308
 103000      .103  -288062.18 464686.307 3438.45305 461247.854 -752748.49 291500.635 114.615102
 103500     .1035  -331716.03 445240.784 3519.13554 441721.649 -776956.82 335235.169 117.304518
 104000      .104  -366390.17 415057.178 3542.43356 411514.744 -781447.35 369932.606 118.081119
 104500     .1045  -392776.77 376029.422 3550.54276 372478.879 -768806.19 396327.316 118.351425
 105000      .105  -412514.16 330582.615 3576.32527  327006.29 -743096.78 416090.489 119.210842
 105500     .1055  -428525.72 283081.225  3571.2673 279509.957 -711606.94 432096.987 119.042243
 106000      .106  -438102.28 232394.292 3516.96311 228877.328 -670496.57 441619.245 117.232104
 106500     .1065  -440930.75  178485.23 3449.13054 175036.099 -619415.98  444379.88 114.971018
 107000      .107  -434594.67 120653.457 3393.95712   117259.5 -555248.12 437988.624 113.131904
 107500     .1075  -417909.51 57935.3755 3369.42864 54565.9469 -475844.88 421278.934 112.314288
 108000      .108  -392919.67 -7007.8031 3391.14857 -10398.952 -385911.87 396310.818 113.038286
 108500     .1085  -362192.47 -71349.909 3434.12663 -74784.036 -290842.56 365626.592 114.470888
 109000      .109   -328848.2 -131221.27 3440.12251 -134661.39 -197626.93 332288.319  114.67075
 109500     .1095  -290372.69 -188056.42 3416.89274 -191473.31 -102316.27  293789.58 113.896425
 110000       .11  -247362.81 -240763.75 3382.01639 -244145.77 -6599.0545 250744.825  112.73388
 110500     .1105  -197917.06 -290674.79 3327.76279 -294002.55   92757.73 201244.825 110.925426
 111000      .111  -142653.88 -337980.82 3274.07437  -341254.9 195326.945 145927.953 109.135812
 111500     .1115  -84631.615 -380434.17 3238.89307 -383673.06 295802.554 87870.5085 107.963102
 112000      .112  -27152.735 -415524.35 3197.66847 -418722.02 388371.618 30350.4037 106.588949
 112500     .1125  27503.2425 -441009.92 3112.16242 -444122.08 468513.158  -24391.08 103.738747
 113000      .113  81442.2503 -458630.52 2979.31872 -461609.83 540072.766 -78462.932 99.3106239
 113500     .1135  133978.598 -467902.64 2807.21895 -470709.86 601881.239 -131171.38  93.573965
 114000      .114  186452.573 -471013.59 2623.26445 -473636.85 657466.163 -183829.31 87.4421482
 114500     .1145  237627.417 -467971.23 2475.66578  -470446.9 705598.647 -235151.75 82.5221928
 115000      .115  284503.094 -457530.07 2386.00454 -459916.07 742033.161 -282117.09 79.5334846
 115500     .1155   323927.81  -437929.2 2317.35907 -440246.56 761857.014 -321610.45 77.2453023
 116000      .116  355329.092 -409152.57 2231.13654 -411383.71 764481.665 -353097.96 74.3712181
 116500     .1165  380469.894 -373335.42 2116.56902 -375451.99 753805.316 -378353.33 70.5523006
 117000      .117   399629.82 -331257.23 1989.37769 -333246.61 730887.053 -397640.44 66.3125897
 117500     .1175  414293.589 -285448.97 1880.47788 -287329.45  699742.56 -412413.11  62.682596
 118000      .118  423395.863 -236041.67 1816.41166 -237858.09 659437.538 -421579.45 60.5470552
 118500     .1185  424746.656 -182757.49 1802.42483 -184559.92 607504.151 -422944.23 60.0808278
 119000      .119  416081.963 -124626.59 1796.82642 -126423.42 540708.557 -414285.14 59.8942139
 119500     .1195  398778.325 -63388.886 1772.50668 -65161.392  462167.21 -397005.82 59.0835559
 120000       .12  374591.381 -1112.5415 1724.30857 -2836.8501 375703.923 -372867.07 57.4769524
 120500     .1205  345170.683  60585.443 1663.82103  58921.622  284585.24 -343506.86 55.4607008
 121000      .121  312223.659 119471.101 1612.15245 117858.949 192752.558 -310611.51 53.7384151
 121500     .1215  275014.399 175531.445 1595.37368 173936.071  99482.954 -273419.02 53.1791226
 122000      .122   232357.44 228922.948 1622.69955 227300.249 3434.49159 -230734.74  54.089985
 122500     .1225  183193.866 280338.273 1660.10968 278678.163 -97144.407 -181533.76 55.3369895
 123000      .123  130260.959 327488.005 1688.34499  325799.66 -197227.05 -128572.61 56.2781664
 123500     .1235  75289.5971 369008.484 1704.34074 367304.143 -293718.89 -73585.256 56.8113579
 124000      .124  20665.4733 403302.332 1714.60846 401587.723 -382636.86 -18950.865 57.1536155
 124500     .1245  -32140.958 429199.958 1739.39999 427460.558 -461340.92 33880.3578 57.9799996
 125000      .125  -83750.714 447450.099  1802.6438 445647.456 -531200.81 85553.3573 60.0881267
 125500     .1255  -134899.94  458951.89 1897.30176 457054.588 -593851.83 136797.244  63.243392
 126000      .126  -185826.06 464550.366 1987.83403 462562.532 -650376.42 187813.891 66.2611342
 126500     .1265  -233635.82 462490.451 2059.88158 460430.569 -696126.27 235695.705 68.6627194
 127000      .127  -276993.92 452460.045 2114.90887 450345.137 -729453.96 279108.825 70.4969623
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1002      46       1      50
Plot timespan now in memory (in sec) = 8.49839970E-02   1.27477000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1003  339994       1  -1.00000E+00
1.00000E+19
 127500     .1275  -313822.65 433592.034 2159.33586 431432.698 -747414.68 315981.985  71.977862
 128000      .128  -343536.51 406167.026  2210.5039 403956.523 -749703.54 345747.015 73.6834632
 128500     .1285  -367190.11 371867.039 2281.83883   369585.2 -739057.15 369471.948 76.0612944
 129000      .129  -385915.27 332516.884 2355.46091 330161.423 -718432.16 388270.735 78.5153636
 129500     .1295  -399684.36 289133.959 2408.05254 286725.906 -688818.32  402092.41  80.268418
 130000       .13  -406463.49 240930.503 2436.19711 238494.306 -647393.99 408899.687 81.2065704
 130500     .1305  -405638.89 188398.224 2446.24613 185951.977 -594037.11 408085.135 81.5415376
 131000      .131  -396203.53 131437.956 2446.69096 128991.265 -527641.49 398650.221 81.5563653
 131500     .1315   -378847.9 71398.7505 2452.41882 68946.3316 -450246.65 381300.316  81.747294
 132000      .132  -355360.62 10416.9725 2470.46162 7946.51086 -365777.59 357831.083 82.3487206
 132500     .1325  -327539.27 -49267.721 2480.17738 -51747.899 -278271.55 330019.444 82.6725793
 133000      .133  -295333.71 -106920.18 2465.77885 -109385.96 -188413.53 297799.493 82.1926284
 133500     .1335  -257899.15 -162767.27 2427.37326 -165194.64 -95131.883 260326.524 80.9124421
 134000      .134  -215288.76 -216293.77 2373.11057 -218666.88  1005.0064 217661.871 79.1036857
 134500     .1345  -167592.53 -267380.26 2314.67712 -269694.94 99787.7269 169907.208 77.1559039
 135000      .135  -116507.63 -314492.55 2264.94197  -316757.5 197984.925 118772.571 75.4980658
 135500     .1355  -64249.385 -355835.94 2224.26445  -358060.2 291586.551 66473.6498 74.1421485
 136000      .136  -12822.381 -389662.71 2169.31767 -391832.03 376840.326 14991.6988  72.310589
 136500     .1365  38011.8414 -416166.56 2088.80419 -418255.36 454178.398 -35923.037 69.6268063
 137000      .137  88377.8031 -435762.08 1988.65377 -437750.73 524139.883 -86389.149 66.2884591
 137500     .1375  138088.075 -448647.87 1881.19644 -450529.07 586735.945 -136206.88  62.706548
 138000      .138  186574.836 -455083.45 1780.86114 -456864.31 641658.284 -184793.97 59.3620378
 138500     .1385  231921.633  -454142.2  1698.3058 -455840.51 686063.833 -230223.33 56.6101934
 139000      .139   272178.28 -444943.53 1627.81062 -446571.35 717121.814 -270550.47 54.2603539
 139500     .1395  305965.987 -426900.24 1547.17597 -428447.42 732866.231 -304418.81 51.5725322
 140000       .14  334121.766 -401352.05 1450.53599 -402802.58 735473.814 -332671.23 48.3511998
 140500     .1405  356891.013  -369304.7 1347.42476 -370652.13 726195.717 -355543.59 44.9141586
 141000      .141  374556.833 -331859.39 1249.99022 -333109.38 706416.223 -373306.84 41.6663406
 141500     .1415  386769.524 -289790.99 1171.49828 -290962.49 676560.519 -385598.03 39.0499428
 142000      .142  392164.595 -242956.35 1119.57836 -244075.93 635120.949 -391045.02 37.3192788
 142500     .1425  389631.605  -191321.2 1082.76408 -192403.97 580952.809 -388548.84 36.0921361
 143000      .143  379024.068 -135411.01 1040.96235 -136451.97 514435.077 -377983.11 34.6987448
 143500     .1435  361959.673  -77248.29 990.914125 -78239.204 439207.963 -360968.76 33.0304708
 144000      .144  339306.469 -18205.811 941.709431  -19147.52 357512.279 -338364.76 31.3903144
 144500     .1445  312003.718 40208.3228  904.30034 39304.0225 271795.395 -311099.42 30.1433447
 145000      .145  280175.208  97178.112 890.424362 96287.6877 182997.096 -279284.78 29.6808121
 145500     .1455  243253.434 152566.684 904.180593 151662.504 90686.7495 -242349.25 30.1393531
 146000      .146  201000.959 206192.234 929.511605 205262.722 -5191.2744 -200071.45 30.9837202
 146500     .1465  154430.644 257084.688 949.446299 256135.242 -102654.04  -153481.2   31.64821
 147000      .147  105592.571 303421.732 963.064865 302458.667 -197829.16 -104629.51 32.1021622
 147500     .1475  55808.0497 344119.577 978.852399 343140.724 -288311.53 -54829.197 32.6284133
 148000      .148  6284.27508 378107.207 1006.78986 377100.417 -371822.93 -5277.4852  33.559662
 148500     .1485  -42719.257 405233.032 1055.66696 404177.365 -447952.29  43774.924 35.1888987
 149000      .149  -91375.113 425797.458 1124.73136 424672.726 -517172.57 92499.8446 37.4910454
 149500     .1495  -139549.94 440091.048  1195.6631 438895.384 -579640.98   140745.6 39.8554367
 150000       .15  -185753.68 447459.633 1255.48584 446204.147 -633213.31 187009.168 41.8495281
 150500     .1505  -228217.32 447006.297 1305.50421 445700.793 -675223.62 229522.826 43.5168069
 151000      .151  -265805.67 438471.305 1353.18647 437118.118 -704276.97 267158.854 45.1062156
 151500     .1515    -297749. 421786.402 1406.89512 420379.507  -719535.4 299155.898 46.8965041
 152000      .152  -324264.97 397811.484 1472.41476 396339.069 -722076.46 325737.387 49.0804919
 152500     .1525  -345788.24 367625.927 1545.13763  366080.79 -713414.17 347333.381 51.5045876
 153000      .153  -362421.29 332199.582 1607.62469 330591.957 -694620.87 364028.912 53.5874896
 153500     .1535  -372986.31 291481.357 1651.45396 289829.903 -664467.66 374637.761 55.0484654
 154000      .154  -376593.16 245577.735 1680.49378 243897.241 -622170.89  378273.65 56.0164594
 154500     .1545  -372860.64 195010.209 1702.16068 193308.048 -567870.85 374562.802 56.7386894
 155000      .155   -361949.5 140601.085 1724.13101 138876.954 -502550.59 363673.631 57.4710337
 155500     .1555  -344891.53 83907.5574 1750.47996 82157.0775 -428799.09 346642.009  58.349332
 156000      .156  -322730.22 26474.2461 1774.00419  24700.242 -349204.47 324504.227 59.1334729
 156500     .1565  -296026.44 -30501.813 1780.01825 -32281.831 -265524.63 297806.461 59.3339418
 157000      .157  -264266.92 -86819.158 1764.86078 -88584.019 -177447.76 266031.779 58.8286928
 157500     .1575  -227490.58 -141953.39 1735.10614  -143688.5 -85537.194 229225.689 57.8368715
 158000      .158  -186106.14 -195202.72 1698.72826 -196901.45  9096.5764 187804.869 56.6242752
 158500     .1585  -141106.62 -245531.98 1662.83161 -247194.81 104425.357 142769.453 55.4277203
 159000      .159  -94088.984 -291467.75 1629.84314 -293097.59 197378.765 95718.8268 54.3281046
 159500     .1595  -46458.647  -331739.9 1590.77871 -333330.68 285281.258 48049.4257  53.025957
 160000       .16  1102.40161 -365696.11 1534.66872 -367230.78 366798.515  432.26711 51.1556239
 160500     .1605  48710.9081 -393519.84 1462.25947  -394982.1 442230.752 -47248.649 48.7419824
 161000      .161  95924.1604 -415054.51 1381.96317 -416436.47 510978.667 -94542.197  46.065439
 161500     .1615  142052.155 -430114.07 1301.99513 -431416.06 572166.222 -140750.16 43.3998376
 162000      .162  185880.901 -438169.57 1228.53533  -439398.1 624050.469 -184652.37 40.9511777
 162500     .1625  225924.291 -438520.57 1162.10565 -439682.68 664444.862 -224762.19  38.736855
 163000      .163  261065.037 -430769.65 1092.82862 -431862.48 691834.687 -259972.21 36.4276208
 163500     .1635  291120.872 -415303.88 1013.28611 -416317.17 706424.756 -290107.59 33.7762037
 164000      .164  316393.462 -393052.16 927.223758 -393979.38 709445.618 -315466.24 30.9074586
 164500     .1645  336732.303 -364619.89 843.392969 -365463.29 701352.196 -335888.91  28.113099
 165000      .165  351801.018 -330581.62 769.391396 -331351.01 682382.634 -351031.63 25.6463799
 165500     .1655  360827.263 -291135.47 709.726256  -291845.2 651962.735 -360117.54 23.6575419
 166000      .166  363043.808  -246456.8 662.251436 -247119.05 609500.604 -362381.56 22.0750479
 166500     .1665  358163.927 -197025.69 616.459457 -197642.15 555189.617 -357547.47 20.5486486
 167000      .167  346892.638 -144098.26 567.407274 -144665.66 490990.895 -346325.23 18.9135758
 167500     .1675  330083.451 -89101.268 520.154483 -89621.423 419184.719  -329563.3 17.3384828
 168000      .168  308223.939 -33123.703 482.493695 -33606.197 341347.642 -307741.45 16.0831232
 168500     .1685  281587.255 22901.8017 460.387292 22441.4144 258685.453 -281126.87 15.3462431
 169000      .169  250068.937 78465.5186 455.920395 78009.5982 171603.419 -249613.02 15.1973465
 169500     .1695   213716.13 133046.819 463.905532 132582.913 80669.3113 -213252.22 15.4635177
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1003      46       1      50
Plot timespan now in memory (in sec) = 1.27476007E-01   1.69969000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1004  339994       1  -1.00000E+00
1.00000E+19
 170000       .17  173087.266 185865.342 473.721861  185391.62 -12778.076 -172613.54 15.7907287
 170500     .1705  129589.074 235521.105 482.230372 235038.875 -105932.03 -129106.84 16.0743457
 171000      .171  84458.0981 280786.477 494.726895 280291.751 -196328.38 -83963.371 16.4908965
 171500     .1715  38573.9919 320800.976 517.431375 320283.545 -282226.98 -38056.561 17.2477125
 172000      .172  -7496.0305   355013.2 554.220296 354458.979 -362509.23 8050.25084 18.4740099
 172500     .1725  -53531.181 383296.628  604.75063 382691.877 -436827.81 54135.9321 20.1583543
 173000      .173  -99130.679  405519.03 661.422739 404857.607 -504649.71 99792.1014 22.0474246
 173500     .1735  -143404.38 421302.908 714.440281 420588.468 -564707.29 144118.819  23.814676
 174000      .174  -184898.18 429858.652 762.362948 429096.289 -614756.83 185660.542 25.4120983
 174500     .1745  -222570.16 430778.726 810.361918 429968.364 -653348.89 223380.524 27.0120639
 175000      .175  -255769.31 424010.924 863.291604 423147.632 -679780.23   256632.6 28.7763868
 175500     .1755  -284252.57 409888.448 923.350032 408965.098 -694141.01 285175.916 30.7783344
 176000      .176  -308070.03 389074.692 988.442731 388086.249 -697144.73 309058.477  32.948091
 176500     .1765  -327101.96 362187.076  1049.9148 361137.161 -689289.04 328151.877 34.9971599
 177000      .177  -340761.99 329535.272 1099.95814 328435.314 -670297.26 341861.944 36.6652713
 177500     .1775  -348205.19 291183.921 1139.22043 290044.701 -639389.11 349344.407 37.9740142
 178000      .178  -349108.25 247613.074 1173.06412  246440.01 -596721.32 350281.311 39.1021374
 178500     .1785  -343543.14 199575.109 1205.71892  198369.39 -543118.25 344748.863 40.1906307
 179000      .179  -332005.25  148162.64 1238.54665 146924.093 -480167.89 333243.797 41.2848883
 179500     .1795  -315163.39 94611.4742  1268.6012  93342.873 -409774.86  316431.99 42.2867065
 180000       .18   -293483.7 39999.0517 1287.71677 38711.3349 -333482.75 294771.418 42.9238925
 180500     .1805  -266956.09 -15019.664 1291.02776 -16310.692 -251936.42 268247.116 43.0342588
 181000      .181  -235536.69 -69935.711 1281.54767 -71217.259 -165600.97 236818.233 42.7182556
 181500     .1815  -199669.71 -123922.45 1265.11895 -125187.56 -75747.262 200934.827 42.1706317
 182000      .182   -160128.7 -176003.63 1245.83655 -177249.46 15874.9251 161374.536 41.5278852
 182500     .1825  -118017.87 -224991.83 1224.77611 -226216.61 106973.958 119242.649 40.8258703
 183000      .183  -74433.966  -269765.4 1198.70576 -270964.11 195331.434 75632.6722 39.9568585
 183500     .1835  -30172.291 -309498.19 1160.93056 -310659.12 279325.894 31333.2217 38.6976854
 184000      .184  14472.8409 -343871.63 1109.66599  -344981.3 358344.475 -13363.175 36.9888663
 184500     .1845  59123.3925 -372643.53 1049.87457  -373693.4 431766.919 -58073.518 34.9958191
 185000      .185  103037.313 -395379.34 987.635699 -396366.97 498416.649 -102049.68   32.92119
 185500     .1855  145255.363 -411584.78 926.769174 -412511.55 556840.146 -144328.59 30.8923058
 186000      .186  184647.167 -420680.97  867.96559 -421548.94 605328.139  -183779.2 28.9321863
 186500     .1865  220272.546 -422293.83 807.683368 -423101.51 642566.377 -219464.86 26.9227789
 187000      .187  251609.249 -416428.08 740.799755 -417168.88 668037.333 -250868.45 24.6933252
 187500     .1875  278618.637  -403570.7 667.895972  -404238.6 682189.338 -277950.74 22.2631991
 188000      .188  301123.253  -384188.5 594.821822 -384783.32 685311.754 -300528.43 19.8273941
 188500     .1885  318707.502 -358615.61 527.129918 -359142.74 677323.111 -318180.37 17.5709973
 189000      .189    330831.4 -327128.17  467.69106 -327595.86 657959.569 -330363.71  15.589702
 189500     .1895   336930.18 -289973.53 416.183055 -290389.72 626903.713   -336514. 13.8727685
 190000       .19   336740.32 -247624.25 368.357135 -247992.61 584364.571 -336371.96 12.2785712
 190500     .1905   330474.55 -200915.42 320.184379  -201235.6 531389.969 -330154.37 10.6728126
 191000      .191  318719.208 -151009.44 273.494543 -151282.94 469728.651 -318445.71 9.11648477
 191500     .1915  301865.122 -98909.839 233.787527 -99143.627 400774.961 -301631.33 7.79291756
 192000      .192  280121.852 -45456.893 205.228882 -45662.121 325578.744 -279916.62 6.84096274
 192500     .1925  253597.966 8643.85521 189.063556 8454.79166  244954.11  -253408.9 6.30211854
 193000      .193   222450.69  62732.485 183.388367 62549.0966 159718.205  -222267.3 6.11294556
 193500     .1935  187144.637  115993.44 183.044794 115810.396  71151.196 -186961.59 6.10149313
 194000      .194  148578.681 167341.672 184.670978 167157.001  -18762.99 -148394.01 6.15569927
 194500     .1945  107825.117 215588.265 190.474329  215397.79 -107763.15 -107634.64 6.34914429
 195000      .195  65676.8467 259839.415 204.839614 259634.576 -194162.57 -65472.007 6.82798712
 195500     .1955  22724.3816 299433.534 230.185974 299203.348 -276709.15 -22494.196 7.67286579
 196000      .196  -20580.776 333928.024 266.023422    333662.  -354508.8 20846.7994 8.86744741
 196500     .1965  -63736.784 362956.074 308.903608  362647.17 -426692.86 64045.6879 10.2967869
 197000      .197  -106001.15 386070.689  353.15641 385717.533 -492071.84 106354.306 11.7718803
 197500     .1975  -146316.27 402653.659 396.159347   402257.5 -548969.93  146712.43 13.2053116
 198000      .198  -183677.81 412173.122 440.272101  411732.85 -595850.94 184118.085 14.6757367
 198500     .1985  -217440.67 414455.438 488.786169 413966.652 -631896.11 217929.455 16.2928723
 199000      .199  -247208.83 409586.238 542.732258 409043.505 -656795.07 247751.561 18.0910753
 199500     .1995  -272764.58 397881.247 600.454076 397280.793 -670645.83 273365.036 20.0151359
 200000       0.2  -293855.86 379707.392 657.673076 379049.719 -673563.25 294513.529 21.9224359
 200500     .2005  -310056.34 355356.434 709.146201 354647.287 -665412.78  310765.49 23.6382067
 201000      .201   -320753.2 324989.797 753.521612 324236.276 -645742.99 321506.719 25.1173871
 201500     .2015  -325553.42 288938.469 793.614182 288144.855 -614491.89 326347.035 26.4538061
 202000      .202  -324443.18 247844.124 832.190576 247011.934  -572287.3  325275.37 27.7396859
 202500     .2025  -317660.83 202548.932 869.672202  201679.26 -520209.76 318530.501 28.9890734
 203000      .203  -305599.45 154034.026  904.11428 153129.912 -459633.48 306503.567 30.1371427
 203500     .2035  -288592.53 103233.123 931.396763 102301.727 -391825.65 289523.925 31.0465588
 204000      .204  -266806.31 50927.0596 947.687984 49979.3716 -317733.37 267753.996 31.5895995
 204500     .2045  -240299.84  -2254.919 953.419818 -3208.3388 -238044.92 241253.256 31.7806606
 205000      .205  -209406.59 -55536.409 952.183567 -56488.593 -153870.18 210358.776 31.7394522
 205500     .2055  -174771.78  -107957.6 946.753246 -108904.35 -66814.182 175718.535 31.5584415
 206000      .206  -137220.83 -158476.61 937.566565 -159414.17 21255.7822 138158.392 31.2522188
 206500     .2065  -97630.973 -206060.64 922.992237 -206983.64 108429.671 98553.9651 30.7664079
 207000      .207  -56739.066 -249850.26 899.729621 -250749.99 193111.193  57638.796 29.9909874
 207500     .2075    -15061.2 -289240.48 865.809013 -290106.29  274179.28 15927.0088 28.8603004
 208000      .208  26970.3594 -323806.64 823.427171 -324630.07 350777.002 -26146.932 27.4475724
 208500     .2085   68690.235 -353036.79 776.810504  -353813.6 421727.028 -67913.425 25.8936835
 209000      .209  109246.036 -376360.81 728.756301 -377089.56 485606.844 -108517.28 24.2918767
 209500     .2095  147722.708 -393230.51 679.767833 -393910.28 540953.218 -147042.94 22.6589278
 210000       .21  183290.018 -403225.55 628.500464 -403854.05 586515.567 -182661.52 20.9500155
 210500     .2105  215352.995 -406175.38 572.483041 -406747.86 621528.371 -214780.51  19.082768
 211000      .211  243595.916   -402206. 511.309308 -402717.31 645801.918 -243084.61 17.0436436
 211500     .2115  267775.572 -391592.54 448.259888  -392040.8  659368.11 -267327.31 14.9419963
 212000      .212  287484.705 -374541.39 387.515065  -374928.9 662026.093 -287097.19 12.9171688
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1004      46       1      50
Plot timespan now in memory (in sec) = 1.69967994E-01   2.12461000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1005  339994       1  -1.00000E+00
1.00000E+19
 212500     .2125  302241.789 -351249.25 331.368688 -351580.62 653491.036 -301910.42 11.0456229
 213000      .213  311600.283 -321961.71 279.908385 -322241.61 633561.989 -311320.38 9.33027951
 213500     .2135  315295.331 -287078.38 231.562346 -287309.94 602373.712 -315063.77 7.71874487
 214000      .214  313343.301 -247229.19 184.222339 -247413.42 560572.496 -313159.08 6.14074464
 214500     .2145   306036.08 -203279.73 138.282273 -203418.01 509315.808  -305897.8 4.60940908
 215000      .215  293686.577  -156130.9 97.1128754 -156228.02 449817.481 -293589.46 3.23709585
 215500     .2155  276472.701 -106563.31 64.0039874 -106627.31 383036.008  -276408.7 2.13346625
 216000      .216  254541.537 -55305.603 40.0990044 -55345.702  309847.14 -254501.44 1.33663348
 216500     .2165  228103.695 -3083.2648 24.5158849 -3107.7807  231186.96 -228079.18 .817196163
 217000      .217  197562.501 49284.9256 14.9613436 49269.9643 148277.575 -197547.54 .498711453
 217500     .2175  163566.704 100844.539 9.25309154 100835.286 62722.1655 -163557.45 .308436385
 218000      .218  126949.217 150539.827 7.92154097 150531.906  -23590.61  -126941.3 .264051366
 218500     .2185  88459.4044 197431.276 13.6960409  197417.58 -108971.87 -88445.708 .456534698
 219000      .219  48682.2443 240781.811 28.5062746 240753.305 -192099.57 -48653.738 .950209152
 219500     .2195  8143.08083 279984.102 52.1054572 279931.996 -271841.02 -8090.9754 1.73684857
 220000       .22  -32604.663 314505.317  82.519661 314422.797 -347109.98  32687.183 2.75065537
 220500     .2205  -72874.624  343799.54 116.736897 343682.803 -416674.16 72991.3605 3.89122991
 221000      .221  -111828.37 367282.224 152.530023 367129.694 -479110.59 111980.895 5.08433409
 221500     .2215  -148585.11 384395.568  190.42431 384205.144 -532980.68 148775.539 6.34747702
 222000      .222  -182464.55 394806.114 232.406925 394573.707 -577270.66 182696.953 7.74689749
 222500     .2225  -212999.21 398422.314 279.230865 398143.083 -611421.53 213278.444 9.30769548
 223000      .223  -239830.64 395315.771 329.646702 394986.125 -635146.41 240160.284 10.9882234
 223500     .2235  -262618.06 385648.903 381.060964 385267.842 -648266.96 262999.118 12.7020321
 224000      .224  -280956.04 369595.212 430.327077 369164.885 -650551.25 281386.363 14.3442359
 224500     .2245  -294375.29 347319.905 475.696716 346844.209  -641695.2  294850.99 15.8565572
 225000      .225  -302484.31 319067.054 518.048145 318549.005 -621551.37 303002.363 17.2682715
 225500     .2255  -305157.33 285312.321 559.057067 284753.264 -590469.65 305716.384 18.6352356
 226000      .226  -302488.54 246724.519 598.950243 246125.568 -549213.06 303087.492 19.9650081
 226500     .2265  -294686.57 204081.538 636.242107 203445.296  -498768.1 295322.807 21.2080702
 227000      .227  -281975.74 158183.484  668.49228 157514.992 -440159.22 282644.231  22.283076
 227500     .2275  -264532.45   109784.3 693.220142 109091.079 -374316.75 265225.671 23.1073381
 228000      .228  -242500.11 59580.6918 709.785174 58870.9066  -302080.8 243209.897 23.6595058
 228500     .2285  -216144.62 8315.76906 719.858572 7595.91049 -224460.39 216864.477 23.9952857
 229000      .229  -185974.68 -43119.524  725.30008 -43844.824 -142855.16  186699.98 24.1766693
 229500     .2295  -152654.63 -93757.928 726.425252 -94484.353   -58896.7 153381.053 24.2141751
 230000       .23   -116898.4 -142638.17  722.13726 -143360.31  25739.771 117620.539  24.071242
 230500     .2305  -79370.221 -188891.96 710.705099 -189602.67 109521.741 80080.9257   23.69017
 231000      .231  -40639.814  -231792.7 690.801234  -232483.5 191152.882 41330.6152 23.0267078
 231500     .2315  -1215.5919 -270746.61 663.131504 -271409.74 269531.013 1878.72335 22.1043835
 232000      .232  38299.3731 -305175.23 630.210059 -305805.44 343474.601 -37669.163  21.007002
 232500     .2325  77149.6897 -334457.32 594.174208 -335051.49  411607.01 -76555.516 19.8058069
 233000      .233  114534.094 -358008.17 555.571728 -358563.74 472542.261 -113978.52 18.5190576
 233500     .2335   149704.92  -375350.5 513.783291 -375864.28 525055.417 -149191.14 17.1261097
 234000      .234  182053.894 -386184.45 467.786417 -386652.23 568238.341 -181586.11 15.5928806
 234500     .2345  211133.424 -390409.04 417.285957 -390826.32  601542.46 -210716.14 13.9095319
 235000      .235  236596.719 -388082.49 363.965129 -388446.46 624679.213 -236232.75  12.132171
 235500     .2355  258049.821 -379296.21 310.686204  -379606.9 637346.035 -257739.14 10.3562068
 236000      .236  275040.957 -364148.05 259.442986 -364407.49 639189.008 -274781.51 8.64809954
 236500     .2365  287165.123 -342812.05 210.639641 -343022.69 629977.172 -286954.48 7.02132137
 237000      .237  294148.482  -315592.9 163.709451 -315756.61 609741.386 -293984.77 5.45698171
 237500     .2375  295907.572 -282969.57 117.866378 -283087.44 578877.141 -295789.71 3.92887927
 238000      .238  292542.931  -245589.1 73.2701129 -245662.37 538132.028 -292469.66  2.4423371
 238500     .2385  284248.726 -204195.64 31.8303117 -204227.47 488444.364  -284216.9 1.06101039
 239000      .239  271180.531 -159508.31 -4.0045849  -159504.3 430688.837 -271184.54 -.13348616
 239500     .2395  253475.706  -112218.8  -33.00819 -112185.79 365694.506 -253508.71  -1.100273
 240000       .24  231343.642 -63047.862 -55.457476 -62992.405 294391.504  -231399.1 -1.8485825
 240500     .2405  205131.064 -12786.712 -72.399937 -12714.312 217917.776 -205203.46 -2.4133312
 241000      .241  175350.639 37682.6041 -84.896885  37767.501 137668.035 -175435.54 -2.8298962
 241500     .2415  142648.485 87412.5072 -92.902401 87505.4096 55235.9782 -142741.39 -3.0967467
 242000      .242  107690.417 135480.235 -94.920753 135575.156 -27789.818 -107785.34 -3.1640251
 242500     .2425  71055.7509 181088.215 -89.454327 181177.669 -110032.46 -71145.205 -2.9818109
 243000      .243  33279.2196 223542.651 -76.389743 223619.041 -190263.43 -33355.609 -2.5463248
 243500     .2435  -5073.8599 262203.006 -56.910427 262259.916 -267276.87 5016.94945 -1.8970142
 244000      .244   -43358.33 296444.585 -32.719173 296477.304 -339802.91 43325.6106 -1.0906391
 244500     .2445  -80844.527 325650.063 -5.2666895  325655.33 -406494.59 80839.2605 -.17555632
 245000      .245  -116768.65 349241.605 25.2381283 349216.367 -466010.25 116793.885 .841270944
 245500     .2455  -150453.03 366772.438 59.7342509 366712.704 -517225.46  150512.76  1.9911417
 246000      .246  -181374.99 377989.847 98.7866763  377891.06 -559364.84 181473.775 3.29288921
 246500     .2465  -209106.52 382789.312  141.60368 382647.708 -591895.83 209248.123 4.72012265
 247000      .247  -233247.17 381160.715 186.405371  380974.31 -614407.89 233433.578 6.21351236
 247500     .2475  -253383.92 373147.983 231.190836 372916.792  -626531.9 253615.107  7.7063612
 248000      .248  -269098.61 358842.257 274.512245 358567.745 -627940.87 269373.124 9.15040818
 248500     .2485  -280025.71 338412.763 316.251828 338096.511 -618438.47  280341.96 10.5417276
 249000      .249  -285960.15 312185.336 357.146469 311828.189 -598145.48 286317.294 11.9048823
 249500     .2495   -286882.1 280662.999 397.326362 280265.673  -567545.1 287279.422 13.2442121
 250000       .25   -282880.5 244460.618 435.717797   244024.9 -527341.12 283316.218 14.5239266
 250500     .2505   -274087.5 204245.702 470.597498 203775.104  -478333.2 274558.098 15.6865833
 251000      .251  -260642.82 160696.407 500.312189 160196.094 -421339.23 261143.134  16.677073
 251500     .2515  -242704.87 114494.765  524.02246 113970.743 -357199.64 243228.897 17.4674153
 252000      .252  -220509.05 66357.2413 542.206858 65815.0344  -286866.3 221051.262 18.0735619
 252500     .2525  -194451.06 17096.0269 555.884812 16540.1421 -211547.08 195006.942 18.5294937
 253000      .253   -165070.5 -32394.465 565.316488 -32959.782 -132676.03 165635.816 18.8438829
 253500     .2535  -132965.19 -81209.876 569.745647 -81779.622 -51755.311 133534.933 18.9915216
 254000      .254  -98727.403 -128493.14 568.050626 -129061.19 29765.7355 99295.4536 18.9350209
 254500     .2545  -62914.793 -173468.75 559.398352 -174028.15 110553.959 63474.1912 18.6466117
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1005      46       1      50
Plot timespan now in memory (in sec) = 2.12459996E-01   2.54953000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1006  339994       1  -1.00000E+00
1.00000E+19
 255000      .255  -26064.857 -215442.39 543.915711 -215986.31 189377.536 26608.7727 18.1305237
 255500     .2555  11246.2617 -253763.08 522.893726 -254285.97 265009.342 -10723.368 17.4297909
 256000      .256  48346.7693  -287774.8 497.808874 -288272.61 336121.572  -47848.96 16.5936291
 256500     .2565  84513.8308 -316847.63 469.253474 -317316.89 401361.465 -84044.577 15.6417825
 257000      .257  119056.804 -340441.74 436.962367  -340878.7 459498.541 -118619.84 14.5654122
 257500     .2575  151371.587 -358151.25 400.490506 -358551.74 509522.837  -150971.1 13.3496835
 258000      .258  180956.196 -369720.17 359.800047 -370079.97 550676.366  -180596.4 11.9933349
 258500     .2585  207386.759 -375025.96  315.82052 -375341.78 582412.723 -207070.94 10.5273507
 259000      .259  230254.572 -374028.05 270.363027 -374298.41  604282.62 -229984.21 9.01210092
 259500     .2595  249129.858 -366726.96 225.051444 -366952.01 615856.819 -248904.81 7.50171478
 260000       .26  263617.805 -353198.24 180.525018 -353378.76 616816.043 -263437.28 6.01750061
 260500     .2605  273427.468 -333638.55 136.691168 -333775.24 607066.014 -273290.78 4.55637225
 261000      .261  278407.965 -308389.45 93.3841103 -308482.84 586797.417 -278314.58 3.11280368
 261500     .2615  278544.392 -277931.16  50.892156 -277982.05 556475.553  -278493.5  1.6964052
 262000      .262  273918.658 -242847.79 10.3786957 -242858.17 516766.447 -273908.28 .345956525
 262500     .2625   264641.17 -203764.24 -26.452499 -203737.79  468405.41 -264667.62 -.88174996
 263000      .263  250829.641 -161313.32 -58.407829 -161254.91 412142.963 -250888.05 -1.9469276
 263500     .2635   232663.91 -116166.72 -85.313603 -116081.41 348830.632 -232749.22 -2.8437868
 264000      .264  210435.002 -69064.269 -107.59481 -68956.674 279499.271  -210542.6 -3.5864938
 264500     .2645  184559.996 -20820.506 -125.66046 -20694.845 205380.502 -184685.66  -4.188682
 265000      .265  155558.833 27697.2464 -139.43131 27836.6777 127861.587 -155698.26 -4.6477104
 265500     .2655  124001.111   75614.73 -148.07523 75762.8052 48386.3809 -124149.19 -4.9358411
 266000      .266  90438.0319 122113.969 -150.53104   122264.5 -31675.937 -90588.563 -5.0177014
 266500     .2665  55395.5129 166451.191 -146.45169 166597.643 -111055.68 -55541.965 -4.8817232
 267000      .267  19423.9896 207925.097 -136.43735 208061.535 -188501.11 -19560.427 -4.5479118
 267500     .2675  -16869.103  245855.07 -121.50508 245976.575 -262724.17 16747.5977 -4.0501694
 268000      .268  -52820.716 279581.659  -102.5319 279684.191 -332402.38 52718.1843 -3.4177299
 268500     .2685  -87746.438 308491.702 -79.843211 308571.545 -396238.14 87666.5948 -2.6614404
 269000      .269  -120999.01 332062.926   -53.1137  332116.04 -453061.94 120945.899 -1.7704567
 269500     .2695  -152024.89 349912.583 -22.015032 349934.598 -501937.47 152002.871  -.7338344
 270000       .27  -180353.17 361792.636 13.0072308 361779.628  -542145.8 180366.175  .43357436
 270500     .2705  -205547.57 367550.939 50.7418016 367500.197 -573098.51 205598.315 1.69139339
 271000      .271  -227182.03  367107.18 89.7907327 367017.389 -594289.21 227271.817 2.99302442
 271500     .2715  -244848.68 360450.859 129.058169 360321.801 -605299.54 244977.739 4.30193895
 272000      .272   -258192.5 347659.712 168.084323 347491.628 -605852.22 258360.587 5.60281075
 272500     .2725   -266963.9 328933.867 206.977158  328726.89 -595897.77 267170.881 6.89923858
 273000      .273  -271053.15 304621.065 245.703105 304375.362 -575674.22 271298.855 8.19010349
 273500     .2735  -270458.71 275188.106 283.503806 274904.602 -545646.82 270742.216 9.45012685
 274000      .274  -265237.09 241173.964 319.092832 240854.871 -506411.05 265556.182 10.6364277
 274500     .2745  -255479.72 203161.092 351.227962 202809.864 -458640.82 255830.952 11.7075987
 275000      .275  -241320.39 161769.006 379.122233 161389.884  -403089.4 241699.513 12.6374078
 275500     .2755  -222963.57 117665.176  402.67897 117262.497 -340628.74 223366.245 13.4226323
 276000      .276  -200724.39 71588.3282 422.264782 71166.0634 -272312.72 201146.659 14.0754927
 276500     .2765   -175037.5  24352.295 437.995575 23914.2994 -199389.79 175475.494 14.5998525
 277000      .277  -146408.32 -23197.476 449.350116 -23646.826 -123210.84 146857.671 14.9783372
 277500     .2775  -115362.18 -70231.556 455.496807 -70687.053 -45130.626 115817.679 15.1832269
 278000      .278  -82422.536 -115963.12 455.816831 -116418.94 33540.5868 82878.3523 15.1938944
 278500     .2785  -48117.469 -159652.21 450.231516 -160102.44 111534.744 48567.7006 15.0077172
 279000      .279   -13003.08 -200594.72 439.322795 -201034.05 187591.644 13442.4025 14.6440932
 279500     .2795   22308.356 -238102.85 423.971483 -238526.82 260411.203 -21884.385 14.1323828
 280000       .28   57159.459 -271512.33 404.690494 -271917.02  328671.79 -56754.769 13.4896831
 280500     .2805  90902.9664 -300226.48 381.424732  -300607.9 391129.445 -90521.542 12.7141577
 281000      .281  122946.223 -323753.18 353.954707 -324107.13 446699.403 -122592.27 11.7984902
 281500     .2815  152765.331  -341719.1 322.347297 -342041.44 494484.427 -152442.98 10.7449099
 282000      .282  179893.911 -353862.69 287.200088 -354149.89 533756.603 -179606.71 9.57333625
 282500     .2825   203898.24 -360014.03 249.644765 -360263.67 563912.266 -203648.59 8.32149215
 283000      .283  224354.971 -360071.42 210.890568 -360282.31  584426.39 -224144.08  7.0296856
 283500     .2835  240871.459 -354009.37 171.650892 -354181.02 594880.826 -240699.81 5.72169639
 284000      .284  253135.145 -341911.57 132.112572 -342043.68 595046.712 -253003.03 4.40375241
 284500     .2845  260943.303 -323989.94 92.3745276 -324082.32 584933.247 -260850.93 3.07915092
 285000      .285  264202.797 -300580.94 52.8210227 -300633.76 564783.734 -264149.98 1.76070076
 285500     .2855  262908.465 -272123.72 14.2898653 -272138.01 535032.186 -262894.17 .476328844
 286000      .286  257111.429 -239128.25 -22.030055 -239106.22 496239.683 -257133.46 -.73433516
 286500     .2865  246898.074 -202147.42  -55.10009 -202092.32 449045.497 -246953.17 -1.8366697
 287000      .287  232411.096 -161782.32 -84.475813 -161697.85 394193.421 -232495.57 -2.8158604
 287500     .2875  213885.587 -118702.22 -110.19027 -118592.03 332587.804 -213995.78  -3.673009
 288000      .288  191660.832 -73647.463 -132.31143 -73515.152 265308.295 -191793.14 -4.4103811
 288500     .2885  166164.564  -27411.91 -150.64081 -27261.269 193576.474 -166315.21 -5.0213602
 289000      .289  137881.008 19188.1242 -164.61289  19352.737 118692.883 -138045.62 -5.4870964
 289500     .2895  107313.593 65350.7387 -173.48394 65524.2226 41962.8545 -107487.08 -5.7827979
 290000       .29  74966.4651 110313.256 -176.82837 110490.085 -35346.791 -75143.293 -5.8942791
 290500     .2905  41364.5584 153344.622 -174.83361 153519.456 -111980.06 -41539.392 -5.8277868
 291000      .291  7077.29063 193731.564 -168.06508 193899.629 -186654.27 -7245.3557 -5.6021693
 291500     .2915  -27283.094 230782.106  -157.0447  230939.15  -258065.2 27126.0496 -5.2348234
 292000      .292  -61086.459  263846.15 -142.01457 263988.165 -324932.61 60944.4444 -4.7338191
 292500     .2925   -93720.23 292344.526 -122.89914 292467.425 -386064.76 93597.3304 -4.0966381
 293000      .293  -124624.43 315799.114 -99.559394 315898.674 -440423.54 124524.871 -3.3186465
 293500     .2935  -153301.12 333844.086 -72.244901  333916.33 -487145.21 153228.877 -2.4081634
 294000      .294  -179291.25 346208.396 -41.739592 346250.135 -525499.65 179249.514 -1.3913197
 294500     .2945  -202156.52 352698.928 -9.0462365 352707.975 -554855.45 202147.472 -.30154122
 295000      .295  -221485.49 353200.379 24.9918841 353175.387 -574685.87 221510.483 .833062805
 295500     .2955  -236917.97 347688.725 59.8642282 347628.861 -584606.69 236977.832 1.99547427
 296000      .296  -248174.72 336249.388 95.3677405  336154.02  -584424.1 248270.083 3.17892468
 296500     .2965  -255081.04 319092.293 131.305987 318960.987 -574173.34 255212.349 4.37686624
 297000      .297  -257560.81 296544.137 167.106301 296377.031 -554104.95 257727.916 5.57021002
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1006      46       1      50
Plot timespan now in memory (in sec) = 2.54952013E-01   2.97445000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1007  339994       1  -1.00000E+00
1.00000E+19
 297500     .2975  -255606.03  269018.51 201.805315 268816.705 -524624.54 255807.834 6.72684385
 298000      .298  -249257.94 236992.626 234.402793 236758.223 -486250.56 249492.341 7.81342644
 298500     .2985  -238610.59 201000.445 264.177664 200736.267 -439611.04 238874.772 8.80592212
 299000      .299  -223828.01 161636.832  290.79616 161346.036 -385464.84 224118.804 9.69320533
 299500     .2995  -205162.97 119564.365 314.221503 119250.144 -324727.33 205477.187 10.4740501
 300000       0.3  -182964.99 75514.0596 334.384106 75179.6755 -258479.05 183299.371 11.1461369
 300500     .3005  -157658.48 30262.9347 350.880521 29912.0541 -187921.41 158009.357 11.6960174
 301000      .301  -129706.17 -15402.053 363.062641 -15765.115 -114304.12 130069.235  12.102088
 301500     .3015     -99589.  -60708.36 370.390721 -61078.751 -38880.639 99959.3905 12.3463574
 302000      .302  -67806.719 -104905.85 372.675359 -105278.53 37099.1312 68179.3939  12.422512
 302500     .3025  -34888.485 -147265.45 370.119464 -147635.57 112376.962 35258.6049 12.3373155
 303000      .303  -1402.7939 -187076.05 363.165675 -187439.21 185673.252 1765.95961 12.1055225
 303500     .3035  32046.6451 -223649.55 352.158188 -224001.71   255696.2 -31694.487 11.7386063
 304000      .304  64851.6272 -256346.73  337.12949 -256683.86 321198.356 -64514.498 11.2376497
 304500     .3045  96434.9341 -284607.99 317.964735 -284925.95  381042.92 -96116.969 10.5988245
 305000      .305  126266.024 -307968.95 294.725741 -308263.67 434234.971  -125971.3 9.82419137
 305500     .3055    153857.8  -326060.2 267.817916 -326328.01 479917.996 -153589.98 8.92726386
 306000      .306  178756.289 -338599.41 237.971125 -338837.38 517355.698 -178518.32 7.93237084
 306500     .3065  200532.674 -345382.73  206.03692 -345588.77 545915.409 -200326.64 6.86789735
 307000      .307  218791.336 -346286.29 172.666986 -346458.96 565077.629 -218618.67 5.75556621
 307500     .3075  233199.177 -341284.78 138.191096 -341422.97 574483.955 -233060.99 4.60636986
 308000      .308  243511.138 -330468.15 102.832968 -330570.98 573979.284  -243408.3 3.42776559
 308500     .3085  249574.524 -314041.78 66.9907962 -314108.78 563616.308 -249507.53 2.23302654
 309000      .309  251317.098 -292312.91 31.3383511 -292344.25 543630.011 -251285.76  1.0446117
 309500     .3095  248730.863 -265671.88 -3.2433642 -265668.64 514402.747 -248734.11 -.10811214
 310000       .31  241860.291 -234574.88 -35.898581 -234538.99 476435.175 -241896.19 -1.1966194
 310500     .3105  230807.871 -199538.98 -66.075351  -199472.9 430346.846 -230873.95 -2.2025117
 311000      .311  215754.997 -161150.62 -93.555806 -161057.06 376905.612 -215848.55 -3.1185269
 311500     .3115  196973.114 -120067.97 -118.20777 -119949.77 317041.089 -197091.32 -3.9402591
 312000      .312  174814.556 -77007.876 -139.75153 -76868.124 251822.432 -174954.31 -4.6583842
 312500     .3125  149691.035 -32722.553 -157.71042 -32564.843 182413.588 -149848.75 -5.2570139
 313000      .313  122051.039 12025.3324 -171.51378 12196.8462 110025.706 -122222.55 -5.7171259
 313500     .3135  92364.5796 56483.0583 -180.73597 56663.7943 35881.5213 -92545.316 -6.0245325
 314000      .314  61126.0425 99913.7057 -185.31095 100099.017 -38787.663 -61311.353 -6.1770316
 314500     .3145   28866.856 141591.957 -185.47665 141777.434  -112725.1 -29052.333 -6.1825549
 315000      .315  -3844.6904  180808.05 -181.51197 180989.562 -184652.74 3663.17846 -6.0503992
 315500     .3155   -36421.14 216884.477 -173.55064 217058.028 -253305.62 36247.5894 -5.7850213
 316000      .316  -68281.231 249198.683 -161.57143 249360.254 -317479.91 68119.6599 -5.3857144
 316500     .3165  -98872.885  277204.13  -145.5239 277349.654 -376077.01 98727.3609 -4.8507968
 317000      .317  -127685.66 300443.478 -125.55514 300569.034 -428129.14 127560.108 -4.1851713
 317500     .3175  -154245.29 318546.325  -102.1503 318648.475 -472791.61 154143.135   -3.40501
 318000      .318  -178103.29 331220.469 -76.006739 331296.476 -509323.76 178027.282  -2.533558
 318500     .3185  -198840.59 338252.198 -47.776027 338299.974 -537092.79 198792.812 -1.5925342
 319000      .319   -216084.9 339516.594 -17.925873  339534.52 -555601.49 216066.972  -.5975291
 319500     .3195  -229531.36 334990.366 13.2358502  334977.13 -564521.73 229544.596 .441195007
 320000       .32  -238957.87 324760.779 45.4189086 324715.361 -563718.65 239003.286 1.51396362
 320500     .3205  -244227.46 309024.646 78.1473704 308946.498  -553252.1 244305.606 2.60491235
 321000      .321  -245274.56 288073.082 110.690501 287962.391 -533347.65 245385.254 3.68968337
 321500     .3215  -242091.14 262274.079 142.235353 262131.844 -504365.22  242233.38 4.74117843
 322000      .322  -234726.88 232064.957 172.118932 231892.838 -466791.84 234899.003 5.73729774
 322500     .3225  -223299.84 197952.977 199.915457 197753.062 -421252.82 223499.759 6.66384858
 323000      .323  -208007.12 160516.609 225.379612 160291.229 -368523.73 208232.499 7.51265372
 323500     .3235  -189128.46 120402.159 248.290457 120153.869 -309530.62 189376.752 8.27634858
 324000      .324  -167016.24 78310.2274 268.276683 78041.9507 -245326.47 167284.517  8.9425561
 324500     .3245  -142072.95 34971.3185  284.80807 34686.5104 -177044.27 142357.757 9.49360234
 325000      .325  -114733.31 -8875.9958 297.388758 -9173.3845 -105857.31 115030.694 9.91295861
 325500     .3255  -85460.359 -52495.964  305.74667  -52801.71 -32964.395 85766.1053 10.1915557
 326000      .326  -54749.544 -95159.337 309.868997 -95469.206 40409.7926  55059.413 10.3289666
 326500     .3265   -23131.02 -136146.96 309.913872 -136456.88 113015.942 23440.9336 10.3304624
 327000      .327  8835.46353 -174757.66 306.044434 -175063.71 183593.128 -8529.4191 10.2014811
 327500     .3275  40578.3546 -210325.22  298.28636  -210623.5 250903.572 -40280.068 9.94287866
 328000      .328  71539.5324 -242241.63 286.567352 -242528.19 313781.158 -71252.965 9.55224506
 328500     .3285  101190.732 -269973.68 270.909691 -270244.59 371164.414 -100919.82 9.03032303
 329000      .329   129036.25 -293067.99 251.568797 -293319.56 422104.238 -128784.68 8.38562656
 329500     .3295   154609.63 -311149.66 229.021834 -311378.68 465759.288 -154380.61 7.63406113
 330000       .33  177472.812 -323921.22 203.853789 -324125.07 501394.032 -177268.96 6.79512629
 330500     .3305  197222.566 -331165.51 176.590979  -331342.1 528388.076 -197045.98 5.88636597
 331000      .331  213507.569 -332756.28 147.596544 -332903.88 546263.848 -213359.97 4.91988481
 331500     .3315  226047.791 -328671.01 117.148345 -328788.16 554718.805 -225930.64 3.90494483
 332000      .332  234642.225 -318994.54 85.6180522 -319080.16 553636.764 -234556.61 2.85393507
 332500     .3325  239164.005 -303911.84 53.5609883  -303965.4 543075.849 -239110.44 1.78536628
 333000      .333  239551.534 -283696.38 21.6692644 -283718.05  523247.91 -239529.86 .722308814
 333500     .3335   235802.81 -258699.47 -9.3560824 -258690.12 494502.285 -235812.17 -.31186941
 334000      .334  227977.049 -229344.45 -38.958161 -229305.49 457321.501 -228016.01 -1.2986054
 334500     .3345  216204.861 -196127.55 -66.783778 -196060.77  412332.41 -216271.65 -2.2261259
 335000      .335  200696.698 -159618.42 -92.573722 -159525.85 360315.117 -200789.27 -3.0857907
 335500     .3355  181738.774 -120451.08 -116.00243 -120335.08 302189.854 -181854.78 -3.8667478
 336000      .336  159678.751 -79306.476 -136.62792 -79169.848 238985.227 -159815.38  -4.554264
 336500     .3365  134910.024 -36893.261 -153.95985 -36739.301 171803.285 -135063.98  -5.131995
 337000      .337  107860.503 6068.40601 -167.58773 6235.99375 101792.097 -108028.09 -5.5862578
 337500     .3375  78989.2726 48856.9399 -177.30664 49034.2466 30132.3327 -79166.579 -5.9102214
 338000      .338  48790.1041   90752.85 -183.12766 90935.9777 -41962.746 -48973.232 -6.1042555
 338500     .3385  17790.7924 131044.064 -185.14353 131229.208 -113253.27 -17975.936 -6.1714508
 339000      .339   -13459.04 169039.466 -183.38952 169222.855 -182498.51 13275.6502  -6.112984
 339500     .3395  -44406.989 204087.596 -177.82359  204265.42 -248494.59 44229.1656 -5.9274529
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1007      46       1      50
Plot timespan now in memory (in sec) = 2.97443986E-01   3.39937000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1008  339994       1  -1.00000E+00
1.00000E+19
 340000       .34  -74515.383 235594.126  -168.4041 235762.531 -310109.51 74346.9789   -5.61347
 340500     .3405  -103272.64 263034.307  -155.2081 263189.515 -366306.95 103117.432 -5.1736034
 341000      .341  -130196.03 285957.905  -138.5214 286096.427 -416153.93 130057.504 -4.6173801
 341500     .3415  -154829.07  303988.21 -118.80292 304107.012 -458817.28 154710.267 -3.9600973
 342000      .342  -176744.44 316823.647 -96.536798 316920.183 -493568.09 176647.903 -3.2178933
 342500     .3425  -195556.33 324245.951 -72.118649  324318.07 -519802.28 195484.211  -2.403955
 343000      .343  -210936.21 326130.661 -45.860207 326176.521 -537066.87 210890.349 -1.5286736
 343500     .3435  -222624.57 322454.276 -18.071496 322472.348 -545078.84 222606.495 -.60238319
 344000      .344  -230435.26 313295.308 10.8348198 313284.473 -543730.57 230446.093 .361160661
 344500     .3445  -234251.21 298827.643 40.2891118 298787.354 -533078.86 234291.503 1.34297039
 345000      .345  -234016.77 279309.695 69.6356789 279240.059 -513326.46 234086.403  2.3211893
 345500     .3455  -229736.34 255077.376 98.2788875 254979.097 -484813.72 229834.621 3.27596292
 346000      .346  -221480.68 226542.646 125.765514  226416.88 -448023.33 221606.449  4.1921838
 346500     .3465  -209393.84 194192.835  151.75667 194041.079 -403586.68 209545.599 5.05855566
 347000      .347  -193694.89 158586.102 175.941347 158410.161 -352280.99 193870.831 5.86471157
 347500     .3475   -174672.1  120341.14 197.945017 120143.195 -295013.24 174870.046 6.59816722
 348000      .348  -152669.76 80120.6373 217.305341 79903.3319  -232790.4 152887.068 7.24351137
 348500     .3485  -128074.34 38613.4312 233.563185  38379.868 -166687.77 128307.906 7.78543948
 349000      .349  -101308.04  -3477.772 246.391727 -3724.1637  -97830.27 101554.434 8.21305755
 349500     .3495   -72828.58  -45443.25 255.642344 -45698.892  -27385.33 73084.2223 8.52141148
 350000       .35   -43128.38 -86572.643 261.293536 -86833.936 43444.2631 43389.6733 8.70978452
 350500     .3505  -12728.543 -126164.49 263.359498 -126427.85 113435.949 12991.9025 8.77864993
 351000      .351  17833.6674 -163540.14 261.810345 -163801.96 181373.812 -17571.857 8.72701151
 351500     .3515  48022.3152 -198061.47 256.571211 -198318.04 246083.785 -47765.744 8.55237369
 352000      .352  77317.7567 -229146.64 247.619882 -229394.26 306464.393 -77070.137 8.25399606
 352500     .3525   105223.25 -256278.77 235.088802 -256513.86 361502.022 -104988.16 7.83629341
 353000      .353  131266.187 -279009.22 219.274739  -279228.5 410275.411 -131046.91 7.30915798
 353500     .3535  155000.425 -296960.32 200.568603 -297160.89 451960.749 -154799.86 6.68562009
 354000      .354  176013.064  -309830.4 179.362046 -310009.77 485843.468  -175833.7 5.97873488
 354500     .3545  193936.184 -317401.85 155.981405 -317557.84 511338.038  -193780.2 5.19938018
 355000      .355  208460.807 -319550.71 130.706732 -319681.42 528011.521  -208330.1 4.35689107
 355500     .3555  219345.693   -316252. 103.868162 -316355.87 535597.692 -219241.82 3.46227206
 356000      .356  226417.493  -307577.5 75.9187447 -307653.42 533994.994 -226341.57 2.53062482
 356500     .3565  229566.625 -293689.07 47.4149291 -293736.48 523255.693 -229519.21 1.58049764
 357000      .357  228744.718 -274831.99 18.9360382 -274850.93 503576.707 -228725.78 .631201273
 357500     .3575  223965.932 -251330.56 -9.0034939 -251321.55 475296.487 -223974.94 -.30011646
 358000      .358  215312.054 -223586.23  -36.00066 -223550.23 438898.285 -215348.05  -1.200022
 358500     .3585  202937.699 -192076.15 -61.724978 -192014.43  395013.85 -202999.42 -2.0574993
 359000      .359  187069.014 -157346.65 -85.825897 -157260.83 344415.668 -187154.84 -2.8608632
 359500     .3595  167994.707 -120000.48  -107.8848  -119892.6 287995.188 -168102.59 -3.5961601
 360000       .36  146054.634 -80681.482 -127.45256 -80554.029 226736.116 -146182.09 -4.2484186
 360500     .3605  121630.947 -40060.962 -144.12943 -39916.833 161691.909 -121775.08 -4.8043145
 361000      .361  95143.2746 1172.89587 -157.63814 1330.53401 93970.3787 -95300.913 -5.2546046
 361500     .3615  67047.2292 42322.4925 -167.84484 42490.3373 24724.7368 -67215.074 -5.5948278
 362000      .362  37831.9208 82688.1126 -174.70041  82862.813 -44856.192 -38006.621 -5.8233471
 362500     .3625   8011.1238 121579.513 -178.15249 121757.665 -113568.39 -8189.2763 -5.9384163
 363000      .363  -21891.125 158331.598  -178.1163 158509.714 -180222.72 21713.0088 -5.9372101
 363500     .3635  -51354.968 192320.003 -174.52009 192494.523 -243674.97 51180.4477 -5.8173365
 364000      .364  -79875.204 222973.251 -167.37611 223140.627 -302848.46 79707.8279 -5.5792038
 364500     .3645  -106967.12 249780.623   -156.833 249937.456 -356747.74 106810.287 -5.2277666
 365000      .365  -132169.04 272296.339 -143.16969 272439.509 -404465.38 132025.867 -4.7723232
 365500     .3655  -155046.26 290143.515 -126.72078 290270.236 -445189.78 154919.541 -4.2240259
 366000      .366  -175200.38 303021.373 -107.79618 303129.169 -478221.76 175092.588 -3.5932059
 366500     .3665  -192281.67 310714.384 -86.667854 310801.051 -502996.06 192195.007 -2.8889285
 367000      .367  -205999.29 313099.324 -63.617743 313162.942 -519098.62 205935.677 -2.1205914
 367500     .3675  -216126.47 310147.845 -38.997287 310186.842 -526274.32 216087.475 -1.2999096
 368000      .368  -222500.68 301924.359  -13.25928 301937.619 -524425.04 222487.424 -.44197601
 368500     .3685  -225020.95 288580.545 13.0705364 288567.475 -513601.49 225034.017 .435684546
 369000      .369    -223647. 270350.241 39.4751784 270310.766 -493997.24 223686.472 1.31583928
 369500     .3695  -218402.84 247547.215 65.5125414 247481.702 -465950.06 218468.356 2.18375138
 370000       .37  -209381.54 220563.747 90.8123093 220472.935 -429945.29 209472.357 3.02707698
 370500     .3705  -196746.56   189866.5 115.025474 189751.475 -386613.06 196861.581 3.83418245
 371000      .371  -180727.94 155988.214 137.773849  155850.44 -336716.16 180865.718 4.59246164
 371500     .3715  -161614.22 119515.635 158.633819 119357.001 -281129.85  161772.85 5.28779395
 372000      .372  -139742.52 81075.6061 177.178004 80898.4281 -220818.12 139919.694 5.90593347
 372500     .3725  -115491.71 41323.0993 193.052784 41130.0466 -156814.81 115684.764  6.4350928
 373000      .373  -89279.504 932.589447 206.023288 726.566158 -90212.093 89485.5271 6.86744295
 373500     .3735  -61559.876 -39409.732 215.952159 -39625.684 -22150.145 61775.8286 7.19840531
 374000      .374  -32817.109 -79015.841   222.7449 -79238.586  46198.732 33039.8541 7.42482999
 374500     .3745  -3555.6321 -117208.56 226.304854 -117434.86 113652.927 3781.93694 7.54349513
 375000      .375  25712.9841  -153336.2 226.526981 -153562.72 179049.181 -25486.457 7.55089935
 375500     .3755  54482.6774 -186786.82 223.344093 -187010.16 241269.493 -54259.333 7.44480311
 376000      .376  82261.3209 -216998.76 216.791444 -217215.55 299260.078  -82044.53 7.22638145
 376500     .3765  108575.086 -243467.14 207.027296 -243674.17 352042.228 -108368.06 6.90090988
 377000      .377  132972.621 -265749.14  194.29473 -265943.44 398721.764 -132778.33 6.47649102
 377500     .3775  155031.962 -283470.43 178.863666 -283649.29 438502.392  -154853.1 5.96212218
 378000      .378  174370.169 -296332.96  160.99073 -296493.95 470703.124 -174209.18 5.36635766
 378500     .3785  190654.034 -304123.07 140.920774   -304264. 494777.108 -190513.11 4.69735914
 379000      .379  203608.501 -306717.49 118.933161 -306836.42 510325.987 -203489.57 3.96443869
 379500     .3795  213019.916 -304084.46 95.3904959 -304179.85 517104.375 -212924.53  3.1796832
 380000       .38  218735.431 -296281.09 70.7375428 -296351.82 515016.518 -218664.69 2.35791809
 380500     .3805  220662.434 -283449.57 45.4520537 -283495.02 504111.999 -220616.98 1.51506846
 381000      .381   218770.14 -265814.36 19.9885059 -265834.35 484584.502 -218750.15 .666283529
 381500     .3815  213092.862 -243680.22 -5.2535213 -243674.96 456773.078 -213098.12 -.17511738
 382000      .382  203733.118 -217429.81 -29.918372  -217399.9 421162.932 -203763.04 -.99727905
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1008      46       1      50
Plot timespan now in memory (in sec) = 3.39935988E-01   3.82429000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1009  339994       1  -1.00000E+00
1.00000E+19
 382500     .3825  190861.402 -187518.77 -53.647913 -187465.13 378380.176 -190915.05 -1.7882638
 383000      .383  174710.882 -154466.33 -76.046179 -154390.28 329177.207 -174786.93 -2.5348726
 383500     .3835  155569.293 -118843.31 -96.694692 -118746.61   274412.6 -155665.99 -3.2231564
 384000      .384  133771.677 -81260.426 -115.20364 -81145.222 215032.103 -133886.88 -3.8401213
 384500     .3845   109695.39 -42358.168 -131.25927 -42226.909 152053.558 -109826.65 -4.3753089
 385000      .385  83756.5933 -2798.0551 -144.64166 -2653.4134 86554.6483 -83901.235 -4.8213886
 385500     .3855  56406.2683 36745.9827 -155.20137 36901.1841 19660.2856  -56561.47 -5.1733791
 386000      .386  28122.9746 75598.2916 -162.81133 75761.1029 -47475.317 -28285.786 -5.4270443
 386500     .3865  -598.26476 113094.942 -167.34061 113262.282 -113693.21 430.924153 -5.5780202
 387000      .387  -29258.085  148597.81 -168.67613 148766.486 -177855.89 29089.4087 -5.6225377
 387500     .3875  -57362.721 181506.664 -166.76818 181673.432 -238869.38 57195.9524 -5.5589394
 388000      .388  -84431.033 211268.431 -161.66369 211430.095 -295699.46 84269.3693 -5.3887897
 388500     .3885  -109999.68 237384.202 -153.50735 237537.709 -347383.88 109846.172 -5.1169118
 389000      .389  -133628.49 259415.433 -142.50567 259557.938 -393043.93 133485.987 -4.7501891
 389500     .3895  -154908.38 276991.245 -128.87787 277120.123 -431899.62 154779.501  -4.295929
 390000       .39  -173471.41 289816.864 -112.83692 289929.701 -463288.28 173358.574 -3.7612307
 390500     .3905  -189000.07 297680.912  -94.61331 297775.526 -486680.99 188905.461  -3.153777
 391000      .391  -201233.15 300459.495 -74.491899 300533.986 -501692.64 201158.658 -2.4830633
 391500     .3915  -209968.19 298116.873 -52.830904 298169.704 -508085.06  209915.36 -1.7610301
 392000      .392  -215061.94  290703.63 -30.048523 290733.679 -505765.57 215031.887 -1.0016174
 392500     .3925  -216430.84 278353.996 -6.5789461 278360.575 -494784.84 216424.263  -.2192982
 393000      .393  -214053.53 261283.999 17.1730604 261266.826 -475337.53 214070.703 .572435347
 393500     .3935  -207974.17 239789.987 40.8420698 239749.145 -447764.16 208015.012 1.36140233
 394000      .394  -198303.88 214245.363 64.0759429 214181.287 -412549.24 198367.955 2.13586476
 394500     .3945  -185218.46 185094.157 86.5056093 185007.651 -370312.61 185304.963 2.88352031
 395000      .395  -168953.02 152841.782 107.736109 152734.046  -321794.8 169060.753 3.59120365
 395500     .3955  -149795.13  118044.19 127.368217 117916.822 -267839.32 149922.496 4.24560723
 396000      .396  -128078.68 81297.2276 145.042699 81152.1849 -209375.91 128223.726 4.83475662
 396500     .3965  -104179.75 43227.5065 160.475442 43067.0311 -147407.25 104340.222 5.34918139
 397000      .397  -78512.922 4483.95221 173.454902 4310.49731 -82996.874 78686.3769 5.78183007
 397500     .3975  -51525.692 -34271.891 183.811432 -34455.702 -17253.801 51709.5033 6.12704772
 398000      .398  -23689.809 -72377.564 191.389899 -72568.954 48687.7549 23881.1992 6.37966331
 398500     .3985   4509.2435 -109182.69  196.04538 -109378.74 113691.933 -4313.1981 6.53484602
 399000      .399  32582.9433  -144061.9 197.666452 -144259.56 176644.839 -32385.277 6.58888175
 399500     .3995  60048.5155 -176425.94 196.212798 -176622.15 236474.457 -59852.303 6.54042662
 400000       0.4  86435.1875 -205730.24 191.735393 -205921.98 292165.432 -86243.452 6.39117975
 400500     .4005  111289.698 -231482.01 184.360142 -231666.37 342771.711 -111105.34 6.14533807
 401000      .401  134183.225 -253247.67 174.252097 -253421.92 387430.896 -134008.97 5.80840324
 401500     .4015  154720.021 -270660.94 161.589198 -270822.53 425380.963 -154558.43  5.3863066
 402000      .402  172546.521 -283430.71 146.560004 -283577.27 455977.234 -172399.96 4.88533348
 402500     .4025  187359.162 -291347.39 129.385442 -291476.77 478706.549 -187229.78 4.31284806
 403000      .403  198909.228  -294286.3 110.347083 -294396.65 493195.529 -198798.88 3.67823611
 403500     .4035  207004.782 -292208.05 89.7926036 -292297.84  499212.83 -206914.99 2.99308679
 404000      .404  211511.739 -285157.23  68.108762 -285225.34 496668.968 -211443.63 2.27029207
 404500     .4045  212355.827 -273261.17 45.6838911 -273306.85 485616.994 -212310.14 1.52279637
 405000      .405  209525.353 -256728.65  22.885022 -256751.54 466254.003 -209502.47 .762834066
 405500     .4055  203073.466 -235847.93 .059146535 -235847.98 438921.391 -203073.41 .001971551
 406000      .406  193118.366 -210982.76 -22.445517 -210960.32  404101.13 -193140.81  -.7481839
 406500     .4065  179840.292 -182565.67 -44.258572 -182521.41 362405.963 -179884.55 -1.4752857
 407000      .407   163476.01 -151088.67  -64.99199 -151023.68 314564.678   -163541. -2.1663997
 407500     .4075  144312.989  -117093.4 -84.271062 -117009.13 261406.394 -144397.26 -2.8090354
 408000      .408  122684.628 -81161.882 -101.76756 -81060.114  203846.51  -122786.4 -3.3922521
 408500     .4085  98966.1659   -43907.7 -117.21462 -43790.486 142873.866 -99083.381 -3.9071538
 409000      .409  73570.0369 -5967.0787 -130.39831 -5836.6804 79537.1155 -73700.435 -4.3466102
 409500     .4095  46939.3626 32011.3215 -141.13389 32152.4554 14928.0411 -47080.496  -4.704463
 410000       .41   19538.965 69378.2995 -149.24834 69527.5478 -49839.334 -19688.213 -4.9749446
 410500     .4105  -8154.8634 105496.856 -154.58888 105651.445 -113651.72 8000.27447 -5.1529627
 411000      .411  -35663.721 139754.035  -157.0512 139911.086 -175417.76 35506.6702   -5.23504
 411500     .4115  -62514.657 171570.937 -156.60303  171727.54 -234085.59  62358.054 -5.2201009
 412000      .412  -88246.547 200411.215 -153.28767 200564.503 -288657.76 88093.2596 -5.1095888
 412500     .4125  -112416.47 225788.832 -147.20644 225936.038  -338205.3 112269.261 -4.9068815
 413000      .413  -134607.17 247275.962 -138.49118 247414.453 -381883.13 134468.675 -4.6163725
 413500     .4135  -154435.78 264511.266  -127.2882 264638.554 -418947.05 154308.495   -4.24294
 414000      .414  -171562.33 277207.458 -113.76749 277321.225 -448769.78 171448.558 -3.7922497
 414500     .4145  -185696.07 285156.689 -98.144908 285254.834 -470852.76 185597.923 -3.2714969
 415000      .415  -196599.47 288233.293 -80.695067 288313.988 -484832.76 196518.776 -2.6898356
 415500     .4155  -204090.47 286394.477  -61.74424 286456.221 -490484.95  204028.73 -2.0581413
 416000      .416  -208044.36 279679.872 -41.645726 279721.518 -487724.23 208002.714 -1.3881909
 416500     .4165  -208396.12  268210.79 -20.751154 268231.541 -476606.91 208375.372 -.69170512
 417000      .417  -205143.19 252189.249 .602283072 252188.646 -457332.44 205143.794 .020076102
 417500     .4175  -198346.94 231895.682 22.0815557 231873.601 -430242.62 198369.021 .736051857
 418000      .418  -188131.66 207684.278 43.3402093 207640.938 -395815.94 188174.997 1.44467364
 418500     .4185  -174681.07 179975.959 64.0129738 179911.946 -354657.02 174745.078 2.13376579
 419000      .419  -158233.47  149249.86 83.7288574 149166.131 -307483.33 158317.199 2.79096191
 419500     .4195  -139076.76 116034.325 102.137359 115932.188 -255111.09 139178.898 3.40457863
 420000       .42  -117544.05 80898.2013 118.932944 80779.2683 -198442.25 117662.985 3.96443148
 420500     .4205  -94009.539 44442.3503 133.860638 44308.4897 -138451.89 94143.3993 4.46202125
 421000      .421  -68883.157 7290.37194 146.701706 7143.67023 -76173.529 69029.8585 4.89005688
 421500     .4215   -42603.17 -29922.141 157.257153 -30079.399 -12681.028 42760.4267  5.2419051
 422000      .422  -15627.206 -66559.426 165.344941 -66724.771 50932.2201 15792.5513 5.51149804
 422500     .4225  11577.0377 -101997.48 170.813469  -102168.3  113574.52 -11406.224 5.69378231
 423000      .423  38540.3001 -135635.13 173.563683  -135808.7 174175.432 -38366.736 5.78545611
 423500     .4235  64798.8889 -166903.59  173.56458 -167077.16 231702.481 -64625.324 5.78548599
 424000      .424  89901.1079 -195274.89 170.848753 -195445.74 285175.997 -89730.259 5.69495844
 424500     .4245  113414.257 -220270.06 165.492295 -220435.55 333684.319 -113248.76 5.51640982
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1009      46       1      50
Plot timespan now in memory (in sec) = 3.82427990E-01   4.24921000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1010  339994       1  -1.00000E+00
1.00000E+19
 425000      .425  134932.674 -241467.59 157.597159 -241625.19 376400.268 -134775.08 5.25323863
 425500     .4255  154086.059  -258511.5 147.288072 -258658.79 412597.559 -153938.77 4.90960241
 426000      .426  170546.919  -271118.2  134.72336 -271252.93 441665.123  -170412.2 4.49077866
 426500     .4265  184036.194 -279081.42 120.110448 -279201.53  463117.61 -183916.08  4.0036816
 427000      .427  194326.856 -282274.69 103.711349  -282378.4 476601.544 -194223.14 3.45704498
 427500     .4275  201246.359 -280652.34 85.8291173 -280738.17 481898.703 -201160.53 2.86097058
 428000      .428  204679.147 -274249.69 66.7837838 -274316.47 478928.835 -204612.36 2.22612613
 428500     .4285   204569.39  -263182.8 46.8949472  -263229.7 467752.192 -204522.49 1.56316491
 429000      .429  200923.141 -247647.43 26.4792338 -247673.91 448570.567 -200896.66 .882641127
 429500     .4295  193808.957 -227916.19 5.85945579 -227922.05 421725.149  -193803.1 .195315193
 430000       .43   183356.33 -204333.74 -14.624851 -204319.11 387690.069 -183370.95 -.48749505
 430500     .4305   169752.12 -177309.82 -34.618834  -177275.2 347061.938 -169786.74 -1.1539611
 431000      .431  153236.113 -147311.25 -53.770282 -147257.48 300547.362 -153289.88 -1.7923427
 431500     .4315  134096.748 -114853.72 -71.752716 -114781.97  248950.47  -134168.5 -2.3917572
 432000      .432  112667.035   -80493.6 -88.278515 -80405.321 193160.634 -112755.31 -2.9426172
 432500     .4325    89319.89 -44819.272 -103.09745 -44716.174 134139.162 -89422.987 -3.4365816
 433000      .433  64462.1515 -8441.5617 -115.98584 -8325.5759 72903.7133 -64578.137 -3.8661947
 433500     .4335  38526.9485  28017.046 -126.73723 28143.7832 10509.9025 -38653.686 -4.2245742
 434000      .434   11964.953 63933.9724 -135.16582 64069.1382 -51969.019 -12100.119 -4.5055274
 434500     .4345  -14764.277 98697.8882 -141.12328 98839.0115 -113462.16 14623.1534 -4.7041093
 435000      .435  -41199.998 131719.027 -144.51578 131863.543 -172919.02 41055.4821 -4.8171925
 435500     .4355   -66887.21 162438.451 -145.30914 162583.761 -229325.66 66741.9008  -4.843638
 436000      .436  -91383.527 190336.738 -143.52058 190480.258 -281720.27 91240.0069 -4.7840192
 436500     .4365  -114266.58 214942.492 -139.20378 215081.695 -329209.07 114127.372 -4.6401259
 437000      .437    -135142. 235840.796 -132.43831 235973.234  -370982.8 135009.563 -4.4146103
 437500     .4375  -153651.38 252681.083 -123.33204 252804.415 -406332.46  153528.05 -4.1110681
 438000      .438  -169478.92 265183.513 -112.03358 265295.546 -434662.43 169366.882 -3.7344525
 438500     .4385  -182356.33 273143.336 -98.741362 273242.077 -455499.67 182257.589 -3.2913787
 439000      .439  -192066.42 276433.489 -83.700404 276517.189 -468499.91  191982.72 -2.7900135
 439500     .4395  -198445.95 275005.981 -67.187713 275073.169 -473451.93 198378.765 -2.2395904
 440000       .44  -201388.45 268892.511 -49.494437 268942.006 -470280.96 201338.953 -1.6498146
 440500     .4405  -200846.79   258204.4 -30.914888 258235.314 -459051.19 200815.877 -1.0304963
 441000      .441  -196834.97 243131.358 -11.748481 243143.107 -439966.32 196823.217 -.39161604
 441500     .4415  -189427.98 223938.414 7.69137526 223930.723 -413366.39 189435.667 .256379175
 442000      .442  -178759.82  200960.83 27.0739958 200933.756 -379720.65 178786.893 .902466525
 442500     .4425  -165020.13 174597.528 46.0598526 174551.468 -339617.66 165066.189 1.53532842
 443000      .443  -148450.26  145303.69 64.3173255 145239.373 -293753.96 148514.582 2.14391085
 443500     .4435  -129339.34 113583.023 81.5394764 113501.484 -242922.36 129420.877 2.71798255
 444000      .444  -108020.05 79979.7524 97.4516725 79882.3007 -187999.81 108117.506 3.24838908
 444500     .4445  -84863.721 45069.9483 111.807057 44958.1412 -129933.67 84975.5276 3.72690191
 445000      .445  -60273.776 9451.73824 124.377891 9327.36035 -69725.514  60398.154 4.14592971
 445500     .4455  -34678.033  -26265.46 134.953916 -26400.414 -8412.5723 34812.9867 4.49846387
 446000      .446  -8520.4052 -61472.022  143.35101 -61615.373 52951.6168 8663.75623 4.77836701
 446500     .4465   17747.103  -95568.83  149.42527 -95718.255 113315.933 -17597.678 4.98084234
 447000      .447  43671.7757 -127977.21 153.084218 -128130.29 171648.983 -43518.691 5.10280727
 447500     .4475  68807.1063 -158148.07 154.287588 -158302.36 226955.175 -68652.819 5.14291961
 448000      .448  92719.9026 -185570.71 153.037571 -185723.75 278290.613 -92566.865 5.10125235
 448500     .4485  114997.961 -209781.55 149.367782 -209930.91 324779.507 -114848.59 4.97892605
 449000      .449  135257.943 -230372.51 143.340232 -230515.85 365630.452  -135114.6 4.77800773
 449500     .4495  153152.651 -246998.49 135.051092 -247133.54  400151.14  -153017.6 4.50170306
 450000       .45  168377.093 -259383.27 124.639474 -259507.91 427760.364 -168252.45 4.15464913
 450500     .4505  180673.111 -267323.75 112.291374 -267436.04 447996.861 -180560.82  3.7430458
 451000      .451  189832.955 -270692.61 98.2331446 -270790.85 460525.569 -189734.72 3.27443815
 451500     .4515   195702.41 -269440.04 82.7169432 -269522.75 465142.445 -195619.69 2.75723144
 452000      .452  198183.776 -263594.62 66.0078449 -263660.63 461778.394 -198117.77  2.2002615
 452500     .4525  197238.237 -253263.36 48.3796887 -253311.74 450501.601 -197189.86 1.61265629
 453000      .453  192886.995 -238630.17 30.1184362 -238660.28  431517.16 -192856.88 1.00394787
 453500     .4535  185210.738 -219952.56  11.526767 -219964.09 405163.299 -185199.21 .384225567
 454000      .454  174347.525 -197556.75 -7.0771842 -197549.67 371904.273  -174354.6 -.23590614
 454500     .4545    160489.6 -171831.33 -25.370527 -171805.96 332320.934 -160514.97 -.84568423
 455000      .455  143879.833  -143220.4 -43.041275 -143177.36 287100.233 -143922.87 -1.4347092
 455500     .4555  124807.954 -112216.18 -59.799649 -112156.38 237024.131 -124867.75 -1.9933216
 456000      .456  103606.204 -79351.114 -75.380269 -79275.734 182957.318 -103681.58 -2.5126756
 456500     .4565  80643.8999 -45189.076 -89.538079 -45099.538 125832.976 -80733.438 -2.9846026
 457000      .457   56320.783 -10315.545 -102.04443   -10213.5 66636.3277 -56422.827 -3.4014809
 457500     .4575  31059.4006 24672.8947 -112.68941 24785.5841 6386.50594  -31172.09 -3.7563138
 458000      .458  5297.20727 59179.2289 -121.29211  59300.521 -53882.022 -5418.4994 -4.0430704
 458500     .4585  -20520.988 92616.2465 -127.71272 92743.9592 -113137.23 20393.2752 -4.2570907
 459000      .459  -45950.138 124416.129 -131.85846 124547.988 -170366.27 45818.2791  -4.395282
 459500     .4595  -70552.019 154039.609 -133.68062  154173.29 -224591.63 70418.3382 -4.4560206
 460000       .46  -93902.586 180984.907 -133.16688 181118.074 -274887.49 93769.4192 -4.4388961
 460500     .4605  -115599.62 204796.448 -130.33523 204926.783 -320396.07 115469.288 -4.3445076
 461000      .461  -135270.31 225073.054 -125.23428 225198.288 -360343.36 135145.075  -4.174476
 461500     .4615  -152578.03 241475.057 -117.94997 241593.007 -394053.08 152460.077 -3.9316656
 462000      .462  -167227.94 253729.908  -108.6118  253838.52 -420957.85 167119.331 -3.6203933
 462500     .4625  -178971.45  261636.27 -97.391924 261733.662 -440607.72 178874.056 -3.2463975
 463000      .463  -187609.87 265066.914 -84.496595 265151.411 -452676.79 187525.375 -2.8165532
 463500     .4635   -192997.8 263970.674 -70.154835 264040.829 -456968.47 192927.645 -2.3384945
 464000      .464  -195045.94 258373.485 -54.610207 258428.096 -453419.43 194991.332 -1.8203402
 464500     .4645  -193723.19 248378.282 -38.119354 248416.402 -442101.47 193685.072 -1.2706451
 465000      .465  -189057.34 234163.356  -20.95544 234184.312 -423220.69 189036.383 -.69851466
 465500     .4655   -181134.2 215978.998 -3.4096746 215982.407  -397113.2 181130.792 -.11365582
 466000      .466   -170095.5 194142.667 14.2142088 194128.453 -364238.16 170109.711  .47380696
 466500     .4665  -156135.93 169033.135 31.6112709 169001.524 -325169.06 156167.536 1.05370903
 467000      .467  -139499.83  141083.94 48.4872776 141035.452 -280583.77  139548.32 1.61624259
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1010      46       1      50
Plot timespan now in memory (in sec) = 4.24919993E-01   4.67413000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1011  339994       1  -1.00000E+00
1.00000E+19
 467500     .4675  -120477.41 110776.238 64.5660082 110711.672 -231253.64 120541.971 2.15220027
 468000      .468  -99400.105 78630.9336 79.5896899 78551.3439 -178031.04 99479.6947 2.65298966
 468500     .4685  -76634.997 45199.8539 93.3157577 45106.5382 -121834.85 76728.3128 3.11052526
 469000      .469  -52577.978 11056.0165 105.516521    10950.5 -63633.994 52683.4941 3.51721735
 469500     .4695  -27646.374 -23216.592 115.985126 -23332.577  -4429.782 27762.3593 3.86617088
 470000       .47  -2271.4649 -57033.229 124.545339 -57157.774 54761.7636 2396.01029 4.15151131
 470500     .4705  23108.7862 -89818.259 131.059978 -89949.319 112927.046 -22977.726 4.36866593
 471000      .471  48056.8026  -121014.6 135.433708 -121150.03   169071.4 -47921.369 4.51445693
 471500     .4715  72142.5421 -150092.84 137.609366 -150230.44 222235.377 -72004.933 4.58697887
 472000      .472   94950.942  -176560.2 137.562035 -176697.77 271511.147  -94813.38 4.58540116
 472500     .4725  116089.495 -199969.24 135.296807 -200104.53 316058.732  -115954.2 4.50989356
 473000      .473  135195.446 -219925.68 130.852037 -220056.53 355121.123 -135064.59 4.36173456
 473500     .4735  151942.132 -236095.26 124.304781 -236219.57 388037.394 -151817.83  4.1434927
 474000      .474  166044.294 -248209.13 115.773608 -248324.91 414253.426 -165928.52 3.85912027
 474500     .4745  177262.461 -256067.95 105.415532 -256173.36 433330.409 -177157.05 3.51385108
 475000      .475  185406.741 -259544.91 93.4176027 -259638.33  444951.65 -185313.32 3.11392009
 475500     .4755   190340.17 -258587.88 79.9879894 -258667.86 448928.045 -190260.18 2.66626631
 476000      .476  191981.452 -253220.45 65.3515773  -253285.8 445201.904  -191916.1 2.17838591
 476500     .4765  190306.653 -243541.76 49.7504335 -243591.51 433848.416  -190256.9 1.65834778
 477000      .477  185349.538 -229724.68 33.4453787 -229758.13 415074.219 -185316.09 1.11484596
 477500     .4775   177200.58 -212012.51 16.7143934 -212029.23 389213.093 -177183.87 .557146446
 478000      .478  166004.893 -190714.39 -.15431943 -190714.24 356719.284 -166005.05 -.00514398
 478500     .4785   151959.48 -166199.72 -16.872924 -166182.85 318159.201 -151976.35 -.56243079
 479000      .479     135310. -138891.92  -33.16316 -138858.76 274201.924 -135343.16 -1.1054387
 479500     .4795  116346.896 -109261.44  -48.76033 -109212.68 225608.338 -116395.66 -1.6253443
 480000       .48  95400.5809 -77817.875 -63.412923 -77754.462 173218.456 -95463.994 -2.1137641
 480500     .4805  72835.6035 -45101.172 -76.881856  -45024.29 117936.775 -72912.485 -2.5627285
 481000      .481   49043.943 -11672.115  -88.94296 -11583.172 60716.0577 -49132.886 -2.9647653
 481500     .4815  24437.8497 21897.5863 -99.393871 21996.9802 2540.26336 -24537.244  -3.313129
 482000      .482  -557.35548 55035.1465 -108.06278 55143.2093 -55592.502 449.292704 -3.6020926
 482500     .4825  -25510.341 87176.2805 -114.81421 87291.0947 -112686.62 25395.5269 -3.8271403
 483000      .483  -49990.827  117774.51 -119.54933 117894.059 -167765.34 49871.2774 -3.9849776
 483500     .4835  -73576.838 146310.298 -122.20258 146432.501 -219887.14 73454.6356 -4.0734192
 484000      .484  -95862.142 172299.969 -122.73869 172422.708 -268162.11 95739.4028 -4.0912897
 484500     .4845   -116463.6 195304.168 -121.15296 195425.321 -311767.76 116342.442  -4.038432
 485000      .485  -135028.01 214935.526 -117.47505 215053.001 -349963.54 134910.537  -3.915835
 485500     .4855  -151238.17 230865.183 -111.77322 230976.956 -382103.36 151126.399  -3.725774
 486000      .486  -164817.92 242828.063 -104.15473 242932.217 -407645.98 164713.765 -3.4718243
 486500     .4865  -175536.54 250627.021 -94.761137 250721.782 -426163.56 175441.779 -3.1587046
 487000      .487  -183212.61 254136.005 -83.761179 254219.766 -437348.62  183128.85 -2.7920393
 487500     .4875  -187717.28 253302.231 -71.344877 253373.576 -441019.51 187645.937 -2.3781626
 488000      .488  -188976.77 248147.224 -57.721212 248204.945   -437124.  188919.05 -1.9240404
 488500     .4885  -186973.77 238766.501 -43.118714  238809.62 -425740.27 186930.651 -1.4372905
 489000      .489  -181747.53 225327.753 -27.785617 225355.539 -407075.28 181719.744 -.92618724
 489500     .4895  -173392.79 208067.606 -11.986079 208079.592  -381460.4 173380.806 -.39953598
 490000       .49  -162057.81 187287.252 4.00763452 187283.244 -349345.06 162061.814 .133587817
 490500     .4905  -147941.72 163347.171  19.923928 163327.247 -311288.89 147961.641 .664130932
 491000      .491  -131291.32 136661.064 35.4982888 136625.566 -267952.38 131326.816 1.18327629
 491500     .4915  -112397.04 107688.947 50.4758706 107638.471 -220085.98 112447.512 1.68252902
 492000      .492  -91587.977  76929.326 64.6115232 76864.7145  -168517.3 91652.5885 2.15371744
 492500     .4925  -69226.013 44910.5161 77.6707529 44832.8454 -114136.53 69303.6838  2.5890251
 493000      .493  -45699.178 12181.3247 89.4342312 12091.8904 -57880.503 45788.6126 2.98114104
 493500     .4935  -21414.756 -20698.512 99.7050277 -20798.217  -716.2441 21514.4614 3.32350092
 494000      .494  3207.69094 -53167.865 108.315377  -53276.18  56375.556 -3099.3756 3.61051257
 494500     .4945  27743.3028  -84673.59 115.130228  -84788.72 112416.892 -27628.173 3.83767425
 495000      .495  51768.9989 -114679.74 120.046882 -114799.79 166448.742 -51648.952 4.00156272
 495500     .4955   74870.744 -142676.65 122.992638 -142799.64 217547.396 -74747.751  4.0997546
 496000      .496  96650.9005 -168189.72 123.923787 -168313.64 264840.618 -96526.977 4.13079289
 496500     .4965   116735.35 -190787.68 122.827723 -190910.51 307523.034 -116612.52 4.09425743
 497000      .497  134780.028 -210090.03 119.726683 -210209.75 344870.056  -134660.3 3.99088944
 497500     .4975  150476.679 -225773.29 114.680053 -225887.97 376249.968   -150362. 3.82266842
 498000      .498  163557.857 -237576.28 107.783152 -237684.07 401134.141 -163450.07 3.59277175
 498500     .4985  173801.289 -245304.29 99.1625896 -245403.45  419105.58 -173702.13 3.30541965
 499000      .499  181033.687 -248832.26 88.9705199 -248921.24 429865.952 -180944.72   2.965684
 499500     .4995  185133.919 -248107.03 77.3808811 -248184.41 433240.948 -185056.54  2.5793627
 500000       0.5  186035.265 -243148.25 64.5885346 -243212.84 429183.519 -185970.68 2.15295115
 500500     .5005   183726.54 -234048.05 50.8093739 -234098.86 417774.593 -183675.73  1.6936458
 501000      .501  178252.038 -220969.17 36.2786399 -221005.45 399221.206 -178215.76   1.209288
 501500     .5015  169710.445 -204141.87 21.2460514 -204163.12 373852.319  -169689.2 .708201712
 502000      .502  158252.931 -183859.81 5.96846154 -183865.78 342112.741 -158246.96 .198948718
 502500     .5025  144080.571 -160474.92 -9.2973531 -160465.62 304555.489 -144089.87 -.30991177
 503000      .503  127441.062 -134391.51 -24.299202 -134367.21 261832.575 -127465.36 -.80997339
 503500     .5035  108624.574 -106059.46 -38.791134 -106020.67 214684.031 -108663.37 -1.2930378
 504000      .504  87958.6713 -75966.404 -52.534461 -75913.869 163925.075 -88011.206 -1.7511487
 504500     .5045  65802.4175 -44629.273 -65.300498 -44563.972  110431.69 -65867.718 -2.1766833
 505000      .505  42539.9218 -12585.198 -76.875849 -12508.322 55125.1195 -42616.798 -2.5625283
 505500     .5055  18573.6121 19617.7495 -87.068987 19704.8185 -1044.1374 -18660.681 -2.9022996
 506000      .506  -5682.5866 51429.8423 -95.715564 51525.5578 -57112.429 5586.87103 -3.1905188
 506500     .5065  -29810.171 82308.9041 -102.68048 82411.5845 -112119.08 29707.4909 -3.4226825
 507000      .507  -53393.154 111729.434 -107.85728 111837.291 -165122.59 53285.2963 -3.5952426
 507500     .5075  -76025.299 139191.584 -111.16727 139302.751 -215216.88 75914.1318 -3.7055757
 508000      .508  -97317.326 164229.797 -112.56026 164342.358 -261547.12 97204.7654 -3.7520088
 508500     .5085  -116903.77 186420.847 -112.01722 186532.865 -303324.62 116791.756 -3.7339074
 509000      .509  -134449.29 205391.018 -109.55333 205500.571 -339840.31 134339.734 -3.6517776
 509500     .5095  -149654.19 220822.279 -105.21905 220927.498 -370476.47 149548.972 -3.5073018
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1011      46       1      50
Plot timespan now in memory (in sec) = 4.67411995E-01   5.09905000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1012  339994       1  -1.00000E+00
1.00000E+19
 510000       .51   -162259.4 232457.454  -99.09795 232556.552 -394716.85   162160.3  -3.303265
 510500     .5105  -172050.75 240104.433 -91.302411 240195.736 -412155.19 171959.452 -3.0434137
 511000      .511  -178862.78 243639.409 -81.969675 243721.379 -422502.19 178780.809 -2.7323225
 511500     .5115  -182581.66 243009.023 -71.259633 243080.283 -425590.68 182510.395 -2.3753211
 512000      .512  -183147.26 238231.274 -59.354275 238290.628 -421378.53 183087.905 -1.9784758
 512500     .5125  -180554.09 229395.076 -46.457058 229441.533 -409949.17 180507.635 -1.5485686
 513000      .513  -174851.12 216658.487 -32.790135 216691.277  -391509.6 174818.326 -1.0930045
 513500     .5135  -166140.67 200245.747 -18.588905 200264.336 -366386.42 166122.082 -.61963018
 514000      .514  -154576.61 180443.305 -4.0954667 180447.401 -335019.92 154572.517 -.13651556
 514500     .5145  -140361.74 157594.915 10.4468545 157584.468 -297956.65 140372.183 .348228483
 515000      .515  -123744.39 132095.809 24.7968135 132071.012  -255840.2 123769.191 .826560451
 515500     .5155  -105014.25 104385.947 38.7169733  104347.23 -209400.19 105052.964 1.29056578
 516000      .516  -84497.135 74942.3836 51.9756259 74890.4079 -159439.52 84549.1107 1.73252086
 516500     .5165  -62549.234 44270.9211 64.3505928 44206.5705 -106820.16 62613.5847 2.14501976
 517000      .517  -39550.741 12897.3126 75.6348482 12821.6777 -52448.053 39626.3754 2.52116161
 517500     .5175   -15899.31 -18641.746 85.6421807 -18727.388 2742.43636  15984.952 2.85473936
 518000      .518  7996.67029  -49807.69 94.2110183 -49901.901 57804.3607 -7902.4593 3.14036728
 518500     .5185  31724.9759 -80069.156 101.205839 -80170.362 111794.132  -31623.77 3.37352798
 519000      .519  54876.6151 -108910.99 106.517087 -109017.51 163787.607 -54770.098 3.55056956
 519500     .5195  77052.9831  -135843.1 110.061389 -135953.16 212896.081 -76942.922 3.66871296
 520000       .52  97872.8914 -160408.88  111.78336 -160520.67 258281.775 -97761.108   3.726112
 520500     .5205  116979.206 -182193.08 111.658483 -182304.74 299172.289 -116867.55 3.72194943
 521000      .521  134044.915 -200828.75 109.695258 -200938.44 334873.663 -133935.22 3.65650861
 521500     .5215  148778.568 -216003.31 105.935166 -216109.25  364781.88 -148672.63 3.53117221
 522000      .522  160929.132 -227463.72 100.450345 -227564.17 388392.856 -160828.68 3.34834482
 522500     .5225  170290.262 -235020.66 93.3401898   -235114. 405310.919 -170196.92 3.11133966
 523000      .523  176703.927 -238551.72 84.7286178 -238636.45 415255.644  -176619.2 2.82428726
 523500     .5235  180063.228 -238003.54 74.7628501  -238078.3 418066.768 -179988.47   2.492095
 524000      .524  180314.218 -233392.63 63.6128919 -233456.24 413706.848 -180250.61 2.12042973
 524500     .5245  177456.679 -224804.91 51.4700119 -224856.38 402261.588 -177405.21 1.71566706
 525000      .525  171543.908 -212394.01 38.5432003 -212432.55 383937.917 -171505.37 1.28477334
 525500     .5255  162681.637 -196378.46 25.0539292 -196403.51 359060.094 -162656.58 .835130975
 526000      .526  151026.176 -177037.84  11.230609 -177049.07 328064.019 -151014.95 .374353632
 526500     .5265  136781.795 -154708.04 -2.6957117 -154705.34 291489.834 -136784.49 -.08985706
 527000      .527   120197.26 -129775.48 -16.493948 -129758.98 249972.736 -120213.75 -.54979826
 527500     .5275  101561.503 -102670.47 -29.934963 -102640.53 204231.973 -101591.44  -.9978321
 528000      .528  81198.4834 -73859.735  -42.79445 -73816.941 155058.218 -81241.278 -1.4264817
 528500     .5285  59461.4257 -43838.241 -54.857327 -43783.384 103299.667 -59516.283 -1.8285776
 529000      .529  36726.6376  -13120.66 -65.923021 -13054.737 49847.2981 -36792.561  -2.197434
 529500     .5295  13387.0573 17767.4195 -75.810207 17843.2297 -4380.3622 -13462.867 -2.5270069
 530000       .53  -10154.405 48298.3843 -84.359744  48382.744 -58452.789 10070.0454 -2.8119915
 530500     .5305   -33491.73 77951.5261 -91.435785 78042.9619 -111443.26 33400.2947 -3.0478595
 531000      .531  -56222.814 106221.929  -96.92632 106318.855 -162444.74 56125.8876 -3.2308773
 531500     .5315  -77956.505 132629.145 -100.74446  132729.89 -210585.65 77855.7605 -3.3581488
 532000      .532  -98319.447 156725.452 -102.83077 156828.282  -255044.9 98216.6167 -3.4276923
 532500     .5325  -116962.52 178103.466 -103.15579 178206.621 -295065.98 116859.361 -3.4385262
 533000      .533  -133566.72 196402.979 -101.72147   196504.7  -329969.7 133464.997 -3.3907157
 533500     .5335  -147848.53 211316.928 -98.560607 211415.488 -359165.46 147749.968 -3.2853536
 534000      .534  -159564.66 222596.488   -93.7346 222690.223 -382161.15  159470.93 -3.1244867
 534500     .5345  -168516.28 230055.255    -87.331 230142.586 -398571.54  168428.95 -2.9110333
 535000      .535  -174552.45 233572.398 -79.461845  233651.86 -408124.85 174472.989 -2.6487282
 535500     .5355   -177572.8 233094.694  -70.26286 233164.957 -410667.49 177502.538 -2.3420953
 536000      .536  -177529.16 228637.324 -59.892589 228697.217 -406166.49 177469.271 -1.9964196
 536500     .5365  -174426.25 220283.425   -48.5303 220331.955 -394709.68 174377.722 -1.6176767
 537000      .537   -168321.4 208182.468 -36.372149  208218.84 -376503.87 168285.027  -1.212405
 537500     .5375  -159323.47 192547.559 -23.626331 192571.185 -351871.03 159299.843 -.78754436
 538000      .538  -147590.99 173651.731  -10.50854 173662.239 -321242.72 147580.482 -.35028466
 538500     .5385  -133329.46 151823.265 2.76139921 151820.504 -285152.73 133332.225  .09204664
 539000      .539  -116787.83 127440.047 15.9619648 127424.085 -244227.88 116803.793 .532065494
 539500     .5395  -98254.098 100923.008 28.8723827 100894.136 -199177.11   98282.97 .962412756
 540000       .54  -78050.218 72728.7962 41.2760549 72687.5202 -150779.01  78091.494  1.3758685
 540500     .5405  -56526.419  43341.836   52.96515 43288.8709 -99868.255 56579.3841   1.765505
 541000      .541  -34055.125 13265.9985 63.7454377  13202.253 -47321.123 34118.8703 2.12484792
 541500     .5415  -11024.594 -16983.981 73.4401366 -17057.421 5959.38731  11098.034 2.44800455
 542000      .542  12167.6944 -46891.236 81.8922623 -46973.128 59058.9303 -12085.802 2.72974208
 542500     .5425  35121.8609  -75945.56 88.9659037 -76034.526 111067.421 -35032.895 2.96553012
 543000      .543  57442.5704 -103652.14 94.5474149 -103746.69 161094.715 -57348.023  3.1515805
 543500     .5435  78745.9364 -129540.07  98.547315 -129638.62 208286.008 -78647.389  3.2849105
 544000      .544  98666.1862 -153170.38 100.902805 -153271.28 251836.565 -98565.283 3.36342683
 544500     .5445  116861.919 -174143.49 101.579914 -174245.07 291005.409 -116760.34 3.38599714
 545000      .545  133021.871 -192105.91 100.574275 -192206.48 325127.781  -132921.3 3.35247584
 545500     .5455  146870.158 -206756.11 97.9103265 -206854.03 353626.272 -146772.25 3.26367755
 546000      .546  158170.969 -217849.59 93.6395827 -217943.23 376020.563 -158077.33 3.12131942
 546500     .5465  166732.646 -225202.97  87.838957 -225290.81 391935.619 -166644.81 2.92796523
 547000      .547  172411.019 -228697.11 80.6097472 -228777.72 401108.128 -172330.41 2.68699157
 547500     .5475  175111.871 -228279.06 72.0769957 -228351.13 403390.929 -175039.79 2.40256652
 548000      .548  174792.462 -223962.84 62.3882676 -224025.22 398755.297 -174730.07 2.07960892
 548500     .5485   171462.11   -215829. 51.7111058 -215880.72 387291.114  -171410.4 1.72370353
 549000      .549  165181.906 -204023.13 40.2292542 -204063.35 369205.031 -165141.68 1.34097514
 549500     .5495  156063.601 -188753.16 28.1384368  -188781.3 344816.761 -156035.46 .937947894
 550000       .55  144267.693 -170285.86 15.6426146  -170301.5 314553.554 -144252.05 .521420488
 550500     .5505  130000.677 -148942.18 2.95112936 -148945.13 278942.855 -129997.73 .098370979
 551000      .551   113511.45 -125091.71 -9.7237109 -125081.99  238603.16 -113521.17  -.3241237
 551500     .5515  95086.9184 -99146.264 -22.169497 -99124.094 194233.182 -95109.088 -.73898322
 552000      .552  75046.9244 -71552.693 -34.177524 -71518.515 146599.617 -75081.102 -1.1392508
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1012      46       1      50
Plot timespan now in memory (in sec) = 5.09904027E-01   5.52397000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1013  339994       1  -1.00000E+00
1.00000E+19
 552500     .5525  53738.6544 -42785.161 -45.547234 -42739.614 96523.8156 -53784.202 -1.5182411
 553000      .553  31530.6487 -13337.012 -56.090448 -13280.921 44867.6602 -31586.739 -1.8696816
 553500     .5535  8806.50226  16287.639 -65.634619 16353.2736 -7481.1367 -8872.1369 -2.1878206
 554000      .554  -14041.699 45582.4749  -74.02492 45656.4998 -59624.174 13967.6743 -2.4674973
 554500     .5545  -36620.144 74047.6289 -81.125759 74128.7547 -110667.77 36539.0186  -2.704192
 555000      .555  -58540.144 101198.253 -86.822538 101285.076  -159738.4 58453.3211 -2.8940846
 555500     .5555  -79424.889  126572.83 -91.023952 126663.854 -205997.72 79333.8649 -3.0341317
 556000      .556  -98915.953 149741.043  -93.66438 149834.708   -248657. 98822.2888  -3.122146
 556500     .5565   -116679.4 170311.045 -94.705593 170405.751 -286990.45 116584.696 -3.1568531
 557000      .557  -132411.44 187936.032 -94.137193 188030.169 -320347.47 132317.302 -3.1379064
 557500     .5575  -145843.56 202320.047 -91.975853 202412.023 -348163.61 145751.584 -3.0658618
 558000      .558  -156747.15 213222.958 -88.264073 213311.222  -369970.1 156658.882 -2.9421358
 558500     .5585  -164937.42 220464.511 -83.069185  220547.58 -385401.93 164854.354 -2.7689728
 559000      .559  -170276.64 223927.352 -76.482728 224003.835 -394203.99 170200.157 -2.5494243
 559500     .5595  -172676.39 223558.937  -68.61972 223627.557 -396235.33 172607.775  -2.287324
 560000       .56  -172099.04 219372.282 -59.617124 219431.899 -391471.33 172039.428 -1.9872375
 560500     .5605  -168558.22 211445.575 -49.631172 211495.206  -380003.8 168508.593 -1.6543724
 561000      .561  -162118.52 199920.704 -38.833821 199959.538 -362039.22 162079.683 -1.2944607
 561500     .5615  -152894.31 185000.739 -27.409129 185028.148 -337895.05 152866.905 -.91363765
 562000      .562  -141047.84 166946.407 -15.550163 166961.957 -307994.25 141032.293 -.51833876
 562500     .5625  -126786.36 146071.578 -3.4564107 146075.034 -272857.94 126782.905 -.11521369
 563000      .563  -110358.52 122737.807 8.66879378 122729.138 -233096.33 110367.189 .288959793
 563500     .5635  -92049.975 97348.0408 20.6214287 97327.4193 -189398.02 92070.5969 .687380956
 564000      .564  -72178.365 70339.6119  32.200664 70307.4112 -142517.98 72210.5658 1.07335547
 564500     .5645   -51087.79 42176.6967 43.2130364 42133.4837 -93264.487 51131.0029 1.44043455
 565000      .565  -29142.894 13342.3666 53.4761511 13288.8904  -42485.26   29196.37 1.78253837
 565500     .5655  -6722.6187 -15669.651 62.8214812 -15732.473  8947.0325  6785.4402 2.09404937
 566000      .566  15786.3101   -44363.4 71.0964197 -44434.496 60149.7097 -15715.214 2.36988066
 566500     .5665   37996.075  -72249.18 78.1661337 -72327.347 110245.255 -37917.909 2.60553779
 567000      .567  59524.5021 -98851.951 83.9156906 -98935.867 158376.453 -59440.586 2.79718969
 567500     .5675  80001.6794 -123719.45 88.2524817  -123807.7 203721.132 -79913.427 2.94174939
 568000      .568  99076.3094  -146429.9 91.1084292 -146521.01 245506.208 -98985.201 3.03694764
 568500     .5685  116421.687  -166599.1 92.4413331 -166691.54 283020.786 -116329.25 3.08137777
 569000      .569  131741.246 -183886.91 92.2351216 -183979.15 315628.156 -131649.01 3.07450405
 569500     .5695   144773.61 -198002.96 90.4993191 -198093.46 342776.572 -144683.11 3.01664397
 570000       .57  155297.083 -208711.55  87.268306 -208798.82 364008.631 -155209.81 2.90894353
 570500     .5705  163133.471  -215835.6   82.60076  -215918.2 378969.073 -163050.87 2.75335867
 571000      .571  168151.128 -219259.65 76.5792105 -219336.23 387410.774 -168074.55 2.55264035
 571500     .5715  170267.148 -218931.66 69.3091906 -219000.97 389198.804 -170197.84 2.31030635
 572000      .572  169448.686  -214863.8  60.917498 -214924.72 384312.487 -169387.77 2.03058327
 572500     .5725  165713.417 -207132.09 51.5495277 -207183.64 372845.505 -165661.87 1.71831759
 573000      .573   159129.17 -195874.95 41.3661193 -195916.32  355004.12  -159087.8 1.37887064
 573500     .5735  149812.731  -181290.8 30.5404765 -181321.34 331103.534 -149782.19 1.01801588
 574000      .574  137927.824 -163634.58 19.2554771 -163653.84 301562.407 -137908.57 .641849236
 574500     .5745  123682.252 -143213.31 7.70120207 -143221.02 266895.566 -123674.55 .256706736
 575000      .575  107324.235 -120380.76 -3.9277858 -120376.83 227704.996 -107328.16 -.13092619
 575500     .5755  89138.0461 -95531.261 -15.435774 -95515.825 184669.307 -89153.482 -.51452579
 576000      .576   69439.033 -69092.896 -26.629702 -69066.266 138531.929 -69465.663 -.88765674
 576500     .5765  48568.1654  -41520.12  -37.32296 -41482.797  90088.285 -48605.488 -1.2440987
 577000      .577  26886.1711 -13285.977 -47.338652 -13238.638 40172.1478  -26933.51 -1.5779551
 577500     .5775  4767.34182 15125.9775 -56.512171 15182.4897 -10358.636  -4823.854  -1.883739
 578000      .578  -17406.921 43229.9489 -64.693312 43294.6422  -60636.87  17342.228 -2.1564437
 578500     .5785  -39254.715 70546.2308 -71.748393 70617.9792 -109800.95 39182.9664 -2.3916131
 579000      .579  -60400.252 96609.4237 -77.562631 96686.9864 -157009.68 60322.6893  -2.585421
 579500     .5795  -80480.345 120976.382  -82.04253 121058.424 -201456.73 80398.3025  -2.734751
 580000       .58  -99150.624 143233.735 -85.117839 143318.853 -242384.36 99065.5061 -2.8372613
 580500     .5805   -116091.4 163004.872 -86.742662 163091.615 -279096.27 116004.658 -2.8914221
 581000      .581  -131013.11 179956.283 -86.895711 180043.178 -310969.39 130926.216 -2.8965237
 581500     .5815  -143661.27 193803.184 -85.580039 193888.764 -337464.45 143575.689  -2.852668
 582000      .582  -153820.83 204314.327 -82.822707 204397.149 -358135.16  153738.01 -2.7607569
 582500     .5825  -161319.91 211315.885 -78.674535 211394.559 -372635.79 161241.232 -2.6224845
 583000      .583  -166032.64 214694.336 -73.209692 214767.546 -380726.98 165959.434 -2.4403231
 583500     .5835  -167881.34 214398.285 -66.524703 214464.809 -382279.63 167814.819 -2.2174901
 584000      .584  -166837.68 210439.198 -58.736653 210497.935 -377276.88 166778.945 -1.9578884
 584500     .5845  -162923.12 202891.086 -49.980684 202941.067  -365814.2 162873.137 -1.6660228
 585000      .585  -156208.48 191889.134 -40.407218 191929.541 -348097.61  156168.07 -1.3469073
 585500     .5855  -146812.71 177627.313 -30.179324 177657.493 -324440.03 146782.533 -1.0059775
 586000      .586  -134900.82 160354.992 -19.470295 160374.462 -295255.81 134881.347 -.64900985
 586500     .5865  -120680.93  140372.58 -8.4611919 140381.041 -261053.52 120672.474 -.28203973
 587000      .587  -104400.69 118026.288 2.66200921 118023.626 -222426.98 104403.356  .08873364
 587500     .5875  -86342.858 93702.1035 13.7117525 93688.3917 -180044.96 86356.5695 .457058415
 588000      .588  -66820.406 67819.1143 24.5025208 67794.6118 -134639.52 66844.9086 .816750693
 588500     .5885  -46171.128 40822.3033 34.8542811  40787.449 -86993.431 46205.9819 1.16180937
 589000      .589  -24751.811 13174.9251 44.5954234 13130.3297 -37926.736 24796.4061 1.48651411
 589500     .5895  -2932.1005 -14649.422 53.5652119 -14702.987 11717.3218 2985.66567 1.78550706
 590000       .59  18911.8887 -42174.912 61.6160316 -42236.528 61086.8007 -18850.273 2.05386772
 590500     .5905  40404.0854 -68931.647  68.615716 -69000.263 109335.732  -40335.47 2.28719053
 591000      .591  61174.9637 -94463.702 74.4499895 -94538.152 155638.666 -61100.514 2.48166632
 591500     .5915  80867.8983  -118336.9 79.0247583 -118415.92 199204.798 -80788.874 2.63415861
 592000      .592  99145.2632 -140146.17 82.2678508 -140228.44 239291.434 -99062.995 2.74226169
 592500     .5925  115694.188 -159522.41 84.1299952 -159606.54 275216.595 -115610.06 2.80433317
 593000      .593  130231.897 -176138.69 84.5851607 -176223.28 306370.589 -130147.31 2.81950536
 593500     .5935   142510.56 -189715.82 83.6305863 -189799.45  332226.38 -142426.93 2.78768621
 594000      .594  152321.538 -200027.02 81.2867514  -200108.3 352348.555 -152240.25 2.70955838
 594500     .5945  159498.953 -206901.74  77.597279 -206979.34 366400.691 -159421.36 2.58657597
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1013      46       1      50
Plot timespan now in memory (in sec) = 5.52395999E-01   5.94889000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1014  339994       1  -1.00000E+00
1.00000E+19
 595000      .595  163922.485 -210228.49   72.62851 -210301.11 374150.971 -163849.86 2.42095033
 595500     .5955   165519.36  -209956.6 66.4684398 -210023.06 375475.955 -165452.89 2.21561466
 596000      .596  164265.516 -206096.97 59.2249378  -206156.2 370362.489 -164206.29 1.97416459
 596500     .5965  160185.955  -198721.8 51.0234841 -198772.82 358907.752 -160134.93  1.7007828
 597000      .597  153354.267 -187963.19 42.0047688  -188005.2  341317.46 -153312.26 1.40015896
 597500     .5975  143891.337 -174010.89 32.3223765 -174043.21 317902.228 -143859.01 1.07741255
 598000      .598  131963.221  -157108.9  22.140514 -157131.04 289072.119 -131941.08 .738017133
 598500     .5985  117778.217 -137551.23 11.6315404 -137562.86  255329.45 -117766.59 .387718014
 599000      .599  101583.207 -115676.79 .973076392 -115677.76 217259.996 -101582.23  .03243588
 599500     .5995  83659.3358 -91863.449 -9.6552671 -91853.793 175522.784 -83668.991 -.32184224
 600000       0.6  64317.1359 -66521.557 -20.075255 -66501.482 130838.693 -64337.211 -.66917516
 600500     .6005  43891.1651 -40086.869 -30.113156 -40056.755 83978.0337 -43921.278 -1.0037719
 601000      .601  22734.2475 -13013.075 -39.602473 -12973.473 35747.3225  -22773.85 -1.3200824
 601500     .6015  1211.38553 14235.9713 -48.386364 14284.3577 -13024.586 -1259.7719 -1.6128788
 602000      .602  -20306.551  41194.213 -56.319996  41250.533 -61500.764 20250.2309 -1.8773332
 602500     .6025   -41449.24  67401.377 -63.272993   67464.65 -108850.62 41385.9673 -2.1090998
 603000      .603  -61853.296 92410.8446 -69.131867 92479.9765 -154264.14 61784.1646 -2.3043956
 603500     .6035  -81168.506 115797.258 -73.802162  115871.06 -196965.76  81094.704 -2.4600721
 604000      .604  -99063.816 137163.736 -77.210021 137240.946 -236227.55 98986.6062 -2.5736674
 604500     .6045  -115232.99 156148.594 -79.303146 156227.897 -271381.58 115153.684 -2.6434382
 605000      .605  -129399.83 172431.458  -80.05127 172511.509 -301831.29 129319.779 -2.6683757
 605500     .6055  -141322.94 185738.686 -79.446435 185818.133 -327061.63 141243.497 -2.6482145
 606000      .606  -150799.84 195847.981 -77.503176 195925.485 -346647.83 150722.341 -2.5834392
 606500     .6065  -157670.42 202592.111 -74.258496 202666.369 -360262.53 157596.157 -2.4752832
 607000      .607   -161819.6 205861.664 -69.771403 205931.435 -367681.26 161749.829 -2.3257134
 607500     .6075   -163179.3 205606.804 -64.121825 205670.926  -368786.1 163115.176 -2.1373942
 608000      .608  -161729.47 201838.004 -57.408947 201895.413 -363567.47 161672.058 -1.9136316
 608500     .6085  -157498.42 194625.766 -49.749207 194675.516 -352124.18 157448.666 -1.6583069
 609000      .609  -150562.27 184099.328 -41.274196 184140.602  -334661.6    150521. -1.3758065
 609500     .6095  -141043.65 170444.365 -32.128585 170476.494 -311488.01 141011.519 -1.0709528
 610000       .61  -129109.45 153899.728 -22.467938 153922.196 -283009.18 129086.982 -.74893126
 610500     .6105  -114967.96 134753.254 -12.456223  134765.71 -249721.22 114955.507 -.41520745
 611000      .611  -98865.185  113336.75 -2.2629575 113339.013 -212201.93 98862.9219 -.07543192
 611500     .6115  -81080.538 90020.2331 7.93991952 90012.2931 -171100.77 81088.4776 .264663984
 612000      .612  -61922.028 65205.5453 17.9811621 65187.5641 -127127.57 61940.0097  .59937207
 612500     .6125  -41720.936 39319.4457 27.6930959 39291.7526 -81040.381 41748.6286 .923103197
 613000      .613  -20826.094 12806.2845 36.9142078 12769.3703 -33632.379 20863.0085 1.23047359
 613500     .6135   402.12727 -13879.622 45.4915786 -13925.114 14281.7495 -356.63569 1.51638595
 614000      .614  21598.0607 -40281.788 53.2833243 -40335.071 61879.8485 -21544.777 1.77611081
 614500     .6145  42397.0522 -65949.377 60.1610718 -66009.538 108346.429 -42336.891 2.00536906
 615000      .615  62441.7407 -90444.907 66.0123188 -90510.919 152886.647 -62375.728 2.20041063
 615500     .6155   81388.185  -113351.7 70.7424344 -113422.44 194739.881 -81317.443 2.35808115
 616000      .616  98911.7457 -134280.93 74.2761324 -134355.21  233192.68  -98837.47 2.47587108
 616500     .6165  114712.637 -152878.28 76.5584417 -152954.84 267590.914 -114636.08 2.55194806
 617000      .617  128521.061 -168829.84 77.5553485 -168907.39   297350.9 -128443.51 2.58517828
 617500     .6175  140101.827 -181867.51 77.2542639 -181944.76 321969.338 -140024.57 2.57514213
 618000      .618  149258.375 -191773.47 75.6643307 -191849.13 341031.842 -149182.71 2.52214436
 618500     .6185  155836.106 -198383.81 72.8164305 -198456.63 354219.919 -155763.29 2.42721435
 619000      .619  159724.977 -201591.28 68.7626968 -201660.04 361316.257 -159656.21 2.29208989
 619500     .6195  160861.327 -201346.95 63.5754692 -201410.52 362208.273 -160797.75 2.11918231
 620000       .62  159228.905 -197660.97 57.3457848 -197718.32 356889.874 -159171.56 1.91152616
 620500     .6205  154859.101 -190602.32 50.1816268  -190652.5 345461.419 -154808.92 1.67272089
 621000      .621  147830.371  -180297.5 42.2060802 -180339.71 328127.872 -147788.16 1.40686934
 621500     .6215  138266.831 -166928.32 33.5554055 -166961.87 305195.149 -138233.28 1.11851352
 622000      .622  126336.073 -150728.65 24.3769077 -150753.03 277064.721  -126311.7  .81256359
 622500     .6225  112246.202 -131980.36 14.8264804 -131995.19 244226.565 -112231.38 .494216014
 623000      .623  96242.2046  -111008.4 5.06582105 -111013.47 207250.606 -96237.139 .168860702
 623500     .6235  78601.6781 -88175.144 -4.7405084 -88170.403 166776.822 -78606.419 -.15801695
 624000      .624  59630.0335 -63874.161 -14.427963 -63859.733 123504.195 -59644.461  -.4809321
 624500     .6245  39655.2202 -38523.442 -23.834704 -38499.607 78178.6617 -39679.055 -.79449015
 625000      .625  19022.0643  -12558.21 -32.804111 -12525.406 31580.2743 -19054.868 -1.0934704
 625500     .6255  -1913.6908 13576.5458 -41.187229 13617.7331 -15490.237 1872.50359 -1.3729076
 626000      .626  -22791.532 39433.7117 -48.845246 39482.5569 -62225.244 22742.6868 -1.6281749
 626500     .6265  -43252.394 64571.7033 -55.651945 64627.3553  -107824.1 43196.7424 -1.8550648
 627000      .627  -62944.833 88562.0064 -61.495966 88623.5023 -151506.84 62883.3373 -2.0498655
 627500     .6275  -81531.049  110996.47 -66.282682 111062.753 -192527.52  81464.766 -2.2094227
 628000      .628  -98692.665 131494.241 -69.935627 131564.177 -230186.91 98622.7295 -2.3311876
 628500     .6285  -114136.18 149708.223 -72.397528  149780.62 -263844.41 114063.785 -2.4132509
 629000      .629    -127598. 165330.958 -73.631086 165404.589 -292928.96 127524.371 -2.4543695
 629500     .6295  -138848.94 178099.829 -73.619582 178173.448 -316948.77 138775.321 -2.4539861
 630000       .63  -147698.14 187801.475 -72.367259 187873.842 -335499.61 147625.768  -2.412242
 630500     .6305  -153996.27 194275.354 -69.899327 194345.254 -348271.63 153926.376 -2.3299776
 631000      .631  -157638.11 197416.387 -66.261492 197482.649 -355054.49 157571.845 -2.2087164
 631500     .6315  -158564.18 197176.649 -61.518983 197238.168 -355740.83 158502.662 -2.0506328
 632000      .632  -156761.82 193566.088  -55.75523 193621.843  -350327.9 156706.062 -1.8585077
 632500     .6325  -152265.28 186652.268 -49.070325 186701.338 -338917.55 152216.209 -1.6356775
 633000      .633  -145155.14 176559.119 -41.579376 176600.698 -321714.26 145113.559 -1.3859792
 633500     .6335  -135556.84 163464.728 -33.410687 163498.138 -299021.56 135523.425 -1.1136896
 634000      .634  -123638.46 147598.193 -24.703678 147622.896 -271236.65 123613.758 -.82345593
 634500     .6345   -109607.8 129235.612 -15.606482 129251.219 -238843.41 109592.196 -.52021608
 635000      .635  -93708.709 108695.275 -6.2732904 108701.548 -202403.98 93702.4361 -.20910968
 635500     .6355  -76216.864  86332.146  3.1384025 86329.0076 -162549.01 76220.0022 .104613417
 636000      .636  -57435.009 62531.7442 12.4704771 62519.2738 -119966.75 57447.4796  .41568257
 636500     .6365  -37687.721 37703.5054 21.5667394 37681.9387 -75391.226 37709.2875 .718891314
 637000      .637  -17315.798 12273.7419 30.2753814 12243.4665 -29589.539 17346.0729 1.00917938
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1014      46       1      50
Plot timespan now in memory (in sec) = 5.94887972E-01   6.37381000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1015  339994       1  -1.00000E+00
1.00000E+19
 637500     .6375  3329.62803 -13321.682 38.4514371 -13360.133 16651.3096 -3291.1766 1.28171457
 638000      .638  23893.1522 -38644.826 45.9592518 -38690.785 62537.9783 -23847.193 1.53197506
 638500     .6385  44021.2223 -63263.174 52.6748715 -63315.849 107284.396 -43968.547 1.75582905
 639000      .639  63368.2087 -86757.012 58.4881972   -86815.5 150125.221 -63309.721 1.94960657
 639500     .6395  81602.3289 -108726.58 63.3047775 -108789.88 190328.906 -81539.024 2.11015925
 640000       .64  98411.3289 -128798.85 67.0472208  -128865.9 227210.181 -98344.282 2.23490736
 640500     .6405  113507.832  -146633.9 69.6563032 -146703.55 260141.729 -113438.18 2.32187677
 641000      .641  126634.259 -161930.61 71.0918646 -162001.71 288564.872 -126563.17 2.36972882
 641500     .6415  137567.232 -174431.83  71.333503 -174503.16 311999.063  -137495.9 2.37778343
 642000      .642  146121.378 -183928.63  70.380989 -183999.02 330050.013   -146051. 2.34603297
 642500     .6425  152152.459 -190263.85 68.2542824  -190332.1 342416.306  -152084.2 2.27514275
 643000      .643  155559.793 -193334.62 64.9930916 -193399.61 348894.413  -155494.8 2.16643639
 643500     .6435  156287.933 -193094.09 60.6560156 -193154.75 349382.027 -156227.28 2.02186719
 644000      .644  154327.562 -189552.11 55.3193893 -189607.43  343879.67 -154272.24 1.84397964
 644500     .6445  149715.612 -182774.94  49.075941 -182824.01  332490.55 -149666.54  1.6358647
 645000      .645  142534.577 -172884.07 42.0332813 -172926.11 315418.652 -142492.54 1.40110938
 645500     .6455  132911.042 -160054.05 34.3121717 -160088.36 292965.091 -132876.73 1.14373906
 646000      .646  121013.438 -144509.35 26.0445012  -144535.4 265522.792 -120987.39  .86815004
 646500     .6465  107049.093 -126520.51 17.3709726 -126537.88 233569.601 -107031.72 .579032421
 647000      .647  91260.6111 -106399.35 8.43858769 -106407.79 197659.965 -91252.172 .281286256
 647500     .6475  73921.6679 -84493.653 -.60191869 -84493.051 158415.321  -73922.27 -.02006396
 648000      .648  55332.2738 -61181.087 -9.5985965 -61171.488 116513.361 -55341.872 -.31995322
 648500     .6485  35813.5881 -36862.749 -18.400727 -36844.348 72676.3371 -35831.989 -.61335757
 649000      .649  15702.3685 -11956.248 -26.861246 -11929.387 27658.6163  -15729.23 -.89537487
 649500     .6495  -4654.8473 13111.4721 -34.839184 13146.3113 -17766.319 4620.00817 -1.1613061
 650000       .65  -24907.719 37911.4518 -42.202091 37953.6539 -62819.171 24865.5172 -1.4067364
 650500     .6505  -44708.134  62020.058 -48.828351 62068.8863 -106728.19 44659.3054 -1.6276117
 651000      .651   -63716.18 85026.2136 -54.609232 85080.8229 -148742.39 63661.5703 -1.8203077
 651500     .6515  -81605.975   106538.4 -59.450623  106597.85 -188144.37 81546.5245 -1.9816874
 652000      .652  -98071.252 126191.314 -63.274461 126254.588 -224262.57 98007.9771 -2.1091487
 652500     .6525   -112830.6 143652.076 -66.019905 143718.096 -256482.68  112764.58 -2.2006635
 653000      .653  -125632.29 158625.869 -67.644317 158693.514 -284258.16 125564.642 -2.2548106
 653500     .6535  -136258.55 170860.925 -68.124005 170929.049 -307119.48 136190.427 -2.2708002
 654000      .654  -144529.31 180152.748 -67.454661 180220.203 -324682.06 144461.855 -2.2484887
 654500     .6545  -150305.19 186347.532  -65.65139 186413.184 -336652.73 150239.542 -2.1883797
 655000      .655  -153489.89 189344.695 -62.748328 189407.443 -342834.59 153427.145 -2.0916109
 655500     .6555  -154031.76 189098.505 -58.797909 189157.303 -343130.27 153972.962 -1.9599303
 656000      .656  -151924.64 185618.777  -53.86987 185672.647 -337543.42 151870.774 -1.7956623
 656500     .6565  -147207.95 178970.608 -48.050054 179018.658 -326178.56 147159.901 -1.6016685
 657000      .657  -139965.92 169273.179 -41.439018 169314.618  -309239.1  139924.48 -1.3813006
 657500     .6575   -130326.1 156697.616 -34.150371 156731.767 -287023.72 130291.953 -1.1383457
 658000      .658  -118457.13 141463.973 -26.308819 141490.282  -259921.1 118430.821 -.87696063
 658500     .6585  -104565.74 123837.377 -18.047968 123855.425 -228403.11  104547.69 -.60159894
 659000      .659   -88893.18 104123.418 -9.5079576 104132.926  -193016.6 88883.6721 -.31693192
 659500     .6595  -71711.042 82662.8561  -.8330583 82663.6892  -154373.9 71710.2087 -.02776861
 660000       .66  -53316.538 59825.7415 7.83071207 59817.9108 -113142.28 53324.3687 .261023736
 660500     .6605  -34027.375 36005.0333  16.337955 35988.6953 -70032.408 34043.7129 .544598499
 661000      .661  -14176.259 11609.8386 24.5462747 11585.2923 -25786.097 14200.8049 .818209157
 661500     .6615  5894.85023 -12941.618 32.3186811 -12973.936  18836.468 -5862.5316 1.07728937
 662000      .662  25840.6298 -37229.165 39.5259537 -37268.691 63069.7947 -25801.104 1.31753179
 662500     .6625  45318.3356 -60837.874 46.0488579 -60883.923 106156.209 -45272.287 1.53496193
 663000      .663  63993.6833  -83365.14 51.7801236  -83416.92 147358.823 -63941.903 1.72600412
 663500     .6635  81546.5806 -104427.54  56.626145 -104484.17 185974.125 -81489.954 1.88753817
 664000      .664   97676.613 -123667.38 60.5084252 -123727.89 221343.992 -97616.105 2.01694751
 664500     .6645  112108.189 -140758.72 63.3648126 -140822.08 252866.909 -112044.82 2.11216042
 665000      .665  124595.256 -155412.96 65.1505307 -155478.11 280008.211 -124530.11 2.17168436
 665500     .6655   134925.49 -167383.66 65.8389531  -167449.5 302309.151 -134859.65 2.19463177
 666000      .666  142923.909 -176470.74 65.4220486 -176536.16 319394.645 -142858.49 2.18073495
 666500     .6665  148455.823 -182523.74 63.9104445 -182587.65 330979.567 -148391.91 2.13034815
 667000      .667  151429.102  -185444.4 61.3331193 -185505.73 336873.498 -151367.77 2.04443731
 667500     .6675  151795.706 -185188.14 57.7367879 -185245.88 336983.849 -151737.97  1.9245596
 668000      .668  149552.461 -181764.85 53.1850469 -181818.04 331317.314 -149499.28  1.7728349
 668500     .6685  144741.071 -175238.55 47.7573033  -175286.3 319979.618 -144693.31 1.59191011
 669000      .669  137447.339 -165726.21  41.547465 -165767.76 303173.553 -137405.79  1.3849155
 669500     .6695  127799.638 -153395.72 34.6623539 -153430.38 281195.357 -127764.98  1.1554118
 670000       .67  115966.646 -138462.84 27.2198438 -138490.06 254429.483 -115939.43 .907328125
 670500     .6705  102154.396 -121187.48 19.3467749 -121206.82 223341.873 -102135.05 .644892497
 671000      .671  86602.6903 -101869.17 11.1767416 -101880.34 188471.857 -86591.514 .372558054
 671500     .6715  69580.9432 -80841.862 2.84783132  -80844.71 150422.805 -69578.095 .094927711
 672000      .672  51383.5179 -58468.178 -5.4996501 -58462.679 109851.696 -51389.018 -.18332167
 672500     .6725  32324.6345 -35133.141 -13.725479 -35119.415 67457.7754  -32338.36 -.45751596
 673000      .673  12732.9404 -11237.556 -21.691847 -11215.864 23970.4964 -12754.632 -.72306156
 673500     .6735  -7054.1614 12808.8751 -29.265709 12838.1408 -19863.037 7024.89571 -.97552365
 674000      .674  -26696.323 36594.5805 -36.321071 36630.9015 -63290.903 26660.0019 -1.2107024
 674500     .6745  -45856.102 59713.1582 -42.741116 59755.8993 -105569.26 45813.3606 -1.4247039
 675000      .675  -64204.753 81770.3152 -48.420125 81818.7353 -145975.07 64156.3325 -1.6140042
 675500     .6755  -81427.866 102390.589 -53.265152 102443.854 -183818.45 81374.6005 -1.7755051
 676000      .676  -97230.755 121223.738 -57.197494 121280.935 -218454.49 97173.5571 -1.9065831
 676500     .6765   -111343.5 137950.694 -60.153962 138010.848  -249294.2 111283.349 -2.0051321
 677000      .677  -123525.58 152288.968 -62.087949 152351.056 -275814.54 123463.488 -2.0695983
 677500     .6775  -133569.92  163997.42  -62.97021  164060.39 -297567.34 133506.951  -2.099007
 678000      .678  -141306.48 172880.312 -62.789329 172943.101 -314186.79 141243.689 -2.0929776
 678500     .6785  -146605.06 178790.571 -61.551817 178852.123 -325395.63 146543.504 -2.0517272
 679000      .679  -149377.52 181632.225 -59.281892 181691.507 -331009.75 149318.239 -1.9760631
 679500     .6795  -149579.26 181361.952 -56.020975 181417.973 -330941.21 149523.238 -1.8673658
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1015      46       1      50
Plot timespan now in memory (in sec) = 6.37380004E-01   6.79873000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1016  339994       1  -1.00000E+00
1.00000E+19
 680000       .68   -147209.9 177989.743 -51.826953  178041.57 -325199.64 147158.074 -1.7275651
 680500     .6805  -142313.27 171578.633 -46.773206 171625.407  -313891.9 142266.495 -1.5591069
 681000      .681  -134976.57 162243.538 -40.947373 162284.486 -297220.11 134935.625 -1.3649124
 681500     .6815  -125328.86 150149.193 -34.449849 150183.643 -275478.05 125294.407 -1.1483283
 682000      .682  -113538.72 135507.246 -27.392013 135534.638 -249045.97 113511.328 -.91306709
 682500     .6825  -99811.377  118572.56 -19.894269 118592.454 -218383.94 99791.4826 -.66314231
 683000      .683  -84385.085 99638.7767 -12.083977 99650.8607 -184023.86 84373.0012 -.40279923
 683500     .6835  -67527.016 79033.2348 -4.0933052 79037.3281 -146560.25 67522.9227 -.13644351
 684000      .684  -49528.628   57111.31 3.94294608 57107.3671 -106639.94 49532.5712 .131431536
 684500     .6845  -30700.627 34250.2883 11.8895828 34238.3987 -64950.915 30712.5165 .396319427
 685000      .685  -11367.597 10842.8707 19.6132927 10823.2574 -22210.467   11387.21 .653776424
 685500     .6855   8137.5965 -12709.573 26.9849246 -12736.557  20847.169 -8110.6116 .899497488
 686000      .686   27479.535 -36003.883   33.88169 -36037.765 63483.4182 -27445.653 1.12938967
 686500     .6865  46326.0138 -58642.012 40.1892184 -58682.201 104968.026 -46285.825 1.33964061
 687000      .687  64353.7425 -80237.817 45.8034208 -80283.621  144591.56 -64307.939 1.52678069
 687500     .6875  81253.8901 -100423.65  50.632158 -100474.28 181677.538 -81203.258  1.6877386
 688000      .688  96737.3773 -118856.61 54.5967239  -118911.2 215593.984 -96682.781  1.8198908
 688500     .6885  110539.824 -135224.37 57.6331434   -135282. 245764.194 -110482.19 1.92110478
 689000      .689  122426.065 -149250.49 59.6932453 -149310.18 271676.554 -122366.37 1.98977484
 689500     .6895  132194.153 -160699.05 60.7454604 -160759.79 292893.199 -132133.41 2.02484868
 690000       .69  139678.784 -169378.63 60.7752988  -169439.4 309057.413 -139618.01 2.02584329
 690500     .6905  144754.095 -175145.52 59.7855048  -175205.3 319899.614 -144694.31 1.99285016
 691000      .691  147335.773 -177906.07 57.7959134 -177963.87 325241.847 -147277.98 1.92653045
 691500     .6915  147382.464 -177618.24 54.8430498 -177673.08 325000.704 -147327.62 1.82810166
 692000      .692  144896.426 -174292.19 50.9794878 -174343.17 319188.618 -144845.45 1.69931626
 692500     .6925  139923.445 -167990.07 46.2729595 -168036.34 307913.511 -139877.17 1.54243198
 693000      .693  132551.985 -158824.81 40.8051995 -158865.61 291376.794 -132511.18 1.36017332
 693500     .6935   122911.62 -146958.15 34.6705144 -146992.82 269869.773 -122876.95 1.15568381
 694000      .694  111170.752 -132597.77  27.974123 -132625.74  243768.52 -111142.78 .932470767
 694500     .6945  97533.6701 -115993.63 20.8303172 -116014.46 213527.297  -97512.84 .694343908
 695000      .695  82237.0006 -97433.661 13.3605106 -97447.022 179670.662  -82223.64 .445350352
 695500     .6955  65545.6031 -77238.771 5.69120628 -77244.462 142784.374 -65539.912 .189706876
 696000      .696   47747.985 -55757.279 -2.0481067 -55755.231 103505.264 -47750.033 -.06827022
 696500     .6965   29151.312 -33358.923 -9.7271191 -33349.196 62510.2353 -29161.039  -.3242373
 697000      .697  10076.1044  -10428.49 -17.216916 -10411.273 20504.5942 -10093.321 -.57389719
 697500     .6975  -9149.2874  12640.794 -24.392173 12665.1862 -21790.081 9124.89523 -.81307243
 698000      .698  -28194.334 35454.0015 -31.133283 35485.1348 -63648.335 28163.2002 -1.0377761
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  6.98001000E-01  sec.
 698500     .6985  -46732.004 57621.2648 -37.328338 57658.5931 -104353.27 46694.6752 -1.2442779
 699000      .699   -64444.38  78764.434 -42.874957 78807.3089 -143208.81 64401.5051 -1.4291652
 699500     .6995  -81028.111 98523.5275 -47.681942 98571.2094 -179551.64 80980.4294 -1.5893981
 700000       0.7  -96199.608 116562.862 -51.670769 116614.533 -212762.47 96147.9373  -1.722359
 ***                                                             Close switch  "X0001B"  to  "X0002B"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001A"  to  "X0002A"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001C"  to  "X0002C"  after  7.00001000E-01  sec.
 700500     .7005  -109699.89 132576.755 -54.776894 132631.532 -242276.65 109645.118 -1.8258965
 701000      .701  -121299.03 146294.705 -56.950828 146351.656 -267593.74 121242.079 -1.8983609
 701500     .7015  -130800.02 157485.958 -58.158947 157544.117 -288285.98  130741.86 -1.9386316
 702000      .702  54634.5553 99028.1174 -8378.9216 107407.039 -44393.562 -63013.477 -279.29739
 702500     .7025  45814.0311 115108.107 -10224.016 125332.123 -69294.076 -56038.047 -340.80053
 703000      .703  35607.5448  143286.06 -12197.096 155483.156 -107678.52 -47804.641 -406.56988
 703500     .7035  24164.5295 171955.718 -13833.706 185789.424 -147791.19 -37998.236 -461.12354
 704000      .704  7355.87053 200223.257  -14592.16 214815.416 -192867.39  -21948.03 -486.40532
 704500     .7045  -13939.956 221111.876 -15447.857 236559.734 -235051.83  -1507.901 -514.92857
 705000      .705  -37559.312 233434.502  -15446.35 248880.852 -270993.81 22112.9621 -514.87834
 705500     .7055  8927.96909 164542.817 -15044.951 179587.769 -155614.85  -23972.92 -501.49837
 706000      .706  -29428.417 170250.116 -12097.095 182347.212 -199678.53  17331.322 -403.23651
 706500     .7065  -67806.416 178249.916 -9574.8151 187824.731 -246056.33 58231.6009  -319.1605
 707000      .707  -104685.69 176168.277 -7299.1573 183467.434 -280853.97 97386.5372 -243.30524
 707500     .7075  -143391.46 166546.378 -4460.1438 171006.522 -309937.84 138931.321 -148.67146
 708000      .708  -174922.44 152874.422 -1725.8699 154600.292 -327796.86 173196.571 -57.528998
 708500     .7085  -170596.64 99302.0233   1455.828 97846.1953 -269898.66 172052.463 48.5275999
 709000      .709  -183633.22 49544.8975 5123.72066 44421.1769 -233178.11 188756.936 170.790689
 709500     .7095  -207861.46 24960.4156 7937.07883 17023.3368 -232821.88 215798.543 264.569294
 710000       .71   -224821.6 -6706.5817 10125.9928 -16832.575 -218115.01 234947.589 337.533095
 ***                                                             Close switch  "X0002A"  to  "X0010A"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002B"  to  "X0010B"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002C"  to  "X0010C"  after  7.10001000E-01  sec.
 710500     .7105   -227768.1 -40454.826 12329.5808 -52784.407 -187313.27 240097.676 410.986026
 711000      .711  -224138.84 -77520.651 14291.4945 -91812.145 -146618.19 238430.332  476.38315
 711500     .7115  -208757.82 -111003.69 15429.7198 -126433.41 -97754.134 224187.542 514.323994
 712000      .712  -447679.41 -372364.52 51988.4581 -424352.98 -75314.893 499667.869  1732.9486
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  7.12117000E-01  sec.
 712500     .7125  -432373.01 -507221.16 62875.6635 -570096.83 74848.1575  495248.67 2095.85545
 713000      .713   -343404.6 -601512.25 70341.9007 -671854.15 258107.652   413746.5 2344.73002
 713500     .7135  -212650.35 -654838.93 73631.9196 -728470.85 442188.581 286282.272 2454.39732
 714000      .714  -96681.864  -679005.3 73959.1209 -752964.42 582323.432 170640.985 2465.30403
 714500     .7145  -29252.916 -664889.67 71827.8976 -736717.57 635636.752 101080.814 2394.26325
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  7.14513000E-01  sec.
 715000      .715  35130.0501 -625643.27 64596.3786 -690239.64 660773.316 29466.3286 2153.21262
 715500     .7155  69242.5402 -542207.95 54742.8519 -596950.81 611450.494 -14499.688 1824.76173
 716000      .716  101580.406 -415357.92 46485.9558 -461843.87 516938.322 -55094.451 1549.53186
 716500     .7165  247962.361 -278074.21 46421.4532 -324495.66 526036.571 -201540.91 1547.38177
 717000      .717  365833.046 -207069.18  43796.021  -250865.2 572902.221 -322037.02 1459.86737
 717500     .7175  438452.599   -136418.  36094.018 -172512.01 574870.596 -402358.58 1203.13393
 718000      .718  476228.692 -55767.649 26605.0953 -82372.744 531996.341  -449623.6 886.836511
 718500     .7185  487904.622 34537.8334 15363.4824  19174.351 453366.788 -472541.14  512.11608
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  7.18815000E-01  sec.
 719000      .719  480543.049 133497.239 2164.24383 131332.995  347045.81  -478378.8 72.1414611
 719500     .7195  463123.857 241500.698 -13218.471 254719.169 221623.159 -476342.33 -440.61571
 720000       .72  481310.718 318814.489 -25875.704 344690.193 162496.229 -507186.42 -862.52347
 720500     .7205  483337.823 375537.342  -32836.61 408373.952 107800.481 -516174.43 -1094.5537
 721000      .721  420760.617 401632.908 -35525.549 437158.456 19127.7096 -456286.17  -1184.185
 721500     .7215  352129.233 431385.563 -35230.525 466616.088  -79256.33 -387359.76 -1174.3508
 722000      .722  265653.462 459295.747 -32904.536 492200.284 -193642.29   -298558. -1096.8179
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1016      46       1      50
Plot timespan now in memory (in sec) = 6.79871976E-01   7.22365000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1017  339994       1  -1.00000E+00
1.00000E+19
 722500     .7225  172460.111 479964.058 -29362.789 509326.847 -307503.95  -201822.9 -978.75964
 723000      .723  79377.6918 485844.308  -24631.81 510476.118 -406466.62  -104009.5 -821.06034
 723500     .7235  16491.8604 473519.839 -19958.237 493478.076 -457027.98 -36450.097 -665.27457
 724000      .724  -48153.553 453103.226 -14787.673 467890.899 -501256.78 33365.8797 -492.92243
 724500     .7245  -123922.84 427110.918 -9241.0965 436352.014 -551033.76 114681.741 -308.03655
 725000      .725   -193551.9 393508.859 -5198.2796 398707.138 -587060.76 188353.621 -173.27599
 725500     .7255  -261585.05 354104.056 -1798.1119 355902.168 -615689.11 259786.943 -59.937063
 726000      .726  -320825.73 312324.896 1227.63786 311097.258 -633150.63 322053.368 40.9212619
 726500     .7265  -358623.61 259670.891 3771.92596 255898.965  -618294.5 362395.533 125.730865
 727000      .727   -374196.8 194983.738 5834.16071 189149.578 -569180.53 380030.956 194.472024
 727500     .7275  -382522.61 130445.972 7647.59469 122798.377 -512968.58 390170.207 254.919823
 728000      .728  -382399.51 69508.6601 9251.38904 60257.2711 -451908.17 391650.902 308.379635
 728500     .7285   -372236.1 6805.85747 10659.7422 -3853.8847 -379041.95 382895.837 355.324739
 729000      .729  -352092.67 -51222.887 11671.1314 -62894.018 -300869.78 363763.802 389.037713
 729500     .7295  -321360.05 -103188.07 12122.2817 -115310.35 -218171.99 333482.336 404.076058
 730000       .73  -271958.38 -155365.13 12033.1847 -167398.31 -116593.25 283991.566 401.106156
 730500     .7305  -212718.28 -204491.74 11526.2279 -216017.96 -8226.5401 224244.504 384.207596
 731000      .731  -150874.25 -242358.75 10513.1744 -252871.93 91484.5013 161387.425 350.439145
 731500     .7315  -86395.406 -269184.49 8925.76296 -278110.25  182789.08 95321.1687 297.525432
 732000      .732  -20788.734 -286194.94 6919.34003 -293114.28 265406.206 27708.0738 230.644668
 732500     .7325  44022.4761 -293256.07 4463.22628  -297719.3 337278.547  -39559.25 148.774209
 733000      .733  105771.298 -290144.26 1593.25564 -291737.51 395915.555 -104178.04 53.1085214
 733500     .7335  168534.599 -282244.97 -1427.3002 -280817.66 450779.564  -169961.9 -47.576675
 734000      .734   223818.55 -266466.22 -4432.1589 -262034.06 490284.774 -228250.71 -147.73863
 734500     .7345   267665.66  -240414.3 -7415.5606 -232998.74 508079.964 -275081.22 -247.18535
 735000      .735  300963.605 -207025.89 -10256.778 -196769.11  507989.49 -311220.38  -341.8926
 735500     .7355  322827.765  -167687.1 -12802.289 -154884.81 490514.868 -335630.05 -426.74296
 736000      .736  332795.348 -124091.75 -14956.766 -109134.99 456887.102 -347752.11 -498.55886
 736500     .7365  331371.816 -78472.572 -16671.677 -61800.895 409844.388 -348043.49 -555.72256
 737000      .737   321147.44 -34519.449 -17847.619 -16671.831  355666.89 -338995.06 -594.92062
 737500     .7375   298523.46 9040.31429 -18431.959 27472.2735 289483.146 -316955.42 -614.39864
 738000      .738  263591.864 51851.6148 -18454.518  70306.133 211740.249 -282046.38 -615.15061
 738500     .7385  219813.495 91181.6772 -17916.572  109098.25 128631.818 -237730.07 -597.21908
 739000      .739  168390.161 126115.081 -16826.348 142941.429 42275.0801 -185216.51 -560.87827
 739500     .7395  111325.583  155326.52 -15232.156 170558.676 -44000.937 -126557.74 -507.73852
 740000       .74  51810.7903 177032.841 -13192.123 190224.963 -125222.05 -65002.913 -439.73743
 740500     .7405  -7891.5841 189960.685 -10761.123 200721.808 -197852.27 -2869.5388  -358.7041
 741000      .741  -67782.382 195673.162 -8027.8393 203701.001 -263455.54 59754.5426 -267.59464
 741500     .7415  -125670.35 194331.805 -5111.8755 199443.681 -320002.15  120558.47 -170.39585
 742000      .742  -178293.56   185453.9 -2118.7264 187572.627 -363747.46  176174.83 -70.624213
 742500     .7425  -224242.02 169612.097 857.430839 168754.666 -393854.12 225099.454  28.581028
 743000      .743  -261917.15  147631.54 3701.44533 143930.095 -409548.69 265618.599 123.381511
 743500     .7435  -288909.05 119441.326 6322.41551 113118.911 -408350.38 295231.465 210.747184
 744000      .744  -305055.09 86416.0987 8639.10649 77776.9922 -391471.19 313694.194 287.970216
 744500     .7445  -310803.67 50853.6753 10555.8154 40297.8599 -361657.34 321359.483 351.860512
 745000      .745  -305599.67 13969.2823 11992.7565 1976.52578 -319568.95 317592.425  399.75855
 745500     .7455  -289224.17 -23156.302 12902.4642 -36058.766 -266067.87 302126.638 430.082139
 746000      .746  -262485.98 -59057.044 13259.2032 -72316.247 -203428.93 275745.182 441.973439
 746500     .7465  -226426.51 -92334.508 13041.0603 -105375.57   -134092. 239467.569 434.702009
 747000      .747  -181618.77   -122415. 12265.3816 -134680.38 -59203.773 193884.153 408.846054
 747500     .7475  -130520.69 -147752.74 10966.2235 -158718.96 17232.0461 141486.918 365.540785
 748000      .748  -75396.582 -166919.32 9178.48483  -176097.8  91522.734 84575.0666 305.949494
 748500     .7485  -17785.304 -179500.71 6962.28985   -186463. 161715.409 24747.5936 232.076328
 749000      .749  40313.7619 -185120.88 4401.84244 -189522.72 225434.641 -35911.919 146.728081
 749500     .7495  96767.3125 -183551.28 1589.10183 -185140.38 280318.592 -95178.211  52.970061
 750000       .75  149580.746 -174898.55 -1378.4996 -173520.05 324479.292 -150959.25 -45.949988
 750500     .7505  197213.896 -159843.48 -4388.0123 -155455.46 357057.372 -201601.91 -146.26708
 751000      .751  237374.874 -138551.89 -7329.7074 -131222.18 375926.766 -244704.58 -244.32358
 751500     .7515  268512.563 -111625.78 -10105.871 -101519.91 380138.344 -278618.43 -336.86237
 752000      .752  289881.705 -80297.005 -12617.576 -67679.429 370178.711 -302499.28 -420.58587
 752500     .7525  300670.442 -45708.586 -14771.339 -30937.247 346379.028 -315441.78 -492.37797
 753000      .753  300490.691 -9110.6249 -16490.923 7380.29856 309601.316 -316981.61 -549.69745
 753500     .7535  289475.113 28046.5689  -17714.32 45760.8893 261428.544 -307189.43 -590.47734
 754000      .754  268096.351 64282.4641 -18393.182 82675.6462 203813.886 -286489.53 -613.10607
 754500     .7545  236798.629 98521.0421 -18502.955 117023.998 138277.587 -255301.58 -616.76518
 755000      .755  196730.091 129536.873 -18042.838 147579.711 67193.2176 -214772.93 -601.42793
 755500     .7555   149551.33 156032.644 -17027.489 173060.133 -6481.3134 -166578.82 -567.58297
 756000      .756  96894.5549 177044.551 -15489.518 192534.069 -80149.996 -112384.07 -516.31726
 756500     .7565  40634.5595 191812.058 -13484.189 205296.247  -151177.5 -54118.748 -449.47297
 757000      .757  -17068.167 199654.993 -11080.556 210735.549 -216723.16 5987.61152 -369.35186
 757500     .7575  -74210.584  200265.72 -8360.8229 208626.543  -274476.3 65849.7609  -278.6941
 758000      .758  -128899.15 193740.593 -5421.9628 199162.556 -322639.74 123477.189 -180.73209
 758500     .7585  -179101.06 180251.818 -2369.1793 182620.997 -359352.88 176731.882 -78.972644
 759000      .759  -222915.36 160179.832 691.029977 159488.802 -383095.19 223606.389 23.0343326
 759500     .7595  -258807.96 134235.168 3652.04292 130583.126 -393043.13 262460.003 121.734764
 760000       .76  -285500.38 103336.744 6408.32993 96928.4136 -388837.12 291908.705 213.610998
 760500     .7605  -301922.19 68480.0332 8863.95372 59616.0795 -370402.23 310786.147 295.465124
 761000      .761   -307574.7 30944.4645 10933.5439 20010.9206 -338519.16 318508.243 364.451463
 761500     .7615  -302309.73 -7866.8019 12542.8306 -20409.633 -294442.93 314852.561 418.094354
 762000      .762  -286228.69 -46625.277 13634.6925 -60259.969 -239603.42 299863.386 454.489751
 762500     .7625  -259868.55 -83977.256 14171.7281 -98148.984  -175891.3 274040.282 472.390938
 763000      .763  -224179.25 -118580.03  14135.674  -132715.7 -105599.22 238314.921 471.189133
 763500     .7635  -180424.64 -149194.72 13527.6132 -162722.34 -31229.915  193952.25 450.920441
 764000      .764  -130099.62  -174774.5 12370.3748 -187144.87 44674.8761 142469.994 412.345825
 764500     .7645  -75070.289 -194345.86   10705.74  -205051.6  119275.57 85776.0292 356.857999
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1017      46       1      50
Plot timespan now in memory (in sec) = 7.22364008E-01   7.64857000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1018  339994       1  -1.00000E+00
1.00000E+19
 765000      .765  -17311.628 -207167.07 8592.00861 -215759.08 189855.444 25903.6363 286.400287
 765500     .7655  41180.8606 -212806.27 6104.41365 -218910.68 253987.128 -35076.447 203.480455
 766000      .766  98320.6851 -211047.98 3332.11059 -214380.09 309368.669 -94988.574 111.070353
 766500     .7665  152061.602 -201925.32 373.607012 -202298.93 353986.923   -151688. 12.4535671
 767000      .767  200499.243 -185751.28 -2666.0423 -183085.24 386250.522 -203165.29 -88.868078
 767500     .7675  241920.746 -163099.03 -5678.1816 -157420.85  405019.78 -247598.93 -189.27272
 768000      .768  274795.779 -134714.24 -8555.6895 -126158.56 409510.024 -283351.47 -285.18965
 768500     .7685  297947.111 -101576.68 -11196.833 -90379.844 399523.788 -309143.94 -373.22775
 769000      .769  310576.802 -64869.456 -13507.466 -51361.991 375446.258 -324084.27 -450.24885
 769500     .7695    312212.4 -25873.175 -15404.876 -10468.299 338085.575 -327617.28 -513.49587
 770000       .77  302775.675  14052.296 -16821.624 30873.9197 288723.379  -319597.3 -560.72079
 770500     .7705  282605.047 53492.6282 -17706.995 71199.6227 229112.418 -300312.04 -590.23315
 771000      .771   252398.46 91060.2321  -18028.82 109089.052 161338.228 -270427.28 -600.96066
 771500     .7715   213189.97  125457.25 -17775.392 143232.642 87732.7206 -230965.36 -592.51308
 772000      .772  166368.989 155469.605   -16955.5 172425.105 10899.3834 -183324.49 -565.18332
 772500     .7725  113603.372 180026.995 -15597.519 195624.514 -66423.623 -129200.89  -519.9173
 773000      .773  56746.6468  198268.27 -13748.848 212017.118 -141521.62 -70495.495 -458.29493
 773500     .7735  -2196.5885 209554.567 -11474.667 221029.234 -211751.16  -9278.079 -382.48892
 774000      .774   -61127.96 213476.011 -8854.9142 222330.926 -274603.97 52273.0463 -295.16381
 774500     .7745  -117974.04  209899.24 -5981.7141 215880.954 -327873.28 111992.324 -199.39047
 775000      .775   -170733.4 198961.691 -2956.5386 201918.229 -369695.09  167776.86 -98.551285
 775500     .7755  -217525.78 181041.224 113.851868 180927.372 -398567.01 217639.635 3.79506226
 776000      .776  -256686.89 156763.651 3121.34218 153642.309 -413450.55 259808.236 104.044739
 776500     .7765  -286832.51 126987.499 5959.97037 121027.528   -413820. 292792.476 198.665679
 777000      .777  -306892.66 92763.4765  8529.5671 84233.9094 -399656.14 315422.226 284.318903
 777500     .7775    -316144. 55290.5005 10739.7146 44550.7859  -371434.5 326883.718 357.990488
 778000      .778  -314264.47 15896.0039 12512.6844 3383.31948 -330160.47 326777.149 417.089479
 778500     .7785  -301318.81   -24026.2 13786.0071 -37812.207 -277292.61 315104.815  459.53357
 779000      .779  -277750.59 -63075.516 14515.0515 -77590.567 -214675.08 292265.646  483.83505
 779500     .7795  -244388.53 -99877.072 14674.5809 -114551.65 -144511.46 259063.111 489.152697
 780000       .78  -202411.02 -133132.18 14259.4163 -147391.59  -69278.84 216670.434 475.313875
 780500     .7805  -153297.54 -161670.48  13284.691 -174955.17 8372.94158 166582.231 442.823032
 781000      .781  -98778.158 -184491.22 11785.4793  -196276.7 85713.0627 110563.637  392.84931
 781500     .7815  -40784.989 -200787.14 9815.35987  -210602.5 160002.152 50600.3489 327.178662
 782000      .782  18633.4864 -209985.49 7444.48191 -217429.97 228618.975 -11189.004 248.149397
 782500     .7825  77383.9357 -211770.25 4757.30374 -216527.55 289154.182 -72626.632 158.576791
 783000      .783  133388.709 -206082.63 1849.52854 -207932.16 339471.339 -131539.18 61.6509515
 783500     .7835  184666.922 -193126.85 -1175.4302 -191951.42 377793.769 -185842.35 -39.181006
 784000      .784  229408.382 -173366.98 -4209.9885 -169156.99  402775.36 -233618.37 -140.33295
 784500     .7845  266031.897 -147506.73 -7146.1718 -140360.56 413538.628 -273178.07 -238.20573
 785000      .785  293239.245 -116461.07 -9879.5646 -106581.51  409700.32 -303118.81 -329.31882
 785500     .7855   310070.41 -81331.767 -12312.969 -69018.798 391402.177 -322383.38 -410.43231
 786000      .786   315934.01 -43366.624 -14359.745 -29006.879 359300.634 -330293.75 -478.65815
 786500     .7865  310622.005 -3910.1572 -15946.942 12036.7847 314532.162 -326568.95 -531.56473
 787000      .787  294322.362 35641.0203 -17017.964 52658.9844 258681.341 -311340.33 -567.26547
 787500     .7875  267614.636 73885.0587 -17534.463 91419.5217 193729.577  -285149.1  -584.4821
 788000      .788  231443.385 109468.874 -17477.721 126946.594 121974.512 -248921.11  -582.5907
 788500     .7885  187087.312 141135.482 -16849.384 157984.866 45951.8302  -203936.7 -561.64614
 789000      .789  136118.116 167764.179 -15671.344 183435.523 -31646.063 -151789.46 -522.37814
 789500     .7895  80340.8529 188412.994 -13984.926 202397.921 -108072.14 -94325.779 -466.16422
 790000       .79  21728.4259 202353.727  -11849.48 214203.206  -180625.3 -33577.906 -394.98266
 790500     .7905   -37645.32 209095.727  -9340.296 218436.023 -246741.05 28305.0244  -311.3432
 791000      .791  -95678.121 208402.052 -6545.8765 214947.929 -304080.17 89132.2446 -218.19588
 791500     .7915  -150318.01 200301.116 -3564.8301 203865.946 -350619.13 146753.179 -118.82767
 792000      .792  -199632.64 185083.833 -502.41387 185586.247 -384716.48 199130.229 -16.747129
 792500     .7925  -241876.31 163291.346 2533.24907 160758.097 -405167.66  244409.56 84.4416358
 793000      .793  -275555.04 135698.334 5435.00137 130263.333 -411253.37 280990.037 181.166712
 793500     .7935  -299478.94 103285.581 8100.41073 95185.1703 -402764.52 307579.353 270.013691
 794000      .794   -312802.9 67203.9973 10435.4045 56768.5927  -380006.9 323238.304 347.846817
 794500     .7945  -315056.59 28733.6966 12357.6336  16376.063 -343790.29 327414.228 411.921121
 795000      .795  -306163.31 -10759.535 13799.3614 -24558.897 -295403.77  319962.67 459.978715
 795500     .7955  -286440.11  -49874.34 14709.8536 -64584.194 -236565.77 301149.963 490.328452
 796000      .796  -256586.48    -87224. 15057.2097 -102281.21 -169362.48  271643.69  501.90699
 796500     .7965  -217661.68 -121483.86 14829.4848 -136313.35 -96177.817 232491.166 494.316162
 797000      .797   -171046.2 -151438.74  14035.089 -165473.83 -19607.458 185081.291 467.836301
 797500     .7975  -118392.09  -176026.7 12702.5055 -188729.21 57634.6086   131094.6 423.416851
 798000      .798  -61565.203 -194376.22 10879.2912 -205255.51 132811.014 72444.4938 362.643041
 798500     .7985  -2579.6647 -205836.34  8630.3724 -214466.71 203256.676 11210.0371  287.67908
 799000      .799  56474.9072 -210000.94 6035.74745 -216036.69 266475.849  -50439.16 201.191582
 799500     .7995  113507.031 -206722.96 3187.67091 -209910.63 320229.986 -110319.36 106.255697
 800000       0.8  166496.328 -196118.66 187.375133 -196306.03 362614.988 -166308.95 6.24583778
 800500     .8005  213565.924 -178564.01 -2858.5283 -175705.48 392129.931 -216424.45 -95.284277
 801000      .801  253049.293 -154681.72 -5841.8099 -148839.91 407731.011  -258891.1   -194.727
 801500     .8015  283548.433  -125318.6  -8656.457 -116662.15 408867.037 -292204.89 -288.54857
 802000      .802  303983.547 -91515.479 -11202.441 -80313.038 395499.026 -315185.99  -373.4147
 802500     .8025  313631.996 -54470.958 -13389.254 -41081.703 368102.954 -327021.25 -446.30847
 803000      .803  312153.323 -15498.613 -15139.108 -359.50544 327651.936 -327292.43 -504.63692
 803500     .8035  299600.922 24019.9448 -16389.696 40409.6413 275580.977 -315990.62 -546.32322
 804000      .804  276420.638  62683.697 -17096.411 79780.1079 213736.941 -293517.05 -569.88036
 804500     .8045  243435.107 99121.6685 -17233.906 116355.574 144313.439 -260669.01 -574.46353
 805000      .805  201813.946 132041.999 -16797.004 148839.002 69771.9467 -218610.95 -559.90012
 805500     .8055  153032.701 160277.537 -15800.882 176078.419 -7244.8359 -168833.58 -526.69605
 806000      .806  98820.8487 182826.867 -14280.529 197107.397 -84006.018 -113101.38 -476.01764
 806500     .8065  41100.0204 198890.159 -12289.506 211179.665 -157790.14 -53389.526  -409.6502
 807000      .807   -18084.08 207897.584 -9898.0495 217795.633 -225981.66 8186.03076 -329.93498
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1018      46       1      50
Plot timespan now in memory (in sec) = 7.64855981E-01   8.07349000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1019  339994       1  -1.00000E+00
1.00000E+19
 807500     .8075  -76633.878 209529.291 -7190.5885  216719.88 -286163.17 69443.2895 -239.68628
 808000      .808  -132474.26 203726.713 -4262.7451 207989.458 -336200.97  128211.51  -142.0915
 808500     .8085  -183626.43 190694.934  -1217.952 191912.886 -374321.36 182408.473 -40.598401
 809000      .809  -228277.68  170895.21 1836.20982    169059. -399172.89 230113.895 61.2069939
 809500     .8095  -264845.57 145028.505 4791.82754 140236.677 -409874.08 269637.398 159.727585
 810000       .81  -292034.26 114010.925 7544.47823 106466.447 -406045.18 299578.736 251.482608
 810500     .8105  -308880.33 78941.2151 9996.92454 68944.2906 -387821.55 318877.257 333.230818
 811000      .811  -314786.78 41061.6963 12062.5614 28999.1349 -355848.48 326849.341  402.08538
 811500     .8115  -309544.22 1714.30657 13668.4862  -11954.18 -311258.53 323212.709 455.616208
 812000      .812  -293338.47 -37706.817 14758.0785 -52464.896 -255631.65 308096.544 491.935951
 812500     .8125  -266743.67 -75804.908 15293.0057 -91097.914 -190938.76 282036.678 509.766856
 813000      .813  -230702.06 -111230.06 15254.5839 -126484.65 -119471.99 245956.641  508.48613
 813500     .8135  -186490.68 -142726.92 14644.4388 -157371.36  -43763.76 201135.122  488.14796
 814000      .814  -135676.09 -169179.22 13484.4457 -182663.67 33503.1375 149160.531 449.481522
 814500     .8145  -80058.696 -189649.42 11815.9569 -201465.37 109590.722 91874.6525  393.86523
 815000      .815  -21609.169 -203411.83 9698.33722 -213110.16 181802.658 31307.5058 323.277907
 815500     .8155  37601.4363 -209978.32 7206.85896 -217185.18 247579.759 -30394.577 240.228632
 816000      .816  95475.1577 -209115.74 4430.03624 -213545.78 304590.902 -91045.121 147.667875
 816500     .8165  149961.391 -200854.12 1466.49068 -202320.61 350815.512  -148494.9 48.8830226
 817000      .817  199129.468 -185485.55 -1578.5435   -183907. 384615.015 -200708.01 -52.618117
 817500     .8175  241237.146 -163553.91 -4596.9484 -158956.96 404791.052 -245834.09 -153.23161
 818000      .818  274792.363 -135835.64 -7481.5507 -128354.09    410628. -282273.91 -249.38502
 818500     .8185  298606.007 -103312.17 -10129.919  -93182.25 401918.177 -308735.93 -337.66396
 819000      .819  311834.091 -67135.177 -12447.993 -54687.184 378969.269 -324282.08  -414.9331
 819500     .8195  314007.712 -28585.842 -14353.416 -14232.426 342593.554 -328361.13 -478.44718
 820000       .82  305049.597 10970.5806 -15778.449 26749.0294 294079.017 -320828.05 -525.94829
 820500     .8205  285276.831 50133.1406 -16672.375 66805.5161 235143.691 -301949.21 -555.74585
 821000      .821  255389.679  87514.785 -17003.295  104518.08 167874.894 -272392.97  -566.7765
 821500     .8215  216446.777 121791.484 -16759.254 138550.738 94655.2925 -233206.03 -558.64179
 822000      .822  169827.577 151749.183 -15948.667  167697.85 18078.3939 -185776.24 -531.62224
 822500     .8225  117183.523  176326.78 -14600.024 190926.804 -59143.257 -131783.55 -486.66747
 823000      .823  60379.5651 194653.698 -12760.876 207414.574 -134274.13 -73140.441 -425.36253
 823500     .8235  1428.03963 206080.766 -10496.151 216576.917 -204652.73 -11924.191 -349.87171
 824000      .824   -57582.61 210203.211 -7885.8579 218089.069 -267785.82 49696.7518 -262.86193
 824500     .8245  -114561.79 206874.987 -5022.2471 211897.234 -321436.78 109539.544 -167.40824
 825000      .825  -167490.84 196213.949 -2006.5456 198220.494 -363704.79 165484.294 -66.884852
 825500     .8255  -214494.56 178597.709 1054.62998 177543.079 -393092.27 215549.193 35.1543326
 826000      .826  -253907.63  154650.24 4053.04998  150597.19 -408557.87 257960.684 135.101666
 826500     .8265   -284333.6 125219.765  6882.7065 118337.058 -409553.36 291216.303  229.42355
 827000      .827  -304694.37 91348.7442 9443.56841 81905.1758 -396043.11 314137.939 314.785614
 827500     .8275  -314268.42 54236.9364 11645.1248 42591.8116 -368505.36 325913.549 388.170825
 828000      .828  -312716.33 15198.8891 13409.5915  1789.2976 -327915.22 326125.926 446.986383
 828500     .8285  -300092.83 -24382.615 14674.6671 -39057.282 -275710.21 314767.493 489.155569
 829000      .829  -276844.84 -63105.532 15395.7393 -78501.271 -213739.31 292240.582 513.191311
 829500     .8295   -243795.7 -99598.239 15547.4658  -115145.7 -144197.46 259343.163 518.248861
 830000       .83  -202115.92 -132568.12 15124.6721 -147692.79 -69547.803 217240.591 504.155736
 830500     .8305   -153281.8 -160847.33 14142.5345 -174989.86 7565.52385 167424.337 471.417816
 831000      .831  -99023.098 -183434.19 12636.0427 -196070.23 84411.0891 111659.141 421.201422
 831500     .8315  -41261.732 -199528.66 10658.7603 -210187.42 158266.932 51920.4924 355.292009
 832000      .832  17956.2634  -208560.7 8280.92726 -216841.63 226516.962 -9675.3361 276.030909
 832500     .8325  76533.2335  -210210.4 5586.97165 -215797.37 286743.636 -70946.262 186.232388
 833000      .833  132394.221  -204419.4 2672.51861 -207091.92 336813.619  -129721.7 89.0839536
 833500     .8335  183560.462 -191392.88 -358.99695 -191033.88 374953.342 -183919.46 -11.966565
 834000      .834  228219.482 -171592.34 -3399.9947 -168192.35 399811.822 -231619.48 -113.33316
 834500     .8345  264789.309 -145719.23 -6342.5602 -139376.67 410508.536 -271131.87 -211.41867
 835000      .835  291974.521  -114690.1 -9082.2673 -105607.83  406664.62 -301056.79 -302.74224
 835500     .8355  308812.127 -79604.146 -11521.878 -68082.268 388416.273   -320334. -384.06259
 836000      .836  314705.686 -41704.257 -13574.786  -28129.47 356409.942 -328280.47 -452.49287
 836500     .8365  309446.445 -2332.9938 -15168.088 12835.0939 311779.439 -324614.53 -505.60292
 837000      .837  293220.727 37114.9717  -16245.16 53360.1322 256105.756 -309465.89 -541.50535
 837500     .8375  266603.332 75242.2662 -16767.672 92009.9384 191361.066   -283371. -558.92241
 838000      .838  230537.179  110698.31 -16716.938 127415.248 119838.869 -247254.12 -557.23125
 838500     .8385  186299.908 142227.163  -16094.58 158321.743 44072.7451 -202394.49   -536.486
 839000      .839  135458.612 168712.015 -14922.475  183634.49 -33253.403 -150381.09 -497.41583
 839500     .8395  79814.3298 189214.748 -13241.974 202456.722 -109400.42 -93056.303 -441.39912
 840000       .84  21338.2475 203009.166 -11112.439 214121.606 -181670.92 -32450.687 -370.41465
 840500     .8405  -37898.138 209606.721 -8609.1444 218215.866 -247504.86 29288.9933 -286.97148
 841000      .841  -95796.396 208773.819 -5820.6022 214594.421 -304570.21 89975.7934 -194.02007
 841500     .8415   -150305.5  200540.09 -2845.4333 203385.523 -350845.59 147460.064 -94.847777
 842000      .842  -199494.48  185197.34 211.129171 184986.211 -384691.82 199705.605 7.03763904
 842500     .8425  -241620.83 163289.214 3240.96744 160048.246 -404910.04 244861.796 108.032248
 843000      .843  -275192.25  135591.93 6136.90898 129455.021 -410784.18 281329.156 204.563633
 843500     .8435  -299019.48 103086.787 8796.52333 94290.2634 -402106.26    307816. 293.217444
 844000      .844  -312258.45 66925.3954 11125.7507 55799.6447 -379183.85 323384.204 370.858356
 844500     .8445   -314440.2 28388.8854 13042.2341 15346.6513 -342829.08 327482.433 434.741136
 845000      .845  -305487.43 -11157.483 14478.2368  -25635.72 -294329.95 319965.671 482.607893
 845500     .8455  -285717.32 -50312.683 15383.0422 -65695.725 -235404.64 301100.363 512.768073
 846000      .846  -255830.22 -87689.553 15724.7502  -103414.3 -168140.67 271554.971 524.158341
 846500     .8465  -216884.89 -121963.94 15491.4076 -137455.34 -94920.951 232376.295 516.380252
 847000      .847  -170260.96  -151921.6 14691.4311 -166613.03 -18339.363 184952.391 489.714369
 847500     .8475  -117610.09 -176501.22 13353.3097 -189854.53 58891.1349 130963.396 445.110322
 848000      .848  -60797.418 -194832.03  11524.595 -206356.62 134034.611 72322.0128 384.153167
 848500     .8485  -1835.5301 -206264.61 9270.21713 -215534.83 204429.081 11105.7472 309.007238
 849000      .849  57186.8686 -210393.94 6670.18407 -217064.12 267580.809 -50516.685 222.339469
 849500     .8495  114178.932 -207073.71 3816.74769 -210890.46 321252.645 -110362.18 127.224923
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1019      46       1      50
Plot timespan now in memory (in sec) = 8.07348013E-01   8.49841000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1020  339994       1  -1.00000E+00
1.00000E+19
 850000       .85  167121.744 -196421.54 811.135609 -197232.68 363543.285 -166310.61 27.0378536
 850500     .8505  214139.841 -178814.77 -2240.0349 -176574.74 392954.612 -216379.88 -74.667829
 851000      .851  253567.646 -154877.13 -5228.5337  -149648.6 408444.775 -258796.18 -174.28446
 851500     .8515  284008.475 -125456.62 -8048.3522 -117408.26 409465.092 -292056.83 -268.27841
 852000      .852  304384.016 -91595.471 -10599.458 -80996.013 395979.487 -314983.47 -353.31528
 852500     .8525  313972.522 -54493.242 -12791.341 -41701.901 368465.765 -326763.86 -426.37803
 853000      .853  312434.387 -15464.299 -14546.215 -918.08368 327898.685  -326980.6 -484.87383
 853500     .8535  299824.167 24108.7369 -15801.778 39910.5151  275715.43 -315625.94 -526.72594
 854000      .854  276588.654 62823.9669 -16513.418 79337.3846 213764.687 -293102.07 -550.44726
 854500     .8545  243551.043 99309.8832 -16655.791 115965.674  144241.16 -260206.83 -555.19302
 855000      .855  201881.773 132273.954 -16223.722 148497.675 69607.8197  -218105.5 -540.79073
 855500     .8555  153057.061 160548.411 -15232.387 175780.798 -7491.3506 -168289.45 -507.74623
 856000      .856  98806.6031 183131.623 -13716.775 196848.398  -84325.02 -112523.38 -457.22582
 856500     .8565  41052.3062 199223.574 -11730.448 210954.023 -158171.27 -52782.755 -391.01495
 857000      .857  -18159.803 208254.208 -9343.6473 217597.856 -226414.01 8816.15567 -311.45491
 857500     .8575  -76732.057 209903.623 -6640.7986 216544.422 -286635.68 70091.2587 -221.35995
 858000      .858  -132589.46 204113.403 -3717.5271  207830.93 -336702.86 128871.934 -123.91757
 858500     .8585   -183753.2 191088.687 -677.26683 191765.954 -374841.88 183075.928 -22.575561
 859000      .859  -228410.72 171290.905 2372.40248 168918.502 -399701.63 230783.125 79.0800826
 859500     .8595  -264979.99 145421.427 5323.56685  140097.86 -410401.42 270303.559 177.452228
 860000       .86  -292165.49 114396.719 8071.80086 106324.918 -406562.21 300237.291 269.060029
 860500     .8605  -309004.13 79315.8769  10519.867 68796.0099   -388320. 319523.995 350.662233
 861000      .861  -314899.36   41421.69 12581.1603 28840.5297 -356321.05 327480.524  419.37201
 861500     .8615  -309642.33 2056.61316 14182.7765 -12126.163 -311698.95 323825.111 472.759215
 862000      .862  -293419.25  -37384.79 15268.0945 -52652.884 -256034.46 308687.348 508.936483
 862500     .8625  -266804.81 -75505.249 15798.7825 -91304.032 -191299.56 282603.596 526.626083
 863000      .863  -230741.83 -110954.29 15756.1557 -126710.45 -119787.54 246497.984 525.205189
 863500     .8635  -186507.83 -142476.07 15141.8383 -157617.91 -44031.764 201649.672 504.727942
 864000      .864  -135669.83 -168953.88 13977.7059 -182931.58 33284.0469 149647.535  465.92353
 864500     .8645  -80028.762 -189449.67 12305.1108 -201754.79 109420.913 92333.8724  410.17036
 865000      .865  -21555.734 -203237.35 10183.4167 -213420.77 181681.617 31739.1508 339.447225
 865500     .8655  37677.8292 -209828.43 7687.89616 -217516.32 247506.258 -29989.933 256.263205
 866000      .866  95573.5609 -208989.37 4907.06355 -213896.44 304562.935 -90666.497 163.568785
 866500     .8665  150080.487 -200749.87 1939.53978 -202689.41 350830.359 -148140.95 64.6513261
 867000      .867  199267.685 -185401.77 -1109.4415 -184292.33 384669.454 -200377.13 -36.981384
 867500     .8675  241392.686 -163488.74  -4131.762 -159356.98 404881.429 -245524.45  -137.7254
 868000      .868  274963.205 -135787.03 -7020.2485 -128766.79 410750.239 -281983.45 -234.00828
 868500     .8685  298790.003 -103277.96 -9672.4702 -93605.487  402067.96 -308462.47 -322.41567
 869000      .869  312029.019 -67113.125 -11994.367 -55118.758 379142.144 -324023.39 -399.81222
 869500     .8695  314211.272 -28573.663 -13903.581 -14670.082 342784.935 -328114.85 -463.45268
 870000       .87  305259.472 10975.1808 -15332.374 26307.5553 294284.292 -320591.85 -511.07915
 870500     .8705   285490.76 50132.3979 -16230.031 66362.4293 235358.362 -301720.79 -541.00105
 871000      .871  255605.472 87510.8528 -16564.651 104075.503 168094.619 -272170.12 -552.15502
 871500     .8715  216662.331 121786.422 -16324.278   138110.7 94875.9098 -232986.61 -544.14262
 872000      .872   170040.94   151744.9 -15517.331 167262.231 18296.0403 -185558.27 -517.24438
 872500     .8725  117392.908 176325.018 -14172.297 190497.315 -58932.109 -131565.21 -472.40991
 873000      .873  60583.3433 194656.034 -12336.728 206992.762 -134072.69 -72920.071 -411.22427
 873500     .8735  1624.77729 206088.584 -10075.553 216164.137 -204463.81  -11700.33 -335.85177
 874000      .874  -57394.127 210217.684 -7468.7794 217686.463 -267611.81 49925.3473 -248.95931
 874500     .8745  -114382.57 206897.077  -4608.659 211505.736 -321279.65 109773.909 -153.62197
 875000      .875  -167321.67 196244.416 -1596.4187 197840.835 -363566.09 165725.256 -53.213958
 875500     .8755  -214336.03 178637.094 1461.32448 177175.769 -392973.12  215797.35 48.7108161
 876000      .876  -253760.09 154698.874 4456.34108 150242.533 -408458.96 258216.427 148.544703
 876500     .8765  -284197.21 125277.797 7282.62281 117995.174 -409475.01 291479.833 242.754094
 877000      .877  -304569.12 91416.1338  9840.1382 81575.9956 -395985.25 314409.258 328.004607
 877500     .8775   -314154.1  54313.467 12038.3762 42275.0908 -368467.57 326192.478 401.279206
 878000      .878  -312612.58  15284.192 13799.5525 1484.63947 -327896.77 326412.129 459.985083
 878500     .8785  -299999.12 -24289.044 15061.3653  -39350.41 -275710.08  315060.49  502.04551
 879000      .879  -276760.56 -63004.325 15779.2022 -78783.528 -213756.23 292539.759 525.973405
 879500     .8795  -243720.09 -99490.127 15927.7206 -115417.85 -144229.96 259647.807  530.92402
 880000       .88  -202048.16 -132453.91 15501.7457 -147955.65 -69594.254 217549.906 516.724857
 880500     .8805    -153221. -160727.89 14516.4536 -175244.34 7506.88556 167737.458 483.881788
 881000      .881  -98968.318 -183310.44 13006.8339 -196317.27 84342.1214 111975.152  433.56113
 881500     .8815  -41212.007 -199401.54 11026.4498 -210427.99 158189.534 52238.4573 367.548327
 882000      .882  18001.9049 -208431.14 8645.54113 -217076.68 226433.049 -9356.3638 288.184704
 882500     .8825  76575.7589 -210079.35 5948.53561 -216027.89 286655.109 -70627.223  198.28452
 883000      .883  132434.568 -204287.75 3031.05825 -207318.81 336722.322 -129403.51 101.035275
 883500     .8835  183599.527 -191261.51 -3.4563258 -191258.05 374861.036 -183602.98 -.11521086
 884000      .884  228258.112 -171462.05 -3047.4281 -168414.63 399720.167 -231305.54 -101.58094
 884500     .8845   264828.29 -145590.78 -5992.9426 -139597.84 410419.069 -270821.23 -199.76475
 885000      .885  292014.562 -114564.17 -8735.5741 -105828.59 406578.729 -300750.14  -291.1858
 885500     .8855  308853.859  -79481.33 -11178.085 -68303.245 388335.189 -320031.94 -372.60282
 886000      .886  314749.659 -41585.076 -13233.869 -28351.207 356334.735 -327983.53 -441.12896
 886500     .8865  309493.117 -2217.8778 -14830.022 12612.1442 311710.994 -324323.14 -494.33407
 887000      .887  293270.464 37225.6814 -15909.923 53135.6042 256044.783 -309180.39 -530.33076
 887500     .8875  266656.413 75348.3146 -16435.239 91783.5537 191308.099 -283091.65  -547.8413
 888000      .888  230593.796 110799.529 -16387.285 127186.814 119794.267 -246981.08 -546.24285
 888500     .8885  186360.163 142323.468 -15767.686 158091.154  44036.695 -202127.85 -525.58952
 889000      .889  135522.529 168803.401 -14598.315 183401.716 -33280.872 -150120.84 -486.61051
 889500     .8895  79881.8579 189301.283 -12920.526 202221.809 -109419.43 -92802.384  -430.6842
 890000       .89   21409.262 203090.987 -10793.681 213884.669 -181681.73 -32202.943 -359.78938
 890500     .8905  -37823.822 209684.026 -8293.0533 217977.079 -247507.85 29530.7691 -276.43511
 891000      .891  -95719.019 208846.857  -5507.156 214354.013 -304565.88 90211.8635 -183.57187
 891500     .8915  -150225.35 200609.157 -2534.6099 203143.767 -350834.51 147690.738 -84.486996
 892000      .892  -199411.88 185262.771 519.351707 184743.419 -384674.65 199931.231 17.3117236
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1020      46       1      50
Plot timespan now in memory (in sec) = 8.49839985E-01   8.92333000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1021  339994       1  -1.00000E+00
1.00000E+19
 892500     .8925  -241536.14 163351.369 3546.61074 159804.758 -404887.51 245082.752 118.220358
 893000      .893  -275105.85 135651.193 6439.99455 129211.199 -410757.04 281545.841 214.666485
 893500     .8935  -298931.76 103143.554 9097.07249 94046.4818 -402075.31 308028.829  303.23575
 894000      .894  -312169.81  66980.069 11423.7846 55556.2844 -379149.88 323593.595 380.792819
 894500     .8945  -314351.03 28441.8642 13337.7737 15104.0905 -342792.89 327688.803 444.592455
 895000      .895  -305398.13 -11105.808 14771.3029 -25877.111 -294292.32 320169.431 492.376763
 895500     .8955  -285628.25 -50261.935 15673.6554  -65935.59 -235366.32 301301.906  522.45518
 896000      .896  -255741.74 -87639.375  16012.931 -103652.31 -168102.37 271754.671 533.764367
 896500     .8965  -216797.33   -121914. 15777.1762 -137691.17 -94883.328 232574.502 525.905874
 897000      .897  -170174.62 -151871.59 14974.8077  -166846.4 -18303.024 185149.424 499.160258
 897500     .8975  -117525.23 -176450.88 13634.3143  -190085.2 58925.6508 131159.545 454.477142
 898000      .898  -60714.281 -194781.11 11803.2474 -206584.36 134066.834 72517.5287 393.441579
 898500     .8985  -1754.3103 -206212.92 9546.53685 -215759.46 204458.611 11300.8471 318.217895
 899000      .899  57266.0122 -210341.31 6944.19063  -217285.5 267607.322 -50321.822 231.473021
 899500     .8995  114255.878 -207020.01 4088.46041 -211108.48 321275.892 -110167.42 136.282014
 900000       0.9  167196.408 -196366.68 1080.57364 -197447.25 363563.089 -166115.83 36.0191214
 900500     .9005  214212.173  -178758.7 -1972.8525 -176785.84 392970.868 -216185.03 -65.761751
 901000      .901  253637.632 -154819.82 -4963.5882 -149856.23 408457.447 -258601.22 -165.45294
 901500     .9015  284076.134 -125398.07 -7785.6249 -117612.45 409474.209 -291861.76 -259.52083
 902000      .902  304449.396 -91535.739 -10338.931 -81196.808 395985.135 -314788.33 -344.63103
 902500     .9025    314035.7 -54432.386 -12532.995 -41899.391 368468.086 -326568.69 -417.76648
 903000      .903   312495.46 -15402.408 -14290.032  -1112.376 327897.868 -326785.49 -476.33438
 903500     .9035  299883.257  24171.553  -15547.74 39719.2927 275711.704   -315431. -518.25799
 904000      .904  276645.898 62887.5813 -16261.506 79149.0876 213758.317  -292907.4 -542.05021
 904500     .9045  243606.594 99374.1557 -16405.988 115780.144 144232.438 -260012.58 -546.86628
 905000      .905  201935.791 132338.734 -15976.011 148314.745 69597.0572  -217911.8 -532.53371
 905500     .9055  153109.714 160613.542  -14986.75 175600.292 -7503.8281 -168096.46 -499.55834
 906000      .906  98858.0645 183196.944 -13473.195 196670.139  -84338.88 -112331.26 -449.10649
 906500     .9065   41102.748 199288.924 -11488.908 210777.832 -158186.18 -52591.656  -382.9636
 907000      .907  -18110.211 208319.429 -9104.1294 217423.558 -226429.64 9006.08157 -303.47098
 907500     .9075   -76683.15  209968.56 -6403.2862 216371.847 -286651.71 70279.8642 -213.44287
 908000      .908  -132541.08 204177.911 -3482.0034 207659.914 -336718.99 129059.078 -116.06678
 908500     .9085   -183705.2 191152.629 -443.71528 191596.345 -374857.83 183261.482 -14.790509
 909000      .909  -228362.97 171354.156 2603.99843 168750.157 -399717.12 230966.967 86.7999478
 909500     .9095  -264932.36 145483.873 5553.22359  139930.65 -410416.23 270485.585 185.107453
 910000       .91  -292117.87 114458.263 8299.53463 106158.728 -406576.14 300417.407 276.651154
 910500     .9105  -308956.43 79376.4339 10745.6939   68630.74 -388332.86 319702.125 358.189796
 911000      .911  -314851.51 41481.1913 12805.0963  28676.095  -356332.7 327656.606 426.836542
 911500     .9115  -309594.26 2115.00501 14404.8374 -12289.832 -311709.26 323999.097 480.161245
 912000      .912  -293370.91 -37327.546  15488.296 -52815.842 -256043.37 308859.208 516.276534
 912500     .9125  -266756.17 -75449.176 16017.1402 -91466.316   -191307. 282773.314 533.904674
 913000      .913  -230692.87  -110899.4  15972.685 -126872.08 -119793.48  246665.56 532.422834
 913500     .9135  -186458.56 -142422.35 15356.5545 -157778.91  -44036.21 201815.118 511.885152
 914000      .914  -135620.25 -168901.32 14190.6243 -183091.94 33281.0654 149810.875  473.02081
 914500     .9145  -79978.899 -189398.24 12516.2464 -201914.49 109419.345 92495.1452 417.208212
 915000      .915  -21505.619 -203187.01 10392.7844  -213579.8 181681.392 31898.4035 346.426147
 915500     .9155  37728.1545 -209779.13 7895.51072 -217674.64 247507.285 -29832.644 263.183691
 916000      .916  95624.0468 -208941.06 5112.93966   -214054.  304565.11 -90511.107 170.431322
 916500     .9165  150131.078 -200702.48 2143.69202 -202846.18 350833.562 -147987.39 71.4564006
 917000      .917   199318.32 -185355.24 -906.99873 -184448.24 384673.559 -200225.32 -30.233291
 917500     .9175  241443.301   -163443. -3931.0143 -159511.99 404886.302 -245374.31 -131.03381
 918000      .918  275013.733 -135742.01 -6821.1819 -128920.83 410755.742 -281834.91 -227.37273
 918500     .9185  298840.377 -103233.58 -9475.0705 -93758.505 402073.952 -308315.45 -315.83568
 919000      .919  312079.174 -67069.315  -11798.62 -55270.695 379148.489 -323877.79 -393.28733
 919500     .9195  314261.143 -28530.355 -13709.473 -14820.882 342791.497 -327970.62 -456.98243
 920000       .92  305308.996 11018.0544 -15139.892 26157.9466 294290.942 -320448.89 -504.66307
 920500     .9205   285539.88 50174.9008 -16039.161 66214.0616 235364.979 -301579.04  -534.6387
 921000      .921  255654.134  87553.044 -16375.378 103928.423  168101.09 -272029.51 -545.84595
 921500     .9215  216710.487 121828.355 -16136.591 137964.946 94882.1323 -232847.08 -537.88638
 922000      .922  170088.548 151786.624 -15331.216  167117.84 18301.9233 -185419.76 -511.04053
 922500     .9225  117439.931 176366.575  -13987.74 190354.315 -58926.644 -131427.67 -466.25802
 923000      .923  60629.7501  194697.46 -12153.717 206851.177 -134067.71 -72783.467 -405.12389
 923500     .9235  1670.54516 206129.909 -9894.0741 216023.983 -204459.36 -11564.619 -329.80247
 924000      .924  -57349.015 210258.931 -7288.8204 217547.751 -267607.95 50060.1946 -242.96068
 924500     .9245  -114338.12 206938.263 -4430.2069  211368.47 -321276.39 109907.916 -147.67356
 925000      .925   -167277.9 196285.551 -1419.4611 197705.012 -363563.45  165858.44 -47.315371
 925500     .9255  -214292.92 178678.182 1636.80016 177041.381  -392971.1 215929.722 54.5600054
 926000      .926  -253717.65 154739.915 4630.34722 150109.568 -408457.56 258347.993 154.344907
 926500     .9265  -284155.42 125318.785 7455.17172 117863.613 -409474.21 291610.592 248.505724
 927000      .927  -304527.96 91457.0591 10011.2421  81445.817 -395985.02 314539.207 333.708069
 927500     .9275  -314113.56  54354.315 12208.0471 42146.2679 -368467.88 326321.608 406.934903
 928000      .928  -312572.62 15324.9449 13967.8025 1357.14245 -327897.57 326540.427 465.593415
 928500     .9285  -299959.74 -24248.407 15228.2062 -39476.613 -275711.33 315187.943 507.606873
 929000      .929   -276721.7 -62963.827 15944.6458 -78908.472 -213757.88 292666.349 531.488193
 929500     .9295  -243681.74 -99449.791 16091.7787 -115541.57 -144231.94 259773.515 536.392622
 930000       .93  -202010.28 -132413.76 15664.4298 -148078.19 -69596.523 217674.713  522.14766
 930500     .9305  -153183.57 -160687.96 14677.7753 -175365.73 7504.39061 167861.341 489.259176
 931000      .931  -98931.288 -183270.75 13166.8045 -196437.55 84339.4589 112098.092 438.893483
 931500     .9315  -41175.354 -199362.11 11185.0807  -210547.2 158186.761 52360.4345 372.836022
 932000      .932  18038.2123 -208392.01 8802.84344 -217194.85  226430.22 -9235.3689 293.428115
 932500     .9325   76611.749 -210040.53 6104.52052 -216145.05 286652.276 -70507.228 203.484017
 933000      .933  132470.268 -204249.27  3185.7368   -207435. 336719.534 -129284.53 106.191227
 933500     .9335  183634.962 -191223.37 149.926806  -191373.3 374858.337 -183485.03 4.99756021
 934000      .934  228293.304 -171424.29 -2895.3295 -168528.96 399717.597 -231188.63 -96.510984
 934500     .9345  264863.259  -145553.4 -5842.1178 -139711.29 410416.663 -270705.38 -194.73726
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1021      46       1      50
Plot timespan now in memory (in sec) = 8.92332017E-01   9.34825000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1022  339994       1  -1.00000E+00
1.00000E+19
 935000      .935  292049.326 -114527.19 -8586.0125 -105941.18 406576.515 -300635.34 -286.20042
 935500     .9355  308888.433  -79444.76 -11029.776 -68414.985 388333.193 -319918.21 -367.65918
 936000      .936  314784.054 -41548.921 -13086.802 -28462.119 356332.975 -327870.86 -436.22673
 936500     .9365  309527.342  -2182.142 -14684.187 12502.0448 311709.484 -324211.53 -489.47289
 937000      .937  293304.527 37260.9967 -15765.309 53026.3056  256043.53 -309069.84  -525.5103
 937500     .9375  266690.318 75383.2102 -16291.836 91675.0464 191307.107 -282982.15 -543.06121
 938000      .938  230627.543 110834.008 -16245.084 127079.092 119793.535 -246872.63 -541.50278
 938500     .9385  186393.753 142357.536 -15626.675 157984.211  44036.217 -202020.43 -520.88916
 939000      .939  135555.959 168837.065 -14458.485  183295.55 -33281.106 -150014.44 -481.94951
 939500     .9395  79915.1228 189334.552 -12781.867 202116.419 -109419.43  -92696.99 -426.06224
 940000       .94  21442.3564 203123.871 -10656.184 213780.055 -181681.51  -32098.54 -355.20612
 940500     .9405  -37790.906 209716.537 -8156.7071 217873.244 -247507.44 29634.1988 -271.89024
 941000      .941  -95686.289 208879.008 -5371.9516  214250.96  -304565.3 90314.3373 -179.06505
 941500     .9415  -150192.81 200640.962 -2400.5378 203041.499 -350833.77 147792.275 -80.017927
 942000      .942  -199379.55 185294.242 652.300936 184641.941 -384673.79  200031.85 21.7433645
 942500     .9425  -241504.03 163382.522 3678.44654 159704.075 -404886.55 245182.472 122.614885
 943000      .943  -275073.96 135682.042 6570.72626 129111.316   -410756. 281644.682 219.024209
 943500     .9435   -298900.1 103174.113 9226.70935 93947.4037 -402074.21 308126.809 307.556978
 944000      .944   -312138.4 67010.3513 11552.3358 55458.0155 -379148.75 323690.734 385.077859
 944500     .9445  -314319.87 28471.8833 13465.2482  15006.635 -342791.75 327785.119 448.841608
 945000      .945  -305367.23  -11076.04 14897.7099 -25973.749 -294291.19  320264.94  496.59033
 945500     .9455  -285597.62 -50232.405 15799.0038 -66031.409 -235365.22 301396.625 526.633459
 946000      .946  -255711.39 -87610.074 16137.2296  -103747.3 -168101.31 271848.616 537.907654
 946500     .9465  -216767.25 -121884.92 15900.4338 -137785.35 -94882.338 232667.687 530.014462
 947000      .947  -170144.83 -151842.72 15097.0331 -166939.75  -18302.11 185241.863 503.234436
 947500     .9475  -117495.73 -176422.21  13755.516 -190177.73  58926.478 131251.249   458.5172
 948000      .948  -60685.075 -194752.64 11923.4341 -206676.07 134067.565 72608.5093 397.447802
 948500     .9485  -1725.3969 -206184.64   9665.717 -215850.36 204459.241 11391.1139 322.190567
 949000      .949   57294.633 -210313.21 7062.37267 -217375.59 267607.846  -50232.26 235.412422
 949500     .9495  114284.207  -206992.1 4205.65269 -211197.75 321276.308 -110078.55 140.188423
 950000       .95  167224.447 -196338.95 1196.78445 -197535.73 363563.396 -166027.66  39.892815
 950500     .9505  214239.925 -178731.14  -1857.615 -176873.53 392971.069 -216097.54 -61.920499
 951000      .951  253665.101 -154792.44 -4849.3158 -149943.13 408457.545 -258514.42 -161.64386
 951500     .9515  284103.325 -125370.88 -7672.3095 -117698.57 409474.208 -291775.63 -255.74365
 952000      .952  304476.313  -91508.73 -10226.564 -81282.166 395985.043 -314702.88 -340.88548
 952500     .9525  314062.349 -54405.561 -12421.569 -41983.992  368467.91 -326483.92  -414.0523
 953000      .953  312521.848 -15375.769 -14179.539 -1196.2295 327897.617 -326701.39 -472.65131
 953500     .9535   299909.39  24198.003 -15438.173 39636.1758 275711.387 -315347.56 -514.60576
 954000      .954  276671.782 62913.8396 -16152.857 79066.6966 213757.943 -292824.64 -538.42857
 954500     .9545  243632.236 99400.2191 -16298.249 115698.468 144232.017 -259930.49 -543.27497
 955000      .955  201961.199 132364.599 -15869.174 148233.773 69596.5999 -217830.37 -528.97247
 955500     .9555  153134.894 160639.206 -14880.808 175520.014 -7504.3118  -168015.7 -496.02693
 956000      .956   98883.024 183222.404  -13368.14 196590.544  -84339.38 -112251.16 -445.60466
 956500     .9565  41127.4932 199314.177 -11384.733 210698.909 -158186.68 -52512.226 -379.49109
 957000      .957  -18085.674 208344.471 -9000.8265 217345.298 -226430.15 9084.84728 -300.02755
 957500     .9575  -76658.815 209993.391 -6300.8486 216294.239 -286652.21 70357.9669 -210.02829
 958000      .958  -132516.94 204202.527 -3380.4236 207582.951 -336719.47  129136.52 -112.68079
 958500     .9585  -183681.25  191177.03 -342.98619 191520.016 -374858.28 183338.264 -11.432873
 959000      .959  -228339.21 171378.339 2703.88396 168674.455 -399717.55 231043.093 90.1294653
 959500     .9595  -264908.78 145507.839 5652.27261 139855.566 -410416.62 270561.057 188.409087
 960000       .96  -292094.47  114482.01 8397.75415 106084.256 -406576.48 300492.229 279.925138
 960500     .9605  -308933.21 79399.9633 10843.0908 68556.8724 -388333.17 319776.299 361.436362
 961000      .961  -314828.46 41504.5033 12901.6776 28602.8257 -356332.96 327730.138 430.055919
 961500     .9615  -309571.38 2138.10069 14500.6098 -12362.509 -311709.48 324071.992 483.353662
 962000      .962   -293348.2 -37304.665 15583.2664 -52887.931 -256043.54 308931.469 519.442215
 962500     .9625  -266733.63 -75426.508 16111.3153 -91537.824 -191307.12 282844.948 537.043844
 963000      .963   -230670.5 -110876.94 16066.0715 -126943.01 -119793.56 246736.572 535.535715
 963500     .9635  -186436.35  -142400.1 15449.1589 -157849.26 -44036.251 201885.514 514.971964
 964000      .964  -135598.21 -168879.27 14282.4532 -183161.73 33281.0647 149880.662 476.081772
 964500     .9645  -79957.022  -189376.4 12607.3062 -201983.71 109419.381 92564.3285  420.24354
 965000      .965  -21483.909 -203165.37 10483.0817 -213648.45 181681.461 31966.9903 349.436056
 965500     .9655  37749.6986 -209757.69 7985.05181 -217742.74 247507.384 -29764.647 266.168394
 966000      .966   95645.424 -208919.81 5201.73091 -214121.54 304565.234 -90443.693  173.39103
 966500     .9665  150152.288 -200681.42 2231.73969 -202913.16 350833.708 -147920.55 74.3913231
 967000      .967  199339.361 -185334.36  -819.6884 -184514.67 384673.722 -200159.05 -27.322947
 967500     .9675  241464.173  -163422.3 -3844.4351 -159577.87 404886.477 -245308.61 -128.14784
 968000      .968  275034.436 -135721.49 -6735.3277 -128986.16 410755.926 -281769.76 -224.51092
 968500     .9685   298860.91 -103213.23 -9389.9353 -93823.296 402074.141 -308250.85 -312.99784
 969000      .969  312099.537 -67049.142 -11714.198 -55334.944 379148.679 -323813.73 -390.47326
 969500     .9695  314281.335  -28510.35 -13625.758 -14884.592 342791.685 -327907.09 -454.19192
 970000       .97  305329.018 11037.8941 -15056.878  26094.772 294291.123  -320385.9 -501.89593
 970500     .9705   285559.73 50194.5782 -15956.842   66151.42 235365.152 -301516.57 -531.89473
 971000      .971  255673.813 87572.5618 -16293.749 103866.311 168101.251 -271967.56 -543.12496
 971500     .9715  216729.996 121847.716 -16055.645 137903.361 94882.2799 -232785.64 -535.18817
 972000      .972  170107.886  151805.83 -15250.947 167056.778 18302.0555 -185358.83 -508.36492
 972500     .9725  117459.099 176385.628 -13908.144 190293.772 -58926.529 -131367.24 -463.60481
 973000      .973  60648.7497 194716.362 -12074.787 206791.149 -134067.61 -72723.537  -402.4929
 973500     .9735  1689.37701 206148.662 -9815.8055 215964.467 -204459.28 -11505.182 -327.19352
 974000      .974   -57330.35 210277.535 -7211.2071 217488.743 -267607.89 50119.1426 -240.37357
 974500     .9745  -114319.62 206956.721 -4353.2436 211309.965 -321276.34 109966.379 -145.10812
 975000      .975  -167259.56 196303.863 -1343.1423 197647.006 -363563.43 165916.423  -44.77141
 975500     .9755  -214274.75  178696.35 1712.47989  176983.87  -392971.1 215987.228 57.0826629
 976000      .976  -253699.63  154757.94 4705.39322 150052.546 -408457.57 258405.024 156.846441
 976500     .9765  -284137.56 125336.667  7529.5893 117807.077 -409474.23 291667.154  250.98631
 977000      .977  -304510.27 91474.7984 10085.0365  81389.762 -395985.06 314595.302 336.167883
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1022      46       1      50
Plot timespan now in memory (in sec) = 9.34823990E-01   9.77317000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1023  339994       1  -1.00000E+00
1.00000E+19
 977500     .9775  -314096.02 54371.9124 12281.2236 42090.6889 -368467.93 326377.239 409.374119
 978000      .978  -312555.23  15342.401 14040.3662 1302.03477 -327897.63 326595.599 468.012206
 978500     .9785  -299942.49 -24231.092 15300.1623 -39531.254  -275711.4 315242.657 510.005409
 979000      .979  -276704.61 -62946.652 16015.9994 -78962.652 -213757.96 292720.609 533.866645
 979500     .9795  -243664.79 -99432.758 16162.5347 -115595.29 -144232.03 259827.323 538.751157
 980000       .98  -201993.48 -132396.87 15734.5934 -148131.46 -69596.613 217728.072 524.486446
 980500     .9805   -153166.9  -160671.2 14747.3513 -175418.55 7504.29817 167914.255 491.578378
 981000      .981  -98914.766 -183254.13 13235.7979 -196489.93 84339.3658 112150.564 441.193265
 981500     .9815   -41158.97 -199345.64 11253.4964 -210599.14 158186.669 52412.4665 375.116547
 982000      .982  18054.4598 -208375.67  8870.6863 -217246.36  226430.13 -9183.7735 295.689543
 982500     .9825  76627.8621 -210024.33 6171.79531 -216196.12  286652.19 -70456.067  205.72651
 983000      .983  132486.248  -204233.2 3252.44827 -207485.65 336719.452  -129233.8 108.414942
 983500     .9835  183650.811 -191207.45 216.079676 -191423.53  374858.26 -183434.73 7.20265586
 984000      .984  228309.024  -171408.5 -2829.7306 -168578.77 399717.527 -231138.75 -94.324352
 984500     .9845  264878.851 -145537.75 -5777.0682 -139760.68   410416.6 -270655.92 -192.56894
 985000      .985  292064.791 -114511.67 -8521.5075 -105990.16  406576.46  -300586.3 -284.05025
 985500     .9855  308903.772 -79429.374 -10965.811 -68463.563 388333.146 -319869.58 -365.52702
 986000      .986  314799.269 -41533.666 -13023.373 -28510.294 356332.935 -327822.64 -434.11242
 986500     .9865  309542.434 -2167.0188 -14621.289 12454.2697 311709.453 -324163.72 -487.37628
 987000      .987  293319.496 37275.9896 -15702.937 52978.9269 256043.507 -309022.43 -523.43124
 987500     .9875  266705.165 75398.0741 -16229.987 91628.0609 191307.091 -282935.15 -540.99956
 988000      .988   230642.27 110848.744 -16183.752 127032.496 119793.526 -246826.02  -539.4584
 988500     .9885   186408.36 142372.145 -15565.857 157938.002 44036.2151 -201974.22 -518.86189
 989000      .989  135570.448 168851.549 -14398.177 183249.726 -33281.101 -149968.62 -479.93922
 989500     .9895  79929.4932 189348.912 -12722.063 202070.976 -109419.42 -92651.557 -424.06878
 990000       .99  21456.6093 203138.109 -10596.881  213734.99  -181681.5  -32053.49 -353.22936
 990500     .9905   -37776.77 209730.653 -8097.9006 217828.554 -247507.42 29678.8693 -269.93002
 991000      .991  -95672.269 208893.004 -5313.6375 214206.642 -304565.27 90358.6317 -177.12125
 991500     .9915  -150178.91 200654.839 -2342.7119 202997.551 -350833.75 147836.197 -78.090398
 992000      .992  -199365.76 185308.003  709.64267  184598.36 -384673.76 200075.402 23.6547557
 992500     .9925  -241490.35 163396.167 3735.30818 159660.859 -404886.52 245225.659 124.510273
 993000      .993  -275060.39 135695.572 6627.11182  129068.46 -410755.97 281687.506 220.903727
 993500     .9935  -298886.65  103187.53 9282.62282  93904.907 -402074.18 308169.275 309.420761
 994000      .994  -312125.06  67023.656 11607.7811 55415.8749 -379148.72 323732.844 386.926037
 994500     .9945  -314306.65 28485.0772 13520.2294 14964.8479 -342791.72 327826.876 450.674312
 995000      .995  -305354.12 -11062.955 14952.2307 -26015.186 -294291.16 320306.348  498.40769
 995500     .9955  -285584.62  -50219.43 15853.0681 -66072.498 -235365.19 301437.688 528.435604
 996000      .996  -255698.49 -87597.205 16190.8413 -103788.05 -168101.29 271889.336  539.69471
 996500     .9965  -216754.47 -121872.15 15953.5967 -137825.75 -94882.317 232708.067 531.786556
 997000      .997  -170132.16 -151830.06 15149.7508 -166979.81 -18302.092 185281.906 504.991695
 997500     .9975  -117483.17 -176409.66 13807.7924 -190217.45  58926.493 131290.958 460.259746
 998000      .998  -60672.614 -194740.19 11975.2728 -206715.46 134067.577 72647.8872  399.17576
 998500     .9985  -1713.0417 -206172.29 9717.12173 -215889.41  204459.25 11430.1634 323.904058
 999000      .999  57306.8833 -210300.97 7113.34703 -217414.31 267607.851 -50193.536 237.111568
 999500     .9995  114296.353 -206979.96  4256.2003 -211236.16  321276.31 -110040.15 141.873343
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
1000000       1.0   167236.49 -196326.91 1246.90888 -197573.81 363563.396 -165989.58 41.5636293

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  665696.127 656253.571 466085.759 .1143887E7 833052.357 .1085776E7 2469.50245
Times of maxima :     .018382    .021202    .008697    .004735    .067878    .008325    .713914
Variable minima :  -667768.38 -679639.47 -728850.83 -753696.52 -.110686E7  -.12125E7 -1877.4525
Times of minima :     .007613    .713936    .003359    .713935    .006648    .002896    .022505

Blank card terminating all plot cards.            |BLANK PLOT
Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 300   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         1    X0001B    X0002B             0.055000             0.001000               0
              2         2    X0001A    X0002A             0.055000             0.001000               0
              3         3    X0001C    X0002C             0.055000             0.001000               0
              4         4    X0003C    XX0009             0.010000             0.001000               0
              5         5    X0001B    X0002B             0.700000             0.001000               0
              6         6    X0001A    X0002A             0.700000             0.001000               0
              7         7    X0001C    X0002C             0.700000             0.001000               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
  Reference angle                                       X0003C     X0003B     X0003A     XX0009
             Random switching times for simulation number  1  :
                                   1  5.4736180E-02    2  5.4582171E-02    3  5.5664185E-02    4  1.0242122E-02    5  6.9961536E-01
                                   6  6.9901100E-01    7  6.9973411E-01
             ==== Table dumping for all subsequent restorations.  Time [sec] = 5.99900000E-03

                   -667768.38 -679592.12 -728850.83 .1143887E7 -.110686E7  -.12125E7 2523.89289
Times of maxima :     .007613    .714155    .003359    .004735    .006648    .002896    .713915
             Random switching times for simulation number  2  :
                                   1  5.5288485E-02    2  5.3499204E-02    3  5.6085178E-02    4  9.4228808E-03    5  7.0273027E-01
                                   6  6.9919159E-01    7  6.9850877E-01

                   -667768.38 654147.907 -728850.83 .1143887E7 -.110686E7  -.12125E7  2630.3229
Times of maxima :     .007613    .021074    .003359    .004735    .006648    .002896    .014487
             Random switching times for simulation number  3  :
                                   1  5.6309280E-02    2  5.7527204E-02    3  5.4929148E-02    4  1.1300391E-02    5  6.9995559E-01
                                   6  7.0205859E-01    7  6.9934419E-01

                   -667768.38 -691998.52 -728850.83 .1143887E7 -.110686E7  -.12125E7 2463.67246
Times of maxima :     .007613    .713977    .003359    .004735    .006648    .002896    .713635
             Random switching times for simulation number  4  :
                                   1  5.5620059E-02    2  5.4159506E-02    3  5.4742556E-02    4  9.2430918E-03    5  7.0066706E-01
                                   6  6.9862127E-01    7  7.0001600E-01

                   -667768.38 -659535.88 -728850.83 .1143887E7 -.110686E7  -.12125E7 2747.41983
Times of maxima :     .007613    .714063    .003359    .004735    .006648    .002896    .014373
             Random switching times for simulation number  5  :
                                   1  5.4722060E-02    2  5.3963395E-02    3  5.5154203E-02    4  9.9222851E-03    5  7.0139922E-01
                                   6  7.0015404E-01    7  6.9895965E-01

                   -667768.38 -664800.47 -728850.83 .1143887E7 -.110686E7  -.12125E7 2460.49912
Times of maxima :     .007613    .714017    .003359    .004735    .006648    .002896    .713653
             Random switching times for simulation number  6  :
                                   1  5.6585420E-02    2  5.4814081E-02    3  5.4161058E-02    4  9.8530807E-03    5  6.9921317E-01
                                   6  6.9918534E-01    7  6.9967866E-01

                   -667768.38 -690246.86 -728850.83 .1143887E7 -.110686E7  -.12125E7 2515.08439
Times of maxima :     .007613    .714139    .003359    .004735    .006648    .002896    .713914
             Random switching times for simulation number  7  :
                                   1  5.4850326E-02    2  5.3180361E-02    3  5.5247475E-02    4  1.0148861E-02    5  7.0072036E-01
                                   6  6.9966244E-01    7  6.9979366E-01

                   -667768.38 -668100.89 -728850.83 .1143887E7 -.110686E7  -.12125E7 2480.77605
Times of maxima :     .007613     .71393    .003359    .004735    .006648    .002896    .714069
             Random switching times for simulation number  8  :
                                   1  5.5278564E-02    2  5.4757576E-02    3  5.5171040E-02    4  1.1099842E-02    5  7.0020343E-01
                                   6  7.0039785E-01    7  7.0063346E-01

                   -667768.38 -676793.44 -728850.83 .1143887E7 -.110686E7  -.12125E7 2457.31285
Times of maxima :     .007613    .714002    .003359    .004735    .006648    .002896    .713665
             Random switching times for simulation number  9  :
                                   1  5.4836715E-02    2  5.3725655E-02    3  5.5715501E-02    4  8.1997223E-03    5  6.9962344E-01
                                   6  6.9926201E-01    7  7.0045675E-01

                   -770589.87 -680223.71 -728850.83 .1143887E7 -.110686E7  -.12125E7  3295.5504
Times of maxima :     .008267    .713763    .003359    .004735    .006648    .002896     .01379
             Random switching times for simulation number  10  :
                                   1  5.5985366E-02    2  5.4208841E-02    3  5.2219010E-02    4  9.6569631E-03    5  7.0134749E-01
                                   6  7.0027819E-01    7  6.9986179E-01

                   -667768.38  -664660.4 -728850.83 .1143887E7 -.110686E7  -.12125E7 2473.17931
Times of maxima :     .007613    .714038    .003359    .004735    .006648    .002896    .014643
             Random switching times for simulation number  11  :
                                   1  5.6602398E-02    2  5.5813056E-02    3  5.6783020E-02    4  8.5252428E-03    5  6.9863791E-01
                                   6  7.0094812E-01    7  7.0015165E-01

                    -744548.1  -710951.7 -728850.83 .1143887E7 -.110686E7  -.12125E7 3153.63942
Times of maxima :     .008562    .714095    .003359    .004735    .006648    .002896    .013955
             Random switching times for simulation number  12  :
                                   1  5.7272086E-02    2  5.7027851E-02    3  5.3887330E-02    4  1.1074424E-02    5  7.0205553E-01
                                   6  6.9862077E-01    7  6.9929172E-01

                   -667768.38  650742.72 -728850.83 .1143887E7 -.110686E7  -.12125E7 2527.00216
Times of maxima :     .007613    .021177    .003359    .004735    .006648    .002896    .713894
             Random switching times for simulation number  13  :
                                   1  5.5374705E-02    2  5.3855468E-02    3  5.5779938E-02    4  8.8055019E-03    5  6.9969355E-01
                                   6  6.9917775E-01    7  7.0124943E-01

                   -693587.33 -679374.75 -728850.83 .1143887E7 -.110686E7  -.12125E7 3007.34257
Times of maxima :     .008826    .714138    .003359    .004735    .006648    .002896     .01407
             Random switching times for simulation number  14  :
                                   1  5.3612641E-02    2  5.4157199E-02    3  5.6024789E-02    4  9.0555768E-03    5  6.9981524E-01
                                   6  7.0020241E-01    7  6.9876131E-01

                   -667768.38 -683749.53 -728850.83 .1143887E7 -.110686E7  -.12125E7 2864.19555
Times of maxima :     .007613    .713962    .003359    .004735    .006648    .002896    .014228
             Random switching times for simulation number  15  :
                                   1  5.5015948E-02    2  5.4127848E-02    3  5.4822316E-02    4  1.0367642E-02    5  7.0002310E-01
                                   6  7.0124201E-01    7  7.0030312E-01

                   -667768.38 -678566.71 -728850.83 .1143887E7 -.110686E7  -.12125E7 2468.34848
Times of maxima :     .007613    .714114    .003359    .004735    .006648    .002896    .713623
             Random switching times for simulation number  16  :
                                   1  5.3054649E-02    2  5.4608902E-02    3  5.4212547E-02    4  1.0557616E-02    5  7.0115889E-01
                                   6  7.0112947E-01    7  7.0120260E-01

                   -667768.38  -665682.7 -728850.83 .1143887E7 -.110686E7  -.12125E7 2460.77193
Times of maxima :     .007613    .714142    .003359    .004735    .006648    .002896    .713619
             Random switching times for simulation number  17  :
                                   1  5.3173857E-02    2  5.5137290E-02    3  5.5716141E-02    4  1.0434487E-02    5  6.9923742E-01
                                   6  7.0079892E-01    7  7.0057150E-01

                   -667768.38 -695913.21 -728850.83 .1143887E7 -.110686E7  -.12125E7 2451.25458
Times of maxima :     .007613    .714069    .003359    .004735    .006648    .002896    .713649
             Random switching times for simulation number  18  :
                                   1  5.5001746E-02    2  5.5704098E-02    3  5.3070513E-02    4  9.5067078E-03    5  7.0046546E-01
                                   6  6.9768190E-01    7  7.0102083E-01

                   -667768.38 655191.344 -728850.83 .1143887E7 .1133349E7  -.12125E7 2574.40828
Times of maxima :     .007613    .021093    .003359    .004735    .715127    .002896    .014557
             Random switching times for simulation number  19  :
                                   1  5.4944232E-02    2  5.5241596E-02    3  5.4343325E-02    4  1.0298483E-02    5  7.0310345E-01
                                   6  7.0116689E-01    7  7.0117486E-01

                   -667768.38 -659950.77 -728850.83 .1143887E7 -.110686E7  -.12125E7 2462.51324
Times of maxima :     .007613    .714157    .003359    .004735    .006648    .002896    .713625
             Random switching times for simulation number  20  :
                                   1  5.3527383E-02    2  5.7940582E-02    3  5.5661390E-02    4  1.0984237E-02    5  6.9861925E-01
                                   6  6.9872016E-01    7  7.0106374E-01

                   668181.572 -710098.14 -728850.83 .1143887E7 -.110686E7  -.12125E7 2524.95455
Times of maxima :     .018458     .71408    .003359    .004735    .006648    .002896    .713823
             Random switching times for simulation number  21  :
                                   1  5.4537221E-02    2  5.4152689E-02    3  5.6785050E-02    4  9.9172774E-03    5  6.9871602E-01
                                   6  7.0056062E-01    7  7.0030417E-01

                   -667768.38 -710098.67 -728850.83 .1143887E7 -.110686E7  -.12125E7 2444.98282
Times of maxima :     .007613    .714029    .003359    .004735    .006648    .002896     .71364
             Random switching times for simulation number  22  :
                                   1  5.6559893E-02    2  5.4017847E-02    3  5.4474934E-02    4  9.0454302E-03    5  6.9988519E-01
                                   6  7.0087630E-01    7  7.0001931E-01

                   -667768.38 -681360.74 -728850.83 .1143887E7 -.110686E7  -.12125E7 2870.20038
Times of maxima :     .007613    .714123    .003359    .004735    .006648    .002896    .014221
             Random switching times for simulation number  23  :
                                   1  5.5964385E-02    2  5.3535016E-02    3  5.5015681E-02    4  1.0894533E-02    5  7.0034296E-01
                                   6  6.9857955E-01    7  7.0142804E-01

                   668512.095 -664357.57 -728850.83 .1143887E7 -.110686E7  -.12125E7 2533.33553
Times of maxima :     .018435    .714065    .003359    .004735    .006648    .002896    .713887
             Random switching times for simulation number  24  :
                                   1  5.6171093E-02    2  5.4707158E-02    3  5.5896498E-02    4  1.1109927E-02    5  6.9975679E-01
                                   6  6.9993949E-01    7  7.0188508E-01

                   -667768.38 -685685.42 -728850.83 .1143887E7 -.110686E7  -.12125E7 2461.70004
Times of maxima :     .007613    .713915    .003359    .004735    .006648    .002896    .714058
             Random switching times for simulation number  25  :
                                   1  5.3070823E-02    2  5.5353536E-02    3  5.4601892E-02    4  1.0173585E-02    5  6.9796365E-01
                                   6  6.9887848E-01    7  6.9955049E-01

                   -667768.38 -905085.54 -728850.83 .1143887E7 -.110686E7  -.12125E7 2453.27147
Times of maxima :     .007613    .713716    .003359    .004735    .006648    .002896    .713675
             Random switching times for simulation number  26  :
                                   1  5.4845655E-02    2  5.5352988E-02    3  5.3961764E-02    4  9.5912355E-03    5  7.0200820E-01
                                   6  6.9976591E-01    7  7.0302916E-01

                   -667768.38 -661478.61 -728850.83 .1143887E7 -.110686E7  -.12125E7 2517.15473
Times of maxima :     .007613    .713935    .003359    .004735    .006648    .002896    .014599
             Random switching times for simulation number  27  :
                                   1  5.6235459E-02    2  5.6194783E-02    3  5.4903113E-02    4  1.0372486E-02    5  6.9877415E-01
                                   6  6.9899343E-01    7  6.9965484E-01

                   -667768.38 -703563.15 -728850.83 .1143887E7 -.110686E7  -.12125E7 2519.58498
Times of maxima :     .007613     .71419    .003359    .004735    .006648    .002896    .713871
             Random switching times for simulation number  28  :
                                   1  5.5773457E-02    2  5.4042607E-02    3  5.4307047E-02    4  9.5943589E-03    5  6.9902976E-01
                                   6  7.0214060E-01    7  6.9864843E-01

                   -667768.38 -714117.63 -728850.83 .1143887E7 -.110686E7  -.12125E7  2515.1319
Times of maxima :     .007613    .714033    .003359    .004735    .006648    .002896    .014601
             Random switching times for simulation number  29  :
                                   1  5.4244902E-02    2  5.4158122E-02    3  5.5409096E-02    4  9.8122680E-03    5  6.9855243E-01
                                   6  7.0035664E-01    7  7.0036685E-01

                   -667768.38  -714618.5 -728850.83 .1143887E7 -.110686E7  -.12125E7 2444.48952
Times of maxima :     .007613    .713977    .003359    .004735    .006648    .002896    .713663
             Random switching times for simulation number  30  :
                                   1  5.5086689E-02    2  5.2913199E-02    3  5.6359524E-02    4  9.1682708E-03    5  7.0001724E-01
                                   6  6.9724526E-01    7  6.9861730E-01

                   -667768.38 -662662.25 -728850.83 .1143887E7  .115808E7  -.12125E7 2794.88122
Times of maxima :     .007613    .714336    .003359    .004735     .71512    .002896    .014313
             Random switching times for simulation number  31  :
                                   1  5.5601624E-02    2  5.3542057E-02    3  5.4124483E-02    4  9.1437930E-03    5  7.0022669E-01
                                   6  6.9967524E-01    7  6.9949692E-01

                   -667768.38 -674411.81 -728850.83 .1143887E7 -.110686E7  -.12125E7 2810.44649
Times of maxima :     .007613    .713857    .003359    .004735    .006648    .002896    .014294
             Random switching times for simulation number  32  :
                                   1  5.3920091E-02    2  5.4939209E-02    3  5.3758854E-02    4  9.6466432E-03    5  6.9947695E-01
                                   6  7.0030350E-01    7  6.9859833E-01

                   -667768.38 -690659.58 -728850.83 .1143887E7 -.110686E7  -.12125E7 2479.96395
Times of maxima :     .007613     .71398    .003359    .004735    .006648    .002896    .014636
             Random switching times for simulation number  33  :
                                   1  5.4033005E-02    2  5.6027548E-02    3  5.3374656E-02    4  9.3287650E-03    5  6.9874962E-01
                                   6  6.9958104E-01    7  6.9935161E-01

                   -667768.38 -705242.24 -728850.83 .1143887E7 -.110686E7  -.12125E7 2692.32458
Times of maxima :     .007613    .713936    .003359    .004735    .006648    .002896     .01444
             Random switching times for simulation number  34  :
                                   1  5.4946477E-02    2  5.5048498E-02    3  5.6176724E-02    4  9.3225320E-03    5  6.9979192E-01
                                   6  7.0112094E-01    7  6.9891932E-01

                   -667768.38 -683126.96 -728850.83 .1143887E7 -.110686E7  -.12125E7 2696.25554
Times of maxima :     .007613    .714162    .003359    .004735    .006648    .002896    .014436
             Random switching times for simulation number  35  :
                                   1  5.4430916E-02    2  5.5593857E-02    3  5.4220427E-02    4  9.4215804E-03    5  7.0052524E-01
                                   6  7.0183500E-01    7  6.9908328E-01

                   -667768.38 -680067.46 -728850.83 .1143887E7 -.110686E7  -.12125E7 2630.98161
Times of maxima :     .007613    .713937    .003359    .004735    .006648    .002896    .014486
             Random switching times for simulation number  36  :
                                   1  5.4297140E-02    2  5.5187539E-02    3  5.5497937E-02    4  9.8751580E-03    5  7.0087795E-01
                                   6  6.9958707E-01    7  7.0022488E-01

                   -667768.38 -665349.63 -728850.83 .1143887E7 -.110686E7  -.12125E7 2488.16702
Times of maxima :     .007613     .71393    .003359    .004735    .006648    .002896    .714055
             Random switching times for simulation number  37  :
                                   1  5.5446359E-02    2  5.7245609E-02    3  5.2847821E-02    4  7.6833016E-03    5  6.9994764E-01
                                   6  7.0038758E-01    7  6.9823744E-01

                   -788386.58 -681443.91 -728850.83 .1143887E7 -.110686E7  -.12125E7 3459.87408
Times of maxima :     .008254    .714006    .003359    .004735    .006648    .002896    .013701
             Random switching times for simulation number  38  :
                                   1  5.5877925E-02    2  5.6539999E-02    3  5.4272404E-02    4  9.5812707E-03    5  6.9803011E-01
                                   6  7.0066981E-01    7  6.9996884E-01

                   -667768.38 -724429.42 -728850.83 .1143887E7 -.110686E7  -.12125E7 2523.89234
Times of maxima :     .007613    .714037    .003359    .004735    .006648    .002896    .014593
             Random switching times for simulation number  39  :
                                   1  5.3167816E-02    2  5.4467490E-02    3  5.6594769E-02    4  9.1711276E-03    5  6.9922286E-01
                                   6  7.0104754E-01    7  6.9970208E-01

                   -667768.38 -696045.14 -728850.83 .1143887E7 -.110686E7  -.12125E7 2793.00445
Times of maxima :     .007613    .714156    .003359    .004735    .006648    .002896    .014316
             Random switching times for simulation number  40  :
                                   1  5.4835652E-02    2  5.4054197E-02    3  5.3838379E-02    4  1.0590006E-02    5  6.9932667E-01
                                   6  6.9904176E-01    7  7.0017835E-01

                   -667768.38 -687025.94 -728850.83 .1143887E7 -.110686E7  -.12125E7 2526.48608
Times of maxima :     .007613    .714169    .003359    .004735    .006648    .002896    .713914
             Random switching times for simulation number  41  :
                                   1  5.6956355E-02    2  5.6309812E-02    3  5.4182339E-02    4  8.8693082E-03    5  6.9954711E-01
                                   6  6.9975946E-01    7  6.9888339E-01

                   -678106.18 -687221.81 -728850.83 .1143887E7 -.110686E7  -.12125E7 2972.08504
Times of maxima :     .008888    .713931    .003359    .004735    .006648    .002896    .014098
             Random switching times for simulation number  42  :
                                   1  5.5117145E-02    2  5.4549964E-02    3  5.4814434E-02    4  1.0755161E-02    5  6.9883362E-01
                                   6  6.9896104E-01    7  7.0036261E-01

                   668386.297 -702130.27 -728850.83 .1143887E7 -.110686E7  -.12125E7 2528.38336
Times of maxima :     .018402    .714207    .003359    .004735    .006648    .002896    .713869
             Random switching times for simulation number  43  :
                                   1  5.5438996E-02    2  5.3786604E-02    3  5.4351508E-02    4  1.0506353E-02    5  7.0065204E-01
                                   6  6.9986145E-01    7  7.0137508E-01

                   -667768.38 -670452.57 -728850.83 .1143887E7 -.110686E7  -.12125E7 2473.00877
Times of maxima :     .007613    .713937    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  44  :
                                   1  5.4064549E-02    2  5.4252199E-02    3  5.5405298E-02    4  8.8451859E-03    5  7.0018457E-01
                                   6  6.9886053E-01    7  6.9962918E-01

                   -684069.13 -667531.12 -728850.83 .1143887E7 -.110686E7  -.12125E7 2985.39295
Times of maxima :     .008865    .714172    .003359    .004735    .006648    .002896    .014084
             Random switching times for simulation number  45  :
                                   1  5.4826207E-02    2  5.4561866E-02    3  5.4862181E-02    4  1.0808187E-02    5  6.9990285E-01
                                   6  6.9968927E-01    7  7.0133031E-01

                   668523.925 -680016.98 -728850.83 .1143887E7 -.110686E7  -.12125E7 2489.48337
Times of maxima :     .018414    .713848    .003359    .004735    .006648    .002896    .714066
             Random switching times for simulation number  46  :
                                   1  5.6823361E-02    2  5.6471691E-02    3  5.4670481E-02    4  1.1359777E-02    5  7.0192609E-01
                                   6  6.9855655E-01    7  7.0027265E-01

                   -667768.38 651017.889 -728850.83 .1143887E7 -.110686E7  -.12125E7 2535.76444
Times of maxima :     .007613    .021168    .003359    .004735    .006648    .002896    .713854
             Random switching times for simulation number  47  :
                                   1  5.4124145E-02    2  5.6093739E-02    3  5.4982006E-02    4  9.4102812E-03    5  6.9975323E-01
                                   6  6.9932004E-01    7  7.0128946E-01

                   -667768.38 -678801.93 -728850.83 .1143887E7 -.110686E7  -.12125E7 2638.21752
Times of maxima :     .007613    .713786    .003359    .004735    .006648    .002896    .014478
             Random switching times for simulation number  48  :
                                   1  5.4454134E-02    2  5.6815845E-02    3  5.4619542E-02    4  9.4769040E-03    5  6.9987354E-01
                                   6  6.9975683E-01    7  7.0052477E-01

                   -667768.38 -680611.36 -728850.83 .1143887E7 -.110686E7  -.12125E7 2594.52107
Times of maxima :     .007613    .713857    .003359    .004735    .006648    .002896     .01453
             Random switching times for simulation number  49  :
                                   1  5.4409890E-02    2  5.4650914E-02    3  5.6496366E-02    4  9.8133684E-03    5  7.0127321E-01
                                   6  6.9955154E-01    7  7.0012939E-01

                   -667768.38 -661372.95 -728850.83 .1143887E7 -.110686E7  -.12125E7 2487.13443
Times of maxima :     .007613    .713932    .003359    .004735    .006648    .002896    .714041
             Random switching times for simulation number  50  :
                                   1  5.5559699E-02    2  5.6594424E-02    3  5.5085114E-02    4  1.0460333E-02    5  6.9929084E-01
                                   6  6.9998272E-01    7  6.9853001E-01

                   -667768.38 -693988.52 -728850.83 .1143887E7 -.110686E7  -.12125E7 2465.62814
Times of maxima :     .007613    .713937    .003359    .004735    .006648    .002896    .713893
             Random switching times for simulation number  51  :
                                   1  5.4678396E-02    2  5.5694895E-02    3  5.5432047E-02    4  8.2869065E-03    5  6.9973010E-01
                                   6  7.0015619E-01    7  7.0049354E-01

                   -765394.04 -684663.76 -728850.83 .1143887E7 -.110686E7  -.12125E7 3261.22116
Times of maxima :     .008345    .713947    .003359    .004735    .006648    .002896     .01384
             Random switching times for simulation number  52  :
                                   1  5.5308305E-02    2  5.5031966E-02    3  5.5283244E-02    4  9.7227676E-03    5  7.0142453E-01
                                   6  7.0161998E-01    7  6.9861598E-01

                   -667768.38 -667425.37 -728850.83 .1143887E7 -.110686E7  -.12125E7   2471.266
Times of maxima :     .007613    .714017    .003359    .004735    .006648    .002896    .713634
             Random switching times for simulation number  53  :
                                   1  5.4611899E-02    2  5.5629520E-02    3  5.4977317E-02    4  1.0701381E-02    5  7.0028018E-01
                                   6  6.9919851E-01    7  7.0099013E-01

                   668144.445 -668602.47 -728850.83 .1143887E7 -.110686E7  -.12125E7 2520.04797
Times of maxima :     .018392    .713769    .003359    .004735    .006648    .002896    .713981
             Random switching times for simulation number  54  :
                                   1  5.5578209E-02    2  5.4714119E-02    3  5.5875805E-02    4  9.1659876E-03    5  6.9857512E-01
                                   6  7.0023894E-01    7  6.9869050E-01

                   -667768.38 -714119.87 -728850.83 .1143887E7 -.110686E7  -.12125E7  2796.7559
Times of maxima :     .007613     .71396    .003359    .004735    .006648    .002896    .014311
             Random switching times for simulation number  55  :
                                   1  5.4913335E-02    2  5.5387608E-02    3  5.5444698E-02    4  1.0131444E-02    5  7.0126396E-01
                                   6  6.9977555E-01    7  7.0163265E-01

                   -667768.38 -663092.06 -728850.83 .1143887E7 -.110686E7  -.12125E7 2469.90324
Times of maxima :     .007613    .713939    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  56  :
                                   1  5.5964804E-02    2  5.4543422E-02    3  5.6044052E-02    4  1.0821735E-02    5  6.9769684E-01
                                   6  6.9973640E-01    7  6.9918646E-01

                   668541.025 -917803.07 -728850.83 .1143887E7 -.110686E7  -.12125E7 2404.51545
Times of maxima :     .018417    .713662    .003359    .004735    .006648    .002896    .713848
             Random switching times for simulation number  57  :
                                   1  5.4827268E-02    2  5.3987267E-02    3  5.4651476E-02    4  1.0030676E-02    5  7.0213846E-01
                                   6  6.9875571E-01    7  6.9976458E-01

                   -667768.38 656079.379 -728850.83 .1143887E7 -.110686E7  -.12125E7 2528.90914
Times of maxima :     .007613    .021207    .003359    .004735    .006648    .002896    .713878
             Random switching times for simulation number  58  :
                                   1  5.4047986E-02    2  5.3825162E-02    3  5.5735278E-02    4  9.9696636E-03    5  6.9973202E-01
                                   6  7.0031444E-01    7  7.0048617E-01

                   -667768.38 -684743.05 -728850.83 .1143887E7 -.110686E7  -.12125E7 2456.04812
Times of maxima :     .007613    .713975    .003359    .004735    .006648    .002896    .713673
             Random switching times for simulation number  59  :
                                   1  5.5302442E-02    2  5.4442923E-02    3  5.5931273E-02    4  9.6721957E-03    5  7.0043514E-01
                                   6  7.0014766E-01    7  7.0148877E-01

                   -667768.38 -674066.32 -728850.83 .1143887E7 -.110686E7  -.12125E7 2462.31083
Times of maxima :     .007613    .713962    .003359    .004735    .006648    .002896    .014653
             Random switching times for simulation number  60  :
                                   1  5.3665525E-02    2  5.4533744E-02    3  5.4305261E-02    4  1.0539451E-02    5  7.0027376E-01
                                   6  6.9786776E-01    7  6.9991175E-01

                   -667768.38 -654076.39 -728850.83 .1143887E7 .1150169E7  -.12125E7 2518.43829
Times of maxima :     .007613    .714381    .003359    .004735    .715125    .002896    .713729
             Random switching times for simulation number  61  :
                                   1  5.5453238E-02    2  5.4200662E-02    3  5.6184773E-02    4  1.0358942E-02    5  6.9884082E-01
                                   6  6.9820122E-01    7  7.0013055E-01

                   -667768.38 -695909.01 -728850.83 .1143887E7 -.110686E7  -.12125E7 2533.58375
Times of maxima :     .007613    .714037    .003359    .004735    .006648    .002896     .71373
             Random switching times for simulation number  62  :
                                   1  5.5008552E-02    2  5.5974823E-02    3  5.5402526E-02    4  1.0711189E-02    5  7.0234710E-01
                                   6  7.0100685E-01    7  6.9956848E-01

                   668195.776 -659629.64 -728850.83 .1143887E7 -.110686E7  -.12125E7 2459.05359
Times of maxima :     .018394    .714191    .003359    .004735    .006648    .002896    .713605
             Random switching times for simulation number  63  :
                                   1  5.4707979E-02    2  5.4976781E-02    3  5.6846509E-02    4  9.9102334E-03    5  6.9962020E-01
                                   6  6.9922389E-01    7  7.0093360E-01

                   -667768.38 -680830.49 -728850.83 .1143887E7 -.110686E7  -.12125E7 2521.38029
Times of maxima :     .007613    .714049    .003359    .004735    .006648    .002896    .713944
             Random switching times for simulation number  64  :
                                   1  5.6209438E-02    2  5.4794050E-02    3  5.4455862E-02    4  1.1763404E-02    5  7.0085645E-01
                                   6  6.9858302E-01    7  7.0094308E-01

                   -667768.38 -657362.14 -728850.83 .1143887E7 -.110686E7  -.12125E7 2535.79554
Times of maxima :     .007613    .714031    .003359    .004735    .006648    .002896    .713914
             Random switching times for simulation number  65  :
                                   1  5.4277542E-02    2  5.3553088E-02    3  5.3241639E-02    4  1.0489015E-02    5  7.0150671E-01
                                   6  7.0055006E-01    7  6.9965336E-01

                   -667768.38 -663487.28 -728850.83 .1143887E7 -.110686E7  -.12125E7 2457.52785
Times of maxima :     .007613    .714112    .003359    .004735    .006648    .002896    .713633
             Random switching times for simulation number  66  :
                                   1  5.4016035E-02    2  5.5104857E-02    3  5.4268784E-02    4  1.1684150E-02    5  6.9857656E-01
                                   6  7.0141889E-01    7  6.9968780E-01

                   -667768.38 -713767.87 -728850.83 .1143887E7 -.110686E7  -.12125E7 2452.85686
Times of maxima :     .007613    .713973    .003359    .004735    .006648    .002896    .713624
             Random switching times for simulation number  67  :
                                   1  5.4466484E-02    2  5.6418953E-02    3  5.3167647E-02    4  9.8140845E-03    5  6.9950450E-01
                                   6  7.0090238E-01    7  7.0108287E-01

                   -667768.38 -690378.19 -728850.83 .1143887E7 -.110686E7  -.12125E7  2446.8433
Times of maxima :     .007613    .714106    .003359    .004735    .006648    .002896    .713639
             Random switching times for simulation number  68  :
                                   1  5.3996294E-02    2  5.6085077E-02    3  5.5611204E-02    4  1.0013461E-02    5  6.9992944E-01
                                   6  7.0095176E-01    7  6.9979590E-01

                   -667768.38 -680404.12 -728850.83 .1143887E7 -.110686E7  -.12125E7 2454.11483
Times of maxima :     .007613    .714143    .003359    .004735    .006648    .002896    .713608
             Random switching times for simulation number  69  :
                                   1  5.3477604E-02    2  5.6907129E-02    3  5.5744264E-02    4  1.0368502E-02    5  7.0038867E-01
                                   6  7.0127840E-01    7  7.0062907E-01

                   -667768.38 -673146.45 -728850.83 .1143887E7 -.110686E7  -.12125E7 2470.28566
Times of maxima :     .007613    .714062    .003359    .004735    .006648    .002896     .71364
             Random switching times for simulation number  70  :
                                   1  5.5286738E-02    2  5.6045653E-02    3  5.4551653E-02    4  9.9233198E-03    5  6.9975388E-01
                                   6  7.0082530E-01    7  7.0098751E-01

                   -667768.38 -684941.89 -728850.83 .1143887E7 -.110686E7  -.12125E7 2448.33385
Times of maxima :     .007613    .714089    .003359    .004735    .006648    .002896    .713648
             Random switching times for simulation number  71  :
                                   1  5.4616086E-02    2  5.5783074E-02    3  5.5640756E-02    4  9.4631147E-03    5  7.0005303E-01
                                   6  7.0138232E-01    7  7.0028541E-01

                   -667768.38 -678821.41 -728850.83 .1143887E7 -.110686E7  -.12125E7 2603.18496
Times of maxima :     .007613    .714066    .003359    .004735    .006648    .002896    .014519
             Random switching times for simulation number  72  :
                                   1  5.5147680E-02    2  5.5082615E-02    3  5.6555541E-02    4  1.0024041E-02    5  7.0063789E-01
                                   6  6.9687151E-01    7  7.0063317E-01

                   -667768.38 656115.836 -728850.83 .1143887E7 .1125443E7  -.12125E7 2563.44712
Times of maxima :     .007613    .021206    .003359    .004735    .715127    .002896    .713829
             Random switching times for simulation number  73  :
                                   1  5.5071581E-02    2  5.4126734E-02    3  5.4976471E-02    4  9.7379787E-03    5  6.9929660E-01
                                   6  7.0162031E-01    7  7.0011253E-01

                   -667768.38 -697425.44 -728850.83 .1143887E7 -.110686E7  -.12125E7 2467.28437
Times of maxima :     .007613    .713992    .003359    .004735    .006648    .002896    .713634
             Random switching times for simulation number  74  :
                                   1  5.5964966E-02    2  5.3794936E-02    3  5.5566647E-02    4  9.0489484E-03    5  7.0187991E-01
                                   6  7.0081362E-01    7  6.9814364E-01

                   -667768.38 -661520.56 -728850.83 .1143887E7 -.110686E7  -.12125E7 2868.40119
Times of maxima :     .007613    .714166    .003359    .004735    .006648    .002896    .014223
             Random switching times for simulation number  75  :
                                   1  5.6439158E-02    2  5.5105935E-02    3  5.6009934E-02    4  9.8153581E-03    5  7.0098933E-01
                                   6  6.9904607E-01    7  7.0036853E-01

                   -667768.38 -656895.78 -728850.83 .1143887E7 -.110686E7  -.12125E7 2523.12062
Times of maxima :     .007613    .713792    .003359    .004735    .006648    .002896     .71397
             Random switching times for simulation number  76  :
                                   1  5.4967736E-02    2  5.4060643E-02    3  5.6504929E-02    4  1.1642989E-02    5  7.0051877E-01
                                   6  7.0002073E-01    7  6.9936455E-01

                   -667768.38 -672881.17 -728850.83 .1143887E7 -.110686E7  -.12125E7 2464.09063
Times of maxima :     .007613    .713953    .003359    .004735    .006648    .002896    .713918
             Random switching times for simulation number  77  :
                                   1  5.4387025E-02    2  5.3513522E-02    3  5.4032645E-02    4  1.0370492E-02    5  7.0099434E-01
                                   6  7.0030342E-01    7  6.9849002E-01

                   -667768.38 -668491.73 -728850.83 .1143887E7 -.110686E7  -.12125E7 2455.73952
Times of maxima :     .007613    .714037    .003359    .004735    .006648    .002896     .71365
             Random switching times for simulation number  78  :
                                   1  5.4397908E-02    2  5.4116217E-02    3  5.5429426E-02    4  9.3219682E-03    5  6.9862099E-01
                                   6  7.0019690E-01    7  6.9875276E-01

                   -667768.38  -712823.8 -728850.83 .1143887E7 -.110686E7  -.12125E7 2696.91033
Times of maxima :     .007613    .713952    .003359    .004735    .006648    .002896    .014435
             Random switching times for simulation number  79  :
                                   1  5.4848256E-02    2  5.5156135E-02    3  5.3884208E-02    4  1.0407488E-02    5  7.0040848E-01
                                   6  7.0126138E-01    7  6.9983304E-01

                   -667768.38 -673024.52 -728850.83 .1143887E7 -.110686E7  -.12125E7 2467.21559
Times of maxima :     .007613    .714086    .003359    .004735    .006648    .002896    .713618
             Random switching times for simulation number  80  :
                                   1  5.4242144E-02    2  5.4030086E-02    3  5.5181104E-02    4  9.1107180E-03    5  6.9993916E-01
                                   6  7.0075125E-01    7  7.0163797E-01

                   -667768.38 -681378.91 -728850.83 .1143887E7 -.110686E7  -.12125E7 2830.79282
Times of maxima :     .007613    .714067    .003359    .004735    .006648    .002896    .014268
             Random switching times for simulation number  81  :
                                   1  5.4953499E-02    2  5.4219675E-02    3  5.2655579E-02    4  1.1185545E-02    5  6.9902535E-01
                                   6  6.9950862E-01    7  6.9971872E-01

                   -667768.38 -696895.06 -728850.83 .1143887E7 -.110686E7  -.12125E7 2497.83974
Times of maxima :     .007613    .713809    .003359    .004735    .006648    .002896    .713973
             Random switching times for simulation number  82  :
                                   1  5.3015166E-02    2  5.4785709E-02    3  5.4443414E-02    4  9.7455536E-03    5  6.9918806E-01
                                   6  6.9920448E-01    7  6.9961858E-01

                   -667768.38   -690985. -728850.83 .1143887E7 -.110686E7  -.12125E7 2513.93938
Times of maxima :     .007613    .714141    .003359    .004735    .006648    .002896    .713915
             Random switching times for simulation number  83  :
                                   1  5.5825009E-02    2  5.4282954E-02    3  5.3384570E-02    4  1.0717838E-02    5  7.0082075E-01
                                   6  7.0039641E-01    7  6.9932346E-01

                   668225.299 -669915.75 -728850.83 .1143887E7 -.110686E7  -.12125E7 2454.05378
Times of maxima :     .018395    .714049    .003359    .004735    .006648    .002896    .713641
             Random switching times for simulation number  84  :
                                   1  5.4487115E-02    2  5.4528731E-02    3  5.5115778E-02    4  1.1024133E-02    5  6.9999502E-01
                                   6  7.0099507E-01    7  7.0090210E-01

                   667933.134 -679582.87 -728850.83 .1143887E7 -.110686E7  -.12125E7 2454.25367
Times of maxima :     .018467    .714148    .003359    .004735    .006648    .002896    .713626
             Random switching times for simulation number  85  :
                                   1  5.5066527E-02    2  5.6950158E-02    3  5.5102984E-02    4  1.0871992E-02    5  7.0012868E-01
                                   6  6.9955851E-01    7  6.9978875E-01

                   668544.247  -674556.5 -728850.83 .1143887E7 -.110686E7  -.12125E7 2492.68645
Times of maxima :      .01843    .713826    .003359    .004735    .006648    .002896    .714035
             Random switching times for simulation number  86  :
                                   1  5.5406675E-02    2  5.3508170E-02    3  5.5032143E-02    4  9.9523993E-03    5  7.0111939E-01
                                   6  6.9965415E-01    7  7.0121332E-01

                   -667768.38  -663896.4 -728850.83 .1143887E7 -.110686E7  -.12125E7 2484.31047
Times of maxima :     .007613    .713935    .003359    .004735    .006648    .002896    .714109
             Random switching times for simulation number  87  :
                                   1  5.4741384E-02    2  5.7373441E-02    3  5.5459674E-02    4  1.1361438E-02    5  6.9873210E-01
                                   6  7.0136699E-01    7  6.9972570E-01

                   -667768.38 -709601.93 -728850.83 .1143887E7 -.110686E7  -.12125E7 2454.23615
Times of maxima :     .007613    .713985    .003359    .004735    .006648    .002896    .713624
             Random switching times for simulation number  88  :
                                   1  5.6806394E-02    2  5.5900168E-02    3  5.4588158E-02    4  8.3391609E-03    5  7.0022040E-01
                                   6  6.9915262E-01    7  7.0035055E-01

                   -761650.36 -667931.55 -728850.83 .1143887E7 -.110686E7  -.12125E7 3239.02113
Times of maxima :     .008392    .713755    .003359    .004735    .006648    .002896    .013865
             Random switching times for simulation number  89  :
                                   1  5.5165376E-02    2  5.5826459E-02    3  5.5277504E-02    4  9.4147553E-03    5  6.9839636E-01
                                   6  7.0061275E-01    7  7.0055141E-01

                   -667768.38 -716898.29 -728850.83 .1143887E7 -.110686E7  -.12125E7 2635.58807
Times of maxima :     .007613    .714011    .003359    .004735    .006648    .002896    .014481
             Random switching times for simulation number  90  :
                                   1  5.2604803E-02    2  5.4596730E-02    3  5.4582956E-02    4  1.0181856E-02    5  7.0021517E-01
                                   6  6.9994918E-01    7  6.9870172E-01

                   -667768.38 -676965.78 -728850.83 .1143887E7 -.110686E7  -.12125E7 2467.48587
Times of maxima :     .007613    .713936    .003359    .004735    .006648    .002896    .713915
             Random switching times for simulation number  91  :
                                   1  5.4497235E-02    2  5.4358472E-02    3  5.4754664E-02    4  1.0354032E-02    5  6.9901392E-01
                                   6  7.0049701E-01    7  7.0206747E-01

                   -667768.38 -703907.09 -728850.83 .1143887E7 -.110686E7  -.12125E7  2426.3121
Times of maxima :     .007613    .714008    .003359    .004735    .006648    .002896    .713645
             Random switching times for simulation number  92  :
                                   1  5.4465032E-02    2  5.4349690E-02    3  5.4001923E-02    4  1.0741468E-02    5  6.9926788E-01
                                   6  6.9699712E-01    7  6.9988042E-01

                   668332.558 -685209.34 -728850.83 .1143887E7 .1164783E7  -.12125E7 2543.74157
Times of maxima :     .018399    .714327    .003359    .004735    .715113    .002896    .713779
             Random switching times for simulation number  93  :
                                   1  5.5296894E-02    2  5.3673471E-02    3  5.5358150E-02    4  1.0390588E-02    5  7.0076300E-01
                                   6  7.0175327E-01    7  6.9934186E-01

                   -667768.38 -675288.03 -728850.83 .1143887E7 -.110686E7  -.12125E7 2468.98443
Times of maxima :     .007613    .713935    .003359    .004735    .006648    .002896    .713649
             Random switching times for simulation number  94  :
                                   1  5.5988290E-02    2  5.5463988E-02    3  5.5505873E-02    4  8.7426284E-03    5  7.0018484E-01
                                   6  6.9989712E-01    7  7.0131812E-01

                   -707574.06 -676953.24 -728850.83 .1143887E7 -.110686E7  -.12125E7 3041.73507
Times of maxima :     .008764    .713933    .003359    .004735    .006648    .002896    .014058
             Random switching times for simulation number  95  :
                                   1  5.5897010E-02    2  5.4475868E-02    3  5.5195251E-02    4  1.0068744E-02    5  6.9831627E-01
                                   6  7.0065424E-01    7  6.9917229E-01

                   -667768.38 -718283.67 -728850.83 .1143887E7 -.110686E7  -.12125E7 2434.73368
Times of maxima :     .007613    .714045    .003359    .004735    .006648    .002896    .713631
             Random switching times for simulation number  96  :
                                   1  5.4852064E-02    2  5.4892003E-02    3  5.5156714E-02    4  1.1388438E-02    5  6.9894187E-01
                                   6  6.9862864E-01    7  6.9973951E-01

                   -667768.38 -698442.27 -728850.83 .1143887E7 -.110686E7  -.12125E7 2529.77132
Times of maxima :     .007613    .714098    .003359    .004735    .006648    .002896      .7138
             Random switching times for simulation number  97  :
                                   1  5.4227371E-02    2  5.5623892E-02    3  5.4049757E-02    4  8.9303720E-03    5  6.9961864E-01
                                   6  6.9939615E-01    7  7.0148468E-01

                   -667768.38 -682453.42 -728850.83 .1143887E7 -.110686E7  -.12125E7 2937.63373
Times of maxima :     .007613    .713777    .003359    .004735    .006648    .002896    .014139
             Random switching times for simulation number  98  :
                                   1  5.4007774E-02    2  5.6663672E-02    3  5.3024458E-02    4  9.9669942E-03    5  7.0049074E-01
                                   6  6.9887346E-01    7  7.0075857E-01

                   -667768.38 -662026.68 -728850.83 .1143887E7 -.110686E7  -.12125E7 2536.58796
Times of maxima :     .007613    .714135    .003359    .004735    .006648    .002896    .713917
             Random switching times for simulation number  99  :
                                   1  5.4973757E-02    2  5.4854939E-02    3  5.6731483E-02    4  1.0355648E-02    5  7.0232538E-01
                                   6  7.0055134E-01    7  7.0053371E-01

                   -667768.38 -659220.18 -728850.83 .1143887E7 -.110686E7  -.12125E7   2461.224
Times of maxima :     .007613    .714105    .003359    .004735    .006648    .002896    .713654
             Random switching times for simulation number  100  :
                                   1  5.6720508E-02    2  5.4807402E-02    3  5.4420020E-02    4  9.6474416E-03    5  7.0189831E-01
                                   6  7.0187574E-01    7  6.9854630E-01

                   -667768.38 -670880.82 -728850.83 .1143887E7 -.110686E7  -.12125E7 2479.28565
Times of maxima :     .007613    .713955    .003359    .004735    .006648    .002896    .014637
             Random switching times for simulation number  101  :
                                   1  5.5325465E-02    2  5.4188835E-02    3  5.4923506E-02    4  1.0104310E-02    5  6.9929141E-01
                                   6  7.0041462E-01    7  6.9925487E-01

                   -667768.38 -694518.13 -728850.83 .1143887E7 -.110686E7  -.12125E7 2445.96491
Times of maxima :     .007613       .714    .003359    .004735    .006648    .002896    .713648
             Random switching times for simulation number  102  :
                                   1  5.5449404E-02    2  5.6040593E-02    3  5.4903286E-02    4  9.7515681E-03    5  7.0106654E-01
                                   6  7.0017145E-01    7  6.9779979E-01

                   -667768.38 -665668.74 -728850.83 .1143887E7 -.110686E7  -.12125E7 2459.73991
Times of maxima :     .007613    .714003    .003359    .004735    .006648    .002896    .713658
             Random switching times for simulation number  103  :
                                   1  5.4979829E-02    2  5.3993333E-02    3  5.5477036E-02    4  9.6668615E-03    5  6.9999543E-01
                                   6  6.9938270E-01    7  7.0004496E-01

                   -667768.38 -674556.21 -728850.83 .1143887E7 -.110686E7  -.12125E7 2506.81848
Times of maxima :     .007613    .713792    .003359    .004735    .006648    .002896    .713987
             Random switching times for simulation number  104  :
                                   1  5.4176620E-02    2  5.5524050E-02    3  5.4890890E-02    4  8.1416338E-03    5  7.0067382E-01
                                   6  7.0070701E-01    7  6.9987523E-01

                   -773526.58 -670877.71 -728850.83 .1143887E7 -.110686E7  -.12125E7 3316.86989
Times of maxima :     .008215    .714093    .003359    .004735    .006648    .002896    .013773
             Random switching times for simulation number  105  :
                                   1  5.4146023E-02    2  5.4062384E-02    3  5.5758610E-02    4  9.7834819E-03    5  6.9942942E-01
                                   6  7.0080091E-01    7  7.0004879E-01

                   -667768.38 -691095.07 -728850.83 .1143887E7 -.110686E7  -.12125E7 2451.65686
Times of maxima :     .007613    .714083    .003359    .004735    .006648    .002896    .713629
             Random switching times for simulation number  106  :
                                   1  5.5155413E-02    2  5.4925201E-02    3  5.4122428E-02    4  1.0484479E-02    5  7.0197645E-01
                                   6  6.9845067E-01    7  7.0071660E-01

                   -667768.38 652358.377 -728850.83 .1143887E7 -.110686E7  -.12125E7 2537.22879
Times of maxima :     .007613    .021221    .003359    .004735    .006648    .002896    .713854
             Random switching times for simulation number  107  :
                                   1  5.5547510E-02    2  5.3030973E-02    3  5.4071728E-02    4  9.3375256E-03    5  6.9912203E-01
                                   6  6.9919780E-01    7  7.0069344E-01

                   -667768.38 -693004.88 -728850.83 .1143887E7 -.110686E7  -.12125E7 2686.41672
Times of maxima :     .007613    .714114    .003359    .004735    .006648    .002896    .014447
             Random switching times for simulation number  108  :
                                   1  5.4654771E-02    2  5.6958913E-02    3  5.4437570E-02    4  1.0913162E-02    5  6.9998759E-01
                                   6  7.0031522E-01    7  6.9817646E-01

                   668469.429 -680717.85 -728850.83 .1143887E7 -.110686E7  -.12125E7 2450.34233
Times of maxima :      .01844    .713992    .003359    .004735    .006648    .002896    .713654
             Random switching times for simulation number  109  :
                                   1  5.4731314E-02    2  5.6177685E-02    3  5.4934619E-02    4  1.0324909E-02    5  7.0045151E-01
                                   6  6.9898694E-01    7  7.0147593E-01

                   -667768.38 -663276.09 -728850.83 .1143887E7 -.110686E7  -.12125E7 2523.89596
Times of maxima :     .007613     .71419    .003359    .004735    .006648    .002896     .71396
             Random switching times for simulation number  110  :
                                   1  5.5345341E-02    2  5.6413544E-02    3  5.4660293E-02    4  9.9375726E-03    5  6.9775945E-01
                                   6  6.9935938E-01    7  7.0077576E-01

                   -667768.38 -916659.83 -728850.83 .1143887E7 -.110686E7  -.12125E7 2435.09357
Times of maxima :     .007613    .713708    .003359    .004735    .006648    .002896    .713732
             Random switching times for simulation number  111  :
                                   1  5.7374536E-02    2  5.4951068E-02    3  5.3983778E-02    4  1.1563982E-02    5  6.9981883E-01
                                   6  6.9771621E-01    7  7.0140134E-01

                   -667768.38 -663767.47 -728850.83 .1143887E7 .1149145E7  -.12125E7 2521.42861
Times of maxima :     .007613     .71436    .003359    .004735    .715122    .002896    .713853
             Random switching times for simulation number  112  :
                                   1  5.4864590E-02    2  5.5367926E-02    3  5.5874136E-02    4  1.1158044E-02    5  7.0363136E-01
                                   6  6.9935223E-01    7  7.0077756E-01

                   -667768.38 -654526.19 -728850.83 .1143887E7 -.110686E7  -.12125E7 2519.67826
Times of maxima :     .007613    .713935    .003359    .004735    .006648    .002896    .713997
             Random switching times for simulation number  113  :
                                   1  5.5256279E-02    2  5.5530133E-02    3  5.4259491E-02    4  1.0945483E-02    5  6.9932199E-01
                                   6  6.9995264E-01    7  7.0024094E-01

                   668364.558 -692776.13 -728850.83 .1143887E7 -.110686E7  -.12125E7  2473.2809
Times of maxima :     .018448    .713934    .003359    .004735    .006648    .002896    .713891
             Random switching times for simulation number  114  :
                                   1  5.5117407E-02    2  5.5029978E-02    3  5.5533179E-02    4  8.0823873E-03    5  7.0081083E-01
                                   6  7.0095333E-01    7  7.0109566E-01

                   -776108.59 -669227.99 -728850.83 .1143887E7 -.110686E7  -.12125E7  3337.8014
Times of maxima :     .008165     .71416    .003359    .004735    .006648    .002896    .013757
             Random switching times for simulation number  115  :
                                   1  5.5161634E-02    2  5.6588518E-02    3  5.5421559E-02    4  9.5386886E-03    5  7.0007173E-01
                                   6  6.9936875E-01    7  7.0012620E-01

                   -667768.38 -673125.88 -728850.83 .1143887E7 -.110686E7  -.12125E7 2552.79439
Times of maxima :     .007613    .713791    .003359    .004735    .006648    .002896    .014568
             Random switching times for simulation number  116  :
                                   1  5.4740700E-02    2  5.5643971E-02    3  5.4499308E-02    4  1.0194962E-02    5  7.0060382E-01
                                   6  7.0007782E-01    7  6.9667168E-01

                   -667768.38  -662395.5 -728850.83 .1143887E7 -.110686E7  -.12125E7 2473.76903
Times of maxima :     .007613    .713953    .003359    .004735    .006648    .002896    .713915
             Random switching times for simulation number  117  :
                                   1  5.5328127E-02    2  5.5716528E-02    3  5.6292294E-02    4  9.2213386E-03    5  7.0088178E-01
                                   6  6.9822368E-01    7  7.0110064E-01

                   -667768.38 -652268.39 -728850.83 .1143887E7 -.110686E7  -.12125E7 2761.45851
Times of maxima :     .007613    .713969    .003359    .004735    .006648    .002896    .014355
             Random switching times for simulation number  118  :
                                   1  5.5182010E-02    2  5.5793076E-02    3  5.5175587E-02    4  9.7658274E-03    5  7.0053032E-01
                                   6  7.0028691E-01    7  7.0006742E-01

                   -667768.38 -672651.53 -728850.83 .1143887E7 -.110686E7  -.12125E7 2460.07128
Times of maxima :     .007613    .713997    .003359    .004735    .006648    .002896    .713649
             Random switching times for simulation number  119  :
                                   1  5.4692958E-02    2  5.5483085E-02    3  5.5877477E-02    4  1.0121297E-02    5  6.9871911E-01
                                   6  6.9872179E-01    7  7.0031557E-01

                   -667768.38 -706318.43 -728850.83 .1143887E7 -.110686E7  -.12125E7 2534.05542
Times of maxima :     .007613    .714134    .003359    .004735    .006648    .002896    .713816
             Random switching times for simulation number  120  :
                                   1  5.4073077E-02    2  5.4773867E-02    3  5.5210526E-02    4  9.1863043E-03    5  6.9973042E-01
                                   6  6.9917236E-01    7  6.9921464E-01

                   -667768.38 -677442.15 -728850.83 .1143887E7 -.110686E7  -.12125E7 2783.59402
Times of maxima :     .007613     .71413    .003359    .004735    .006648    .002896    .014327
             Random switching times for simulation number  121  :
                                   1  5.5295426E-02    2  5.4720650E-02    3  5.5731297E-02    4  1.0674742E-02    5  7.0116442E-01
                                   6  6.9980838E-01    7  7.0063590E-01

                    667994.78 -664518.48 -728850.83 .1143887E7 -.110686E7  -.12125E7 2482.57178
Times of maxima :     .018389    .713938    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  122  :
                                   1  5.4104334E-02    2  5.4932464E-02    3  5.4274277E-02    4  1.1543344E-02    5  6.9951491E-01
                                   6  6.9895011E-01    7  6.9949883E-01

                   -667768.38 -682174.69 -728850.83 .1143887E7 -.110686E7  -.12125E7 2525.08871
Times of maxima :     .007613    .714191    .003359    .004735    .006648    .002896    .713913
             Random switching times for simulation number  123  :
                                   1  5.7009877E-02    2  5.5118944E-02    3  5.5294480E-02    4  9.8093421E-03    5  7.0086025E-01
                                   6  6.9984651E-01    7  7.0107021E-01

                   -667768.38 -660770.52 -728850.83 .1143887E7 -.110686E7  -.12125E7  2476.1079
Times of maxima :     .007613    .713957    .003359    .004735    .006648    .002896    .713945
             Random switching times for simulation number  124  :
                                   1  5.4720804E-02    2  5.6030262E-02    3  5.3428902E-02    4  9.0502972E-03    5  7.0027359E-01
                                   6  6.9980128E-01    7  7.0064685E-01

                   -667768.38  -674566.6 -728850.83 .1143887E7 -.110686E7  -.12125E7 2867.20059
Times of maxima :     .007613    .713874    .003359    .004735    .006648    .002896    .014224
             Random switching times for simulation number  125  :
                                   1  5.5650985E-02    2  5.6141332E-02    3  5.4637909E-02    4  1.0225821E-02    5  6.9813035E-01
                                   6  6.9738950E-01    7  7.0022666E-01

                   -667768.38 -720997.93 -728850.83 .1143887E7 .1183912E7  -.12125E7 2525.27288
Times of maxima :     .007613    .714207    .003359    .004735    .715061    .002896    .713753
             Random switching times for simulation number  126  :
                                   1  5.4777533E-02    2  5.3930902E-02    3  5.5218984E-02    4  8.7848108E-03    5  7.0032003E-01
                                   6  6.9828791E-01    7  7.0079157E-01

                   -698383.07 -660655.58 -728850.83 .1143887E7 -.110686E7  -.12125E7  3018.8259
Times of maxima :     .008805    .713941    .003359    .004735    .006648    .002896    .014069
             Random switching times for simulation number  127  :
                                   1  5.3976901E-02    2  5.4671678E-02    3  5.4019910E-02    4  9.7682458E-03    5  7.0024221E-01
                                   6  7.0045455E-01    7  7.0107604E-01

                   -667768.38  -677235.9 -728850.83 .1143887E7 -.110686E7  -.12125E7 2450.15304
Times of maxima :     .007613    .714014    .003359    .004735    .006648    .002896    .713652
             Random switching times for simulation number  128  :
                                   1  5.6070061E-02    2  5.4671920E-02    3  5.4912485E-02    4  9.3559386E-03    5  7.0044589E-01
                                   6  6.9969158E-01    7  6.9982822E-01

                   -667768.38 -671438.33 -728850.83 .1143887E7 -.110686E7  -.12125E7 2674.56266
Times of maxima :     .007613    .713875    .003359    .004735    .006648    .002896    .014461
             Random switching times for simulation number  129  :
                                   1  5.6358297E-02    2  5.5769386E-02    3  5.6706810E-02    4  9.9011166E-03    5  7.0082490E-01
                                   6  6.9768726E-01    7  7.0194228E-01

                   -667768.38 656657.288 -728850.83 .1143887E7 .1116705E7  -.12125E7 2517.49393
Times of maxima :     .007613    .021183    .003359    .004735     .71513    .002896    .713873
             Random switching times for simulation number  130  :
                                   1  5.5529502E-02    2  5.3794768E-02    3  5.4931561E-02    4  9.6413896E-03    5  6.9986605E-01
                                   6  7.0012733E-01    7  6.9912768E-01

                   -667768.38 -682675.13 -728850.83 .1143887E7 -.110686E7  -.12125E7 2483.35358
Times of maxima :     .007613    .713951    .003359    .004735    .006648    .002896    .014632
             Random switching times for simulation number  131  :
                                   1  5.4894815E-02    2  5.5665379E-02    3  5.6679840E-02    4  9.1811249E-03    5  6.9921559E-01
                                   6  6.9910044E-01    7  7.0078750E-01

                   -667768.38 -690443.99 -728850.83 .1143887E7 -.110686E7  -.12125E7 2786.73595
Times of maxima :     .007613    .714107    .003359    .004735    .006648    .002896    .014323
             Random switching times for simulation number  132  :
                                   1  5.4239716E-02    2  5.3328843E-02    3  5.5241336E-02    4  9.4443890E-03    5  6.9976156E-01
                                   6  6.9961128E-01    7  7.0109259E-01

                   -667768.38 -682247.54 -728850.83 .1143887E7 -.110686E7  -.12125E7  2615.7949
Times of maxima :     .007613    .713831    .003359    .004735    .006648    .002896    .014504
             Random switching times for simulation number  133  :
                                   1  5.4611079E-02    2  5.5802414E-02    3  5.5114698E-02    4  9.2763454E-03    5  7.0057489E-01
                                   6  6.9802842E-01    7  6.9838525E-01

                   -667768.38 -654103.08 -728850.83 .1143887E7 -.110686E7  -.12125E7 2726.18685
Times of maxima :     .007613    .714017    .003359    .004735    .006648    .002896    .014399
             Random switching times for simulation number  134  :
                                   1  5.5831905E-02    2  5.6369402E-02    3  5.4942066E-02    4  1.1132997E-02    5  6.9886565E-01
                                   6  6.9957107E-01    7  6.9919888E-01

                   -667768.38 -701769.67 -728850.83 .1143887E7 -.110686E7  -.12125E7 2491.69625
Times of maxima :     .007613    .713819    .003359    .004735    .006648    .002896    .713967
             Random switching times for simulation number  135  :
                                   1  5.4631385E-02    2  5.4853591E-02    3  5.3966320E-02    4  1.0505106E-02    5  7.0005458E-01
                                   6  7.0060175E-01    7  7.0148780E-01

                   -667768.38 -679596.32 -728850.83 .1143887E7 -.110686E7  -.12125E7  2442.7002
Times of maxima :     .007613     .71405    .003359    .004735    .006648    .002896    .713635
             Random switching times for simulation number  136  :
                                   1  5.4888011E-02    2  5.3430293E-02    3  5.4595343E-02    4  8.9256784E-03    5  7.0025101E-01
                                   6  7.0203091E-01    7  7.0134916E-01

                   -667768.38 -687499.55 -728850.83 .1143887E7 -.110686E7  -.12125E7 2940.49302
Times of maxima :     .007613    .713971    .003359    .004735    .006648    .002896    .014135
             Random switching times for simulation number  137  :
                                   1  5.5675286E-02    2  5.5848234E-02    3  5.5743269E-02    4  1.1114623E-02    5  6.9844989E-01
                                   6  6.9959608E-01    7  7.0172446E-01

                   -667768.38 -716482.62 -728850.83 .1143887E7 -.110686E7  -.12125E7 2473.26101
Times of maxima :     .007613    .713776    .003359    .004735    .006648    .002896    .714003
             Random switching times for simulation number  138  :
                                   1  5.5972586E-02    2  5.4568863E-02    3  5.5785477E-02    4  9.6847293E-03    5  7.0037020E-01
                                   6  6.9940205E-01    7  6.9959896E-01

                   -667768.38 -669635.33 -728850.83 .1143887E7 -.110686E7  -.12125E7 2500.30934
Times of maxima :     .007613     .71381    .003359    .004735    .006648    .002896    .714015
             Random switching times for simulation number  139  :
                                   1  5.5160190E-02    2  5.5283536E-02    3  5.3901967E-02    4  1.0370883E-02    5  7.0133571E-01
                                   6  7.0034317E-01    7  6.9983377E-01

                   -667768.38 -664785.71 -728850.83 .1143887E7 -.110686E7  -.12125E7 2460.17911
Times of maxima :     .007613    .714054    .003359    .004735    .006648    .002896    .713636
             Random switching times for simulation number  140  :
                                   1  5.6065010E-02    2  5.5550635E-02    3  5.3055770E-02    4  7.7959373E-03    5  6.9990937E-01
                                   6  7.0010705E-01    7  6.9994436E-01

                   -782249.98 -681428.59 -728850.83 .1143887E7 -.110686E7  -.12125E7 3428.12631
Times of maxima :     .008366    .713945    .003359    .004735    .006648    .002896    .013708
             Random switching times for simulation number  141  :
                                   1  5.4889387E-02    2  5.5807922E-02    3  5.4123275E-02    4  1.0119552E-02    5  6.9946080E-01
                                   6  6.9986468E-01    7  6.9878509E-01

                   -667768.38 -689857.12 -728850.83 .1143887E7 -.110686E7  -.12125E7 2472.05748
Times of maxima :     .007613    .713933    .003359    .004735    .006648    .002896    .714057
             Random switching times for simulation number  142  :
                                   1  5.5426824E-02    2  5.6124163E-02    3  5.4910714E-02    4  1.0148054E-02    5  7.0066098E-01
                                   6  7.0098801E-01    7  7.0140126E-01

                   -667768.38 -671068.76 -728850.83 .1143887E7 -.110686E7  -.12125E7 2450.78548
Times of maxima :     .007613    .714163    .003359    .004735    .006648    .002896    .713623
             Random switching times for simulation number  143  :
                                   1  5.6174942E-02    2  5.5435138E-02    3  5.5098057E-02    4  1.0038099E-02    5  7.0132191E-01
                                   6  6.9968367E-01    7  7.0215081E-01

                   -667768.38 -663480.64 -728850.83 .1143887E7 -.110686E7  -.12125E7   2465.029
Times of maxima :     .007613    .713934    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  144  :
                                   1  5.6573713E-02    2  5.5718587E-02    3  5.5611156E-02    4  9.8021507E-03    5  6.9907046E-01
                                   6  7.0014381E-01    7  7.0095861E-01

                   -667768.38 -700706.68 -728850.83 .1143887E7 -.110686E7  -.12125E7 2462.16635
Times of maxima :     .007613    .713937    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  145  :
                                   1  5.5720324E-02    2  5.5348230E-02    3  5.6150034E-02    4  1.0421082E-02    5  6.9947341E-01
                                   6  7.0014852E-01    7  6.9957115E-01

                   -667768.38 -690044.99 -728850.83 .1143887E7 -.110686E7  -.12125E7 2458.51729
Times of maxima :     .007613    .713952    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  146  :
                                   1  5.3866606E-02    2  5.3842474E-02    3  5.4471904E-02    4  1.0087913E-02    5  7.0045687E-01
                                   6  6.9947495E-01    7  7.0036375E-01

                   -667768.38 -668745.11 -728850.83 .1143887E7 -.110686E7  -.12125E7 2501.85956
Times of maxima :     .007613    .713827    .003359    .004735    .006648    .002896    .714027
             Random switching times for simulation number  147  :
                                   1  5.5123206E-02    2  5.4736305E-02    3  5.5441041E-02    4  9.3164097E-03    5  7.0058653E-01
                                   6  7.0107820E-01    7  6.9934151E-01

                   -667768.38 -671091.49 -728850.83 .1143887E7 -.110686E7  -.12125E7 2700.18088
Times of maxima :     .007613    .714151    .003359    .004735    .006648    .002896    .014431
             Random switching times for simulation number  148  :
                                   1  5.4449304E-02    2  5.5061163E-02    3  5.3922286E-02    4  9.3224849E-03    5  6.9971439E-01
                                   6  7.0159265E-01    7  7.0089084E-01

                   -667768.38 -688310.81 -728850.83 .1143887E7 -.110686E7  -.12125E7 2696.25554
Times of maxima :     .007613    .713963    .003359    .004735    .006648    .002896    .014436
             Random switching times for simulation number  149  :
                                   1  5.4617810E-02    2  5.6514823E-02    3  5.3999180E-02    4  1.1627551E-02    5  7.0165249E-01
                                   6  6.9828389E-01    7  6.9930578E-01

                   -667768.38 651668.435 -728850.83 .1143887E7 -.110686E7  -.12125E7 2527.90889
Times of maxima :     .007613    .021155    .003359    .004735    .006648    .002896    .713856
             Random switching times for simulation number  150  :
                                   1  5.5703557E-02    2  5.4799666E-02    3  5.8528414E-02    4  1.0134544E-02    5  7.0048550E-01
                                   6  7.0117774E-01    7  6.9937378E-01

                   -667768.38 -672203.44 -728850.83 .1143887E7 -.110686E7  -.12125E7 2462.59705
Times of maxima :     .007613    .714116    .003359    .004735    .006648    .002896    .713613
             Random switching times for simulation number  151  :
                                   1  5.6705912E-02    2  5.5487996E-02    3  5.3106466E-02    4  1.1008233E-02    5  6.9943475E-01
                                   6  7.0023586E-01    7  6.9984616E-01

                   668039.753 -691135.09 -728850.83 .1143887E7 -.110686E7  -.12125E7  2453.6984
Times of maxima :     .018463    .713962    .003359    .004735    .006648    .002896    .713943
             Random switching times for simulation number  152  :
                                   1  5.4266498E-02    2  5.5946385E-02    3  5.3825388E-02    4  1.1276726E-02    5  6.9947107E-01
                                   6  7.0039856E-01    7  7.0120942E-01

                   -667768.38 -691553.81 -728850.83 .1143887E7 -.110686E7  -.12125E7 2444.72172
Times of maxima :     .007613    .713992    .003359    .004735    .006648    .002896    .713987
             Random switching times for simulation number  153  :
                                   1  5.4851003E-02    2  5.5007583E-02    3  5.3526193E-02    4  1.1376955E-02    5  7.0005195E-01
                                   6  6.9869032E-01    7  6.9945180E-01

                   -667768.38 -670103.97 -728850.83 .1143887E7 -.110686E7  -.12125E7  2530.9175
Times of maxima :     .007613    .714117    .003359    .004735    .006648    .002896    .713864
             Random switching times for simulation number  154  :
                                   1  5.4041083E-02    2  5.5587596E-02    3  5.4855631E-02    4  1.1048292E-02    5  6.9954977E-01
                                   6  7.0023572E-01    7  7.0069534E-01

                   -667768.38  -688863.2 -728850.83 .1143887E7 -.110686E7  -.12125E7 2462.01174
Times of maxima :     .007613    .713954    .003359    .004735    .006648    .002896     .71395
             Random switching times for simulation number  155  :
                                   1  5.4150504E-02    2  5.2531640E-02    3  5.4485950E-02    4  9.1236783E-03    5  6.9876838E-01
                                   6  7.0012476E-01    7  6.9860088E-01

                   -667768.38 -708352.56 -728850.83 .1143887E7 -.110686E7  -.12125E7 2822.80494
Times of maxima :     .007613    .713943    .003359    .004735    .006648    .002896    .014278
             Random switching times for simulation number  156  :
                                   1  5.6969042E-02    2  5.6187882E-02    3  5.7417272E-02    4  9.5747080E-03    5  7.0042728E-01
                                   6  6.9982512E-01    7  7.0069401E-01

                   -667768.38 -672695.73 -728850.83 .1143887E7 -.110686E7  -.12125E7 2528.60438
Times of maxima :     .007613    .713931    .003359    .004735    .006648    .002896    .014588
             Random switching times for simulation number  157  :
                                   1  5.4028602E-02    2  5.3529287E-02    3  5.5703605E-02    4  9.8509127E-03    5  6.9835444E-01
                                   6  7.0266076E-01    7  6.9985001E-01

                   -667768.38 -730500.69 -728850.83 .1143887E7 -.110686E7  -.12125E7 2462.30892
Times of maxima :     .007613    .713952    .003359    .004735    .006648    .002896    .713621
             Random switching times for simulation number  158  :
                                   1  5.3592638E-02    2  5.5295308E-02    3  5.4349922E-02    4  9.5830625E-03    5  6.9933082E-01
                                   6  6.9957774E-01    7  6.9847064E-01

                   -667768.38 -690474.91 -728850.83 .1143887E7 -.110686E7  -.12125E7 2522.54552
Times of maxima :     .007613    .713829    .003359    .004735    .006648    .002896    .014594
             Random switching times for simulation number  159  :
                                   1  5.5961288E-02    2  5.4835904E-02    3  5.3252041E-02    4  9.6501825E-03    5  7.0189707E-01
                                   6  6.9962051E-01    7  6.9885725E-01

                   -667768.38 -659065.14 -728850.83 .1143887E7 -.110686E7  -.12125E7 2479.13507
Times of maxima :     .007613    .713936    .003359    .004735    .006648    .002896    .713915
             Random switching times for simulation number  160  :
                                   1  5.5126757E-02    2  5.5286414E-02    3  5.4432489E-02    4  1.0158803E-02    5  7.0101513E-01
                                   6  6.9882214E-01    7  6.9841762E-01

                   -667768.38  -657313.6 -728850.83 .1143887E7 -.110686E7  -.12125E7 2524.54926
Times of maxima :     .007613    .714148    .003359    .004735    .006648    .002896    .713917
             Random switching times for simulation number  161  :
                                   1  5.4408897E-02    2  5.4738831E-02    3  5.6650932E-02    4  8.7013070E-03    5  7.0032044E-01
                                   6  7.0121223E-01    7  6.9948885E-01

                   -716018.99 -674265.33 -728850.83 .1143887E7 -.110686E7  -.12125E7 3063.80654
Times of maxima :     .008725    .714114    .003359    .004735    .006648    .002896    .014038
             Random switching times for simulation number  162  :
                                   1  5.5675521E-02    2  5.6554859E-02    3  5.6304038E-02    4  1.0016956E-02    5  6.9815667E-01
                                   6  7.0009823E-01    7  6.9958360E-01

                   -667768.38 -723012.55 -728850.83 .1143887E7 -.110686E7  -.12125E7 2440.96691
Times of maxima :     .007613    .713933    .003359    .004735    .006648    .002896    .713915
             Random switching times for simulation number  163  :
                                   1  5.6011901E-02    2  5.6335468E-02    3  5.6294488E-02    4  9.7426320E-03    5  6.9936292E-01
                                   6  6.9891542E-01    7  7.0104757E-01

                   -667768.38 -687372.78 -728850.83 .1143887E7 -.110686E7  -.12125E7 2530.40025
Times of maxima :     .007613    .714162    .003359    .004735    .006648    .002896    .713914
             Random switching times for simulation number  164  :
                                   1  5.5383591E-02    2  5.6556015E-02    3  5.4769820E-02    4  1.1046683E-02    5  7.0061889E-01
                                   6  7.0060159E-01    7  6.9957077E-01

                   667770.839 -671779.76 -728850.83 .1143887E7 -.110686E7  -.12125E7  2453.3692
Times of maxima :     .018472    .714063    .003359    .004735    .006648    .002896     .71363
             Random switching times for simulation number  165  :
                                   1  5.3886988E-02    2  5.5798444E-02    3  5.4276010E-02    4  1.0287206E-02    5  6.9927115E-01
                                   6  7.0088792E-01    7  6.9945987E-01

                   -667768.38 -694931.54 -728850.83 .1143887E7 -.110686E7  -.12125E7 2447.32461
Times of maxima :     .007613    .714113    .003359    .004735    .006648    .002896    .713625
             Random switching times for simulation number  166  :
                                   1  5.4399959E-02    2  5.4531469E-02    3  5.3540542E-02    4  1.0795298E-02    5  6.9913108E-01
                                   6  6.9976301E-01    7  6.9928596E-01

                    668500.17  -696396.8 -728850.83 .1143887E7 -.110686E7  -.12125E7 2479.34912
Times of maxima :     .018411    .713866    .003359    .004735    .006648    .002896    .714038
             Random switching times for simulation number  167  :
                                   1  5.5351052E-02    2  5.2943054E-02    3  5.4107520E-02    4  9.3890598E-03    5  7.0002866E-01
                                   6  6.9922214E-01    7  6.9875996E-01

                   -667768.38 -672737.26 -728850.83 .1143887E7 -.110686E7  -.12125E7 2652.05384
Times of maxima :     .007613    .713765    .003359    .004735    .006648    .002896    .014483
             Random switching times for simulation number  168  :
                                   1  5.4328222E-02    2  5.4025128E-02    3  5.5009851E-02    4  1.0638924E-02    5  6.9919431E-01
                                   6  6.9877331E-01    7  6.9948885E-01

                   667781.462 -691134.52 -728850.83 .1143887E7 -.110686E7  -.12125E7 2528.95601
Times of maxima :     .018388    .714165    .003359    .004735    .006648    .002896    .713846
             Random switching times for simulation number  169  :
                                   1  5.5341562E-02    2  5.5695730E-02    3  5.5618534E-02    4  1.0128692E-02    5  7.0024845E-01
                                   6  7.0002550E-01    7  6.9842736E-01

                   -667768.38 -676759.17 -728850.83 .1143887E7 -.110686E7  -.12125E7 2463.67053
Times of maxima :     .007613    .713943    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  170  :
                                   1  5.7193150E-02    2  5.5491395E-02    3  5.3216853E-02    4  9.2200911E-03    5  6.9991217E-01
                                   6  7.0012811E-01    7  7.0036091E-01

                   -667768.38 -673936.96 -728850.83 .1143887E7 -.110686E7  -.12125E7 2762.09422
Times of maxima :     .007613     .71397    .003359    .004735    .006648    .002896    .014354
             Random switching times for simulation number  171  :
                                   1  5.5209275E-02    2  5.4915166E-02    3  5.3011025E-02    4  1.0134973E-02    5  6.9976231E-01
                                   6  6.9965666E-01    7  6.9813560E-01

                   -667768.38 -682146.56 -728850.83 .1143887E7 -.110686E7  -.12125E7  2487.3375
Times of maxima :     .007613    .713839    .003359    .004735    .006648    .002896    .714037
             Random switching times for simulation number  172  :
                                   1  5.5306284E-02    2  5.4686933E-02    3  5.4862358E-02    4  1.0279585E-02    5  6.9990920E-01
                                   6  6.9745436E-01    7  6.9889771E-01

                   -667768.38 -666502.09 -728850.83 .1143887E7 .1164143E7  -.12125E7 2527.87926
Times of maxima :     .007613    .714353    .003359    .004735    .715119    .002896    .713827
             Random switching times for simulation number  173  :
                                   1  5.5075653E-02    2  5.4496583E-02    3  5.4840203E-02    4  8.5455167E-03    5  6.9917097E-01
                                   6  6.9910459E-01    7  6.9938720E-01

                   -742011.78 -691429.21 -728850.83 .1143887E7 -.110686E7  -.12125E7 3143.83626
Times of maxima :      .00858    .714152    .003359    .004735    .006648    .002896    .013963
             Random switching times for simulation number  174  :
                                   1  5.6779917E-02    2  5.5180408E-02    3  5.4505127E-02    4  8.9178457E-03    5  6.9744255E-01
                                   6  7.0018677E-01    7  7.0138785E-01

                   -667768.38 -934114.92 -728850.83 .1143887E7 -.110686E7  -.12125E7  2945.0544
Times of maxima :     .007613    .713665    .003359    .004735    .006648    .002896     .01413
             Random switching times for simulation number  175  :
                                   1  5.4842477E-02    2  5.3202664E-02    3  5.4839723E-02    4  7.4094822E-03    5  6.9958497E-01
                                   6  6.9970114E-01    7  6.9906666E-01

                   -793975.24 -685953.47 -728850.83 .1143887E7 -.110686E7  -.12125E7 3529.01357
Times of maxima :     .008009    .713854    .003359    .004735    .006648    .002896    .013695
             Random switching times for simulation number  176  :
                                   1  5.3413047E-02    2  5.5160928E-02    3  5.5627349E-02    4  9.7998241E-03    5  6.9938298E-01
                                   6  7.0081241E-01    7  6.9921360E-01

                   -667768.38 -692280.55 -728850.83 .1143887E7 -.110686E7  -.12125E7 2446.75952
Times of maxima :     .007613    .714093    .003359    .004735    .006648    .002896    .713633
             Random switching times for simulation number  177  :
                                   1  5.4387464E-02    2  5.3551249E-02    3  5.4404089E-02    4  9.7424492E-03    5  6.9971191E-01
                                   6  6.9933709E-01    7  7.0016311E-01

                   -667768.38 -679178.27 -728850.83 .1143887E7 -.110686E7  -.12125E7 2512.56634
Times of maxima :     .007613    .713782    .003359    .004735    .006648    .002896    .713959
             Random switching times for simulation number  178  :
                                   1  5.4614166E-02    2  5.5480226E-02    3  5.5540490E-02    4  9.5238349E-03    5  6.9819963E-01
                                   6  7.0115475E-01    7  7.0020660E-01

                   -667768.38 -719864.52 -728850.83 .1143887E7 -.110686E7  -.12125E7 2562.93558
Times of maxima :     .007613    .713986    .003359    .004735    .006648    .002896    .014572
             Random switching times for simulation number  179  :
                                   1  5.5426222E-02    2  5.5580476E-02    3  5.4039950E-02    4  8.3634119E-03    5  6.9945726E-01
                                   6  6.9938552E-01    7  7.0051732E-01

                   -759810.16 -685560.45 -728850.83 .1143887E7 -.110686E7  -.12125E7 3228.65138
Times of maxima :     .008419     .71378    .003359    .004735    .006648    .002896    .013877
             Random switching times for simulation number  180  :
                                   1  5.4953848E-02    2  5.5991675E-02    3  5.5741640E-02    4  1.0937949E-02    5  6.9880192E-01
                                   6  6.9906929E-01    7  7.0043605E-01

                   668394.643 -702463.98 -728850.83 .1143887E7 -.110686E7  -.12125E7 2524.61909
Times of maxima :     .018446    .714195    .003359    .004735    .006648    .002896    .713888
             Random switching times for simulation number  181  :
                                   1  5.4506980E-02    2  5.4496222E-02    3  5.5504355E-02    4  9.5299337E-03    5  6.9916947E-01
                                   6  7.0078993E-01    7  6.9900835E-01

                   -667768.38 -697612.71 -728850.83 .1143887E7 -.110686E7  -.12125E7 2558.87321
Times of maxima :     .007613    .714077    .003359    .004735    .006648    .002896    .014577
             Random switching times for simulation number  182  :
                                   1  5.1837912E-02    2  5.3945776E-02    3  5.5471562E-02    4  1.0424490E-02    5  6.9902204E-01
                                   6  7.0068748E-01    7  7.0180281E-01

                   -667768.38 -702318.39 -728850.83 .1143887E7 -.110686E7  -.12125E7 2431.28037
Times of maxima :     .007613    .714041    .003359    .004735    .006648    .002896    .713638
             Random switching times for simulation number  183  :
                                   1  5.4927638E-02    2  5.4501093E-02    3  5.6828739E-02    4  1.1392873E-02    5  7.0025870E-01
                                   6  6.9884833E-01    7  6.9836620E-01

                   -667768.38 -666806.97 -728850.83 .1143887E7 -.110686E7  -.12125E7 2527.44852
Times of maxima :     .007613    .714157    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  184  :
                                   1  5.5671921E-02    2  5.6773613E-02    3  5.5588820E-02    4  1.0825190E-02    5  7.0077162E-01
                                   6  7.0057145E-01    7  7.0019089E-01

                   668544.947 -669645.97 -728850.83 .1143887E7 -.110686E7  -.12125E7 2460.11705
Times of maxima :     .018418    .714073    .003359    .004735    .006648    .002896     .71363
             Random switching times for simulation number  185  :
                                   1  5.5172054E-02    2  5.4836906E-02    3  5.4463675E-02    4  1.1151076E-02    5  6.9992952E-01
                                   6  6.9889916E-01    7  6.9992085E-01

                   -667768.38 -672272.89 -728850.83 .1143887E7 -.110686E7  -.12125E7 2529.08208
Times of maxima :     .007613    .714177    .003359    .004735    .006648    .002896    .713914
             Random switching times for simulation number  186  :
                                   1  5.5415140E-02    2  5.4611070E-02    3  5.5149181E-02    4  1.0006580E-02    5  6.9962598E-01
                                   6  7.0021183E-01    7  6.9929377E-01

                   -667768.38 -687119.67 -728850.83 .1143887E7 -.110686E7  -.12125E7 2453.75669
Times of maxima :     .007613    .713963    .003359    .004735    .006648    .002896    .713947
             Random switching times for simulation number  187  :
                                   1  5.3608390E-02    2  5.5266415E-02    3  5.5604971E-02    4  1.1190672E-02    5  7.0118309E-01
                                   6  7.0032754E-01    7  6.9958807E-01

                   -667768.38 -666252.44 -728850.83 .1143887E7 -.110686E7  -.12125E7 2457.70013
Times of maxima :     .007613    .714047    .003359    .004735    .006648    .002896    .713641
             Random switching times for simulation number  188  :
                                   1  5.4374838E-02    2  5.3530489E-02    3  5.7780738E-02    4  9.9723542E-03    5  7.0050607E-01
                                   6  7.0106226E-01    7  7.0040220E-01

                   -667768.38 -671392.72 -728850.83 .1143887E7 -.110686E7  -.12125E7 2466.04112
Times of maxima :     .007613    .714152    .003359    .004735    .006648    .002896    .713614
             Random switching times for simulation number  189  :
                                   1  5.4802761E-02    2  5.5484230E-02    3  5.6086146E-02    4  8.3836873E-03    5  6.9905810E-01
                                   6  7.0267906E-01    7  7.0063536E-01

                   -758337.94 -715487.75 -728850.83 .1143887E7 -.110686E7  -.12125E7 3219.85819
Times of maxima :     .008438    .714183    .003359    .004735    .006648    .002896    .013887
             Random switching times for simulation number  190  :
                                   1  5.5475202E-02    2  5.4438258E-02    3  5.7241563E-02    4  7.5624637E-03    5  6.9944673E-01
                                   6  7.0031499E-01    7  7.0155004E-01

                   -792941.87  -691645.9 -728850.83 .1143887E7 -.110686E7  -.12125E7 3491.99176
Times of maxima :     .008135    .713971    .003359    .004735    .006648    .002896    .013685
             Random switching times for simulation number  191  :
                                   1  5.5204297E-02    2  5.3596446E-02    3  5.5508301E-02    4  1.1190990E-02    5  6.9911767E-01
                                   6  7.0058379E-01    7  6.9937139E-01

                   -667768.38 -698902.95 -728850.83 .1143887E7 -.110686E7  -.12125E7  2444.2047
Times of maxima :     .007613    .714036    .003359    .004735    .006648    .002896    .713635
             Random switching times for simulation number  192  :
                                   1  5.4455539E-02    2  5.4490870E-02    3  5.3258785E-02    4  1.1650668E-02    5  6.9926545E-01
                                   6  7.0122540E-01    7  7.0118900E-01

                   -667768.38  -696354.8 -728850.83 .1143887E7 -.110686E7  -.12125E7 2453.77825
Times of maxima :     .007613    .714131    .003359    .004735    .006648    .002896    .713634
             Random switching times for simulation number  193  :
                                   1  5.4869356E-02    2  5.2557102E-02    3  5.5698110E-02    4  8.8063719E-03    5  6.9884697E-01
                                   6  7.0105190E-01    7  7.0007907E-01

                   -693355.49 -705937.93 -728850.83 .1143887E7 -.110686E7  -.12125E7 3006.79578
Times of maxima :     .008827      .7141    .003359    .004735    .006648    .002896     .01407
             Random switching times for simulation number  194  :
                                   1  5.2363813E-02    2  5.6215674E-02    3  5.5684233E-02    4  9.4283473E-03    5  7.0028269E-01
                                   6  7.0066496E-01    7  7.0080923E-01

                   -667768.38 -675577.11 -728850.83 .1143887E7 -.110686E7  -.12125E7  2626.3681
Times of maxima :     .007613    .714051    .003359    .004735    .006648    .002896    .014491
             Random switching times for simulation number  195  :
                                   1  5.4579589E-02    2  5.5277479E-02    3  5.5277813E-02    4  9.9239298E-03    5  6.9914574E-01
                                   6  7.0096151E-01    7  6.9955414E-01

                   -667768.38 -698163.67 -728850.83 .1143887E7 -.110686E7  -.12125E7 2448.14827
Times of maxima :     .007613    .714134    .003359    .004735    .006648    .002896    .713614
             Random switching times for simulation number  196  :
                                   1  5.3225941E-02    2  5.5615344E-02    3  5.6558273E-02    4  1.1369336E-02    5  7.0072856E-01
                                   6  6.9818878E-01    7  6.9937615E-01

                   -667768.38 -653482.67 -728850.83 .1143887E7 -.110686E7  -.12125E7 2534.49151
Times of maxima :     .007613    .713968    .003359    .004735    .006648    .002896    .713878
             Random switching times for simulation number  197  :
                                   1  5.5875275E-02    2  5.4371058E-02    3  5.5166262E-02    4  1.1456976E-02    5  7.0026461E-01
                                   6  7.0021076E-01    7  7.0020630E-01

                   -667768.38 -675960.09 -728850.83 .1143887E7 -.110686E7  -.12125E7 2461.85508
Times of maxima :     .007613    .713965    .003359    .004735    .006648    .002896    .713649
             Random switching times for simulation number  198  :
                                   1  5.6166581E-02    2  5.5357072E-02    3  5.5863505E-02    4  9.2566893E-03    5  6.9935372E-01
                                   6  6.9894608E-01    7  7.0001984E-01

                   -667768.38  -686496.6 -728850.83 .1143887E7 -.110686E7  -.12125E7    2739.08
Times of maxima :     .007613    .714179    .003359    .004735    .006648    .002896    .014383
             Random switching times for simulation number  199  :
                                   1  5.5944483E-02    2  5.5341167E-02    3  5.5017057E-02    4  1.0985585E-02    5  7.0150098E-01
                                   6  7.0077481E-01    7  7.0058836E-01

                   668176.116 -662606.45 -728850.83 .1143887E7 -.110686E7  -.12125E7 2463.28834
Times of maxima :     .018458    .714147    .003359    .004735    .006648    .002896    .713652
             Random switching times for simulation number  200  :
                                   1  5.4726605E-02    2  5.5669333E-02    3  5.3592653E-02    4  1.0739312E-02    5  6.9880292E-01
                                   6  7.0007287E-01    7  7.0083628E-01

                    668324.32 -707742.51 -728850.83 .1143887E7 -.110686E7  -.12125E7 2465.17816
Times of maxima :     .018399    .713938    .003359    .004735    .006648    .002896    .713901
             Random switching times for simulation number  201  :
                                   1  5.6781490E-02    2  5.4889156E-02    3  5.4899572E-02    4  9.6680830E-03    5  6.9960594E-01
                                   6  7.0045003E-01    7  6.9952109E-01

                   -667768.38 -687426.32 -728850.83 .1143887E7 -.110686E7  -.12125E7 2465.02943
Times of maxima :     .007613    .714016    .003359    .004735    .006648    .002896    .014651
             Random switching times for simulation number  202  :
                                   1  5.5213544E-02    2  5.5174361E-02    3  5.3720185E-02    4  8.7710413E-03    5  7.0134437E-01
                                   6  7.0085199E-01    7  7.0117937E-01

                   -701284.98  -664434.5 -728850.83 .1143887E7 -.110686E7  -.12125E7  3025.9345
Times of maxima :     .008793    .714151    .003359    .004735    .006648    .002896    .014067
             Random switching times for simulation number  203  :
                                   1  5.4757362E-02    2  5.6075238E-02    3  5.5154311E-02    4  9.7961277E-03    5  6.9971236E-01
                                   6  6.9912010E-01    7  6.9855127E-01

                   -667768.38 -677838.79 -728850.83 .1143887E7 -.110686E7  -.12125E7 2517.28059
Times of maxima :     .007613    .714138    .003359    .004735    .006648    .002896    .713917
             Random switching times for simulation number  204  :
                                   1  5.6432681E-02    2  5.6284186E-02    3  5.5924965E-02    4  9.9582646E-03    5  7.0056316E-01
                                   6  6.9981010E-01    7  6.9942538E-01

                   -667768.38  -671379.9 -728850.83 .1143887E7 -.110686E7  -.12125E7 2473.81198
Times of maxima :     .007613    .713933    .003359    .004735    .006648    .002896    .713914
             Random switching times for simulation number  205  :
                                   1  5.3791681E-02    2  5.4807858E-02    3  5.5330233E-02    4  1.0614077E-02    5  6.9855878E-01
                                   6  6.9948080E-01    7  6.9875962E-01

                   -667768.38 -710379.65 -728850.83 .1143887E7 -.110686E7  -.12125E7    2488.45
Times of maxima :     .007613    .713964    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  206  :
                                   1  5.3768987E-02    2  5.4650439E-02    3  5.5292628E-02    4  1.0069659E-02    5  6.9931616E-01
                                   6  6.9941179E-01    7  6.9941987E-01

                   -667768.38 -688786.53 -728850.83 .1143887E7 -.110686E7  -.12125E7 2504.34424
Times of maxima :     .007613    .713804    .003359    .004735    .006648    .002896    .713952
             Random switching times for simulation number  207  :
                                   1  5.4451240E-02    2  5.4623437E-02    3  5.4040136E-02    4  9.3814909E-03    5  6.9781549E-01
                                   6  6.9816091E-01    7  7.0177125E-01

                   -667768.38 -926518.33 -728850.83 .1143887E7 -.110686E7  -.12125E7  2657.3607
Times of maxima :     .007613    .713705    .003359    .004735    .006648    .002896    .014479
             Random switching times for simulation number  208  :
                                   1  5.4978439E-02    2  5.5685458E-02    3  5.6758312E-02    4  7.9395722E-03    5  7.0038334E-01
                                   6  7.0001310E-01    7  7.0009495E-01

                   -780128.95 -674054.76 -728850.83 .1143887E7 -.110686E7  -.12125E7 3384.52601
Times of maxima :     .008089    .713943    .003359    .004735    .006648    .002896     .01372
             Random switching times for simulation number  209  :
                                   1  5.5224678E-02    2  5.4482657E-02    3  5.5868602E-02    4  1.0389050E-02    5  7.0000864E-01
                                   6  6.9934659E-01    7  6.9831191E-01

                   -667768.38 -674598.31 -728850.83 .1143887E7 -.110686E7  -.12125E7 2505.02035
Times of maxima :     .007613    .713788    .003359    .004735    .006648    .002896    .713987
             Random switching times for simulation number  210  :
                                   1  5.5063704E-02    2  5.4073259E-02    3  5.5424809E-02    4  9.1204963E-03    5  7.0006860E-01
                                   6  6.9876651E-01    7  6.9984097E-01

                   -667768.38  -669567.5 -728850.83 .1143887E7 -.110686E7  -.12125E7 2824.65151
Times of maxima :     .007613    .714143    .003359    .004735    .006648    .002896    .014276
             Random switching times for simulation number  211  :
                                   1  5.6149259E-02    2  5.5386297E-02    3  5.4058795E-02    4  9.2636962E-03    5  7.0179047E-01
                                   6  7.0046910E-01    7  7.0119806E-01

                   -667768.38 -661693.42 -728850.83 .1143887E7 -.110686E7  -.12125E7 2734.57595
Times of maxima :     .007613    .714083    .003359    .004735    .006648    .002896    .014389
             Random switching times for simulation number  212  :
                                   1  5.5194133E-02    2  5.4403092E-02    3  5.4775280E-02    4  1.0174409E-02    5  6.9976575E-01
                                   6  6.9998486E-01    7  6.9920577E-01

                   -667768.38 -684056.22 -728850.83 .1143887E7 -.110686E7  -.12125E7 2466.78693
Times of maxima :     .007613    .713936    .003359    .004735    .006648    .002896    .713914
             Random switching times for simulation number  213  :
                                   1  5.3332655E-02    2  5.5469859E-02    3  5.5481257E-02    4  7.6784960E-03    5  6.9993175E-01
                                   6  6.9984698E-01    7  7.0073569E-01

                   -788616.61 -680643.84 -728850.83 .1143887E7 -.110686E7  -.12125E7 3461.25369
Times of maxima :     .008249     .71387    .003359    .004735    .006648    .002896    .013701
             Random switching times for simulation number  214  :
                                   1  5.5159486E-02    2  5.4835475E-02    3  5.4623768E-02    4  1.0402288E-02    5  7.0055846E-01
                                   6  7.0111821E-01    7  6.9868258E-01

                   -667768.38 -671579.02 -728850.83 .1143887E7 -.110686E7  -.12125E7 2460.25274
Times of maxima :     .007613    .714138    .003359    .004735    .006648    .002896    .713606
             Random switching times for simulation number  215  :
                                   1  5.3482815E-02    2  5.4233438E-02    3  5.6434581E-02    4  1.0323871E-02    5  7.0009762E-01
                                   6  7.0009109E-01    7  6.9870926E-01

                   -667768.38 -679119.26 -728850.83 .1143887E7 -.110686E7  -.12125E7 2460.29825
Times of maxima :     .007613    .713949    .003359    .004735    .006648    .002896    .713918
             Random switching times for simulation number  216  :
                                   1  5.4195501E-02    2  5.6159209E-02    3  5.4737580E-02    4  1.0296774E-02    5  7.0144810E-01
                                   6  6.9993460E-01    7  6.9913837E-01

                   -667768.38 -663865.23 -728850.83 .1143887E7 -.110686E7  -.12125E7 2465.25814
Times of maxima :     .007613    .713971    .003359    .004735    .006648    .002896    .713652
             Random switching times for simulation number  217  :
                                   1  5.4162905E-02    2  5.4228205E-02    3  5.5737343E-02    4  1.0983504E-02    5  7.0036221E-01
                                   6  6.9980017E-01    7  7.0041696E-01

                    668187.01 -672939.38 -728850.83 .1143887E7 -.110686E7  -.12125E7 2483.31428
Times of maxima :     .018457    .713931    .003359    .004735    .006648    .002896    .713884
             Random switching times for simulation number  218  :
                                   1  5.5249461E-02    2  5.5410335E-02    3  5.5805146E-02    4  1.2876801E-02    5  6.9878966E-01
                                   6  7.0046971E-01    7  7.0136549E-01

                   -667768.38 -709185.13 -728850.83 .1143887E7 -.110686E7  -.12125E7 2433.21361
Times of maxima :     .007613     .71399    .003359    .004735    .006648    .002896    .713668
             Random switching times for simulation number  219  :
                                   1  5.4453268E-02    2  5.4795209E-02    3  5.5181315E-02    4  1.1497902E-02    5  6.9925357E-01
                                   6  6.9891938E-01    7  6.9999187E-01

                   -667768.38 -689242.88 -728850.83 .1143887E7 -.110686E7  -.12125E7 2528.34741
Times of maxima :     .007613    .714186    .003359    .004735    .006648    .002896    .713867
             Random switching times for simulation number  220  :
                                   1  5.3614524E-02    2  5.3322728E-02    3  5.3682346E-02    4  1.0399244E-02    5  6.9959010E-01
                                   6  6.9914404E-01    7  6.9957456E-01

                   -667768.38 -680395.69 -728850.83 .1143887E7 -.110686E7  -.12125E7  2517.4941
Times of maxima :     .007613     .71413    .003359    .004735    .006648    .002896    .713916
             Random switching times for simulation number  221  :
                                   1  5.4919934E-02    2  5.4173776E-02    3  5.7062183E-02    4  8.8908335E-03    5  7.0134307E-01
                                   6  6.9947865E-01    7  6.9989844E-01

                   -672728.79 -660074.24 -728850.83 .1143887E7 -.110686E7  -.12125E7  2960.3299
Times of maxima :     .008909     .71393    .003359    .004735    .006648    .002896    .014111
             Random switching times for simulation number  222  :
                                   1  5.3317678E-02    2  5.3912771E-02    3  5.4789890E-02    4  7.8705201E-03    5  6.9951518E-01
                                   6  7.0064122E-01    7  7.0059737E-01

                   -781200.91 -689437.46 -728850.83 .1143887E7 -.110686E7  -.12125E7  3405.7886
Times of maxima :     .008074    .714052    .003359    .004735    .006648    .002896    .013717
             Random switching times for simulation number  223  :
                                   1  5.4818083E-02    2  5.5696288E-02    3  5.5788414E-02    4  1.0506542E-02    5  6.9951247E-01
                                   6  6.9958057E-01    7  6.9988320E-01

                   -667768.38  -686086.3 -728850.83 .1143887E7 -.110686E7  -.12125E7 2495.62254
Times of maxima :     .007613    .713827    .003359    .004735    .006648    .002896       .714
             Random switching times for simulation number  224  :
                                   1  5.4219686E-02    2  5.4305066E-02    3  5.4963133E-02    4  8.6651877E-03    5  7.0002169E-01
                                   6  7.0050661E-01    7  6.9735492E-01

                   -722950.95 -676051.87 -728850.83 .1143887E7 -.110686E7  -.12125E7 3082.84974
Times of maxima :      .00869    .714026    .003359    .004735    .006648    .002896    .014019
             Random switching times for simulation number  225  :
                                   1  5.5619181E-02    2  5.4374792E-02    3  5.3067208E-02    4  9.1298155E-03    5  6.9998670E-01
                                   6  7.0101003E-01    7  6.9845229E-01

                   -667768.38 -679714.57 -728850.83 .1143887E7 -.110686E7  -.12125E7 2819.10626
Times of maxima :     .007613    .714175    .003359    .004735    .006648    .002896    .014283
             Random switching times for simulation number  226  :
                                   1  5.6257735E-02    2  5.6789187E-02    3  5.5164371E-02    4  9.9201385E-03    5  7.0096306E-01
                                   6  6.9883932E-01    7  7.0210531E-01

                   -667768.38 -657689.71 -728850.83 .1143887E7 -.110686E7  -.12125E7 2513.86479
Times of maxima :     .007613    .714107    .003359    .004735    .006648    .002896    .713947
             Random switching times for simulation number  227  :
                                   1  5.5444721E-02    2  5.3915808E-02    3  5.5850417E-02    4  1.0410575E-02    5  7.0120797E-01
                                   6  7.0117325E-01    7  6.9948194E-01

                   -667768.38 -665402.21 -728850.83 .1143887E7 -.110686E7  -.12125E7 2465.42374
Times of maxima :     .007613    .714142    .003359    .004735    .006648    .002896    .713607
             Random switching times for simulation number  228  :
                                   1  5.4479069E-02    2  5.4927551E-02    3  5.6249107E-02    4  1.0344889E-02    5  6.9910644E-01
                                   6  6.9969109E-01    7  7.0045285E-01

                   -667768.38 -696568.89 -728850.83 .1143887E7 -.110686E7  -.12125E7  2493.1432
Times of maxima :     .007613    .713834    .003359    .004735    .006648    .002896     .71401
             Random switching times for simulation number  229  :
                                   1  5.3865234E-02    2  5.4366882E-02    3  5.4664301E-02    4  1.0793960E-02    5  6.9954015E-01
                                   6  7.0032833E-01    7  6.9867548E-01

                   668495.922 -689244.84 -728850.83 .1143887E7 -.110686E7  -.12125E7 2448.01257
Times of maxima :     .018411    .713987    .003359    .004735    .006648    .002896    .713659
             Random switching times for simulation number  230  :
                                   1  5.6119345E-02    2  5.5659459E-02    3  5.3696552E-02    4  9.8718327E-03    5  7.0074577E-01
                                   6  7.0176019E-01    7  6.9833512E-01

                   -667768.38 -675830.98 -728850.83 .1143887E7 -.110686E7  -.12125E7 2468.39498
Times of maxima :     .007613    .713934    .003359    .004735    .006648    .002896     .71365
             Random switching times for simulation number  231  :
                                   1  5.4210995E-02    2  5.4706881E-02    3  5.5005115E-02    4  1.1112243E-02    5  7.0084267E-01
                                   6  7.0015202E-01    7  7.0114068E-01

                   -667768.38 -669487.09 -728850.83 .1143887E7 -.110686E7  -.12125E7 2460.55528
Times of maxima :     .007613    .713983    .003359    .004735    .006648    .002896    .713991
             Random switching times for simulation number  232  :
                                   1  5.5098647E-02    2  5.5553021E-02    3  5.4859160E-02    4  9.2598078E-03    5  6.9989535E-01
                                   6  7.0008376E-01    7  7.0011711E-01

                   -667768.38 -681608.23 -728850.83 .1143887E7 -.110686E7  -.12125E7  2737.1507
Times of maxima :     .007613    .713942    .003359    .004735    .006648    .002896    .014386
             Random switching times for simulation number  233  :
                                   1  5.5060035E-02    2  5.3355470E-02    3  5.4487862E-02    4  9.5784612E-03    5  6.9907354E-01
                                   6  7.0052931E-01    7  7.0005941E-01

                   -667768.38 -700124.35 -728850.83 .1143887E7 -.110686E7  -.12125E7 2525.91223
Times of maxima :     .007613    .714018    .003359    .004735    .006648    .002896    .014591
             Random switching times for simulation number  234  :
                                   1  5.4836199E-02    2  5.3399763E-02    3  5.5620617E-02    4  1.1138486E-02    5  6.9984764E-01
                                   6  7.0064519E-01    7  7.0038262E-01

                   -667768.38 -682305.92 -728850.83 .1143887E7 -.110686E7  -.12125E7 2455.29423
Times of maxima :     .007613    .714065    .003359    .004735    .006648    .002896    .713642
             Random switching times for simulation number  235  :
                                   1  5.4199175E-02    2  5.4048887E-02    3  5.6254873E-02    4  9.0193490E-03    5  7.0105666E-01
                                   6  7.0067604E-01    7  6.9935462E-01

                   -667768.38 -667385.51 -728850.83 .1143887E7 -.110686E7  -.12125E7 2885.71284
Times of maxima :     .007613    .714112    .003359    .004735    .006648    .002896    .014202
             Random switching times for simulation number  236  :
                                   1  5.5368560E-02    2  5.3843476E-02    3  5.4800269E-02    4  9.4879632E-03    5  7.0080967E-01
                                   6  7.0119712E-01    7  7.0148200E-01

                   -667768.38 -669029.46 -728850.83 .1143887E7 -.110686E7  -.12125E7 2587.16623
Times of maxima :     .007613     .71415    .003359    .004735    .006648    .002896     .01454
             Random switching times for simulation number  237  :
                                   1  5.3844552E-02    2  5.5298084E-02    3  5.4960011E-02    4  1.1322984E-02    5  7.0068914E-01
                                   6  7.0173144E-01    7  6.9968505E-01

                   -667768.38 -675284.83 -728850.83 .1143887E7 -.110686E7  -.12125E7 2470.55346
Times of maxima :     .007613    .713935    .003359    .004735    .006648    .002896    .713644
             Random switching times for simulation number  238  :
                                   1  5.5447659E-02    2  5.4684569E-02    3  5.4873912E-02    4  1.0542733E-02    5  7.0041502E-01
                                   6  6.9949548E-01    7  7.0031756E-01

                   -667768.38 -669486.35 -728850.83 .1143887E7 -.110686E7  -.12125E7  2500.0509
Times of maxima :     .007613    .713838    .003359    .004735    .006648    .002896    .714027
             Random switching times for simulation number  239  :
                                   1  5.4662322E-02    2  5.4319321E-02    3  5.4263669E-02    4  9.7406445E-03    5  6.9939022E-01
                                   6  7.0154495E-01    7  7.0062601E-01

                   -667768.38 -694246.54 -728850.83 .1143887E7 -.110686E7  -.12125E7 2466.94549
Times of maxima :     .007613    .713942    .003359    .004735    .006648    .002896    .713646
             Random switching times for simulation number  240  :
                                   1  5.4503959E-02    2  5.5563668E-02    3  5.4407795E-02    4  1.1351572E-02    5  7.0084641E-01
                                   6  7.0041995E-01    7  7.0119746E-01

                   -667768.38 -669627.81 -728850.83 .1143887E7 -.110686E7  -.12125E7 2451.42691
Times of maxima :     .007613    .714044    .003359    .004735    .006648    .002896     .71366
             Random switching times for simulation number  241  :
                                   1  5.4654111E-02    2  5.6012688E-02    3  5.6249108E-02    4  1.0389444E-02    5  7.0016201E-01
                                   6  6.9930977E-01    7  6.9956159E-01

                   -667768.38 -671360.65 -728850.83 .1143887E7 -.110686E7  -.12125E7 2506.78444
Times of maxima :     .007613    .713785    .003359    .004735    .006648    .002896    .713984
             Random switching times for simulation number  242  :
                                   1  5.5540398E-02    2  5.3870732E-02    3  5.3039027E-02    4  9.7259471E-03    5  6.9945341E-01
                                   6  7.0101603E-01    7  7.0091305E-01

                   -667768.38 -690981.74 -728850.83 .1143887E7 -.110686E7  -.12125E7 2451.25827
Times of maxima :     .007613    .714138    .003359    .004735    .006648    .002896    .713629
             Random switching times for simulation number  243  :
                                   1  5.4111153E-02    2  5.5087693E-02    3  5.5312332E-02    4  9.3807092E-03    5  6.9931204E-01
                                   6  7.0035861E-01    7  6.9998422E-01

                   -667768.38 -693968.45 -728850.83 .1143887E7 -.110686E7  -.12125E7 2658.02377
Times of maxima :     .007613    .713982    .003359    .004735    .006648    .002896    .014478
             Random switching times for simulation number  244  :
                                   1  5.4459097E-02    2  5.6011165E-02    3  5.5695837E-02    4  8.2174577E-03    5  7.0030001E-01
                                   6  6.9958267E-01    7  6.9955881E-01

                   -769599.82 -672503.83 -728850.83 .1143887E7 -.110686E7  -.12125E7 3288.70363
Times of maxima :     .008283    .713843    .003359    .004735    .006648    .002896    .013805
             Random switching times for simulation number  245  :
                                   1  5.3004505E-02    2  5.6005329E-02    3  5.3772982E-02    4  8.4491687E-03    5  6.9957770E-01
                                   6  7.0136306E-01    7  7.0073721E-01

                   -752776.84 -688533.75 -728850.83 .1143887E7 -.110686E7  -.12125E7 3189.87795
Times of maxima :     .008495    .714062    .003359    .004735    .006648    .002896    .013921
             Random switching times for simulation number  246  :
                                   1  5.4152069E-02    2  5.3404041E-02    3  5.5285028E-02    4  1.0298488E-02    5  6.9892583E-01
                                   6  7.0130312E-01    7  7.0062554E-01

                   -667768.38 -704754.76 -728850.83 .1143887E7 -.110686E7  -.12125E7   2458.633
Times of maxima :     .007613    .714072    .003359    .004735    .006648    .002896    .713639
             Random switching times for simulation number  247  :
                                   1  5.5449268E-02    2  5.4892196E-02    3  5.6166002E-02    4  1.0148434E-02    5  6.9888564E-01
                                   6  7.0076971E-01    7  7.0035648E-01

                   -667768.38 -705686.69 -728850.83 .1143887E7 -.110686E7  -.12125E7 2447.63115
Times of maxima :     .007613    .714061    .003359    .004735    .006648    .002896    .713639
             Random switching times for simulation number  248  :
                                   1  5.6694996E-02    2  5.5875602E-02    3  5.4704934E-02    4  8.8752829E-03    5  6.9983476E-01
                                   6  7.0152224E-01    7  7.0035219E-01

                   -676585.48 -684094.54 -728850.83 .1143887E7 -.110686E7  -.12125E7 2968.73729
Times of maxima :     .008894    .714009    .003359    .004735    .006648    .002896    .014102
             Random switching times for simulation number  249  :
                                   1  5.4202148E-02    2  5.5321761E-02    3  5.4653736E-02    4  8.8275906E-03    5  6.9964830E-01
                                   6  6.9950715E-01    7  7.0015757E-01

                    -688415.7 -682462.31 -728850.83 .1143887E7 -.110686E7  -.12125E7  2995.2971
Times of maxima :     .008847     .71381    .003359    .004735    .006648    .002896    .014076
             Random switching times for simulation number  250  :
                                   1  5.3972579E-02    2  5.2555804E-02    3  5.6622580E-02    4  9.6697298E-03    5  6.9948574E-01
                                   6  6.9930237E-01    7  6.9945896E-01

                   -667768.38 -683624.04 -728850.83 .1143887E7 -.110686E7  -.12125E7 2510.30837
Times of maxima :     .007613    .714028    .003359    .004735    .006648    .002896    .713946
             Random switching times for simulation number  251  :
                                   1  5.3205611E-02    2  5.5338762E-02    3  5.6580698E-02    4  9.3405247E-03    5  7.0012266E-01
                                   6  6.9976787E-01    7  7.0021340E-01

                   -667768.38 -676172.05 -728850.83 .1143887E7 -.110686E7  -.12125E7 2684.44439
Times of maxima :     .007613    .713872    .003359    .004735    .006648    .002896    .014449
             Random switching times for simulation number  252  :
                                   1  5.6073737E-02    2  5.4656054E-02    3  5.4437052E-02    4  1.0395562E-02    5  7.0029032E-01
                                   6  7.0030724E-01    7  6.9979893E-01

                   -667768.38 -675961.59 -728850.83 .1143887E7 -.110686E7  -.12125E7 2455.78172
Times of maxima :     .007613    .713989    .003359    .004735    .006648    .002896    .713643
             Random switching times for simulation number  253  :
                                   1  5.5478348E-02    2  5.5240232E-02    3  5.5610098E-02    4  9.3220990E-03    5  7.0158683E-01
                                   6  6.9984961E-01    7  7.0033376E-01

                   -667768.38 -661441.43 -728850.83 .1143887E7 -.110686E7  -.12125E7 2696.25554
Times of maxima :     .007613    .713956    .003359    .004735    .006648    .002896    .014436
             Random switching times for simulation number  254  :
                                   1  5.7044516E-02    2  5.6657983E-02    3  5.5112900E-02    4  1.1511229E-02    5  7.0033308E-01
                                   6  6.9847295E-01    7  7.0099321E-01

                   -667768.38 -655267.43 -728850.83 .1143887E7 -.110686E7  -.12125E7 2538.44807
Times of maxima :     .007613       .714    .003359    .004735    .006648    .002896    .713885
             Random switching times for simulation number  255  :
                                   1  5.5510281E-02    2  5.5749425E-02    3  5.3927046E-02    4  1.0690590E-02    5  6.9988438E-01
                                   6  6.9966446E-01    7  7.0082249E-01

                   668085.187 -680353.84 -728850.83 .1143887E7 -.110686E7  -.12125E7 2497.63559
Times of maxima :     .018391    .713832    .003359    .004735    .006648    .002896    .714048
             Random switching times for simulation number  256  :
                                   1  5.5901779E-02    2  5.6252956E-02    3  5.3748659E-02    4  9.1611627E-03    5  6.9991062E-01
                                   6  7.0172943E-01    7  7.0353135E-01

                   -667768.38 -695944.67 -728850.83 .1143887E7 -.110686E7  -.12125E7 2799.25252
Times of maxima :     .007613    .713746    .003359    .004735    .006648    .002896    .014308
             Random switching times for simulation number  257  :
                                   1  5.5275988E-02    2  5.3460557E-02    3  5.4886244E-02    4  1.0271912E-02    5  7.0108869E-01
                                   6  7.0076073E-01    7  6.9868853E-01

                   -667768.38 -667211.84 -728850.83 .1143887E7 -.110686E7  -.12125E7 2454.64218
Times of maxima :     .007613    .714143    .003359    .004735    .006648    .002896    .713629
             Random switching times for simulation number  258  :
                                   1  5.5231989E-02    2  5.5576132E-02    3  5.7558243E-02    4  9.3560350E-03    5  7.0094911E-01
                                   6  7.0135487E-01    7  6.9917876E-01

                   -667768.38 -668263.53 -728850.83 .1143887E7 -.110686E7  -.12125E7 2673.90262
Times of maxima :     .007613    .714078    .003359    .004735    .006648    .002896    .014461
             Random switching times for simulation number  259  :
                                   1  5.5335898E-02    2  5.4743039E-02    3  5.3872391E-02    4  9.1273462E-03    5  7.0260491E-01
                                   6  6.9935325E-01    7  7.0009956E-01

                   -667768.38 -651610.18 -728850.83 .1143887E7 -.110686E7  -.12125E7 2820.33994
Times of maxima :     .007613     .71387    .003359    .004735    .006648    .002896    .014281
             Random switching times for simulation number  260  :
                                   1  5.4899582E-02    2  5.5340512E-02    3  5.4896080E-02    4  9.9261208E-03    5  7.0005895E-01
                                   6  6.9815414E-01    7  7.0087168E-01

                   -667768.38 -663648.81 -728850.83 .1143887E7 -.110686E7  -.12125E7 2542.89929
Times of maxima :     .007613    .713965    .003359    .004735    .006648    .002896    .713858
             Random switching times for simulation number  261  :
                                   1  5.5712116E-02    2  5.5884638E-02    3  5.4373915E-02    4  9.0013116E-03    5  7.0012513E-01
                                   6  7.0195455E-01    7  7.0012766E-01

                   -667768.38 -687201.33 -728850.83 .1143887E7 -.110686E7  -.12125E7 2896.36489
Times of maxima :     .007613    .713951    .003359    .004735    .006648    .002896    .014189
             Random switching times for simulation number  262  :
                                   1  5.7250048E-02    2  5.5855359E-02    3  5.4227623E-02    4  1.1135989E-02    5  6.9977456E-01
                                   6  6.9949060E-01    7  6.9998090E-01

                   -667768.38 -672115.15 -728850.83 .1143887E7 -.110686E7  -.12125E7 2499.04639
Times of maxima :     .007613    .713842    .003359    .004735    .006648    .002896     .71402
             Random switching times for simulation number  263  :
                                   1  5.6200606E-02    2  5.5622483E-02    3  5.4269999E-02    4  1.0160339E-02    5  7.0044659E-01
                                   6  7.0088926E-01    7  6.9859753E-01

                   -667768.38 -673481.17 -728850.83 .1143887E7 -.110686E7  -.12125E7 2453.35026
Times of maxima :     .007613    .714145    .003359    .004735    .006648    .002896    .713626
             Random switching times for simulation number  264  :
                                   1  5.4200674E-02    2  5.3835270E-02    3  5.4175419E-02    4  8.9930504E-03    5  7.0231554E-01
                                   6  6.9959379E-01    7  7.0048572E-01

                   -667768.38  -654967.5 -728850.83 .1143887E7 -.110686E7  -.12125E7 2901.07538
Times of maxima :     .007613    .713934    .003359    .004735    .006648    .002896    .014184
             Random switching times for simulation number  265  :
                                   1  5.5763610E-02    2  5.4812050E-02    3  5.4007870E-02    4  1.0187158E-02    5  6.9970288E-01
                                   6  7.0161417E-01    7  7.0074144E-01

                   -667768.38 -688462.33 -728850.83 .1143887E7 -.110686E7  -.12125E7 2467.67036
Times of maxima :     .007613    .713955    .003359    .004735    .006648    .002896    .713654
             Random switching times for simulation number  266  :
                                   1  5.5186564E-02    2  5.4391500E-02    3  5.4485704E-02    4  9.3229010E-03    5  6.9998376E-01
                                   6  7.0113402E-01    7  7.0123312E-01

                   -667768.38 -680491.56 -728850.83 .1143887E7 -.110686E7  -.12125E7 2696.25554
Times of maxima :     .007613    .714137    .003359    .004735    .006648    .002896    .014436
             Random switching times for simulation number  267  :
                                   1  5.5635528E-02    2  5.6236918E-02    3  5.5230852E-02    4  9.1360905E-03    5  6.9877402E-01
                                   6  7.0013242E-01    7  6.9989262E-01

                   -667768.38 -708087.84 -728850.83 .1143887E7 -.110686E7  -.12125E7 2814.78154
Times of maxima :     .007613    .713939    .003359    .004735    .006648    .002896    .014288
             Random switching times for simulation number  268  :
                                   1  5.4376990E-02    2  5.5888525E-02    3  5.4966482E-02    4  1.0102686E-02    5  7.0034119E-01
                                   6  6.9892446E-01    7  7.0093295E-01

                   -667768.38 -664789.04 -728850.83 .1143887E7 -.110686E7  -.12125E7 2533.01634
Times of maxima :     .007613    .714134    .003359    .004735    .006648    .002896     .71394
             Random switching times for simulation number  269  :
                                   1  5.6292598E-02    2  5.6036454E-02    3  5.2704210E-02    4  1.1029842E-02    5  6.9936071E-01
                                   6  7.0013148E-01    7  7.0114785E-01

                   667897.843 -693514.98 -728850.83 .1143887E7 -.110686E7  -.12125E7 2461.93514
Times of maxima :     .018468    .713935    .003359    .004735    .006648    .002896    .713917
             Random switching times for simulation number  270  :
                                   1  5.4177580E-02    2  5.5098812E-02    3  5.4304041E-02    4  9.5610158E-03    5  6.9905541E-01
                                   6  7.0016104E-01    7  7.0044991E-01

                   -667768.38 -700130.86 -728850.83 .1143887E7 -.110686E7  -.12125E7 2537.34152
Times of maxima :     .007613    .713941    .003359    .004735    .006648    .002896    .014578
             Random switching times for simulation number  271  :
                                   1  5.6215481E-02    2  5.4189986E-02    3  5.4444106E-02    4  1.0583545E-02    5  6.9998070E-01
                                   6  6.9953369E-01    7  7.0086459E-01

                   -667768.38 -677461.24 -728850.83 .1143887E7 -.110686E7  -.12125E7 2505.09799
Times of maxima :     .007613    .713809    .003359    .004735    .006648    .002896    .714031
             Random switching times for simulation number  272  :
                                   1  5.6501060E-02    2  5.4993443E-02    3  5.4440015E-02    4  9.5775142E-03    5  6.9952158E-01
                                   6  7.0038985E-01    7  7.0094000E-01

                   -667768.38 -690221.89 -728850.83 .1143887E7 -.110686E7  -.12125E7 2526.58549
Times of maxima :     .007613    .713983    .003359    .004735    .006648    .002896     .01459
             Random switching times for simulation number  273  :
                                   1  5.4776243E-02    2  5.4891508E-02    3  5.2459964E-02    4  9.2824063E-03    5  6.9976218E-01
                                   6  7.0117249E-01    7  7.0073803E-01

                   -667768.38 -683680.87 -728850.83 .1143887E7 -.110686E7  -.12125E7 2722.30438
Times of maxima :     .007613    .714136    .003359    .004735    .006648    .002896    .014404
             Random switching times for simulation number  274  :
                                   1  5.5451485E-02    2  5.5298170E-02    3  5.5659933E-02    4  1.0212631E-02    5  7.0170786E-01
                                   6  6.9925884E-01    7  6.9916817E-01

                   -667768.38 -655282.37 -728850.83 .1143887E7 -.110686E7  -.12125E7 2502.46927
Times of maxima :     .007613     .71382    .003359    .004735    .006648    .002896    .713995
             Random switching times for simulation number  275  :
                                   1  5.5406489E-02    2  5.4554377E-02    3  5.4686330E-02    4  1.0325474E-02    5  6.9988097E-01
                                   6  6.9839401E-01    7  7.0115098E-01

                   -667768.38 -671650.75 -728850.83 .1143887E7 -.110686E7  -.12125E7 2533.69256
Times of maxima :     .007613    .713979    .003359    .004735    .006648    .002896    .713838
             Random switching times for simulation number  276  :
                                   1  5.4896608E-02    2  5.7052210E-02    3  5.7294242E-02    4  8.6258953E-03    5  7.0178360E-01
                                   6  6.9953277E-01    7  6.9888566E-01

                    -730042.1 -658676.27 -728850.83 .1143887E7 -.110686E7  -.12125E7 3103.60282
Times of maxima :     .008653    .713931    .003359    .004735    .006648    .002896    .013998
             Random switching times for simulation number  277  :
                                   1  5.5304542E-02    2  5.5157221E-02    3  5.5645561E-02    4  1.1119026E-02    5  6.9827216E-01
                                   6  7.0104553E-01    7  6.9977155E-01

                   -667768.38 -717897.41 -728850.83 .1143887E7 -.110686E7  -.12125E7 2441.84578
Times of maxima :     .007613    .714021    .003359    .004735    .006648    .002896    .713598
             Random switching times for simulation number  278  :
                                   1  5.3920260E-02    2  5.3552869E-02    3  5.6378107E-02    4  1.0870078E-02    5  6.9999588E-01
                                   6  7.0022320E-01    7  7.0018836E-01

                   668545.158 -679986.41 -728850.83 .1143887E7 -.110686E7  -.12125E7 2458.91116
Times of maxima :     .018429    .713962    .003359    .004735    .006648    .002896    .713651
             Random switching times for simulation number  279  :
                                   1  5.3140543E-02    2  5.4761007E-02    3  5.4937066E-02    4  8.2152056E-03    5  7.0183067E-01
                                   6  7.0136623E-01    7  6.9898484E-01

                   -769711.74 -662476.59 -728850.83 .1143887E7 -.110686E7  -.12125E7 3289.47304
Times of maxima :     .008282    .714075    .003359    .004735    .006648    .002896    .013803
             Random switching times for simulation number  280  :
                                   1  5.4091055E-02    2  5.4039265E-02    3  5.4005585E-02    4  8.9628387E-03    5  7.0028059E-01
                                   6  6.9815712E-01    7  7.0079185E-01

                   -667768.38 -659289.45 -728850.83 .1143887E7 -.110686E7  -.12125E7 2919.18619
Times of maxima :     .007613    .713957    .003359    .004735    .006648    .002896    .014161
             Random switching times for simulation number  281  :
                                   1  5.3951990E-02    2  5.3992297E-02    3  5.4998504E-02    4  8.9736481E-03    5  6.9971721E-01
                                   6  7.0038720E-01    7  6.9900069E-01

                   -667768.38  -685530.3 -728850.83 .1143887E7 -.110686E7  -.12125E7 2912.78629
Times of maxima :     .007613    .714004    .003359    .004735    .006648    .002896    .014169
             Random switching times for simulation number  282  :
                                   1  5.5602352E-02    2  5.5812980E-02    3  5.4892076E-02    4  1.0184806E-02    5  7.0027725E-01
                                   6  6.9981102E-01    7  6.9934270E-01

                   -667768.38 -675006.13 -728850.83 .1143887E7 -.110686E7  -.12125E7  2473.3006
Times of maxima :     .007613    .713931    .003359    .004735    .006648    .002896    .713887
             Random switching times for simulation number  283  :
                                   1  5.3524538E-02    2  5.5105627E-02    3  5.4663167E-02    4  9.3189233E-03    5  7.0011045E-01
                                   6  7.0029556E-01    7  7.0087467E-01

                   -667768.38  -678989.8 -728850.83 .1143887E7 -.110686E7  -.12125E7 2698.87306
Times of maxima :     .007613    .713969    .003359    .004735    .006648    .002896    .014432
             Random switching times for simulation number  284  :
                                   1  5.5340206E-02    2  5.5008253E-02    3  5.5162595E-02    4  8.7264816E-03    5  7.0118319E-01
                                   6  7.0192244E-01    7  6.9939901E-01

                   -710935.09 -675201.43 -728850.83 .1143887E7 -.110686E7  -.12125E7 3050.39221
Times of maxima :     .008749    .713964    .003359    .004735    .006648    .002896    .014051
             Random switching times for simulation number  285  :
                                   1  5.6129429E-02    2  5.4511351E-02    3  5.2887201E-02    4  1.0931035E-02    5  6.9885933E-01
                                   6  6.9907853E-01    7  6.9954236E-01

                   668415.503 -700627.07 -728850.83 .1143887E7 -.110686E7  -.12125E7  2516.7102
Times of maxima :     .018445    .714205    .003359    .004735    .006648    .002896     .71389
             Random switching times for simulation number  286  :
                                   1  5.4406686E-02    2  5.4484646E-02    3  5.5618422E-02    4  7.1078610E-03    5  6.9942466E-01
                                   6  7.0005727E-01    7  7.0088784E-01

                   -787952.83 -691860.19 -728850.83 .1143887E7 -.110686E7  -.12125E7 3586.03974
Times of maxima :     .007714    .713936    .003359    .004735    .006648    .002896    .013598
             Random switching times for simulation number  287  :
                                   1  5.2360769E-02    2  5.4467441E-02    3  5.5729709E-02    4  9.3606291E-03    5  7.0073724E-01
                                   6  7.0022498E-01    7  6.9951092E-01

                   -667768.38 -670600.44 -728850.83 .1143887E7 -.110686E7  -.12125E7 2671.26134
Times of maxima :     .007613    .713999    .003359    .004735    .006648    .002896    .014464
             Random switching times for simulation number  288  :
                                   1  5.6564224E-02    2  5.4743002E-02    3  5.3839541E-02    4  8.2806733E-03    5  7.0254165E-01
                                   6  7.0007582E-01    7  7.0150055E-01

                   -765787.78 -657401.49 -728850.83 .1143887E7 -.110686E7  -.12125E7 3263.67453
Times of maxima :      .00834    .713999    .003359    .004735    .006648    .002896    .013837
             Random switching times for simulation number  289  :
                                   1  5.5608492E-02    2  5.5048603E-02    3  5.5788740E-02    4  9.3401058E-03    5  6.9939723E-01
                                   6  7.0013915E-01    7  7.0033930E-01

                   -667768.38 -691783.57 -728850.83 .1143887E7 -.110686E7  -.12125E7 2684.44439
Times of maxima :     .007613     .71394    .003359    .004735    .006648    .002896    .014449
             Random switching times for simulation number  290  :
                                   1  5.7507204E-02    2  5.4328888E-02    3  5.5858351E-02    4  9.4172607E-03    5  6.9922443E-01
                                   6  7.0040496E-01    7  7.0028709E-01

                   -667768.38 -689286.02 -728850.83 .1143887E7 -.110686E7  -.12125E7  2633.6147
Times of maxima :     .007613    .714018    .003359    .004735    .006648    .002896    .014483
             Random switching times for simulation number  291  :
                                   1  5.3312541E-02    2  5.6264748E-02    3  5.4013954E-02    4  9.3973334E-03    5  7.0213569E-01
                                   6  6.9949081E-01    7  6.9994156E-01

                   -667768.38 -655076.77 -728850.83 .1143887E7 -.110686E7  -.12125E7 2646.75362
Times of maxima :     .007613    .713932    .003359    .004735    .006648    .002896    .014471
             Random switching times for simulation number  292  :
                                   1  5.5372291E-02    2  5.3789106E-02    3  5.4493726E-02    4  9.0616729E-03    5  6.9906473E-01
                                   6  6.9986095E-01    7  6.9896394E-01

                   -667768.38  -698958.8 -728850.83 .1143887E7 -.110686E7  -.12125E7 2860.58246
Times of maxima :     .007613    .713931    .003359    .004735    .006648    .002896    .014232
             Random switching times for simulation number  293  :
                                   1  5.4488465E-02    2  5.6426307E-02    3  5.5464015E-02    4  9.6763841E-03    5  6.9882781E-01
                                   6  6.9969940E-01    7  6.9925266E-01

                   -667768.38 -704014.48 -728850.83 .1143887E7 -.110686E7  -.12125E7 2480.24167
Times of maxima :     .007613    .713841    .003359    .004735    .006648    .002896     .71394
             Random switching times for simulation number  294  :
                                   1  5.4908667E-02    2  5.4416275E-02    3  5.4514788E-02    4  8.6830748E-03    5  6.9864284E-01
                                   6  7.0046797E-01    7  6.9862769E-01

                   -719545.08 -712137.66 -728850.83 .1143887E7 -.110686E7  -.12125E7  3073.3703
Times of maxima :     .008708    .714019    .003359    .004735    .006648    .002896    .014029
             Random switching times for simulation number  295  :
                                   1  5.5582039E-02    2  5.5000287E-02    3  5.4827331E-02    4  1.1120359E-02    5  7.0040328E-01
                                   6  7.0130275E-01    7  6.9943550E-01

                   -667768.38 -673537.32 -728850.83 .1143887E7 -.110686E7  -.12125E7 2465.04881
Times of maxima :     .007613    .714069    .003359    .004735    .006648    .002896    .713626
             Random switching times for simulation number  296  :
                                   1  5.5801796E-02    2  5.4258744E-02    3  5.4176209E-02    4  1.0357663E-02    5  6.9853327E-01
                                   6  6.9869586E-01    7  6.9958808E-01

                   -667768.38 -710599.61 -728850.83 .1143887E7 -.110686E7  -.12125E7 2521.66748
Times of maxima :     .007613    .714042    .003359    .004735    .006648    .002896    .713797
             Random switching times for simulation number  297  :
                                   1  5.6055230E-02    2  5.4163897E-02    3  5.4929744E-02    4  9.5205641E-03    5  7.0046628E-01
                                   6  6.9931070E-01    7  6.9985771E-01

                   -667768.38 -667194.46 -728850.83 .1143887E7 -.110686E7  -.12125E7 2564.96414
Times of maxima :     .007613    .713802    .003359    .004735    .006648    .002896    .014569
             Random switching times for simulation number  298  :
                                   1  5.4402657E-02    2  5.4726493E-02    3  5.5809066E-02    4  1.1302849E-02    5  6.9999931E-01
                                   6  6.9999918E-01    7  7.0135056E-01

                   -667768.38 -680354.65 -728850.83 .1143887E7 -.110686E7  -.12125E7 2467.46443
Times of maxima :     .007613    .713936    .003359    .004735    .006648    .002896    .713915
             Random switching times for simulation number  299  :
                                   1  5.4359107E-02    2  5.5309833E-02    3  5.5354775E-02    4  9.7516764E-03    5  7.0067447E-01
                                   6  7.0174165E-01    7  7.0054964E-01

                   -667768.38 -675289.46 -728850.83 .1143887E7 -.110686E7  -.12125E7 2475.92919
Times of maxima :     .007613    .713836    .003359    .004735    .006648    .002896    .713663
             Random switching times for simulation number  300  :
                                   1  5.6212631E-02    2  5.5400460E-02    3  5.4330646E-02    4  9.8967378E-03    5  7.0009595E-01
                                   6  7.0031249E-01    7  6.9985806E-01

                   -667768.38 -678530.62 -728850.83 .1143887E7 -.110686E7  -.12125E7 2454.68232
Times of maxima :     .007613    .713984    .003359    .004735    .006648    .002896    .713642

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.0444871000000000E+09

Statistical output of  node  voltage   0.4287E+06 |              X0003AX0003BX0003C

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003A".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        31           1.5500000      6.64424093E+05             0             0          100.000000
        32           1.6000000      6.85857128E+05           268           268           10.666667
        33           1.6500000      7.07290163E+05             5           273            9.000000
        34           1.7000000      7.28723199E+05             5           278            7.333333
        35           1.7500000      7.50156234E+05             3           281            6.333333
        36           1.8000000      7.71589269E+05             9           290            3.333333
        37           1.8500000      7.93022304E+05             9           299             .333333
        38           1.9000000      8.14455340E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59350000E+00     1.57858910E+00
                             Variance = 3.47767559E-03     4.13460654E-03
                   Standard deviation = 5.89718203E-02     6.43009062E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003B".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        30           1.5000000      6.42991058E+05             0             0          100.000000
        31           1.5500000      6.64424093E+05            53            53           82.333333
        32           1.6000000      6.85857128E+05           139           192           36.000000
        33           1.6500000      7.07290163E+05            77           269           10.333333
        34           1.7000000      7.28723199E+05            25           294            2.000000
        35           1.7500000      7.50156234E+05             1           295            1.666667
        36           1.8000000      7.71589269E+05             0           295            1.666667
        37           1.8500000      7.93022304E+05             0           295            1.666667
        38           1.9000000      8.14455340E+05             0           295            1.666667
        39           1.9500000      8.35888375E+05             0           295            1.666667
        40           2.0000000      8.57321410E+05             0           295            1.666667
        41           2.0500000      8.78754445E+05             0           295            1.666667
        42           2.1000000      9.00187481E+05             0           295            1.666667
        43           2.1500000      9.21620516E+05             3           298             .666667
        44           2.2000000      9.43053551E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59733333E+00     1.59694239E+00
                             Variance = 6.94102564E-03     6.65682439E-03
                   Standard deviation = 8.33128180E-02     8.15893645E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
3 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        34           1.7000000      7.28723199E+05             0             0          100.000000
        35           1.7500000      7.50156234E+05           276           276            8.000000
        36           1.8000000      7.71589269E+05             9           285            5.000000
        37           1.8500000      7.93022304E+05             9           294            2.000000
        38           1.9000000      8.14455340E+05             1           295            1.666667
        39           1.9500000      8.35888375E+05             0           295            1.666667
        40           2.0000000      8.57321410E+05             0           295            1.666667
        41           2.0500000      8.78754445E+05             0           295            1.666667
        42           2.1000000      9.00187481E+05             0           295            1.666667
        43           2.1500000      9.21620516E+05             3           298             .666667
        44           2.2000000      9.43053551E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.73700000E+00     1.71474746E+00
                             Variance = 3.26688963E-03     3.90982814E-03
                   Standard deviation = 5.71567112E-02     6.25286186E-02

Statistical output of branch voltage   0.4287E+06 |-1            X0003BX0003CX0003AX0003BX0003CX0003A

4 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "X0003A"  to  "X0003B".   Base voltage  for per unit output = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        51           2.5500000      1.09308480E+06             0             0          100.000000
        52           2.6000000      1.11451783E+06           291           291            3.000000
        53           2.6500000      1.13595087E+06             3           294            2.000000
        54           2.7000000      1.15738390E+06             2           296            1.333333
        55           2.7500000      1.17881694E+06             3           299             .333333
        56           2.8000000      1.20024997E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.57833333E+00     2.58512027E+00
                             Variance = 4.40356745E-04     3.55169056E-04
                   Standard deviation = 2.09846788E-02     1.88459294E-02

5 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
5 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        56           2.8000000      1.20024997E+06             0             0          100.000000
        57           2.8500000      1.22168301E+06           300           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.82500000E+00     2.82857246E+00
                             Variance = 1.52089415E-15     7.78507693E-14
                   Standard deviation = 3.89986429E-08     2.79017507E-07

Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"            Switch  "X0001C"  to  "X0002C"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    |*A                                       B*                                        |*C
    |A*                                       | X                                       | X
    |   X                                     | B *                                     |   *  C
    |       X                                 |       X                                 |     C *
    |      A    *                             |           *B                            |       C   *
    |                 * A                     |                 *    B                  |                 *  C
    |                       *     A           |                       X                 |                       *    C
    |                      A    *             |                           *   B         |                    C      *
    |  5.5000E-02                 *     A     |  5.5000E-02              B  *           |  5.5000E-02                 *     C
    |                           *      A      |                         B *             |                         C *
    |                  A    *                 |                       * B               |                       *     C
    |               A *                       |                B*                       |            C    *
    |         A *                             |          B*                             |        C  *
    |       * A                               |       X                                 |       *  C
    |  A*                                     |   X                                     | C *
    | *A                                      | X                                       | X
    |X                                        |X                                        |*C
    X                                         *B                                        X
    X                                         X                                         X
    X                                         X                                         *C
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

        Switch  "X0003C"  to  "XX0009"            Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         * C
    |X                                        |X                                        |*C
    | *A                                      | X                                       | X
    |  A*                                     |  B*                                     |   X
    |      A*                                 |    B  *                                 |     C *
    |         A *                             |           *  B                          |          C*
    |                 * A                     |                B*                       |                 X
    |                       *     A           |                       *    B            |                       X
    |                           *    A        |                           *B            |                           * C
    |  1.0000E-02                 *A          |  7.0000E-01                 *   B       |  7.0000E-01                C*
    |                           *   A         |                           *  B          |                           *  C
    |                A      *                 |                   B   *                 |                    C  *
    |                 * A                     |            B    *                       |                 X
    |           X                             |         B *                             |           * C
    |     A *                                 |     B *                                 |       X
    A   *                                     |   *  B                                  |   *C
    A *                                       | X                                       C *
    A*                                        |*B                                       |*C
    *A                                        *B                                        X
    X                                         X                                         X
    X                                         *B                                        X
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

   Switch  "X0001C"  to  "X0002C"
     1.32420000E+00   switchings per column
              Columns
          5   10   15   20   25   30
     +----+----+----+----+----+----+
    X
    X
    *A
    X
    |X
    |A*
    | A *
    |       X
    |           *    A
    |          A      *
    |                       *    A
    |                         A *
    |  7.0000E-01                A*
    |                          A*
    |                       X
    |                 *  A
    |           *       A
    |    A  *
    |   X
    A *
    A*
    *A
    X
    *A
    X
   Time (scale = 3.33333333E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.79983461E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.61125218E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.22920778E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.70941508E-02
 .... Questionable Kolmogorov-Smirnov test result = 7.08509700E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.61921384E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.92096056E-01

Actual List Sizes for the preceding solution follow.       11-Nov-18  11.00.00
   Size  1-10:    27    26    38     3   138    13    42  5310     0     0
   Size 11-20:     0     7 -9999 -9999 -9999     0     0     0    23  2972
   Size 21-30:    36   180 14783     0 -9999     9 -9999 -9999 -9999     0
Seconds for overlays  1-5  :     0.000     0.000     0.000  -- (CP: Wait; Real)
Seconds for overlays  6-11 :     0.000     0.000     0.000
Seconds for overlays 12-15 :     0.000     0.000     0.000
Seconds for time-step loop :     0.000     0.000     0.000
Seconds after DELTAT-loop  :     0.000     0.000     0.000
                               ---------------------------
                   Totals  :     0.000     0.000     0.000

