   ---   55   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  F77 GNU Linux or DOS.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 11-Nov-18  11.00.00    Name of disk plot file, if any, is
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is
Total size of LABCOM tables = 16446853 INTEGER words.  31 VARDIM  List Sizes follow:  6002  10K  192K  900  420K  1200  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  600  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   KOMPAR > 0.                       |C data:Caso0_ReEnergizacao_OTIMIZADA_SemControle.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   KOMPAR > 0.                       |C $DUMMY, XYZ000
Misc. data.     1.000E-06   1.000E+00   0.000E+00 |   1.E-6      1.
Misc. data.  500  1  0  0  1  0  0  1  300  0     |     500       1       0       0       1       0       0       1     300
Statistics data.      1    1    0    0    1    0  |       1       1       0       0       1      -1                               0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001AX0007A                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001BX0007B                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001CX0007C                5.   75.                                         0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007AX0001A              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007BX0001B              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007CX0001C              200.                                               0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003BXX0008            1.32071401.3                                         0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003AXX0008            1.32071401.3                                         0
Series R-L-C.   1.321E+00  1.401E+00  0.000E+00   |  X0003CXX0008            1.32071401.3                                         0
Series R-L-C.   3.900E-01  4.138E-01  0.000E+00   |  XX0008                     .39 413.8                                         0
Series R-L-C.   3.000E+01  0.000E+00  0.000E+00   |  XX0009                     30.                                               0
Series R-L-C.   9.000E+02  0.000E+00  0.000E+00   |  X0002AX0010A              900.                                               0
Series R-L-C.   9.000E+02  0.000E+00  0.000E+00   |  X0002BX0010B              900.                                               0
Series R-L-C.   9.000E+02  0.000E+00  0.000E+00   |  X0002CX0010C              900.                                               0
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\EXT1.pch
J. Marti line, mode  1   parameters begin.        |-1X0010AX0005C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0010BX0005A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0010CX0005B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\OTIM2.pch
J. Marti line, mode  1   parameters begin.        |-1X0004AX0006C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0004BX0006A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0004CX0006B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\OTIM3.pch
J. Marti line, mode  1   parameters begin.        |-1X0005AX0004C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0005BX0004A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0005CX0004B                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\EXT4.pch
J. Marti line, mode  1   parameters begin.        |-1X0006AX0003A                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0006BX0003B                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0006CX0003C                2.  0.00              -2 3
TR(1,1 )...  0.671-0.707-0.324                    |  0.67102882 -0.70710678 -0.32400803
TI(1,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
TR(2,1 )...  0.315 0.000 0.889                    |  0.31480489  0.00000000  0.88876566
TI(2,1 )... -0.018 0.000 0.010                    | -0.01839933  0.00000000  0.01048452
TR(3,1 )...  0.671 0.707-0.324                    |  0.67102882  0.70710678 -0.32400803
TI(3,1 )...  0.000 0.000 0.003                    |  0.00000000  0.00000000  0.00341127
Blank card ending branches.  IBR, NTOT = 26  27   |BLANK BRANCH
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001BX0002B      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001AX0002A      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001CX0002C      .055      .001               3333.STATISTICS               0
Switch.   1.00E-02  1.00E-03  0.00E+00  0.00E+00  |  X0003CXX0009       .01      .001                    STATISTICS               1
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001BX0002B        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001AX0002A        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001CX0002C        .7      .001                    STATISTICS               0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002AX0010A                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002BX0010B                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002CX0010C                .698                                             0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002AX0010A       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002BX0010B       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002CX0010C       .71                                                       0
Blank card ending switches.   KSWTCH = 13.        |BLANK SWITCH
Source.   4.29E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  428660.705       60.                                     -1.      100.
Source.   4.29E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  428660.705       60.     -120.                           -1.      100.
Source.   4.29E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  428660.705       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

     Total network loss  P-loss  by summing injections =   2.330347229787E+08

Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  7   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  6     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   1     output variables are branch currents (flowing from the upper node to the lower node);
   Step      Time      X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
                                                        X0003C     X0003B     X0003A     XX0009
 ***      Phasor I(0) = -5.3872964E+00                     Switch  "X0001B"  to  "X0002B"  closed in the steady-state.
 ***      Phasor I(0) =  3.6351502E+02                     Switch  "X0001A"  to  "X0002A"  closed in the steady-state.
 ***      Phasor I(0) = -3.5501579E+02                     Switch  "X0001C"  to  "X0002C"  closed in the steady-state.
 ***                    Switch  "X0002A"  to  "X0010A"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002B"  to  "X0010B"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002C"  to  "X0010C"  closed  after  0.00000000E+00  sec.
      0       0.0  104384.478 -220825.36  113071.85 -333897.21 325209.838 8687.37237        0.0
    500     .5E-3  138342.688 -217110.61 76557.4444 -293668.05 355453.294 -61785.243        0.0
   1000     .1E-2  168012.811 -206026.87 36838.9562 -242865.83  374039.68 -131173.85        0.0
   1500     .0015  190926.003 -187901.69 -4083.7556 -183817.94 378827.694 -195009.76        0.0
   2000      .002  553773.556 -147915.25 -467319.91 319404.659 701688.811 -.102109E7        0.0
   2500     .0025   574360.66 -7891.1958 -598219.25 590328.055 582251.856 -.117258E7        0.0
   3000      .003  525783.697 124399.127 -690302.73 814701.853  401384.57 -.121609E7        0.0
   3500     .0035  440602.828  240320.52  -724156.3 964476.822 200282.308 -.116476E7        0.0
   4000      .004  334674.498  365148.96 -692852.98 .1058002E7 -30474.462 -.102753E7        0.0
   4500     .0045  212642.021 480313.849 -644653.19 .1124967E7 -267671.83 -857295.21        0.0
   5000      .005   63793.566  565332.71 -572107.24  .113744E7 -501539.14  -635900.8        0.0
   5500     .0055  -205855.05  615858.93 -363708.99 979567.916 -821713.98 -157853.94        0.0
   6000      .006  -438137.64 601020.973 -132816.59 733837.564 -.103916E7 305321.045        0.0
   6500     .0065   -574481.1 550829.791 69511.6197 481318.172 -.112531E7  643992.72        0.0
   7000      .007  -648336.04  474658.06 234207.283 240450.777 -.112299E7 882543.325        0.0
   7500     .0075  -680254.91 380876.529 344676.494  36200.035 -.106113E7 .1024931E7        0.0
   8000      .008   -674962.3 266305.114 417321.447 -151016.33 -941267.42 .1092284E7        0.0
   8500     .0085  -636699.46 136251.991 466577.658 -330325.67 -772951.45 .1103277E7        0.0
   9000      .009  -535015.42 9223.79566  460943.64 -451719.84 -544239.22 995959.064        0.0
   9500     .0095  -384343.51 -96792.247 404545.747 -501337.99 -287551.26 788889.254        0.0
  10000       .01  -244197.08 -174057.54 339943.196 -514000.74 -70139.539 584140.278        0.0
 ***                                                             Close switch  "X0003C"  to  "XX0009"  after  1.00010000E-02  sec.
  10500     .0105  -213679.58  -310701.9 29221.0885 -339922.99 97022.3275 242900.666 974.036283
  11000      .011  -113476.85  -344977.2 26647.0924 -371624.29 231500.356 140123.938 888.236412
  11500     .0115  -39666.929 -375152.67 26259.2435 -401411.91 335485.739 65926.1726 875.308116
  12000      .012  8032.00107 -401857.58 28911.9734 -430769.55 409889.579 20879.9723 963.732446
  12500     .0125  39183.3053 -408114.93 31471.4355 -439586.37 447298.235 -7711.8699 1049.04785
  13000      .013  51618.1931 -414229.03 34686.0594 -448915.09 465847.222 -16932.134 1156.20198
  13500     .0135  14139.3765  -432535.1 39051.7753 -471586.88 446674.479 24912.3988 1301.72584
  14000      .014  -45231.466 -523064.05 52766.9413 -575830.99 477832.581 97998.4076 1758.89804
  14500     .0145  36157.5781 -493630.44 63799.5164 -557429.95 529788.016 27641.9382 2126.65055
  15000      .015  128894.807 -446024.92 67058.8215 -513083.74 574919.725 -61835.986 2235.29405
  15500     .0155  213225.502 -402628.41 61424.8279 -464053.24 615853.916 -151800.67 2047.49426
  16000      .016  305195.377 -353035.72 51771.7297 -404807.45 658231.095 -253423.65 1725.72432
  16500     .0165  406563.827 -285096.33  40349.337 -325445.67 691660.161 -366214.49  1344.9779
  17000      .017  511693.756 -192822.95 27058.1002 -219881.05  704516.71 -484635.66 901.936673
  17500     .0175  602496.635 -76841.218 12988.1944 -89829.413 679337.853 -589508.44 432.939814
  18000      .018  653259.259 57103.3452 3455.27968 53648.0655 596155.914 -649803.98 115.175989
  18500     .0185  667682.786 199165.249 -949.98631 200115.236 468517.537 -668632.77  -31.66621
  19000      .019  640156.369 330379.484 -6991.7383 337371.222 309776.884 -647148.11 -233.05794
  19500     .0195  573242.774 448215.718 -15058.153 463273.871 125027.056 -588300.93 -501.93845
  20000       .02  467604.111 545613.917 -24164.732 569778.648 -78009.805 -491768.84 -805.49106
  20500     .0205  331443.713 616353.639 -33286.662   649640.3 -284909.93 -364730.37 -1109.5554
  21000      .021  176135.112 655517.209 -41966.813 697484.022  -479382.1 -218101.92 -1398.8938
  21500     .0215  11068.2266 654178.297 -49709.669 703887.966 -643110.07 -60777.895  -1656.989
  22000      .022  -154035.44 609845.449 -54722.566 664568.015 -763880.89 99312.8772 -1824.0855
  22500     .0225  -298620.39  539832.13 -56343.893 596176.023 -838452.52 242276.493 -1878.1298
  23000      .023  -411468.55  457085.99 -55012.261 512098.252 -868554.54 356456.285  -1833.742
  23500     .0235  -491993.58 364032.416 -51829.986 415862.402   -856026. 440163.598 -1727.6662
  24000      .024  -542053.82 262839.791 -47393.611 310233.402 -804893.61 494660.211  -1579.787
  24500     .0245  -563712.61 158457.703 -41832.235 200289.938 -722170.31 521880.374 -1394.4078
  25000      .025  -559870.11 57951.7492 -35325.133 93276.8822 -617821.86 524544.978 -1177.5044
  25500     .0255   -536444.2 -33750.571 -28068.528 -5682.0426 -502693.63 508375.675  -935.6176
  26000      .026  -500312.83 -115628.35 -19635.042 -95993.306 -384684.48 480677.786 -654.50141
  26500     .0265  -456202.14  -188750.2 -9540.3442 -179209.85 -267451.94 446661.793 -318.01147
  27000      .027  -407607.99 -255207.99 1820.02674 -257028.02   -152400.  409428.02 60.6675579
  27500     .0275  -356069.34 -315844.61 13572.4666 -329417.07 -40224.737  369641.81 452.415553
  28000      .028  -301676.19 -370742.92 24912.1971 -395655.12 69066.7282 326588.388  830.40657
  28500     .0285  -243425.17 -419680.14 35236.4102 -454916.55 176254.978 278661.575 1174.54701
  29000      .029  -179314.64 -462044.18 44038.4128 -506082.59 282729.538 223353.053 1467.94709
  29500     .0295  -108112.97 -496980.95 50891.7993 -547872.75 388867.983  159004.77 1696.39331
  30000       .03  -29877.175 -522668.47 55644.6217 -578313.09 492791.296 85521.7963 1854.82072
  30500     .0305  55377.3927 -535077.18 58378.4543 -593455.63 590454.571 3001.06158 1945.94848
  31000      .031  147212.667 -529132.75 59224.7314 -588357.48  676345.42 -87987.935 1974.15771
  31500     .0315  243184.198 -501086.91 58235.8451 -559322.76 744271.111 -184948.35 1941.19484
  32000      .032   338609.12  -449544.5 55405.5213 -504950.02  788153.62  -283203.6 1846.85071
  32500     .0325  427499.651 -375099.97  50762.567 -425862.54 802599.621 -376737.08 1692.08557
  33000      .033  503763.762 -279831.43 44389.3575 -324220.78 783595.187  -459374.4 1479.64525
  33500     .0335  561855.169 -167464.14  36423.864 -203888.01  729319.31 -525431.31  1214.1288
  34000      .034  597104.787 -43558.748  27140.077 -70698.825 640663.535 -569964.71 904.669234
  34500     .0345  606151.876 84886.4502 16967.4656 67918.9846 521265.426 -589184.41 565.582186
  35000      .035  587397.706  210224.18 6379.40693 203844.773 377173.526  -581018.3 212.646898
  35500     .0355  541363.769 325160.552 -4210.2807 329370.832 216203.217 -545574.05 -140.34269
  36000      .036  470665.047 423521.766 -14458.718 437980.485 47143.2806 -485123.77 -481.95728
  36500     .0365  379619.397 500642.008 -24063.717 524705.725 -121022.61 -403683.11  -802.1239
  37000      .037  273677.649 553556.187 -32754.374 586310.561 -279878.54 -306432.02 -1091.8125
  37500     .0375  158728.358 580998.209 -40298.897 621297.105 -422269.85 -199027.26 -1343.2966
  38000      .038  40550.1517 583309.169 -46489.526 629798.695 -542759.02 -87039.678 -1549.6509
  38500     .0385  -75433.009 562364.276 -51119.457 613483.734 -637797.28 24313.5512 -1703.9819
  39000      .039  -184345.81 521324.487 -53985.636 575310.123  -705670.3 130360.173 -1799.5212
  39500     .0395  -282170.76 464067.519 -54920.529 518988.048 -746238.27 227250.227 -1830.6843
  40000       .04  -366011.42 394520.718 -53828.769 448349.487 -760532.14 312182.653 -1794.2923
  40500     .0405  -434093.78  316202.17 -50706.449 366908.619 -750295.95 383387.335  -1690.215
  41000      .041  -485514.63 232048.267 -45646.554 277694.821  -717562.9  439868.08 -1521.5518
  41500     .0415  -519956.69 144398.493 -38835.918 183234.411 -664355.19 481120.775 -1294.5306
  42000      .042  -537505.33 55041.4133 -30537.266 85578.6791 -592546.74 506968.061 -1017.9089
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1000      46       1      50
Plot timespan now in memory (in sec) = 0.00000000E+00   4.24930000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1001  339994       1  -1.00000E+00
1.00000E+19
  42500     .0425  -538529.31  -34668.38  -21062.36  -13606.02 -503860.93 517466.954 -702.07868
  43000      .043  -523567.45  -123590.2 -10753.543 -112836.65 -399977.25 512813.907 -358.45142
  43500     .0435  -493225.38 -210491.82 22.3404827 -210514.16 -282733.56 493247.716 .744682756
  44000      .044  -448142.44 -293756.52 10879.0489 -304635.57 -154385.92 459021.488 362.634964
  44500     .0445  -389067.76 -371212.89 21422.9417 -392635.83 -17854.866   410490.7 714.098056
  45000      .045  -317013.68 -440135.99 31268.2087  -471404.2 123122.316 348281.885 1042.27362
  45500     .0455  -233427.21 -497412.97 40050.5095 -537463.48 263985.758  273477.72 1335.01698
  46000      .046  -140320.83 -539819.51  47441.155 -587260.67 399498.686 187761.982 1581.37183
  46500     .0465   -40319.26  -564338.2 53164.2472 -617502.44 524018.936 93483.5075 1772.14157
  47000      .047  63381.3311 -568482.92 57013.4067 -625496.32 631864.247 -6367.9244 1900.44689
  47500     .0475  167115.876 -550621.44 58862.1608  -609483.6 717737.318 -108253.71 1962.07203
  48000      .048   266899.16 -510266.89 58665.5576 -568932.45 777166.052  -208233.6 1955.51859
  48500     .0485  358627.748 -448272.06 56455.4666 -504727.53 806899.812 -302172.28 1881.84889
  49000      .049  438333.303  -366866.4 52332.8266 -419199.23 805199.702 -386000.48 1744.42755
  49500     .0495  502453.149 -269527.61 46458.7417 -315986.35 771980.757 -455994.41 1548.62472
  50000       .05  548071.361 -160726.29 39046.2054 -199772.49 708797.647 -509025.16 1301.54018
  50500     .0505  573100.996 -45590.852 30353.5428 -75944.395 618691.848 -542747.45 1011.78476
  51000      .051  576400.989  70471.391 20678.5115 49792.8795 505929.598 -555722.48 689.283716
  51500     .0515  557830.706 182166.865 10351.0123 171815.853 375663.841 -547479.69 345.033744
  52000      .052  518241.795 284683.352 -276.31982 284959.672 233558.443 -518518.11 -9.2106606
  52500     .0525  459405.628 373986.147 -10838.916 384825.063 85419.4809 -470244.54  -361.2972
  53000      .053   383882.99  447005.44 -20971.876 467977.315 -63122.449 -404854.87 -699.06253
  53500     .0535   294852.29 501701.667 -30322.385 532024.051 -206849.38 -325174.67 -1010.7462
  54000      .054  195917.729 537021.955 -38562.534 575584.488 -341104.23 -234480.26 -1285.4178
  54500     .0545  90919.1656 552778.329 -45401.362 598179.691 -461859.16 -136320.53 -1513.3787
  55000      .055  -16240.103 549482.374 -50595.053 600077.428 -565722.48  -34354.95 -1686.5018
  55500     .0555  -121740.43 528166.111 -53955.144 582121.254 -649906.54 67785.2903 -1798.5048
  56000      .056  -221967.31 490214.046 -55355.185  545569.23 -712181.35 166612.123 -1845.1728
  56500     .0565  -313608.27  437229.82 -54736.093 491965.912 -750838.09 258872.175 -1824.5364
  57000      .057  -393726.07 370956.608 -52109.862  423066.47 -764682.68 341616.211 -1736.9954
 ***                                                             Open  switch  "X0001B"  to  "X0002B"  after  5.70130000E-02  sec.
  57500     .0575  -459811.16 293257.863 -47561.083 340818.946 -753069.02 412250.074 -1585.3694
  58000      .058  -509820.27  206148.19 -41245.655 247393.845 -715968.46  468574.61 -1374.8552
  58500     .0585  -542209.19 111851.837 -33386.262 145238.099 -654061.03 508822.926 -1112.8754
  59000      .059  -562536.35 30159.8122 -25072.828 55232.6406 -592696.16 537463.522 -835.76095
 ***                                                             Open  switch  "X0001A"  to  "X0002A"  after  5.93070000E-02  sec.
  59500     .0595  -558883.54  -32863.39 -15497.296 -17366.093 -526020.15 543386.248 -516.57654
  60000       .06  -533088.84 -93594.154 -4849.8088 -88744.345 -439494.68 528239.028 -161.66029
 ***                                                             Open  switch  "X0001C"  to  "X0002C"  after  6.01620000E-02  sec.
  60500     .0605  -489823.75 -156393.44 5994.14549 -162387.58 -333430.31 495817.898  199.80485
  61000      .061  -431479.96  -220092.5 16712.7765 -236805.28 -211387.46 448192.741 557.092551
  61500     .0615  -395606.03 -280575.73 28518.7389 -309094.47 -115030.29 424124.766 950.624631
  62000      .062  -338716.95 -337668.72 36352.1743 -374020.89 -1048.2305  375069.12 1211.73914
  62500     .0625  -268016.09 -361803.11 35995.5272 -397798.64 93787.0219 304011.613 1199.85091
  63000      .063  -211828.12 -399492.36 30254.0539 -429746.42 187664.245  242082.17 1008.46846
  63500     .0635   -139081.7 -430521.24 23821.3468 -454342.59 291439.543 162903.044 794.044892
  64000      .064  -54026.799 -453143.64 17077.7009 -470221.35 399116.846 71104.4995 569.256697
  64500     .0645  31748.9675  -468421.1 9828.83359 -478249.94 500170.072 -21920.134 327.627786
  65000      .065  101263.054 -472434.41 2707.50727 -475141.92 573697.464 -98555.547 90.2502424
  65500     .0655  170715.735 -479570.79 -4251.5404 -475319.25  650286.52 -174967.27 -141.71801
  66000      .066  196639.029 -496759.99 -8991.0004 -487768.99 693399.016 -205630.03 -299.70001
  66500     .0665  233029.434  -503259.5 -9395.5355 -493863.97 736288.935 -242424.97 -313.18452
  67000      .067  287413.825 -491333.33 -8249.2835 -483084.04 778747.152 -295663.11 -274.97612
  67500     .0675  347123.181 -467195.69 -6007.3278 -461188.37 814318.874 -353130.51 -200.24426
  68000      .068  393204.186 -433039.01 -2507.7184 -430531.29 826243.198  -395711.9 -83.590613
  68500     .0685  428734.563 -386363.69 2095.81057  -388459.5 815098.254 -426638.75 69.8603523
  69000      .069  455610.043 -337391.32  7383.8102 -344775.13 793001.368 -448226.23 246.127007
  69500     .0695   460870.18 -283006.68 12932.6418 -295939.32  743876.86 -447937.54 431.088061
  70000       .07  480900.257 -217290.85 15550.1898 -232841.04 698191.106 -465350.07  518.33966
  70500     .0705  491353.386 -157100.56  15352.409 -172452.97 648453.944 -476000.98 511.746967
  71000      .071  496601.159 -96523.612 14201.1454 -110724.76 593124.771 -482400.01 473.371512
  71500     .0715  488235.636 -23923.792 12760.4286 -36684.221 512159.428 -475475.21 425.347622
  72000      .072  473825.261  54004.692 10577.1078 43427.5841 419820.569 -463248.15 352.570261
  72500     .0725  445475.921 128460.134 7781.80872 120678.325 317015.788 -437694.11 259.393624
  73000      .073  406064.623 199936.147  4694.6708 195241.476 206128.476 -401369.95 156.489027
  73500     .0735  358340.565 253749.419 1415.88315 252333.536 104591.146 -356924.68 47.1961049
  74000      .074  303153.812 294640.772 -384.67426 295025.447 8513.03992 -303538.49 -12.822475
  74500     .0745  251977.124  334600.02 -959.14278 335559.163 -82622.896 -252936.27 -31.971426
  75000      .075  192230.732 382487.047 -1155.7358 383642.783 -190256.31 -193386.47 -38.524527
  75500     .0755  129934.408 423304.721 -732.04373 424036.765 -293370.31 -130666.45 -24.401458
  76000      .076  60042.7689 459854.502 630.862793 459223.639 -399811.73 -59411.906 21.0287598
  76500     .0765  -7647.8602 487922.366 2606.88922 485315.476 -495570.23 10254.7494 86.8963075
  77000      .077  -74303.031 497768.525 5183.66041 492584.864 -572071.56  79486.691  172.78868
  77500     .0775   -131253.2 499625.884 7394.70518 492231.179 -630879.09 138647.906 246.490173
  78000      .078  -185185.25 493135.114 8482.88523 484652.229 -678320.37 193668.138 282.762841
  78500     .0785  -244313.06 485895.812 8819.99811 477075.814 -730208.87 253133.054 293.999937
  79000      .079  -296476.47 470431.824 8981.38232 461450.442 -766908.29 305457.852 299.379411
  79500     .0795  -345377.13 454928.231 8825.94728 446102.284 -800305.36 354203.074 294.198243
  80000       .08  -384534.44 428548.201 8117.11397 420431.087 -813082.64 392651.553 270.570466
  80500     .0805  -413928.47 388131.159 7127.52964 381003.629 -802059.63 421055.996 237.584321
  81000      .081  -434487.68 336319.551 5855.01463 330464.536 -770807.24 440342.699 195.167154
  81500     .0815  -455009.47 276054.424 4769.58001 271284.844 -731063.89 459779.049    158.986
  82000      .082  -471702.52 217965.682 4050.19535 213915.487  -689668.2 475752.715 135.006512
  82500     .0825  -476223.83 158216.026 3471.10584  154744.92 -634439.86 479694.939 115.703528
  83000      .083  -475280.93 101532.319 3003.18754 98529.1313 -576813.25 478284.121 100.106251
  83500     .0835  -462657.58 38556.5044 2942.71298 35613.7914 -501214.08 465600.292 98.0904325
  84000      .084   -437188.7 -28509.279 3374.22091   -31883.5 -408679.42 440562.916  112.47403
  84500     .0845  -404108.75 -99320.858 4257.92459 -103578.78 -304787.89 408366.676  141.93082
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1001      46       1      50
Plot timespan now in memory (in sec) = 4.24919985E-02   8.49850000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1002  339994       1  -1.00000E+00
1.00000E+19
  85000      .085  -369358.26  -165290.8 5302.84977 -170593.65 -204067.46 374661.111 176.761659
  85500     .0855  -330155.19 -224497.01 5964.63365 -230461.64 -105658.18 336119.826 198.821122
  86000      .086  -285216.78 -279371.84 6229.44449 -285601.28 -5844.9373 291446.222  207.64815
  86500     .0865   -236979.1 -326296.09 6364.27327 -332660.36 89316.9871 243343.375 212.142442
  87000      .087  -178688.24 -369854.74 6429.87468 -376284.62 191166.501 185118.118 214.329156
  87500     .0875  -112812.13 -408959.35 6313.68385 -415273.04 296147.227 119125.809 210.456128
  88000      .088  -45689.781 -444153.42 6103.87688  -450257.3 398463.637 51793.6582 203.462563
  88500     .0885  15585.0489  -468150.3 5663.04241 -473813.34  483735.35 -9922.0065  188.76808
  89000      .089   73221.074  -485291.4 5058.05372 -490349.45 558512.475  -68163.02 168.601791
  89500     .0895  127810.499 -493370.91 4468.04224 -497838.96 621181.413 -123342.46 148.934741
  90000       .09  181662.932 -491222.81 3897.20335 -495120.01 672885.743 -177765.73 129.906778
  90500     .0905  237863.768 -483014.44 3308.95828  -486323.4 720878.211 -234554.81 110.298609
  91000      .091  292229.707  -468884.1 2908.38816 -471792.49 761113.807 -289321.32 96.9462721
  91500     .0915  340791.612 -447755.79  2842.2446 -450598.04 788547.404 -337949.37 94.7414865
  92000      .092  377097.515 -415120.82 2960.25932 -418081.08 792218.336 -374137.26 98.6753107
  92500     .0925  405870.518 -376759.27 3211.44972 -379970.72 782629.786 -402659.07 107.048324
  93000      .093  425989.728  -330168.5  3413.0011 -333581.51 756158.233 -422576.73 113.766703
  93500     .0935  441063.891 -278619.71 3457.83814 -282077.55 719683.598 -437606.05 115.261271
  94000      .094  452725.745 -225138.44 3457.35963  -228595.8 677864.184 -449268.39 115.245321
  94500     .0945  458968.661 -168838.49 3568.93582 -172407.43 627807.152 -455399.72 118.964527
  95000      .095  456519.766 -108158.36 3705.10192 -111863.46 564678.125 -452814.66 123.503397
  95500     .0955  441070.401 -42203.657 3749.39995 -45953.057 483274.058   -437321. 124.979998
  96000      .096  418144.609 23062.2472 3688.56726 19373.6799 395082.362 -414456.04 122.952242
  96500     .0965  385622.343 88743.5469 3509.04465 85234.5023 296878.796  -382113.3 116.968155
  97000      .097  348925.553 150434.858 3261.68508 147173.173 198490.695 -345663.87 108.722836
  97500     .0975  310115.919 207249.612 3028.44312 204221.169 102866.307 -307087.48 100.948104
  98000      .098  268042.373 260177.672  2850.5197 257327.152 7864.70104 -265191.85 95.0173233
  98500     .0985  218805.882 310985.708 2716.11377 308269.595 -92179.826 -216089.77 90.5371257
  99000      .099  162377.736 359047.651 2667.18852 356380.463 -196669.92 -159710.55  88.906284
  99500     .0995  103655.154 400193.801  2703.6847 397490.116 -296538.65 -100951.47 90.1228234
 100000       0.1  41869.4852 435055.144 2807.28221 432247.861 -393185.66 -39062.203 93.5760737
 100500     .1005  -17447.591 459854.908 2922.70398 456932.204  -477302.5 20370.2946  97.423466
 101000      .101  -73304.079 474944.113 3033.19909 471910.914 -548248.19 76337.2782 101.106636
 101500     .1015  -127001.41 481626.986 3179.78267 478447.203 -608628.39 130181.189 105.992756
 102000      .102  -181871.75 483379.537 3361.90691  480017.63 -665251.29 185233.656 112.063564
 102500     .1025  -234825.43 479109.588 3543.30301 475566.285 -713935.02  238368.73   118.1101
 103000      .103  -283442.98 466717.871 3684.20554 463033.665 -750160.85 287127.189 122.806851
 103500     .1035  -327133.86 446457.477 3774.80766  442682.67 -773591.33 330908.664 125.826922
 104000      .104  -362257.19 415721.719 3801.84586 411919.873 -777978.91  366059.04 126.728195
 104500     .1045   -389224.1 376175.278  3809.5579  372365.72 -765399.38 393033.656 126.985263
 105000      .105  -409643.65 330283.059 3834.83183 326448.227 -739926.71  413478.48 127.827728
 105500     .1055  -426512.76 282499.809 3824.85721 278674.952 -709012.57 430337.617  127.49524
 106000      .106   -436369.6 231054.448 3762.77005 227291.678 -667424.04 440132.365 125.425668
 106500     .1065  -439094.77 176077.758 3695.55731 172382.201 -615172.53 442790.331 123.185244
 107000      .107  -433227.87 117607.192 3646.21778 113960.975 -550835.06 436874.083 121.540593
 107500     .1075  -417306.27 54517.2582 3621.51376 50895.7445 -471823.53 420927.786 120.717125
 108000      .108  -393094.46 -10754.227 3642.43963 -14396.667 -382340.23 396736.895 121.414654
 108500     .1085  -363284.63 -75213.892  3683.4052 -78897.297 -288070.74 366968.035 122.780173
 109000      .109  -330701.96 -135138.95 3681.01302 -138819.96 -195563.02 334382.977 122.700434
 109500     .1095  -292384.86 -192463.62 3649.93109 -196113.56 -99921.231 296034.787  121.66437
 110000       .11  -249386.06 -245711.32 3616.73777 -249328.06  -3674.733 253002.794 120.557926
 110500     .1105  -200394.52 -295697.55 3567.34834 -299264.89 95303.0252 203961.869 118.911611
 111000      .111  -145748.12 -342834.32 3513.09072 -346347.41 197086.197 149261.213 117.103024
 111500     .1115  -88239.438 -385082.75 3477.09525 -388559.85 296843.316 91716.5328 115.903175
 112000      .112  -31417.675 -419717.18 3432.13504 -423149.32 388299.509 34849.8098 114.404501
 112500     .1125  22950.2678 -444821.41 3336.67621 -448158.09  467771.68 -19613.592  111.22254
 113000      .113  77209.5508 -462465.59 3198.27016 -465663.86 539675.137 -74011.281 106.609005
 113500     .1135  130010.668 -471631.13 3028.66581  -474659.8 601641.799   -126982. 100.955527
 114000      .114  182411.103 -474244.97 2846.21615 -477091.18 656656.071 -179564.89 94.8738718
 114500     .1145  233438.715 -470545.74 2695.23557 -473240.98 703984.456 -230743.48 89.8411857
 115000      .115  280304.872 -459452.99  2602.4615 -462055.45 739757.859 -277702.41 86.7487166
 115500     .1155  319608.407  -439021.6 2528.11625 -441549.71 758630.003 -317080.29 84.2705415
 116000      .116  351324.502 -409638.11 2431.87891 -412069.99 760962.612 -348892.62 81.0626303
 116500     .1165  377303.792 -373594.82 2313.08193  -375907.9 750898.611 -374990.71  77.102731
 117000      .117  397069.653 -331095.77 2187.68472 -333283.46 728165.423 -394881.97  72.922824
 117500     .1175  412044.272 -284603.01 2078.25617 -286681.27 696647.282 -409966.02 69.2752056
 118000      .118  421423.199 -234473.22 2011.01575 -236484.23 655896.418 -419412.18 67.0338582
 118500     .1185   423124.67 -180512.36  1994.2521 -182506.61 603637.028 -421130.42 66.4750699
 119000      .119  414754.393 -121657.82 1983.11899 -123640.94 536412.211 -412771.27 66.1039663
 119500     .1195  398141.334 -60044.514 1950.98904 -61995.503 458185.848 -396190.35 65.0329678
 120000       .12  374974.213 2276.90861 1901.22536 375.683251 372697.304 -373072.99 63.3741786
 120500     .1205  346210.895 64218.0445 1843.80146 62374.2431  281992.85 -344367.09 61.4600486
 121000      .121  313638.309 123500.234 1791.99391  121708.24 190138.076 -311846.32 59.7331303
 121500     .1215  276771.891 179897.285 1773.23135 178124.054 96874.6057 -274998.66 59.1077116
 122000      .122  234417.079 233569.513 1798.23901 231771.274 847.565578 -232618.84 59.9413002
 122500     .1225  185561.528 285192.912 1830.37595 283362.536 -99631.384 -183731.15 61.0125318
 123000      .123  133263.445 332151.397  1853.5321 330297.865 -198887.95 -131409.91 61.7844034
 123500     .1235  79022.9261 373261.382 1870.74906 371390.633 -294238.46 -77152.177 62.3583021
 124000      .124  24705.8391 407349.284 1884.87281 405464.412 -382643.45 -22820.966 62.8290938
 124500     .1245  -28058.757 433140.471 1909.53261 431230.939 -461199.23 29968.2895 63.6510871
 125000      .125  -79654.057 451189.065 1971.66352 449217.401 -530843.12 81625.7204 65.7221174
 125500     .1255  -130907.96 462473.884 2064.80784 460409.076 -593381.85 132972.773  68.826928
 126000      .126  -181861.77 467729.778 2151.07613 465578.702 -649591.55 184012.848 71.7025377
 126500     .1265  -229416.72 464969.089 2220.93159 462748.158 -694385.81 231637.652 74.0310531
 127000      .127   -272609.7 454183.882 2279.37711 451904.505 -726793.58 274889.074 75.9792371
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1002      46       1      50
Plot timespan now in memory (in sec) = 8.49839970E-02   1.27477000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1003  339994       1  -1.00000E+00
1.00000E+19
 127500     .1275  -309678.59  434795.79 2327.75611 432468.034 -744474.38 312006.342 77.5918702
 128000      .128  -339836.15 406948.555 2378.97197 404569.583  -746784.7 342215.121 79.2990656
 128500     .1285  -363924.91 372170.831  2449.8917  369720.94 -736095.74   366374.8 81.6630568
 129000      .129  -383192.76 332393.791 2522.15451 329871.636 -715586.55 385714.911  84.071817
 129500     .1295  -397346.78 288461.956 2570.83159 285891.124 -685808.73 399917.607 85.6943863
 130000       .13  -404243.88 239456.821 2598.21572 236858.605  -643700.7 406842.093 86.6071906
 130500     .1305  -403718.57 186236.254 2612.12089 183624.133 -589954.82 406330.692 87.0706963
 131000      .131  -394900.56  128857.24 2615.21292 126242.027  -523757.8 397515.775 87.1737639
 131500     .1315  -378257.41 68512.1972 2620.15839 65892.0388 -446769.61  380877.57 87.3386131
 132000      .132  -355419.65 7233.67056 2636.89517 4596.77538 -362653.32 358056.547 87.8965058
 132500     .1325  -328268.34 -52656.891 2643.86419 -55300.756 -275611.45 330912.203 88.1288062
 133000      .133  -296493.94 -110622.55 2625.13894 -113247.69 -185871.39 299119.077 87.5046314
 133500     .1335  -259240.03 -166920.55 2586.25284  -169506.8  -92319.48 261826.283 86.2084279
 134000      .134  -217006.13 -220673.73 2534.93022 -223208.66 3667.59552 219541.061  84.497674
 134500     .1345  -169891.62 -271720.36 2477.02549 -274197.39 101828.744 172368.646 82.5675165
 135000      .135  -119368.78 -318697.38 2425.15042 -321122.53 199328.601 121793.934 80.8383472
 135500     .1355   -67572.47   -359862. 2381.83136 -362243.84 292289.534 69954.3016 79.3943787
 136000      .136  -16522.747 -393440.44 2322.66145  -395763.1 376917.692 18845.4083 77.4220483
 136500     .1365  34226.8083 -419818.58 2237.56749 -422056.15 454045.389 -31989.241  74.585583
 137000      .137  84701.7956 -439348.97  2136.7955 -441485.77 524050.765    -82565. 71.2265167
 137500     .1375  134332.921 -451924.56 2030.84272  -453955.4 586257.478 -132302.08 67.6947574
 138000      .138  182621.874  -457845.8  1929.0935 -459774.89  640467.67 -180692.78 64.3031165
 138500     .1385  227862.753 -456359.74 1843.34423 -458203.09 684222.497 -226019.41 61.4448076
 139000      .139  268107.672 -446593.28   1769.254 -448362.53 714700.949 -266338.42 58.9751335
 139500     .1395  302029.652 -427991.97 1683.48704 -429675.46 730021.626 -300346.16 56.1162347
 140000       .14  330606.174  -402057.2 1582.55791 -403639.76 732663.374 -329023.62 52.7519304
 140500     .1405  353878.588 -369653.69 1479.04397 -371132.73 723532.274 -352399.54 49.3014658
 141000      .141  371848.374 -331656.94 1382.21893 -333039.16 703505.314 -370466.16 46.0739644
 141500     .1415   384281.34 -288934.87 1301.47985 -290236.35 673216.214 -382979.86 43.3826616
 142000      .142  389993.799 -241501.28 1246.29701 -242747.57 631495.075  -388747.5 41.5432337
 142500     .1425   387825.48  -189298.1 1205.95202 -190504.05 577123.579 -386619.53 40.1984007
 143000      .143  377724.556 -132925.28 1159.45227 -134084.73 510649.836  -376565.1 38.6484091
 143500     .1435  361383.887 -74515.357 1106.60884 -75621.966 435899.244 -360277.28 36.8869613
 144000      .144  339397.112 -15242.049 1058.16427 -16300.213 354639.161 -338338.95 35.2721423
 144500     .1445  312530.955 43530.8392 1021.44477 42509.3944 269000.116 -311509.51 34.0481589
 145000      .145  281052.281 100868.783 1005.71948 99863.0631 180183.499 -280046.56 33.5239828
 145500     .1455  244533.644 156514.604  1017.1507 155497.453 88019.0401 -243516.49 33.9050234
 146000      .146  202676.638 210324.698 1039.93277 209284.765 -7648.0601  -201636.7 34.6644257
 146500     .1465  156603.492 261237.638 1056.68114 260180.956 -104634.15 -155546.81 35.2227046
 147000      .147   108379.46 307386.806 1069.61984 306317.186 -199007.35 -107309.84 35.6539946
 147500     .1475  59032.6486 347915.373 1087.57538 346827.797 -288882.72 -57945.073 36.2525125
 148000      .148  9698.25383 381826.596 1116.65828 380709.938 -372128.34 -8581.5955 37.2219427
 148500     .1485  -39202.771 408842.972 1164.59263  407678.38 -448045.74 40367.3639 38.8197544
 149000      .149  -87748.992  429192.57 1232.51893 427960.051 -516941.56 88981.5106 41.0839644
 149500     .1495  -135844.07 443201.101 1301.96205 441899.139 -579045.17 137146.034  43.398735
 150000       .15  -181893.73 450125.528 1360.20549 448765.323 -632019.26 183253.937  45.340183
 150500     .1505  -224171.13 449092.621 1411.31066 447681.311 -673263.75 225582.443 47.0436888
 151000      .151  -261804.49 440063.726 1461.98987 438601.736 -701868.22 263266.482 48.7329958
 151500     .1515   -294013.4 422988.021  1516.9532 421471.068 -717001.42 295530.354 50.5651066
 152000      .152  -320845.31 398602.121 1582.03647 397020.085 -719447.43 322427.342  52.734549
 152500     .1525  -342685.79 367957.157  1654.1676 366302.989 -710642.95 344339.958 55.1389199
 153000      .153  -359635.89 332040.722 1715.52254   330325.2 -691676.61  361351.41 57.1840846
 153500     .1535  -370430.42 290725.927 1758.62888 288967.298 -661156.34 372189.045 58.6209627
 154000      .154  -374275.47 244199.746 1789.43671  242410.31 -618475.21 376064.905 59.6478903
 154500     .1545   -370993.5 193168.814 1813.73875 191355.075 -564162.32 372807.241 60.4579584
 155000      .155  -360675.01 138426.114 1836.15559 136589.959 -499101.12 362511.165 61.2051864
 155500     .1555   -344187.9 81412.8123 1861.60114 79551.2111 -425600.71 346049.497 62.0533715
 156000      .156  -322563.98 23674.6371 1884.03573 21790.6014 -346238.62 324448.017  62.801191
 156500     .1565  -296331.34 -33598.514 1888.35548  -35486.87 -262732.82 298219.694 62.9451828
 157000      .157  -264915.77 -90263.462  1872.3507 -92135.813 -174652.31 266788.123 62.4116901
 157500     .1575  -228497.51 -145678.89 1843.89403 -147522.78 -82818.622 230341.403 61.4631343
 158000      .158  -187621.01 -199012.79 1808.75429 -200821.54 11391.7781 189429.764 60.2918097
 158500     .1585  -143173.75 -249297.37 1771.83658  -251069.2 106123.617 144945.586 59.0612194
 159000      .159  -96613.489 -295163.07 1736.85542 -296899.92 198549.579 98350.3445 57.8951808
 159500     .1595  -49359.399 -335326.87  1695.6241 -337022.49 285967.472 51055.0227 56.5208033
 160000       .16  -2048.0542 -369167.29 1636.90268 -370804.19 367119.235 3684.95685 54.5634227
 160500     .1605  45461.8609  -396904.3 1563.12101 -398467.42 442366.156  -43898.74 52.1040336
 161000      .161  92558.3953 -418249.74 1483.22077 -419732.96 510808.134 -91075.175 49.4406922
 161500     .1615  138477.151 -432946.38 1402.92843 -434349.31 571423.529 -137074.22  46.764281
 162000      .162  182124.282 -440559.22 1327.15262 -441886.37 622683.504 -180797.13 44.2384208
 162500     .1625  222113.283 -440472.59 1257.85327 -441730.45 662585.876 -220855.43 41.9284425
 163000      .163  257301.186 -432276.43  1185.6152 -433462.04 689577.615 -256115.57 39.5205066
 163500     .1635  287546.868 -416402.86 1103.04462  -417505.9 703949.726 -286443.82 36.7681539
 164000      .164  313133.736 -393789.07 1015.52094  -394804.6 706922.811 -312118.22  33.850698
 164500     .1645   333737.15 -364911.22 931.611099 -365842.83  698648.37 -332805.54 31.0537033
 165000      .165  348996.592  -330322.9 856.430595 -331179.33 679319.492 -348140.16 28.5476865
 165500     .1655  358260.504  -290327.5 794.063116 -291121.56    648588. -357466.44 26.4687705
 166000      .166  360817.224 -245158.42 743.740597 -245902.16  605975.64 -360073.48 24.7913532
 166500     .1665  356354.959 -195287.21  695.13728 -195982.34 551642.166 -355659.82 23.1712427
 167000      .167  345607.885 -142015.19 643.667144 -142658.86  487623.08 -344964.22 21.4555715
 167500     .1675  329370.302 -86743.559 595.737038 -87339.296 416113.861 -328774.57 19.8579013
 168000      .168  307974.728 -30444.939 558.338302 -31003.277 338419.667 -307416.39 18.6112767
 168500     .1685  281711.403 25933.6509 535.217652 25398.4332 255777.752 -281176.19 17.8405884
 169000      .169   250590.12 81782.1629 528.699328 81253.4636 168807.957 -250061.42 17.6233109
 169500     .1695  214677.238 136552.329 534.776573 136017.552 78124.9094 -214142.46 17.8258858
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1003      46       1      50
Plot timespan now in memory (in sec) = 1.27476007E-01   1.69969000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1004  339994       1  -1.00000E+00
1.00000E+19
 170000       .17  174515.885 189469.633 542.811868 188926.821 -14953.748 -173973.07 18.0937289
 170500     .1705  131530.152 239101.393 550.297352 238551.095 -107571.24 -130979.85 18.3432451
 171000      .171   86867.781 284279.154 563.450855 283715.703 -197411.37  -86304.33 18.7816952
 171500     .1715  41291.5744 324239.113 587.217107 323651.896 -282947.54 -40704.357 19.5739036
 172000      .172  -4579.3631 358393.812 623.711565 357770.101 -362973.18 5203.07471 20.7903855
 172500     .1725  -50420.343 386533.129 673.270425 385859.858 -436953.47 51093.6132 22.4423475
 173000      .173  -95832.899 408524.054 729.212825 407794.842 -504356.95 96562.1114 24.3070942
 173500     .1735  -139928.47 423993.438 781.645138 423211.793 -563921.91 140710.119 26.0548379
 174000      .174  -181245.42  432138.17 829.917037 431308.253 -613383.59 182075.341 27.6639012
 174500     .1745  -218843.72 432634.233 879.646931 431754.586 -651477.95 219723.363 29.3215644
 175000      .175  -252141.55  425500.62 934.120206 424566.499 -677642.17 253075.667 31.1373402
 175500     .1755  -280816.46  411020.67 994.333463 410026.337 -691837.13 281810.795 33.1444488
 176000      .176  -304829.27 389795.041 1059.11534 388735.926 -694624.31 305888.386 35.3038447
 176500     .1765  -324070.18 362456.702 1120.45854 361336.243 -686526.88 325190.638 37.3486182
 177000      .177  -337942.78 329316.555 1170.49624 328146.059 -667259.34 339113.279 39.0165412
 177500     .1775  -345605.75 290444.511 1210.69341 289233.818 -636050.26 346816.442 40.3564469
 178000      .178  -346835.77 246412.326 1246.40429 245165.922 -593248.09 348082.173 41.5468098
 178500     .1785  -341728.26 198012.847 1280.20215 196732.645 -539741.11 343008.466 42.6734049
 179000      .179  -330682.76 146277.986 1312.82974 144965.157 -476960.74 331995.587 43.7609912
 179500     .1795  -314299.37 92399.2771 1342.35465 91056.9224 -406698.65 315641.723 44.7451549
 180000       .18  -293054.73 37473.0817 1361.01598 36112.0658 -330527.81 294415.749 45.3671992
 180500     .1805  -266924.22 -17850.422 1364.01453 -19214.436 -249073.79  268288.23 45.4671509
 181000      .181  -235883.52 -73042.931  1355.0961 -74398.028 -162840.59 237238.617   45.16987
 181500     .1815  -200465.72 -127194.69 1339.70373 -128534.39 -73271.034 201805.424 44.6567911
 182000      .182  -161432.45 -179321.91 1320.38544 -180642.29 17889.4591 162752.835 44.0128482
 182500     .1825  -119789.87 -228306.26 1298.12396 -229604.39 108516.391 121087.996 43.2707988
 183000      .183  -76592.178 -273056.57 1270.67794 -274327.25 196464.394 77862.8563 42.3559313
 183500     .1835  -32645.575 -312733.75 1231.56982 -313965.32 280088.173 33877.1447 41.0523272
 184000      .184  11765.6309 -347030.26 1179.23524  -348209.5 358795.895 -10586.396 39.3078413
 184500     .1845  56223.6179 -375675.13 1119.19836 -376794.33 431898.749 -55104.419 37.3066121
 185000      .185  99912.7609 -398170.22 1056.83253 -399227.05 498082.982 -98855.928 35.2277511
 185500     .1855  141907.929 -414043.03 994.671128 -415037.71 555950.963 -140913.26 33.1557043
 186000      .186  181165.534 -422786.32 933.724745 -423720.05 603951.855 -180231.81 31.1241582
 186500     .1865  216760.436 -424045.42 871.335164 -424916.75 640805.852  -215889.1 29.0445055
 187000      .187   248156.69 -417820.23 802.474437  -418622.7 665976.917 -247354.22 26.7491479
 187500     .1875  275314.389 -404610.23  728.06384 -405338.29 679924.619 -274586.32 24.2687947
 188000      .188  297997.363 -384846.07 654.284971 -385500.36 682843.437 -297343.08  21.809499
 188500     .1885  315734.108 -358820.18 585.773532 -359405.95 674554.285 -315148.33 19.5257844
 189000      .189  328030.762 -326850.31 524.460987 -327374.77 654881.074  -327506.3 17.4820329
 189500     .1895  334389.995 -289248.67 470.617101 -289719.28 623638.663 -333919.38 15.6872367
 190000       .19  334540.981 -246495.79  420.70849  -246916.5 581036.773 -334120.27 14.0236163
 190500     .1905  328679.832 -199426.01 370.738069 -199796.75 528105.846 -328309.09 12.3579356
 191000      .191   317378.78 -149207.67 322.923007 -149530.59 466586.446 -317055.86 10.7641002
 191500     .1915  300959.569 -96800.988 282.834595 -97083.823 397760.557 -300676.73 9.42781984
 192000      .192  279596.748 -43022.632 253.613348 -43276.245  322619.38 -279343.13 8.45377826
 192500     .1925  253452.205 11372.2541 235.934178 11136.3199 242079.951 -253216.27 7.86447258
 193000      .193  222730.371 65674.9173 228.619556 65446.2978 157055.454 -222501.75 7.62065186
 193500     .1935  187876.476 119074.182 227.026112 118847.155 68802.2942 -187649.45 7.56753708
 194000      .194   149773.36 170487.471 227.808355 170259.663 -20714.111 -149545.55 7.59361183
 194500     .1945  109469.789 218733.194 233.530235 218499.664  -109263.4 -109236.26 7.78434115
 195000      .195  67692.1585 262966.269 248.388622 262717.881 -195274.11  -67443.77 8.27962072
 195500     .1955  25020.3663 302535.556 273.776475 302261.779 -277515.19  -24746.59  9.1258825
 196000      .196  -18034.914 336950.242 308.978675 336641.264 -354985.16 18343.8928 10.2992892
 196500     .1965  -60940.681 365815.023 351.295303 365463.728  -426755.7  61291.976 11.7098434
 197000      .197  -102975.09 388697.899  395.37529 388302.524 -491672.99 103370.462 13.1791763
 197500     .1975  -143091.61 404987.639 438.629782  404549.01 -548079.25 143530.241 14.6209927
 198000      .198  -180313.57 414174.009 483.685524 413690.323 -594487.58 180797.257 16.1228508
 198500     .1985  -214048.18 416132.167 533.422792 415598.744 -630180.35 214581.605 17.7807597
 199000      .199  -243884.87 410946.981 587.949533 410359.031 -654831.85 244472.823 19.5983178
 199500     .1995  -269542.91 398891.274 645.678881 398245.596 -668434.19 270188.591 21.5226294
 200000       0.2  -290750.31 380321.239 703.029099  379618.21 -671071.55 291453.336 23.4343033
 200500     .2005   -307096.2 355548.577 754.918412 354793.659 -662644.78 307851.118 25.1639471
 201000      .201   -317972.7 324744.535 800.063334 323944.472 -642717.24 318772.765 26.6687778
 201500     .2015  -323015.09 288270.844 841.426872 287429.418 -611285.94  323856.52 28.0475624
 202000      .202  -322242.24   246809.8 881.206756 245928.593 -569052.04  323123.45 29.3735585
 202500     .2025  -315857.25  201190.48 919.092643 200271.388 -517047.74 316776.347 30.6364214
 203000      .203  -304191.85 152355.731  953.44082  151402.29 -456547.58 305145.292 31.7813607
 203500     .2035  -287568.86 101239.012 980.734465 100258.277 -388807.87 288549.597 32.6911488
 204000      .204  -266164.73 48638.7433 997.203034 47641.5402 -314803.47 267161.935 33.2401011
 204500     .2045  -240041.13 -4806.9957 1003.38254 -5810.3782 -235234.13 241044.511 33.4460847
 205000      .205  -209560.24 -58289.978 1002.88701 -59292.865 -151270.26 210563.124 33.4295671
 205500     .2055  -175382.04 -110825.35 997.844025  -111823.2  -64556.69 176379.887 33.2614675
 206000      .206  -138285.25 -161397.71 988.204717 -162385.91 23112.4548 139273.455 32.9401572
 206500     .2065  -99095.666 -209009.56 972.800595 -209982.36 109913.895 100068.466 32.4266865
 207000      .207  -58549.727 -252798.41 948.819901 -253747.23 194248.679 59498.5467   31.62733
 207500     .2075  -17172.834 -292148.87 914.308417 -293063.18 274976.038 18087.1422 30.4769472
 208000      .208  24595.9376 -326630.55 871.586404 -327502.14 351226.489 -23724.351 29.0528801
 208500     .2085  66060.6379 -355704.67 824.782067 -356529.45 421765.308 -65235.856 27.4927356
 209000      .209  106366.377 -378794.23 776.045389 -379570.27 485160.604 -105590.33 25.8681796
 209500     .2095  144645.951 -395388.37 725.649338 -396114.02 540034.323  -143920.3 24.1883113
 210000       .21  180103.554 -405098.22  672.79879 -405771.02 585201.773 -179430.75 22.4266263
 210500     .2105  212133.302  -407749.9 615.387444 -408365.29 619883.207 -211517.91 20.5129148
 211000      .211  240406.682 -403465.87 553.013186 -404018.88 643872.549 -239853.67 18.4337729
 211500     .2115  264664.787 -392516.71 489.069033 -393005.78 657181.498 -264175.72 16.3023011
 212000      .212   284468.13  -375088.4 427.524292 -375515.92  659556.53 -284040.61 14.2508097
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1004      46       1      50
Plot timespan now in memory (in sec) = 1.69967994E-01   2.12461000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1005  339994       1  -1.00000E+00
1.00000E+19
 212500     .2125  299340.149 -351385.48 370.084799 -351755.56 650725.625 -298970.06   12.33616
 213000      .213  308876.256 -321694.88 316.835135 -322011.71 630571.131 -308559.42 10.5611712
 213500     .2135  312827.037 -286439.92 266.764973 -286706.68 599266.956 -312560.27 8.89216577
 214000      .214  311188.631 -246245.51 218.005316 -246463.52 557434.142 -310970.63 7.26684387
 214500     .2145  304235.948  -201975.7 170.953501 -202146.65 506211.647 -304064.99 5.69845003
 215000      .215  292257.844 -154523.62 129.046522 -154652.67 446781.463  -292128.8 4.30155075
 215500     .2155  275402.235  -104653.5 95.2637051 -104748.76 380055.736 -275306.97 3.17545684
 216000      .216  253827.528  -53109.63 70.2603501  -53179.89 306937.158 -253757.27 2.34201167
 216500     .2165  227778.742 -654.45163 53.3249004 -707.77653 228433.194 -227725.42 1.77749668
 217000      .217  197659.866 51881.5872 42.6737324 51838.9134 145778.279 -197617.19 1.42245775
 217500     .2175  164095.808  103553.71  36.247555 103517.462 60542.0979 -164059.56 1.20825183
 218000      .218  127901.679 153311.098 34.5753033 153276.523 -25409.419  -127867.1 1.15251011
 218500     .2185   89799.991 200228.802 40.3797805 200188.422 -110428.81 -89759.611 1.34599268
 219000      .219  50354.3806 243584.387  55.205546 243529.181 -193230.01 -50299.175 1.84018487
 219500     .2195  10109.6637 282753.203 78.4432804 282674.759 -272643.54  -10031.22 2.61477601
 220000       .22  -30351.672 317175.498 108.404304 317067.094 -347527.17 30460.0764 3.61347682
 220500     .2205  -70349.814  346306.79 142.493071 346164.297  -416656.6 70492.3072 4.74976904
 221000      .221  -109066.95 369577.451 178.512318 369398.939  -478644.4 109245.462 5.95041061
 221500     .2215  -145636.39  386440.16 216.974772 386223.185 -532076.54  145853.36 7.23249239
 222000      .222  -179400.55 396582.074 259.779848 396322.294 -575982.62 179660.325 8.65932827
 222500     .2225  -209899.39 399923.969 307.261035 399616.708 -609823.36 210206.654 10.2420345
 223000      .223  -236745.63  396520.53 357.947662 396162.582 -633266.16 237103.576 11.9315887
 223500     .2235   -259572.5 386517.761 409.596615 386108.165 -646090.26 259982.097 13.6532205
 224000      .224  -277982.08 370099.987 459.370599 369640.617 -648082.07 278441.449 15.3123533
 224500     .2245  -291518.44 347449.422 505.492011  346943.93 -638967.87 292023.937 16.8497337
 225000      .225  -299798.46 318823.834 548.814719 318275.019 -618622.29 300347.274  18.293824
 225500     .2255  -302711.06 284720.474 590.856613 284129.617 -587431.53 303301.915 19.6952204
 226000      .226  -300343.26  245814.53 631.440818 245183.089 -546157.79 300974.704 21.0480273
 226500     .2265  -292868.05 202865.792 669.007921 202196.784 -495733.85 293537.062  22.300264
 227000      .227  -280487.56 156664.705 701.495875  155963.21 -437152.26 281189.054 23.3831958
 227500     .2275  -263384.87 107978.803 726.634621 107252.169 -371363.67 264111.503  24.221154
 228000      .228  -241710.45 57518.7889  743.73028 56775.0586 -299229.24 242454.184 24.7910093
 228500     .2285  -215735.12 6040.07641 754.420715  5285.6557 -221775.19 216489.536 25.1473572
 229000      .229   -185975.1 -45550.171 760.360803 -46310.532 -140424.93 186735.458 25.3453601
 229500     .2295  -153077.49 -96288.057 761.525745 -97049.583 -56789.436 153839.019 25.3841915
 230000       .23  -117720.28 -145233.72 756.884478 -145990.61 27513.4476  118477.16 25.2294826
 230500     .2305  -80552.899 -191526.12 745.082559  -192271.2 110973.221 81297.9817 24.8360853
 231000      .231  -42153.342 -234427.87 724.922829 -235152.79 192274.526 42878.2648 24.1640943
 231500     .2315  -3035.5056 -273337.59 697.058169 -274034.64  270302.08 3732.56382 23.2352723
 232000      .232  36191.4052 -307669.05 663.960362 -308333.01 343860.455 -35527.445 22.1320121
 232500     .2325  74767.7402 -336793.77 627.538663 -337421.31 411561.509 -74140.202 20.9179554
 233000      .233  111912.545 -360140.67 588.094883 -360728.76 472053.213 -111324.45 19.6031628
 233500     .2335  146907.135  -377256.6 545.189761 -377801.79 524163.731 -146361.94  18.172992
 234000      .234   179146.84 -387848.01 498.147106 -388346.16  566994.85 -178648.69 16.6049035
 234500     .2345  208171.177 -391807.44 446.738747 -392254.17 599978.612 -207724.44 14.8912916
 235000      .235  233624.747 -389191.06 392.602634 -389583.67 622815.811 -233232.14 13.0867545
 235500     .2355  255102.815 -380086.47 338.542327 -380425.01 635189.288 -254764.27 11.2847442
 236000      .236  272149.506 -364592.16 286.317961 -364878.48 636741.671 -271863.19 9.54393204
 236500     .2365   284377.98 -342902.23 236.190837 -343138.42 627280.214 -284141.79 7.87302789
 237000      .237  291532.258 -315344.08 187.848379 -315531.93 606876.338 -291344.41 6.26161264
 237500     .2375  293520.971 -282400.01 140.792827 -282540.81 575920.984 -293380.18 4.69309423
 238000      .238  290426.906 -244712.27  95.197781 -244807.47 535139.174 -290331.71 3.17325937
 238500     .2385  282431.382 -203024.21 52.9280821 -203077.14 485455.597 -282378.45  1.7642694
 239000      .239  269675.327 -158051.62 16.3455965 -158067.97 427726.948 -269658.98 .544853218
 239500     .2395  252292.568 -110490.42 -13.550821 -110476.87 362782.986 -252306.12 -.45169404
 240000       .24  230507.615 -61081.587  -37.08733 -61044.499 291589.202  -230544.7 -1.2362443
 240500     .2405   204674.97 -10632.316 -55.028521 -10577.287 215307.286   -204730.  -1.834284
 241000      .241  175292.058 39978.1253 -68.226225 40046.3515 135313.933 -175360.28 -2.2742075
 241500     .2415  142986.055 89809.1044 -76.666502 89885.7709 53176.9507 -143062.72 -2.5555501
 242000      .242  108408.811 137941.875 -78.909784 138020.785 -29533.063 -108487.72 -2.6303261
 242500     .2425  72125.8459 183584.922  -73.58003 183658.502 -111459.08 -72199.426 -2.4526677
 243000      .243  34672.5029 226040.632 -60.773636 226101.406 -191368.13 -34733.277 -2.0257879
 243500     .2435  -3371.2302 264652.858 -41.646498 264694.504 -268024.09 3329.58373 -1.3882166
 244000      .244  -41357.786 298790.633  -17.62771 298808.261 -340148.42 41340.1586 -.58759033
 244500     .2445  -78573.514 327846.518 9.95660877 327836.561 -406420.03  78583.471 .331886959
 245000      .245  -114269.45 351253.249 40.8300854 351212.419  -465522.7 114310.283 1.36100285
 245500     .2455  -147778.24 368572.643 75.8582368 368496.785 -516350.89 147854.103 2.52860789
 246000      .246  -178584.69 379560.759 115.454385 379445.304 -558145.45 178700.145  3.8484795
 246500     .2465  -206252.44 384110.447 158.650905 383951.796 -590362.89 206411.096 5.28836351
 247000      .247  -230364.11 382201.483 203.756961 381997.726 -612565.59 230567.866 6.79189869
 247500     .2475  -250505.02 373879.808 249.013563 373630.795 -624384.83 250754.031  8.3004521
 248000      .248  -266268.78 359250.758 293.023645 358957.734 -625519.54 266561.804 9.76745485
 248500     .2485  -277297.41   338495.6 335.582794 338160.017 -615793.01 277632.996 11.1860931
 249000      .249   -283389.8 311950.648 377.341213 311573.307 -595340.45 283767.144 12.5780404
 249500     .2495  -284524.86 280126.957 418.264892 279708.692 -564651.82 284943.124 13.9421631
 250000       .25  -280775.25 243635.475  457.15725 243178.318 -524410.73 281232.412  15.238575
 250500     .2505  -272254.23 203136.415 492.434502 202643.981 -475390.65 272746.667 16.4144834
 251000      .251  -259099.44  159313.58 522.645782 158790.934 -418413.02 259622.086 17.4215261
 251500     .2515  -241476.04 112862.396 546.951068 112315.445 -354338.44 242022.996 18.2317023
 252000      .252  -219620.91 64508.7183 565.741444 63942.9768 -284129.63 220186.656 18.8580481
 252500     .2525  -193928.71 15072.5877 579.946502 14492.6412  -209001.3 194508.659 19.3315501
 253000      .253  -164931.27  -34548.69 589.672673 -35138.363 -130382.58 165520.939 19.6557558
 253500     .2535  -133206.21 -83459.059 594.108682 -84053.168 -49747.153 133800.322 19.8036227
 254000      .254   -99328.92 -130809.24 592.311452 -131401.55  31480.319 99921.2318 19.7437151
 254500     .2545   -63856.97 -175819.04 583.610502 -176402.65 111962.071 64440.5806 19.4536834
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1005      46       1      50
Plot timespan now in memory (in sec) = 2.12459996E-01   2.54953000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1006  339994       1  -1.00000E+00
1.00000E+19
 255000      .255   -27332.85 -217785.62 568.103603 -218353.72 190452.769 27900.9534 18.9367868
 255500     .2555  9667.34592 -256054.07 547.006094 -256601.08  265721.42 -9120.3398 18.2335365
 256000      .256  46473.5816 -289966.07 521.709536 -290487.78 336439.655 -45951.872 17.3903179
 256500     .2565  82372.3291 -318895.94 492.681146 -319388.62 401268.267 -81879.648 16.4227049
 257000      .257  116690.963 -342317.12 459.670981 -342776.79 459008.085 -116231.29  15.322366
 257500     .2575  148835.334 -359832.89 422.434465 -360255.32 508668.224  -148412.9 14.0811488
 258000      .258  178298.057 -371185.03 381.055619 -371566.09 549483.088   -177917.  12.701854
 258500     .2585  204648.017 -376247.81 336.420431 -376584.23 580895.824  -204311.6 11.2140144
 259000      .259  227473.571 -374981.49 290.277568 -375271.77 602455.065 -227183.29 9.67591893
 259500     .2595  246343.741 -367389.06 244.171648 -367633.23 613732.799 -246099.57 8.13905492
 260000       .26  260870.394  -353555.5 198.652466 -353754.15 614425.894 -260671.74 6.62174885
 260500     .2605  270774.201 -333692.79 153.700414 -333846.49 604466.987  -270620.5 5.12334713
 261000      .261  275904.844 -308150.52 109.348213 -308259.87 584055.364  -275795.5 3.64494043
 261500     .2615  276235.559 -277407.19 65.9610053 -277473.16 553642.754  -276169.6 2.19870018
 262000      .262  271837.412 -242045.97 24.6475847 -242070.62 513883.385 -271812.76 .821586156
 262500     .2625  262813.771 -202693.73  -12.94562 -202680.79 465507.503 -262826.72 -.43152066
 263000      .263  249277.976  -159986.9 -45.703746 -159941.19 409264.873 -249323.68 -1.5234582
 263500     .2635  231413.454 -114607.36 -73.509695 -114533.85  346020.81 -231486.96 -2.4503232
 264000      .264  209516.432 -67307.461 -96.679776 -67210.781 276823.893 -209613.11 -3.2226592
 264500     .2645  183997.171 -18905.003 -115.45111 -18789.552 202902.173 -184112.62 -3.8483704
 265000      .265  155360.251 29737.1501 -129.71658 29866.8667 125623.101 -155489.97 -4.3238859
 265500     .2655  124163.361 77747.3518 -138.71146 77886.0632  46416.009 -124302.07 -4.6237153
 266000      .266  90949.5142 124308.296 -141.43696 124449.733 -33358.782 -91090.951 -4.7145655
 266500     .2665  56240.5297 168674.826 -137.62847 168812.454  -112434.3 -56378.158 -4.5876158
 267000      .267  20590.3554 210138.508 -127.91548 210266.423 -189548.15 -20718.271 -4.2638492
 267500     .2675  -15391.215 248012.345 -113.19246 248125.537 -263403.56 15278.0221 -3.7730822
 268000      .268   -51050.21 281640.318 -94.207838 281734.526 -332690.53 50956.0018 -3.1402613
 268500     .2685  -85715.806 310417.841 -71.305254 310489.147 -396133.65 85644.5011 -2.3768418
 269000      .269  -118749.26 333828.539 -44.238598 333872.777  -452577.8 118705.019 -1.4746199
 269500     .2695  -149601.73 351493.979 -12.750777  351506.73  -501095.7 149588.974  -.4250259
 270000       .27  -177801.75 363167.551 22.6297772 363144.921  -540969.3 177824.383 .754325908
 270500     .2705  -202906.01 368693.693 60.6879527 368633.006  -571599.7 202966.694 2.02293176
 271000      .271  -224484.95 367991.612 100.148453 367891.464 -592476.56 224585.096 3.33828177
 271500     .2715  -242137.32 361059.262  139.99761 360919.264 -603196.58 242277.314 4.66658699
 272000      .272  -255515.84 347985.147 179.723697 347805.423 -603500.99 255695.566 5.99078989
 272500     .2725  -264373.11 328976.771  219.35149 328757.419 -593349.88 264592.465 7.31171634
 273000      .273  -268597.94 304387.411 258.772991 304128.638 -572985.35 268856.715 8.62576637
 273500     .2735  -268181.71  274685.54 297.157997 274388.382 -542867.25  268478.87 9.90526658
 274000      .274  -263169.43 240407.958 333.244928 240074.713 -503577.39 263502.676 11.1081643
 274500     .2745  -253646.87  202139.21 365.909572   201773.3 -455786.08 254012.781 12.1969857
 275000      .275  -239750.59 160508.066 394.409147 160113.657 -400258.66 240144.999 13.1469716
 275500     .2755  -221686.84 116190.984 418.579812 115772.404 -337877.82 222105.419 13.9526604
 276000      .276  -199767.52 69931.8938 438.712777  69493.181 -269699.41 200206.234 14.6237592
 276500     .2765  -174420.91 22547.5028 454.857421 22092.6454 -196968.42 174875.771  15.161914
 277000      .277   -146141.1 -25118.313 466.445605 -25584.758 -121022.78 146607.543 15.5481868
 277500     .2775  -115440.39 -72240.225 472.702442 -72712.928 -43200.168 115913.095 15.7567481
 278000      .278  -82836.896 -118030.42 473.121518 -118503.54 35193.5277 83310.0173 15.7707173
 278500     .2785  -48860.187 -161742.77 467.642632 -162210.41 112882.585 49327.8294 15.5880877
 279000      .279  -14065.684 -202669.04 456.781756 -203125.82 188603.356 14522.4653 15.2260585
 279500     .2795  20938.8783 -240120.92 441.360821 -240562.28 261059.794 -20497.517 14.7120274
 280000       .28  55503.1211 -273436.21 421.842925 -273858.05 328939.331 -55081.278 14.0614308
 280500     .2805  88990.5954 -302024.54 398.159092  -302422.7 391015.133 -88592.436 13.2719697
 281000      .281  120818.292 -325400.85 370.175067 -325771.02 446219.142 -120448.12 12.3391689
 281500     .2815   150463.34 -343193.19 338.060684 -343531.25 493656.525 -150125.28 11.2686895
 282000      .282  177455.346 -355137.88 302.414378 -355440.29 532593.225 -177152.93 10.0804793
 282500     .2825  201359.364 -361065.67 264.310633 -361329.98 562425.031 -201095.05 8.81035443
 283000      .283  221753.643 -360878.46 224.916634 -361103.37 582632.101 -221528.73 7.49722114
 283500     .2835  238249.232  -354556.7 184.913728 -354741.62 592805.934 -238064.32 6.16379092
 284000      .284  250539.846 -342193.32 144.505505 -342337.82 592733.163 -250395.34 4.81685018
 284500     .2845  258425.713 -324008.15  103.89223 -324112.04 582433.863 -258321.82 3.46307433
 285000      .285  261808.277 -300339.53 63.5425326 -300403.07 562147.806 -261744.73 2.11808442
 285500     .2855   260674.09 -271626.31 24.2784556 -271650.59 532300.398 -260649.81 .809281852
 286000      .286  255069.322  -238380.9 -12.761711 -238368.14 493450.225 -255082.08 -.42539035
 286500     .2865  245077.764 -201160.63 -46.572029 -201114.06 446238.395 -245124.34  -1.552401
 287000      .287  230841.741 -160572.94 -76.728288 -160496.21 391414.682 -230918.47 -2.5576096
 287500     .2875  212597.631 -117295.32 -103.22685  -117192.1 329892.955 -212700.86  -3.440895
 288000      .288  190681.533 -72073.265 -126.03577  -71947.23 262754.798 -190807.57 -4.2011924
 288500     .2885  165511.026 -25699.853 -144.90151 -25554.952 191210.879 -165655.93 -4.8300503
 289000      .289  137559.734 21010.4254 -159.29336 21169.7188 116549.308 -137719.03 -5.3097788
 289500     .2895  107324.395 67255.0262 -168.51799 67423.5442 40069.3686 -107492.91 -5.6172663
 290000       .29  75304.9228 112269.342 -172.18225 112441.524 -36964.419 -75477.105 -5.7394084
 290500     .2905  42024.6522 155318.806 -170.48888 155489.295 -113294.15 -42195.141 -5.6829628
 291000      .291  8052.37052 195686.023 -163.95857 195849.981 -187633.65 -8216.3291 -5.4652857
 291500     .2915  -26005.089 232679.105 -153.02958 232832.134 -258684.19 25852.0597 -5.1009859
 292000      .292  -59527.914 265653.034 -137.92375 265790.958 -325180.95 59389.9898 -4.5974585
 292500     .2925  -91912.112 294033.568 -118.61873 294152.187 -385945.68 91793.4937 -3.9539577
 293000      .293  -122602.03 317345.199 -95.028899 317440.228 -439947.23 122507.005   -3.16763
 293500     .2935  -151101.36 335223.567 -67.439547 335291.007 -486324.92 151033.918 -2.2479849
 294000      .294  -176949.82 347397.559 -36.646719 347434.205 -524347.38 176913.176 -1.2215573
 294500     .2945  -199707.74  353674.23 -3.6066609 353677.836 -553381.97 199704.133 -.12022203
 295000      .295  -218967.01 353942.859 30.8988096 353911.961 -572909.87 218997.912 1.02996032
 295500     .2955  -234373.67  348187.47  66.348674 348121.121 -582561.14 234440.021 2.21162247
 296000      .296  -245651.57 336500.083 102.475912 336397.607 -582151.65 245754.044 3.41586372
 296500     .2965  -252625.04 319094.812 139.031503  318955.78 -571719.85 252764.068 4.63438342
 297000      .297  -255214.36 296301.123 175.408437 296125.715 -551515.48 255389.767  5.8469479
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1006      46       1      50
Plot timespan now in memory (in sec) = 2.54952013E-01   2.97445000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1007  339994       1  -1.00000E+00
1.00000E+19
 297500     .2975  -253405.58   268533.7 210.639601 268323.061 -521939.28 253616.215 7.02132002
 298000      .298  -247234.95 236271.599  243.77375 236027.826 -483506.55  247478.72 8.12579167
 298500     .2985   -236796.2 200054.579 274.132352 199780.447 -436850.78 237070.331 9.13774505
 299000      .299  -222254.44 160484.995 301.352445 160183.642 -382739.44 222555.797 10.0450815
 299500     .2995  -203860.03 118230.411 325.334892 117905.076 -322090.44 204185.361 10.8444964
 300000       0.3  -181956.79 74024.3256 345.966875 73678.3588 -255981.11 182302.753 11.5322292
 300500     .3005  -156961.46 28644.4941 362.821183  28281.673 -185605.96 157324.286 12.0940394
 301000      .301  -129327.84 -17123.011 375.262011 -17498.273 -112204.83 129703.104 12.5087337
 301500     .3015  -99530.314 -62505.326 382.804478  -62888.13 -37024.988 99913.1185 12.7601493
 302000      .302  -68066.726  -106748.7 385.289746 -107133.99 38681.9727 68452.0154 12.8429915
 302500     .3025  -35464.848 -149120.23 382.886035 -149503.11 113655.378 35847.7343 12.7628678
 303000      .303  -2288.6104 -188907.95 375.986043 -189283.93 186619.336 2664.59642 12.5328681
 303500     .3035   30864.934 -225425.21 364.906931 -225790.12 256290.148 -30500.027 12.1635644
 304000      .304  63395.3375 -258035.94 349.674781 -258385.62 321431.281 -63045.663  11.655826
 304500     .3045  94733.0692 -286184.81 330.206572 -286515.02 380917.879 -94402.863 11.0068857
 305000      .305  124351.593 -309409.85 306.624655 -309716.48 433761.444 -124044.97 10.2208218
 305500     .3055  151763.494  -327341.3 279.356915 -327620.66 479104.793 -151484.14 9.31189715
 306000      .306  176514.633 -339697.13 249.100556 -339946.23 516211.762 -176265.53 8.30335188
 306500     .3065  198178.608 -346276.55 216.673025 -346493.23 544455.162 -197961.93 7.22243418
 307000      .307  216363.378 -346960.45 182.715114 -347143.16 563323.825 -216180.66 6.09050381
 307500     .3075  230739.824 -341729.49 147.566896 -341877.06 572469.314 -230592.26 4.91889653
 308000      .308  241065.705 -330679.76 111.498765 -330791.26 571745.465 -240954.21  3.7166255
 308500     .3085  247186.891 -314020.17 74.9683032 -314095.14 561207.064 -247111.92 2.49894344
 309000      .309  249026.257 -292059.07 38.6614826 -292097.73 541085.322  -248987.6 1.28871609
 309500     .3095  246571.869 -265188.89 3.42826474 -265192.32 511760.762 -246568.44 .114275491
 310000       .31  239866.521 -233870.04 -29.898614 -233840.14 473736.557 -239896.42 -.99662047
 310500     .3105  229011.815 -198624.69 -60.768865 -198563.92 427636.503 -229072.58 -2.0256288
 311000      .311  214188.437 -160044.96 -88.945074 -159956.01 374233.392 -214277.38 -2.9648358
 311500     .3115  195665.467 -118793.73 -114.24442 -118679.49   314459.2 -195779.71 -3.8081474
 312000      .312  173788.917 -75589.439  -136.3397   -75453.1 249378.356 -173925.26 -4.5446565
 312500     .3125  148962.177 -31183.918  -154.7578 -31029.161 180146.096 -149116.94 -5.1585932
 313000      .313  121627.369 13659.4487  -168.9622 13828.4109 107967.921 -121796.33 -5.6320732
 313500     .3135  92250.4244 58185.7852 -178.54737 58364.3326 34064.6392 -92428.972 -5.9515788
 314000      .314  61322.5941 101655.647 -183.44827 101839.095 -40333.053 -61506.042 -6.1149424
 314500     .3145  29372.4966 143341.225  -183.8828 143525.108 -113968.73 -29556.379 -6.1294267
 315000      .315   -3036.042  182531.92 -180.08603 182712.006 -185567.96 2855.95593 -6.0028676
 315500     .3155  -35323.084 218552.519 -172.16438 218724.683  -253875.6 35150.9196 -5.7388128
 316000      .316  -66915.223 250784.004 -160.11881 250944.123 -317699.23 66755.1038 -5.3372936
 316500     .3165  -97265.393 278682.028 -143.93874 278825.967 -375947.42 97121.4546  -4.797958
 317000      .317  -125865.77 301790.329  -123.7933 301914.122  -427656.1 125741.977 -4.1264433
 317500     .3175  -152243.48 319739.339  -100.1721 319839.511 -471982.82 152143.304 -3.3390699
 318000      .318  -175951.01 332237.914 -73.755881  332311.67 -508188.93 175877.257 -2.4585294
 318500     .3185  -196571.82 339075.245 -45.163913 339120.409 -535647.06 196526.653 -1.5054638
 319000      .319  -213738.19 340131.848 -14.857601 340146.705 -553870.04 213723.332 -.49525338
 319500     .3195  -227148.88  335390.06 16.8184875 335373.241 -562538.94 227165.701  .56061625
 320000       .32  -236582.19 324941.022 49.5318923  324891.49 -561523.22 236631.727 1.65106308
 320500     .3205  -241899.37 308984.275 82.7846854  308901.49 -550883.64 241982.153 2.75948951
 321000      .321  -243031.91 287813.215 115.841319 287697.374 -530845.13 243147.753 3.86137729
 321500     .3215  -239968.73  261798.25 147.904695 261650.345 -501766.98 240116.635  4.9301565
 322000      .322  -232758.16 231380.752 178.335271 231202.417 -464138.92 232936.499 5.94450902
 322500     .3225  -221518.35 197073.628  206.69944 196866.929 -418591.98  221725.05 6.88998134
 323000      .323  -206444.86 159460.127 232.710604 159227.416 -365904.99 206677.575 7.75702013
 323500     .3235  -187813.09 119189.233 256.111421 118933.122 -307002.32   188069.2 8.53704737
 324000      .324  -165969.51 76962.9715 276.515401 76686.4561 -242932.48 166246.022 9.21718003
 324500     .3245  -141310.19 33512.6028 293.394314 33219.2085 -174822.79 141603.581 9.77981046
 325000      .325  -114264.05  -10422.45 306.273333 -10728.724  -103841.6 114570.325 10.2091111
 325500     .3255  -85290.516 -54104.209  314.90096  -54419.11 -31186.307 85605.4165 10.4966987
 326000      .326   -54882.53 -96800.472 319.251885 -97119.724 41917.9421 55201.7814 10.6417295
 326500     .3265   -23566.19 -137790.69 319.448749 -138110.14 114224.497 23885.6392 10.6482916
 327000      .327  8104.79707 -176374.38 315.631562 -176690.01 184479.175 -7789.1655 10.5210521
 327500     .3275  39565.5057 -211887.13 307.823445 -212194.96 251452.641 -39257.682 10.2607815
 328000      .328  70264.1328 -243723.35 295.966082 -244019.32 313987.482 -69968.167 9.86553607
 328500     .3285  99677.1967 -271351.85 280.111185 -271631.96 371029.049 -99397.085  9.3370395
 329000      .329  127311.227 -294319.96 260.535217 -294580.49 421631.184 -127050.69 8.68450722
 329500     .3295  152701.022 -312253.26  237.70394 -312490.97 464954.287 -152463.32 7.92346466
 330000       .33   175411.11 -324856.47 212.177585 -325068.65  500267.58 -175198.93 7.07258616
 330500     .3305  195041.959 -331916.21 184.474119 -332100.69 526958.174 -194857.48  6.1491373
 331000      .331   211245.76  -333310.7 154.966664 -333465.67 544556.463 -211090.79 5.16555547
 331500     .3315  223745.046 -329021.97 123.957778 -329145.93 552767.016 -223621.09 4.13192594
 332000      .332  232339.279 -319138.49 91.8537375 -319230.34 551477.768 -232247.42 3.06179125
 332500     .3325   236899.57 -303847.43 59.2287952 -303906.66 540747.004 -236840.34 1.97429317
 333000      .333  237361.779 -283424.36 26.7640113 -283451.13 520786.142 -237335.02 .892133711
 333500     .3335  233722.642  -258224.1 -4.8560079 -258219.25 491946.746  -233727.5 -.16186693
 334000      .334  226040.768 -228674.39 -35.073303 -228639.31 454715.154 -226075.84 -1.1691101
 334500     .3345  214445.725  -195275.9 -63.518442 -195212.38 409721.624 -214509.24 -2.1172814
 335000      .335  199145.837 -158602.22 -89.904059 -158512.31 357748.055 -199235.74  -2.996802
 335500     .3355  180423.146 -119289.84  -113.8731 -119175.97 299712.986 -180537.02 -3.7957699
 336000      .336  158619.322  -78020.63 -134.97335 -77885.657 236639.952  -158754.3 -4.4991118
 336500     .3365  134122.091 -35504.164 -152.73009 -35351.434 169626.255 -134274.82 -5.0910029
 337000      .337  107355.249 7537.47254 -166.74734 7704.21988 99817.7768   -107522. -5.5582445
 337500     .3375  78774.4543 50380.4431 -176.81786  50557.261 28394.0112 -78951.272 -5.8939288
 338000      .338  48869.8563 92303.4174 -182.93833 92486.3557 -43433.561 -49052.795 -6.0979444
 338500     .3385  18164.8398  132593.41 -185.17815 132778.588 -114428.57 -18350.018  -6.172605
 339000      .339  -12796.887 170560.062 -183.55221 170743.614 -183356.95 12613.3346 -6.1184069
 339500     .3395   -43469.61 205553.992 -178.02221 205732.014  -249023.6 43291.5876 -5.9340738
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1007      46       1      50
Plot timespan now in memory (in sec) = 2.97443986E-01   3.39937000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1008  339994       1  -1.00000E+00
1.00000E+19
 340000       .34  -73321.061 236982.681 -168.57019 237151.252 -310303.74  73152.491 -5.6190064
 340500     .3405  -101843.15 264322.337 -155.29043 264477.627 -366165.49 101687.858 -5.1763476
 341000      .341  -128555.72  287123.59 -138.47029  287262.06 -415679.31 128417.248 -4.6156764
 341500     .3415  -153004.72 305011.061 -118.56029 305129.622 -458015.78  152886.16 -3.9520098
 342000      .342  -174765.67 317685.452 -96.029947 317781.482 -492451.12 174669.637 -3.2009982
 342500     .3425   -193456.5 324932.204 -71.267977 325003.472  -518388.7 193385.231 -2.3755992
 343000      .343  -208752.27 326631.266 -44.603211 326675.869 -535383.53 208707.663 -1.4867737
 343500     .3435  -220395.12 322762.779 -16.375394 322779.154  -543157.9 220378.742 -.54584646
 344000      .344   -228198.6 313407.932 12.9839402 313394.948 -541606.53  228211.58 .432798007
 344500     .3445  -232044.43 298743.078 42.9009323 298700.177 -530787.51 232087.328 1.43003108
 345000      .345  -231875.52 279029.324 72.7244233   278956.6 -510904.85 231948.248 2.42414744
 345500     .3455  -227695.28 254605.947  101.86734 254504.079 -482301.23 227797.147   3.395578
 346000      .346  -219574.02 225889.172 129.874042 225759.297  -445463.2 219703.899 4.32913473
 346500     .3465  -207654.78 193370.524 156.382041 193214.142  -401025.3 207811.161 5.21273469
 347000      .347  -192153.64 157611.083 181.051634 157430.031 -349764.72 192334.689 6.03505448
 347500     .3475  -173354.39 119231.333 203.493667 119027.839 -292585.72 173557.883 6.78312224
 348000      .348   -151596.4 78895.3537 223.244716  78672.109 -230491.75 151819.644 7.44149055
 348500     .3485   -127261.4 37293.3549 239.852441 37053.5025 -164554.76 127501.257 7.99508135
 349000      .349  -100767.64 -4870.1802 252.998554 -5123.1787 -95897.464 101020.643 8.43328514
 349500     .3495  -72569.606 -46883.336 262.530008 -47145.867 -25686.269 72832.1357 8.75100026
 350000       .35  -43155.908 -88034.212  268.40385 -88302.616 44878.3041 43424.3121 8.94679501
 350500     .3505  -13042.423  -127621.3 270.614267 -127891.91 114578.877 13313.0377 9.02047558
 351000      .351  17239.5052 -164966.96 269.126832 -165236.09 182206.464 -16970.378 8.97089439
 351500     .3515   47159.569 -199434.43 263.874016 -199698.31 246594.004 -46895.695 8.79580055
 352000      .352  76202.9194 -230443.28 254.847387 -230698.12 306646.195 -75948.072  8.4949129
 352500     .3525  103876.312 -257477.59 242.192039 -257719.78 361353.899 -103634.12 8.07306796
 353000      .353  129709.685 -280089.48 226.203111 -280315.68 409799.164 -129483.48 7.54010372
 353500     .3535  153259.774 -297902.87 207.257219 -298110.13 451162.645 -153052.52 6.90857398
 354000      .354  174117.347 -310618.96 185.737735  -310804.7  484736.31 -173931.61 6.19125784
 354500     .3545   191918.07 -318023.67  161.97757 -318185.65 509941.738 -191756.09 5.39925235
 355000      .355  206355.675 -319996.58 136.272731 -320132.86 526352.257  -206219.4 4.54242438
 355500     .3555  217190.345 -316515.94 108.973361 -316624.91 533706.286 -217081.37 3.63244538
 356000      .356  224248.608  -307656.1 80.5479194 -307736.65 531904.709 -224168.06 2.68493065
 356500     .3565   227419.86  -293581.2 51.5531691 -293632.75 521001.056 -227368.31 1.71843897
 357000      .357  226655.016 -274539.45 22.5600377 -274562.01 501194.464 -226632.46 .752001257
 357500     .3575  221967.965 -250858.87 -5.9169223 -250852.95 472826.833 -221973.88 -.19723074
 358000      .358  213439.811 -222944.72 -33.461885 -222911.25 436384.528 -213473.27 -1.1153962
 358500     .3585  201223.495 -191277.49 -59.725193 -191217.77 392500.987 -201283.22 -1.9908398
 359000      .359   185542.23 -156406.14 -84.336053  -156321.8 341948.369 -185626.57 -2.8112018
 359500     .3595  166680.525 -118935.07 -106.86364 -118828.21 285615.598 -166787.39 -3.5621214
 360000       .36  144973.645 -79509.435 -126.86165 -79382.573  224483.08 -145100.51 -4.2287216
 360500     .3605   120799.81 -38802.233 -143.93824 -38658.294 159602.043 -120943.75 -4.7979413
 361000      .361  94575.2489  2496.3371 -157.81444 2654.15155 92078.9118 -94733.063 -5.2604815
 361500     .3615  66751.9207  43687.014 -168.34477 43855.3588 23064.9067 -66920.265 -5.6114922
 362000      .362  37814.6438 84069.1612 -175.46485 84244.6261 -46254.517 -37990.109 -5.8488284
 362500     .3625  8272.10581 122952.581  -179.1088 123131.689 -114680.47 -8451.2146 -5.9702932
 363000      .363  -21357.331 159673.175 -179.18881 159852.364 -181030.51  21178.142 -5.9729604
 363500     .3635  -50559.088 193607.843 -175.64368 193783.487 -244166.93 50383.4441 -5.8547895
 364000      .364  -78832.061 224185.992 -168.49758  224354.49 -303018.05  78663.563  -5.616586
 364500     .3645  -105694.81  250897.67 -157.90104 251055.571 -356592.48 105536.909  -5.263368
 365000      .365  -130688.81 273298.306 -144.12722 273442.433 -403987.12 130544.683 -4.8042407
 365500     .3655  -153382.69 291012.919 -127.50323 291140.423  -444395.6 153255.182 -4.2501076
 366000      .366   -173381.6 303743.456 -108.33518 303851.791 -477125.05 173273.262 -3.6111725
 366500     .3665  -190339.29 311277.733 -86.902519 311364.635 -501617.02 190252.387 -2.8967506
 367000      .367  -203967.36 313495.735 -63.505284 313559.241  -517463.1  203903.86 -2.1168428
 367500     .3675    -214040. 310371.737 -38.510548 310410.247 -524411.74 214001.488 -1.2836849
 368000      .368  -220394.69 301972.545 -12.376406 301984.921 -522367.23 220382.311 -.41254687
 368500     .3685  -222930.19 288452.461  14.372273 288438.089 -511382.65 222944.561 .479075767
 369000      .369  -221605.94 270048.337   41.22011 270007.117 -491654.27 221647.157 1.37400367
 369500     .3695  -216445.66 247077.383 67.7220014 247009.661 -463523.04 216513.381 2.25740005
 370000       .37  -207541.73 219935.418 93.4940087 219841.924 -427477.15 207635.228 3.11646696
 370500     .3705  -195055.74 189092.018 118.166896 188973.851 -384147.76 195173.905 3.93889653
 371000      .371  -179214.55 155081.982 141.348217 154940.634 -334296.53 179355.899 4.71160723
 371500     .3715  -160302.89 118493.702 162.610453 118331.091 -278796.59 160465.501 5.42034842
 372000      .372  -138654.09 79955.6353 181.527465 79774.1078 -218609.72 138835.615 6.05091551
 372500     .3725   -114643.4 40124.4511 197.747068 39926.7041 -154767.85 114841.145 6.59156892
 373000      .373  -88685.122 -323.59833  211.03076 -534.62909 -88361.524 88896.1531 7.03435866
 373500     .3735  -61229.594 -40700.868  221.22846 -40922.096 -20528.727 61450.8228 7.37428201
 374000      .374  -32756.574 -80318.797 228.230343 -80547.027 47562.2231  32984.804 7.60767811
 374500     .3745  -3765.2711 -118500.58 231.932822 -118732.52 114735.312  3997.2039 7.73109408
 375000      .375  25237.9159 -154595.33 232.233569 -154827.56 179833.242 -25005.682 7.74111896
 375500     .3755  53751.5796 -187991.96 229.072041 -188221.03 241743.537 -53522.508 7.63573471
 376000      .376  81287.5663 -218129.66  222.48951 -218352.15 299417.227 -81065.077 7.41631699
 376500     .3765  107375.413 -244504.41 212.644618 -244717.05 351879.824 -107162.77 7.08815392
 377000      .377   131567.05 -266674.66 199.773321 -266874.44 398241.712 -131367.28  6.6591107
 377500     .3775  153444.161 -284268.22 184.138927 -284452.36 437712.378 -153260.02 6.13796423
 378000      .378  172627.484 -296989.81  166.00069 -297155.81 469617.292 -172461.48 5.53335634
 378500     .3785  188786.846  -304628.7 145.613985 -304774.31 493415.541 -188641.23  4.8537995
 379000      .379  201649.262 -307064.33 123.270865  -307187.6 508713.594 -201525.99 4.10902885
 379500     .3795  211002.136  -304267.5 99.3445548 -304366.84 515269.633 -210902.79 3.31148516
 380000       .38  216692.874 -296297.63 74.2839058 -296371.92 512990.509 -216618.59 2.47613019
 380500     .3805  218628.898 -283299.54 48.5645509 -283348.11 501928.441 -218580.33 1.61881836
 381000      .381  216779.548 -265500.81 22.6412891 -265523.45 482280.357 -216756.91 .754709636
 381500     .3815  211178.955 -243209.46 -3.0773767 -243206.39  454388.42 -211182.03 -.10257922
 382000      .382  201928.617  -216811.2 -28.221468 -216782.98 418739.816 -201956.84 -.94071561
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1008      46       1      50
Plot timespan now in memory (in sec) = 3.39935988E-01   3.82429000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1009  339994       1  -1.00000E+00
1.00000E+19
 382500     .3825  189197.021 -186764.14 -52.418496 -186711.72 375961.158 -189249.44 -1.7472832
 383000      .383  173214.421 -153589.47 -75.261991 -153514.21 326803.891 -173289.68  -2.508733
 383500     .3835  154265.079 -117859.63 -96.330332  -117763.3 272124.713 -154361.41 -3.2110111
 384000      .384  132680.611 -80186.958 -115.23557 -80071.723 212867.569 -132795.85 -3.8411857
 384500     .3845  108835.176 -41213.719 -131.66227 -41082.056 150048.894 -108966.84 -4.3887423
 385000      .385  83141.5503 -1603.0136 -145.38166  -1457.632  84744.564 -83286.932 -4.8460552
 385500     .3855  56046.7705 37970.2326 -156.23254 38126.4651 18076.5379 -56203.003 -5.2077515
 386000      .386  28024.8719 76830.0568 -164.07795 76994.1347 -48805.185  -28188.95  -5.469265
 386500     .3865  -434.05036 114312.869 -168.78232 114481.651 -114746.92 265.268034 -5.6260774
 387000      .387  -28835.522 149781.272 -170.23546 149951.507 -178616.79 28665.2868 -5.6745152
 387500     .3875  -56690.093 182635.753 -168.39389 182804.147 -239325.85 56521.6995 -5.6131296
 388000      .388  -83520.329 212323.913 -163.30641  212487.22 -295844.24 83357.0227 -5.4435468
 388500     .3885  -108866.41 238347.836 -155.11376  238502.95 -347214.25   108711.3 -5.1704586
 389000      .389  -132291.79 260270.534 -144.01741 260414.551 -392562.33 132147.777 -4.8005805
 389500     .3895  -153391.03 277723.254 -130.23445 277853.488 -431114.29 153260.799 -4.3411485
 390000       .39  -171799.69 290413.799 -113.98147  290527.78 -462213.49  171685.71 -3.7993823
 390500     .3905  -187203.13 298133.487 -95.499082 298228.986 -485336.62 187107.635 -3.1833027
 391000      .391  -199342.02 300760.883 -75.083449 300835.967  -500102.9 199266.933 -2.5027816
 391500     .3915  -208014.91 298262.529   -53.0987 298315.627 -506277.44 207961.809 -1.7699567
 392000      .392  -213079.16 290691.427 -29.964021 290721.391 -503770.59 213049.195 -.99880071
 392500     .3925  -214451.65 278184.517 -6.1143701 278190.632 -492636.17 214445.534 -.20381234
 393000      .393  -212111.19 260960.774 18.0416774 260942.733 -473071.96 212129.227 .601389246
 393500     .3935  -206101.69 239319.555 42.1296368 239277.425 -445421.25 206143.824 1.40432123
 394000      .394  -196533.24 213636.986 65.7836976 213571.202 -410170.23 196599.025 2.19278992
 394500     .3945  -183579.56 184359.275 88.6224962 184270.652 -367938.83 183668.182 2.95408321
 395000      .395    -167473. 151993.615 110.245093  151883.37 -319466.61 167583.241 3.67483644
 395500     .3955  -148498.12  117097.64 130.250638 116967.389 -265595.76 148628.369 4.34168792
 396000      .396  -126985.77 80268.8691 148.278216 80120.5909 -207254.64 127134.048  4.9426072
 396500     .3965  -103308.87 42135.5149 164.039311 41971.4756 -145444.39 103472.914 5.46797702
 397000      .397  -77878.643 3347.84501 177.313681 3170.53133 -81226.488 78055.9565 5.91045604
 397500     .3975  -51138.607 -35431.817  187.92055 -35619.737 -15706.791 51326.5279 6.26401834
 398000      .398  -23555.986 -73540.925 195.697195 -73736.622 49984.9389 23751.6829 6.52323982
 398500     .3985  4388.44618 -110329.46 200.497751 -110529.96 114717.909 -4187.9484 6.68325837
 399000      .399  32210.6179 -145172.58 202.213457  -145374.8 177383.201 -32008.404 6.74044858
 399500     .3995  59431.8268 -177481.66 200.806263 -177682.47 236913.492 -59231.021 6.69354212
 400000       0.4  85585.0412 -206712.89  196.32682 -206909.22 292297.932 -85388.714 6.54422735
 400500     .4005  110220.599 -232374.55 188.897208 -232563.45 342595.151  -110031.7  6.2965736
 401000      .401  132913.373  -254034.7 178.677934 -254213.38 386948.075 -132734.69 5.95593112
 401500     .4015  153271.332 -271329.23 165.847095 -271495.08 424600.565 -153105.49 5.52823649
 402000      .402  170944.226 -283969.43 150.599416 -284120.03 454913.658 -170793.63 5.01998052
 402500     .4025   185631.08 -291748.08 133.164271 -291881.24 477379.155 -185497.92 4.43880903
 403000      .403  197085.015 -294542.79 113.830483 -294656.62 491627.804 -196971.18 3.79434943
 403500     .4035  205115.293 -292316.43 92.9499971 -292409.38 497431.718 -205022.34 3.09833324
 404000      .404  209588.628 -285115.97 70.9106569 -285186.88 494704.599 -209517.72 2.36368856
 404500     .4045  210431.372 -273071.42 48.1021208 -273119.52  483502.79 -210383.27 1.60340403
 405000      .405   207632.15 -256394.41 24.8974876 -256419.31 464026.559 -207607.25 .829916252
 405500     .4055   201243.77  -235375.9 1.65429945 -235377.56 436619.672 -201242.12 .055143315
 406000      .406  191383.258 -210382.04 -21.268143 -210360.77   401765.3 -191404.53 -.70893812
 406500     .4065  178228.926 -181847.35 -43.490728 -181803.86 360076.275 -178272.42 -1.4496909
 407000      .407   162015.06 -150265.58 -64.620376 -150200.96 312280.643 -162079.68 -2.1540125
 407500     .4075  143026.387 -116180.02 -84.280447 -116095.74 259206.408 -143110.67 -2.8093482
 408000      .408   121593.51 -80174.293 -102.14009 -80072.153 201767.803 -121695.65 -3.4046696
 408500     .4085  98088.6642 -42863.489 -117.92569 -42745.564 140952.153  -98206.59 -3.9308563
 409000      .409  72920.8159  -4884.895 -131.41393  -4753.481 77805.7109  -73052.23 -4.3804643
 409500     .4095   46529.104  33112.297 -142.41178 33254.7088  13416.807 -46671.516 -4.7470594
 410000       .41  19374.0166 70478.8419 -150.74127 70629.5831 -51104.825 -19524.758 -5.0247091
 410500     .4105  -8072.5865 106578.058  -156.2488 106734.307 -114650.64 7916.33767 -5.2082932
 411000      .411  -35336.531 140797.475 -158.83194 140956.307 -176134.01 35177.6988 -5.2943981
 411500     .4115  -61948.746 172558.759 -158.45919 172717.218 -234507.51 61790.2868 -5.2819731
 412000      .412  -87451.817 201326.362 -155.17113 201481.533 -288778.18  87296.646 -5.1723709
 412500     .4125  -111406.56 226615.484 -149.06511 226764.549 -338022.04 111257.495  -4.968837
 413000      .413  -133399.47 247999.995 -140.27106 248140.266 -381399.46 133259.197 -4.6757021
 413500     .4135  -153051.25 265120.603 -128.93707  265249.54 -418171.86 152922.318 -4.2979025
 414000      .414  -170025.08 277692.253 -115.23864 277807.491 -447717.33  169909.84 -3.8412882
 414500     .4145  -184032.71 285509.305 -99.398905 285608.704 -469542.01 183933.306 -3.3132968
 415000      .415  -194838.39 288448.225  -81.69774 288529.923 -483286.61  194756.69  -2.723258
 415500     .4155   -202261.4 286468.427 -62.463474 286530.891 -488729.82 202198.933 -2.0821158
 416000      .416  -206178.06 279611.962 -42.050899 279654.013 -485790.02 206136.009 -1.4016966
 416500     .4165  -206524.11  268002.73 -20.815318 268023.545 -474526.84 206503.296 -.69384394
 417000      .417  -203297.26 251845.373 .899271298 251844.474 -455142.63 203298.155  .02997571
 417500     .4175   -196558.5 231422.806 22.7503134 231400.055 -427981.31 196581.253  .75834378
 418000      .418    -186431. 207091.374 44.3816223 207046.992 -393522.37  186475.38 1.47938741
 418500     .4185  -173096.63 179273.838 65.4212819 179208.416 -352370.47 173162.053  2.1807094
 419000      .419  -156791.48 148451.021 85.4948917 148365.526 -305242.51  156876.98 2.84982972
 419500     .4195  -137801.01 115152.896 104.248946 115048.647 -252953.91 137905.261 3.47496485
 420000       .42  -116455.66 79949.8244 121.373142 79828.4513 -196405.49 116577.036 4.04577142
 420500     .4205  -93126.645 43443.9453 136.605494 43307.3398 -136570.59 93263.2502 4.55351648
 421000      .421  -68220.464 6259.74198 149.718864 6110.02312 -74480.206 68370.1831 4.99062881
 421500     .4215  -42171.478 -30966.808 160.507183 -31127.315  -11204.67 42331.9851 5.35023942
 422000      .422  -15433.127 -67599.977 168.785223 -67768.762 52166.8498 15601.9127 5.62617411
 422500     .4225  11531.0523 -103016.03 174.401282 -103190.43 114547.085 -11356.651 5.81337607
 423000      .423  38255.7792 -136614.21 177.256447 -136791.47 174869.993 -38078.523 5.90854822
 423500     .4235  64281.1812 -167826.35 177.318437 -168003.67  232107.53 -64103.863 5.91061457
 424000      .424     89159.3 -196125.36 174.617007 -196299.97 285284.658 -88984.683  5.8205669
 424500     .4245  112461.178 -221033.57 169.225017 -221202.79 333494.748 -112291.95 5.64083389
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1009      46       1      50
Plot timespan now in memory (in sec) = 3.82427990E-01   4.24921000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1010  339994       1  -1.00000E+00
1.00000E+19
 425000      .425   133784.88 -242131.17  161.24346 -242292.41 375916.048 -133623.64 5.37478198
 425500     .4255  152763.583 -259064.15  150.80003 -259214.95 411827.729 -152612.78 5.02666768
 426000      .426  169072.769 -271550.98 138.058385 -271689.04 440623.746 -168934.71 4.60194618
 426500     .4265  182435.769 -279387.41 123.230954 -279510.64 461823.183 -182312.54 4.10769847
 427000      .427  192627.426  -282449.1 106.583205 -282555.68 475076.522 -192520.84 3.55277351
 427500     .4275   199476.66 -280692.53 88.4202232 -280780.95 480169.189 -199388.24 2.94734077
 428000      .428  202869.067 -274155.37 69.0640644 -274224.43 477024.433   -202800. 2.30213548
 428500     .4285  202749.629 -262956.18 48.8387419 -263005.02  465705.81 -202700.79 1.62795806
 429000      .429   199124.68 -247293.16 28.0684557 -247321.23 446417.838 -199096.61 .935615188
 429500     .4295  192062.357 -227441.16 7.08468151 -227448.24 419503.514 -192055.27  .23615605
 430000       .43  181691.061 -203746.79 -13.765665 -203733.03 385437.853 -181704.83 -.45885551
 430500     .4305  168196.023 -176621.58 -34.122423 -176587.45   344817.6 -168230.15 -1.1374141
 431000      .431  151815.018 -146533.96 -53.629741 -146480.33 298348.977 -151868.65  -1.787658
 431500     .4315  132834.223 -114001.17  -71.95756 -113929.21 246835.391 -132906.18 -2.3985853
 432000      .432  111584.114  -79580.97 -88.812697 -79492.158 191165.085 -111672.93 -2.9604232
 432500     .4325  88434.6636 -43862.857 -103.93736 -43758.919  132297.52 -88538.601 -3.4645787
 433000      .433  63789.2916 -7458.3348 -117.10061 -7341.2342 71247.6265 -63906.392 -3.9033536
 433500     .4335  38077.3475 29009.8285 -128.09088 29137.9194 9067.51899 -38205.438  -4.269696
 434000      .434  11745.5416 64919.0905 -136.71984 65055.8103 -53173.549 -11882.261 -4.5573279
 434500     .4345  -14750.527 99658.3843 -142.83838 99801.2226 -114408.91 14607.6884 -4.7612793
 435000      .435   -40953.95 132638.369 -146.35199 132784.721 -173592.32 40807.5976 -4.8783996
 435500     .4355  -66413.462 163300.748  -147.2242 163447.972 -229714.21 66266.2381 -4.9074733
 436000      .436  -90690.426 191127.071  -145.4689 191272.539  -281817.5 90544.9569 -4.8489633
 436500     .4365  -113366.22 215647.299 -141.13766 215788.436 -329013.52 113225.087 -4.7045888
 437000      .437  -134050.14 236448.178 -134.31047 236582.489 -370498.32 133915.827 -4.4770156
 437500     .4375  -152387.08 253180.996 -125.09805 253306.094 -405568.07 152261.978  -4.169935
 438000      .438  -168064.12 265567.847  -113.6533 265681.501 -433631.97 167950.464 -3.7884434
 438500     .4385  -180815.35 273405.933 -100.17858 273506.112 -454221.28 180715.168 -3.3392859
 439000      .439  -190425.47 276570.203 -84.921169 276655.124 -466995.67 190340.545 -2.8307056
 439500     .4395  -196732.83 275014.825 -68.159777 275082.985 -471747.66  196664.67 -2.2719926
 440000       .44  -199632.21 268773.796 -50.188604 268823.985   -468406. 199582.019 -1.6729535
 440500     .4405   -199077.3  257960.77 -31.307198 257992.078 -457038.07  199045.99 -1.0435733
 441000      .441  -195082.33  242767.71 -11.821958 242779.532 -437850.05 195070.513 -.39406528
 441500     .4415  -187721.94 223461.703  7.9462225 223453.757 -411183.64 187729.885 .264874083
 442000      .442   -177129.1 200379.843  27.660428 200352.183 -377508.95 177156.762 .922014265
 442500     .4425  -163491.98  173922.72 46.9768466 173875.743  -337414.7 163538.958 1.56589489
 443000      .443  -147050.13 144547.091 65.5602199 144481.531 -291597.23 147115.695 2.18534066
 443500     .4435  -128090.56 112758.114 83.0989441 112675.015 -240848.67  128173.66  2.7699648
 444000      .444  -106943.49 79101.2549 99.3123027 79001.9426 -186044.74 107042.802 3.31041009
 444500     .4445   -83977.33 44153.5186 113.946596  44039.572 -128130.85 84091.2761 3.79821987
 445000      .445  -59592.199  8513.5916 126.767816 8386.82378 -68105.791 59718.9668 4.22559387
 445500     .4455  -34212.265 -27208.908  137.56151  -27346.47 -7003.3568 34349.8267 4.58538368
 446000      .446  -8277.6667 -62404.418 146.141588 -62550.559  54126.751 8423.80832 4.87138628
 446500     .4465   17763.352 -96474.069 152.362871 -96626.432 114237.421 -17610.989 5.07876238
 447000      .447  43461.7927 -128839.64 156.130925 -128995.77 172301.429 -43305.662 5.20436416
 447500     .4475   68374.859 -158952.75 157.402752 -159110.15 227327.611 -68217.456  5.2467584
 448000      .448  92073.0792 -186303.74 156.177796 -186459.92 278376.824 -91916.901 5.20592652
 448500     .4485  114147.948 -210430.39 152.488196 -210582.88 324578.338 -113995.46 5.08293987
 449000      .449  134219.674 -230926.25 146.396874 -231072.64  365145.92 -134073.28 4.87989579
 449500     .4495  151944.276 -247447.96 138.002908 -247585.97 399392.241 -151806.27 4.60009692
 450000       .45  167019.537 -259721.15 127.448676  -259848.6 426740.691 -166892.09 4.24828919
 450500     .4505  179189.659 -267544.59 114.922704 -267659.51 446734.248 -179074.74 3.83075679
 451000      .451  188248.871 -270792.95 100.653253  -270893.6 459041.818 -188148.22 3.35510844
 451500     .4515  194044.607  -269418.5 84.8945607  -269503.4  463463.11 -193959.71 2.82981869
 452000      .452  196480.452 -263452.06 67.9151099 -263519.98 459932.514 -196412.54   2.263837
 452500     .4525  195518.416 -253002.83 49.9941666 -253052.82 448521.243 -195468.42 1.66647222
 453000      .453  191179.943 -238256.77 31.4243139  -238288.2 429436.714 -191148.52 1.04747713
 453500     .4535  183545.362 -219473.33 12.5144398 -219485.84 403018.689 -183532.85 .417147993
 454000      .454  172751.846 -196980.43 -6.4123066 -196974.01 369732.272 -172758.26 -.21374355
 454500     .4545  158990.331 -171168.27 -25.028926 -171143.24 330158.602 -159015.36 -.83429753
 455000      .455  142502.022 -142482.43 -43.019403 -142439.41 284984.449 -142545.04 -1.4339801
 455500     .4555  123574.647 -111416.46 -60.088993 -111356.37 234991.109 -123634.74 -2.0029664
 456000      .456  102538.044 -78503.932 -75.966114 -78427.966 181041.976 -102614.01 -2.5322038
 456500     .4565   79758.689 -44309.482 -90.399349 -44219.082 124068.171 -79849.088 -3.0133116
 457000      .457  55633.0995  -9419.036 -103.15495 -9315.8811 65052.1355 -55736.254 -3.4384982
 457500     .4575  30580.3478  25570.664 -114.01961 25684.6836 5009.68376 -30694.367 -3.8006535
 458000      .458  5034.29265 60062.6849  -122.8102 60185.4951 -55028.392 -5157.1029 -4.0936733
 458500     .4585   -20563.88 93470.0961 -129.38507 93599.4811 -114033.98 20434.4954 -4.3128358
 459000      .459  -45772.749 125225.575 -133.64903 125359.224 -170998.32 45639.0998 -4.4549677
 459500     .4595  -70157.746 154790.623 -135.55039 154926.174 -224948.37 70022.1956 -4.5183465
 460000       .46  -93298.514 181664.547  -135.0745 181799.622 -274963.06 93163.4392 -4.5024832
 460500     .4605  -114796.46 205393.136 -132.23867 205525.374  -320189.6 114664.223 -4.4079556
 461000      .461   -134282.2 225576.769 -127.09267 225703.861 -359858.97 134155.104 -4.2364224
 461500     .4615  -151422.21 241877.461 -119.72471 241997.186 -393299.67 151302.487 -3.9908237
 462000      .462  -165924.41 254024.419 -110.26675 254134.685 -419948.83 165814.142 -3.6755582
 462500     .4625  -177542.53 261818.134 -98.892823 261917.027 -439360.67 177443.639 -3.2964274
 463000      .463  -186079.94  265133.32 -85.810763 265219.131 -451213.26 185994.124 -2.8603588
 463500     .4635   -191392.9 263920.862 -71.251955 263992.114 -455313.77 191321.652 -2.3750652
 464000      .464  -193393.45 258208.795 -55.463877 258264.258 -451602.24 193337.983 -1.8487959
 464500     .4645  -192051.26 248102.105 -38.708396 248140.814 -440153.37 192012.556 -1.2902799
 465000      .465   -187394.4  233781.02 -21.264432 233802.284 -421175.42 187373.139 -.70881439
 465500     .4655  -179508.39 215497.607 -3.4285411 215501.036   -395006. 179504.962  -.1142847
 466000      .466  -168534.16 193570.959 14.4911556 193556.468 -362105.12 168548.653  .48303852
 466500     .4665  -154665.24 168381.365 32.1858535 168349.179 -323046.61 154697.431 1.07286178
 467000      .467  -138144.45  140363.76 49.3569449 140314.403 -278508.21 138193.808  1.6452315
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1010      46       1      50
Plot timespan now in memory (in sec) = 4.24919993E-01   4.67413000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1011  339994       1  -1.00000E+00
1.00000E+19
 467500     .4675  -119260.04 110000.515 65.7228793 109934.792 -229260.56 119325.764 2.19076264
 468000      .468  -98341.134 77813.4945 81.0200318 77732.4745 -176154.63 98422.1545 2.70066773
 468500     .4685  -75752.043 44355.1876 95.0002778 44260.1873 -120107.23 75847.0429 3.16667593
 469000      .469  -51885.563 10198.9732 107.431478 10091.5418 -62084.536 51992.9943 3.58104926
 469500     .4695  -27155.695  -24071.06 118.103745 -24189.164  -3084.635 27273.7991 3.93679149
 470000       .47  -1990.2802 -57870.277 126.838576 -57997.115 55879.9966 2117.11881 4.22795254
 470500     .4705  23176.2148 -90623.356 133.496358 -90756.852 113799.571 -23042.718 4.44987859
 471000      .471  47909.7682 -121773.76 137.978931 -121911.74 169683.533 -47771.789 4.59929769
 471500     .4715  71783.9446 -150792.92  140.22643 -150933.15 222576.869 -71643.718 4.67421433
 472000      .472  94387.2966 -177189.17 140.212098 -177329.39 271576.471 -94247.085 4.67373659
 472500     .4725  115330.851 -200516.39 137.940676 -200654.33  315847.24 -115192.91 4.59802253
 473000      .473  134255.179 -220381.83 133.451657 -220515.28 354637.008 -134121.73 4.44838856
 473500     .4735  150836.643 -236452.84 126.823902 -236579.67 387289.486 -150709.82  4.2274634
 474000      .474  164792.672 -248462.27 118.177623 -248580.45  413254.94 -164674.49 3.93925409
 474500     .4745  175886.166 -256212.56 107.671248 -256320.23 432098.729 -175778.49 3.58904159
 475000      .475  183929.287 -259578.83 95.4935229 -259674.32 443508.113 -183833.79 3.18311743
 475500     .4755  188786.782 -258510.89 81.8552224 -258592.74 447297.671 -188704.93 2.72850741
 476000      .476  190378.654 -253034.35 66.9851412 -253101.34 443413.006 -190311.67 2.23283804
 476500     .4765  188681.774 -243250.27 51.1302858  -243301.4 431932.044 -188630.64 1.70434286
 477000      .477  183730.185 -229333.32 34.5565312 -229367.87   413063.5 -183695.63 1.15188437
 477500     .4775  175614.136 -211528.47 17.5463446 -211546.01 387142.604 -175596.59 .584878152
 478000      .478  164478.074 -190146.42 .391918825 -190146.81 354624.489 -164477.68 .013063961
 478500     .4785  150517.942   -165558. -16.614913 -165541.38 316075.939 -150534.56 -.55383044
 479000      .479  133977.953 -138187.92 -33.191372 -138154.73 272165.878 -134011.14 -1.1063791
 479500     .4795  115146.702 -108507.74 -49.067511 -108458.67 223654.439 -115195.77 -1.6355837
 480000       .48  94352.3328 -77027.867 -63.986302 -76963.881   171380.2 -94416.319 -2.1328767
 480500     .4805  71956.7279 -44288.822  -77.70377 -44211.119  116245.55 -72034.432 -2.5901257
 481000      .481  48348.8973 -10851.674 -89.991944 -10761.682 59200.5714 -48438.889 -2.9997315
 481500     .4815  23937.9159 22711.8054 -100.64553 22812.4509 1226.11048 -24038.561  -3.354851
 482000      .482  -854.20265 55828.9802 -109.49013 55938.4703 -56683.183 744.712525 -3.6496709
 482500     .4825  -25599.526 87935.9287 -116.38758 88052.3163 -113535.45 25483.1379 -3.8795859
 483000      .483  -49871.251 118486.779 -121.23616 118608.015 -168358.03 49750.0145 -4.0412054
 483500     .4835  -73250.945 146962.867 -123.96781 147086.835 -220213.81 73126.9775 -4.1322604
 484000      .484  -95335.915  172881.64 -124.54586 173006.186 -268217.55 95211.3691 -4.1515287
 484500     .4845  -115746.45 195805.065 -122.96551 195928.031 -311551.52 115623.485 -4.0988505
 485000      .485  -134132.59 215347.237  -119.2573 215466.494 -349479.83 134013.335 -3.9752433
 485500     .4855  -150180.08 231180.862 -113.49072 231294.353 -381360.94 150066.587 -3.7830239
 486000      .486  -163615.41 243042.524 -105.77423 243148.298 -406657.94  163509.64 -3.5258077
 486500     .4865  -174210.26 250736.833 -96.250604 250833.083 -424947.09 174114.007 -3.2083535
 487000      .487  -181785.25 254139.587  -85.09028 254224.677 -435924.84  181700.16 -2.8363427
 487500     .4875  -186213.26 253199.902 -72.486085 253272.388 -439413.16 186140.771 -2.4162028
 488000      .488  -187421.78 247941.189 -58.650849 247999.839 -435362.97 187363.131 -1.9550283
 488500     .4885  -185394.32 238460.774 -43.817501 238504.592 -423855.09 185350.503 -1.4605834
 489000      .489  -180170.44 224928.049 -28.238656 224956.288 -405098.49 180142.204 -.94128853
 489500     .4895  -171844.74 207581.223 -12.182482 207593.405 -379425.96 171832.554 -.40608273
 490000       .49  -160564.88 186722.954 4.07500969 186718.879 -347287.83 160568.952 .135833656
 490500     .4905  -146529.05 162715.072  20.258217 162694.814 -309244.12 146549.304   .6752739
 491000      .491  -129982.67 135972.468  36.097991  135936.37 -265955.14 130018.768 1.20326637
 491500     .4915  -111214.39 106956.129 51.3344139 106904.795 -218170.52 111265.727 1.71114713
 492000      .492  -90551.125 76165.2913 65.7173768 76099.5739 -166716.42 90616.8428 2.19057923
 492500     .4925  -68352.183 44128.7379 79.0080407 44049.7299 -112480.92 68431.1913 2.63360136
 493000      .493  -45002.757 11395.5048 90.9835785 11304.5212 -56398.262 45093.7403 3.03278595
 493500     .4935  -20907.084 -21474.659 101.444182 -21576.103 567.575185 21008.5281 3.38147275
 494000      .494  3518.46138 -53920.817 110.219313 -54031.036 57439.2779 -3408.2421  3.6739771
 494500     .4945  27852.3264  -85390.24 117.171001 -85507.411 113242.566 -27735.155 3.90570003
 495000      .495  51674.8397 -115347.65 122.193767 -115469.84 167022.486 -51552.646 4.07312556
 495500     .4955  74575.4301 -143284.27 125.212756 -143409.48 217859.698 -74450.217 4.17375854
 496000      .496  96159.9063 -168726.63 126.183108 -168852.82 264886.539 -96033.723  4.2061036
 496500     .4965  116057.487 -191244.78 125.092134 -191369.87  307302.27  -115932.4  4.1697378
 497000      .497  133927.248 -210459.62 121.962692 -210581.59 344386.873 -133805.29 4.06542308
 497500     .4975  149463.833 -226049.22 116.854973 -226166.08 375513.056 -149346.98 3.89516576
 498000      .498  162402.435 -237754.02 109.865127 -237863.89 400156.458 -162292.57 3.66217089
 498500     .4985  172523.148 -245381.02 101.120902 -245482.15 417904.172 -172422.03 3.37069674
 499000      .499  179654.744 -248806.97 90.7763018 -248897.75 428461.718 -179563.97 3.02587673
 499500     .4995  183677.789 -247980.51   79.00804 -248059.52 431658.302 -183598.78 2.63360133
 500000       0.5  184526.843  -242923.1 66.0145773 -242989.12 427449.944 -184460.83 2.20048591
 500500     .5005  182191.536 -233728.56 52.0157585 -233780.58 415920.096 -182139.52 1.73385862
 501000      .501  176716.516 -220561.24 37.2506417 -220598.49 397277.752 -176679.27 1.24168806
 501500     .5015  168200.386 -203652.91 21.9725469 -203674.88 371853.294 -168178.41  .73241823
 502000      .502  156793.828  -183298.6 6.44199714 -183305.04  340092.43 -156787.39 .214733238
 502500     .5025  142697.027 -159851.51 -9.0801866 -159842.43  302548.54 -142706.11 -.30267289
 503000      .503  126156.379 -133717.04 -24.337297 -133692.71 259873.423 -126180.72 -.81124323
 503500     .5035   107460.34 -105345.92 -39.078616 -105306.85 212806.264 -107499.42 -1.3026205
 504000      .504  86934.3643 -75226.437 -53.060933 -75173.376 162160.801 -86987.425 -1.7686978
 504500     .5045   64935.062 -43875.894 -66.051687 -43809.842 108810.956 -65001.114 -2.2017229
 505000      .505  41843.8222 -11831.602 -77.834216 -11753.768  53675.424 -41921.656 -2.5944739
 505500     .5055  18060.1475 20358.4037 -88.214035 20446.6178 -2298.2562 -18148.362 -2.9404678
 506000      .506  -6005.1258 52144.6418 -97.023881 52241.6657 -58149.768 5908.10191 -3.2341294
 506500     .5065  -29936.718 82985.4051 -104.12575 83089.5308 -112922.12 29832.5926 -3.4708584
 507000      .507   -53321.97 112355.896 -109.41058 112465.307 -165677.87 53212.5599 -3.6470192
 507500     .5075  -75758.029 139757.199 -112.79776 139869.997 -215515.23 75645.2317 -3.7599253
 508000      .508  -96858.966 164724.882 -114.23615 164839.119 -261583.85 96744.7301 -3.8078717
 508500     .5085  -116262.56 186836.997 -113.70657 186950.704 -303099.56 116148.855  -3.790219
 509000      .509  -133636.53 205721.226 -111.22449  205832.45 -339357.75 133525.301 -3.7074832
 509500     .5095  -148684.03 221061.039 -106.84088  221167.88 -369745.07 148577.191 -3.5613626
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1011      46       1      50
Plot timespan now in memory (in sec) = 4.67411995E-01   5.09905000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1012  339994       1  -1.00000E+00
1.00000E+19
 510000       .51  -161148.61 232600.858 -100.63995 232701.498 -393749.47 161047.968 -3.3546649
 510500     .5105  -170818.45 240150.253 -92.735205 240242.989  -410968.7 170725.712 -3.0911735
 511000      .511  -177530.12 243587.152 -83.265767 243670.418 -421117.27  177446.85 -2.7755256
 511500     .5115  -181171.48 242859.937 -72.394247 242932.331 -424031.42 181099.084 -2.4131416
 512000      .512  -181683.68 237988.302 -60.305918 238048.608 -419671.98 181623.374 -2.0101973
 512500     .5125  -179062.05 229062.781 -47.207697 229109.989 -408124.83 179014.843 -1.5735899
 513000      .513  -173355.95 216242.957 -33.325152 216276.283 -389598.91 173322.627 -1.1108384
 513500     .5135   -164667.7 199754.493 -18.897056  199773.39 -364422.19 164648.803 -.62990188
 514000      .514  -153150.73 179885.144 -4.1690736 179889.313 -333035.88 153146.563 -.13896912
 514500     .5145  -139007.02 156979.829 10.6114712 156969.218 -295986.85 139017.628 .353715708
 515000      .515  -122483.67 131434.763  25.198966 131409.564 -253918.43 122508.868 .839965534
 515500     .5155   -103868.7 103690.678 39.3515766 103651.327 -207559.38 103908.054 1.31171922
 516000      .516  -83485.935 74225.1736 52.8335219 74172.3401 -157711.11 83538.7683  1.7611174
 516500     .5165  -61689.194 43544.3771 65.4190398  43478.958 -105233.57 61754.6135 2.18063466
 517000      .517  -38856.069 12174.1568 76.8979494 12097.2588 -51030.226 38932.9669 2.56326498
 517500     .5175  -15381.395 -19348.879 87.0810662  -19435.96 3967.48393 15468.4764 2.90270221
 518000      .518  8329.43325 -50486.464 95.8038484 -50582.268 58815.8971 -8233.6294 3.19346161
 518500     .5185  31867.3352 -80707.754 102.927932 -80810.681 112575.089 -31764.407 3.43093107
 519000      .519  54826.5664 -109498.34 108.341368 -109606.68 164324.906 -54718.225 3.61137892
 519500     .5195  76811.8127 -136369.07 111.959104 -136481.03 213180.884 -76699.854 3.73197012
 520000       .52  97445.1448 -160864.48 113.724854  -160978.2 258309.622  -97331.42 3.79082846
 520500     .5205  116372.584 -182570.56  113.61382 -182684.17 298943.142 -116258.97 3.78712732
 521000      .521  133270.113 -201121.74 111.634563 -201233.37 334391.853 -133158.48  3.7211521
 521500     .5215  147849.085 -216206.93 107.828813 -216314.76 364056.018 -147741.26 3.59429376
 522000      .522  159861.049 -227574.66 102.269274 -227676.93 387435.709 -159758.78  3.4089758
 522500     .5225  169101.989 -235037.23 95.0564847 -235132.28 404139.217 -169006.93 3.16854949
 523000      .523  175415.893 -238473.92 86.3162239 -238560.24 413889.815 -175329.58 2.87720746
 523500     .5235  178697.525 -237833.04 76.1982458 -237909.24 416530.563 -178621.33 2.53994153
 524000      .524  178894.201  -233132.7 64.8755146 -233197.58 412026.902 -178829.33 2.16251715
 524500     .5245  176006.549 -224460.37 52.5423801 -224512.91 400466.919 -175954.01 1.75141267
 525000      .525  170088.303 -211971.13 39.4109099 -212010.54  382059.43 -170048.89   1.313697
 525500     .5255  161245.229 -195884.85 25.7057766 -195910.55 357130.076 -161219.52  .85685922
 526000      .526  149633.274 -176482.35 11.6589007 -176494.01 326115.621 -149621.62 .388630025
 526500     .5265  135455.936 -154100.57 -2.4947948 -154098.08 289556.508 -135458.43 -.08315983
 527000      .527  118960.803 -129126.84 -16.520118 -129110.32 248087.646 -118977.32 -.55067061
 527500     .5275  100435.232 -101992.16 -30.183878 -101961.98 202427.392 -100465.42 -1.0061293
 528000      .528  80201.2443 -73163.708 -43.258042  -73120.45 153364.952 -80244.502 -1.4419347
 528500     .5285  58609.8197 -43136.717 -55.524192 -43081.193 101746.537 -58665.344 -1.8508064
 529000      .529  36034.7612 -12425.921 -66.778667 -12359.143 48460.6824  -36101.54 -2.2259556
 529500     .5295  12866.2841 18443.2336 -76.837143 18520.0708 -5576.9496 -12943.121 -2.5612381
 530000       .53   -10495.61 48943.4841 -85.537554 49029.0217 -59439.094 10410.0724 -2.8512518
 530500     .5305  -33647.961 78554.6878 -92.741359 78647.4291 -112202.65 33555.2192 -3.0913786
 531000      .531  -56191.825 106772.703 -98.334343 106871.037 -162964.53 56093.4907 -3.2778114
 531500     .5315  -77739.254 133118.045 -102.22809 133220.273  -210857.3 77637.0255  -3.407603
 532000      .532  -97920.058 157144.109 -104.36228 157248.472 -255064.17 97815.6955 -3.4787425
 532500     .5325  -116388.19 178444.764 -104.70701 178549.471 -294832.95 116283.479 -3.4902337
 533000      .533  -132827.58 196661.159 -103.26411 196764.423 -329488.74 132724.314  -3.442137
 533500     .5335  -146957.47 211487.691 -100.06648 211587.758 -358445.16 146857.399 -3.3355494
 534000      .534  -158537.11 222677.076 -95.176064 222772.252 -381214.19 158441.938 -3.1725355
 534500     .5345  -167369.98 230044.504 -88.681528 230133.185 -397414.48 167281.294 -2.9560509
 535000      .535  -173307.11 233470.762 -80.696711 233551.458 -406777.88 173226.418 -2.6898904
 535500     .5355   -176249.8 232904.222 -71.359669 232975.581 -409154.02 176178.439 -2.3786556
 536000      .536  -176151.12 228361.606 -60.831571 228422.438 -404512.73 176090.291  -2.027719
 536500     .5365  -173016.66 219927.522 -49.294438 219976.817 -392944.19  172967.37 -1.6431479
 537000      .537  -166904.23 207752.821 -36.947287 207789.768 -374657.05  166867.28 -1.2315762
 537500     .5375  -157922.76 192051.881 -24.001372 192075.882 -349974.64 157898.754 -.80004574
 538000      .538  -146230.46 173098.882 -10.675787 173109.558 -319329.34 146219.784 -.35585958
 538500     .5385  -132032.12 151223.096 2.80592823  151220.29 -283255.22 132034.929 .093530941
 539000      .539  -115575.56 126803.208 16.2184182  126786.99 -242378.77 115591.783  .54061394
 539500     .5395  -97147.285 100260.759 29.3371984 100231.422 -197408.04 97176.6225 .977906613
 540000       .54   -77067.39 72052.7953 41.9422248  72010.853 -149120.19  77109.332 1.39807416
 540500     .5405  -55683.953 42663.9446 53.8224866 42610.1221 -98347.898 55737.7755 1.79408289
 541000      .541  -33366.989 12598.0836 64.7807287 12533.3029 -45965.073 33431.7698 2.15935762
 541500     .5415  -10502.123 -17630.247 74.6372109 -17704.884 7128.12436 10576.7598 2.48790703
 542000      .542  12515.9913 -47504.581 83.2321045 -47587.813  60020.572 -12432.759 2.77440348
 542500     .5425  35290.4502 -76515.319 90.4269687 -76605.746  111805.77 -35200.023 3.01423229
 543000      .543  57428.9935 -104168.45 96.1061378 -104264.56 161597.447 -57332.887 3.20353793
 543500     .5435  78550.8445 -129994.04 100.178691 -130094.22 208544.884 -78450.666 3.33928969
 544000      .544  98293.3118 -153554.23 102.580902 -153656.81 251847.544 -98190.731 3.41936339
 544500     .5445  116317.993  -174450.7 103.278247 -174553.98 290768.691 -116214.71 3.44260823
 545000      .545  132316.497 -192331.29  102.26608 -192433.55 324647.785 -132214.23 3.40886933
 545500     .5455  146015.649 -206895.92 99.5688798 -206995.49 352911.566 -145916.08 3.31896266
 546000      .546   157182.15 -217901.59  95.238679 -217996.82 375083.735 -157086.91 3.17462263
 546500     .5465  165626.598 -225166.47 89.3534936 -225255.83 390793.071 -165537.24 2.97844979
 547000      .547  171206.787   -228573.   82.01629 -228655.01 399779.782 -171124.77 2.73387633
 547500     .5475  173830.123 -228069.74  73.354211 -228143.09 401899.863 -173756.77 2.44514037
 548000      .548  173455.124  -223672.2 63.5171723 -223735.72 397127.325 -173391.61 2.11723908
 548500     .5485   170091.99 -215462.34  52.675209 -215515.02 385554.334 -170039.31  1.7558403
 549000      .549  163802.313 -203587.04 41.0147347 -203628.06 367389.356  -163761.3 1.36715782
 549500     .5495  154697.963 -188255.46 28.7344232  -188284.2 342953.425 -154669.23 .957814108
 550000       .55   142939.16 -169735.42 16.0415027 -169751.46 312674.582 -142923.12 .534716756
 550500     .5505  128731.726 -148348.78 3.14881216 -148351.93 277080.509 -128728.58 .104960405
 551000      .551  112323.495 -124465.87 -9.7277843 -124456.14 236789.361 -112333.22 -.32425948
 551500     .5515  93999.9385 -98499.012  -22.37245  -98476.64 192498.951 -94022.311 -.74574834
 552000      .552  74079.1304 -70895.413 -34.573267 -70860.839 144974.543 -74113.704 -1.1524422
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1012      46       1      50
Plot timespan now in memory (in sec) = 5.09904027E-01   5.52397000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1013  339994       1  -1.00000E+00
1.00000E+19
 552500     .5525  52906.1934 -42129.377 -46.126628  -42083.25 95035.5705  -52952.32 -1.5375543
 553000      .553   30847.345   -12694.2 -56.841389 -12637.358 43541.5448 -30904.186  -1.894713
 553500     .5535  8283.62924 16906.2484 -66.542118 16972.7905 -8622.6192 -8350.1714 -2.2180706
 554000      .554  -14395.611 46166.0992  -75.07128 46241.1705  -60561.71 14320.5398  -2.502376
 554500     .5545  -36799.457  74586.128 -82.290917 74668.4189 -111385.58 36717.1661 -2.7430306
 555000      .555  -58542.207  101682.31 -88.084546 101770.395 -160224.52 58454.1221 -2.9361515
 555500     .5555  -79250.074 126994.112 -92.359478 127086.472 -206244.19 79157.7146 -3.0786493
 556000      .556  -98567.631 150092.334 -95.049117 150187.384 -248659.97 98472.5821 -3.1683039
 556500     .5565  -116163.87 170586.366 -96.114575  170682.48 -286750.24 116067.756 -3.2038192
 557000      .557  -131737.81 188130.738 -95.545092 188226.283 -319868.55 131642.266 -3.1848364
 557500     .5575  -145023.61 202430.914 -93.357351 202524.272 -347454.52 144930.252 -3.1119117
 558000      .558  -155795.11 213248.244 -89.594348 213337.838 -369043.36 155705.519 -2.9864783
 558500     .5585  -163869.77 220403.982 -84.324457 220488.306 -384273.75 163785.443 -2.8108152
 559000      .559  -169111.75 223782.283 -77.640749 223859.924 -392894.04 169034.113  -2.588025
 559500     .5595  -171434.28 223332.076 -69.660117 223401.736 -394766.35 171364.616 -2.3220039
 560000       .56  -170800.95 219067.795 -60.521627 219128.317 -389868.74 170740.426 -2.0173876
 560500     .5605   -167226.3 211068.972 -50.383803 211119.355 -378295.27 167175.914 -1.6794601
 561000      .561  -160775.44  199478.74 -39.421127 199518.161 -360254.18 160736.016 -1.3140376
 561500     .5615   -151562.9 184501.306 -27.820476 184529.126 -336064.21 151535.083 -.92734921
 562000      .562  -139750.69  166398.39 -15.778021 166414.168 -306149.08  139734.91 -.52593402
 562500     .5625  -125545.42 145484.696 -3.4965298 145488.192 -271030.11 125541.921 -.11655099
 563000      .563  -109194.73 122122.432 8.81737794 122113.614 -231317.16 109203.551 .293912598
 563500     .5635  -90982.926 96715.0103 20.9565047 96694.0537 -187697.94 91003.8825 .698550156
 564000      .564  -71225.944  69700.044 32.7169824  69667.327 -140925.99  71258.661 1.09056608
 564500     .5645  -50265.905 41541.7993 43.9024091 41497.8969 -91807.704 50309.8072 1.46341364
 565000      .565   -28465.21 12723.2465 54.3275152  12668.919 -41188.456 28519.5375 1.81091717
 565500     .5655  -6200.3305 -16262.183 63.8209921 -16326.004 10061.8521 6264.15152  2.1273664
 566000      .566  16144.6712  -44919.02 72.2276678 -44991.248 61063.6914 -16072.443 2.40758893
 566500     .5665  38184.7868 -72758.243 79.4105008 -72837.653  110943.03 -38105.376 2.64701669
 567000      .567  59540.7437 -99305.652 85.2527805 -99390.904 158846.395 -59455.491 2.84175935
 567500     .5675  79845.5678 -124109.98 89.6605323 -124199.64 203955.547 -79755.907 2.98868441
 568000      .568  98750.8826 -146750.56 92.5646599 -146843.12 245501.443 -98658.318 3.08548866
 568500     .5685  115932.843 -166844.43 93.9222397 -166938.36 282777.277 -115838.92 3.13074132
 569000      .569  131097.639 -184052.78 93.7167884  -184146.5 315150.423 -131003.92 3.12389295
 569500     .5695  143986.504 -198086.64 91.9578218  -198178.6 342073.145 -143894.55 3.06526073
 570000       .57  154380.163 -208711.75 88.6801941 -208800.43 363091.912 -154291.48 2.95600647
 570500     .5705  162102.602 -215752.51 83.9435442 -215836.45 377855.111 -162018.66 2.79811814
 571000      .571  167024.076 -219094.91 77.8317729 -219172.74 386118.981 -166946.24 2.59439243
 571500     .5715  169063.268 -218688.33 70.4520889 -218758.78   387751.6 -168992.82 2.34840296
 572000      .572  168188.586 -214546.32  61.933191 -214608.25 382734.908 -168126.65  2.0644397
 572500     .5725  164418.613 -206746.16 52.4225979 -206798.59 371164.778 -164366.19 1.74741993
 573000      .573  157821.721 -195427.48 42.0835405 -195469.57 353249.206 -157779.64 1.40278468
 573500     .5735  148514.871 -180789.76 31.0919094 -180820.85 329304.633 -148483.78 1.03639698
 574000      .574  136661.582 -163088.86 19.6335053 -163108.49  299750.44 -136641.95 .654450176
 574500     .5745  122469.067 -142632.56 7.90145771 -142640.46 265101.629 -122461.17 .263381924
 575000      .575  106184.596 -119775.22 -3.9066239 -119771.31 225959.817  -106188.5  -.1302208
 575500     .5755   88091.137 -94911.584 -15.592059 -94895.992 183002.721 -88106.729 -.51973529
 576000      .576  68502.4216 -68469.953 -26.958906 -68442.994 136972.375 -68529.381  -.8986302
 576500     .5765  47757.5121  -40904.82 -37.817723 -40867.002 88662.3316  -47795.33 -1.2605908
 577000      .577  26214.9695 -12689.077  -47.98884 -12641.088 38904.0463 -26262.958  -1.599628
 577500     .5775  4246.69119 15694.0615    -57.305 15751.3665  -11447.37 -4303.9962 -1.9101667
 578000      .578  -17768.506 43759.3287 -65.613581 43824.9423 -61527.834  17702.892 -2.1871194
 578500     .5785  -39451.444  71027.721 -72.778826 71100.4998 -110479.17 39378.6655 -2.4259609
 579000      .579  -60429.156 97034.7005  -78.68425 97113.3848 -157463.86 60350.4721 -2.6228083
 579500     .5795   -80341.31 121338.123 -83.235009 121421.358 -201679.43 80258.0754 -2.7745003
 580000       .58  -98846.384 143525.741 -86.359796 143612.101 -242372.12 98760.0239 -2.8786599
 580500     .5805  -115627.48 163222.171 -88.011953 163310.183 -278849.65  115539.47 -2.9337318
 581000      .581  -130397.74 180095.218 -88.169764 180183.388 -310492.96 130309.571 -2.9389921
 581500     .5815  -142905.23 193861.482 -86.836261 193948.318 -336766.71 142818.392  -2.894542
 582000      .582  -152937.28 204291.131 -84.038938  204375.17 -357228.41  152853.24 -2.8012979
 582500     .5825  -160324.13 211211.772 -79.829484 211291.601 -371535.91 160244.305 -2.6609828
 583000      .583  -164941.82 214511.296 -74.283284 214585.579 -379453.12  164867.54 -2.4761095
 583500     .5835  -166714.21 214139.679 -67.498363 214207.177 -380853.89 166646.713 -2.2499454
 584000      .584  -165614.23   210109.7 -59.593536 210169.293 -375723.93 165554.634 -1.9864512
 584500     .5845  -161664.24 202496.599 -50.705933 202547.305 -364160.84 161613.536 -1.6901978
 585000      .585  -154935.64 191436.688 -40.988239 191477.677 -346372.33 154894.654 -1.3662746
 585500     .5855  -145547.58 177124.945 -30.606058 177155.551 -322672.52 145516.969 -1.0202019
 586000      .586  -133664.86 159811.597 -19.735424 159831.332 -293476.46 133645.124 -.65784745
 586500     .5865  -119495.09 139797.752 -8.5602244 139806.312 -259292.84 119486.532 -.28534081
 587000      .587    -103285. 117430.146 2.73073138 117427.415 -220715.15  103287.73 .091024379
 587500     .5875  -85316.105  93095.117 13.9471009 93081.1699 -178411.22 85330.0523 .464903364
 588000      .588  -65899.838  67211.923 24.9006175 67187.0224 -133111.76 65924.7384 .830020583
 588500     .5885  -45372.149 40225.5325 35.4085313  40190.124 -85597.682 45407.5577 1.18028438
 589000      .589  -24087.733 12599.0013 45.2965776 12553.7047 -36686.734 24133.0296 1.50988592
 589500     .5895  -2413.9142 -15194.456 54.4015061 -15248.858 12780.5422 2468.31574 1.81338354
 590000       .59  19275.6991 -42679.576  62.573429  -42742.15 61955.2755 -19213.126 2.08578097
 590500     .5905  40607.6823  -69387.19 69.6782176 -69456.868 109994.872 -40538.004 2.32260725
 591000      .591  61215.2465 -94862.249 75.5999556 -94937.849 156077.496 -61139.647 2.51999852
 591500     .5915  80744.5459 -118671.59 80.2432061 -118751.83 199416.134 -80664.303 2.67477354
 592000      .592  98860.7306 -140411.26 83.5347304  -140494.8 239271.995 -98777.196 2.78449101
 592500     .5925  115253.659 -159713.39 85.4244793 -159798.82 274967.053 -115168.23 2.84748264
 593000      .593  129643.197 -176252.36 85.8859875 -176338.25  305895.56 -129557.31 2.86286625
 593500     .5935  141784.017 -189750.33 84.9164611 -189835.25 331534.348  -141699.1  2.8305487
 594000      .594  151469.805 -199981.91 82.5367631 -200064.45 351451.718 -151387.27 2.75122544
 594500     .5945  158536.783 -206777.96 78.7912802 -206856.75 365314.742 -158457.99 2.62637601
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1013      46       1      50
Plot timespan now in memory (in sec) = 5.52395999E-01   5.94889000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1014  339994       1  -1.00000E+00
1.00000E+19
 595000      .595  162866.473 -210028.34 73.7474324 -210102.09 372894.816 -162792.73 2.45824775
 595500     .5955  164387.655 -209683.73 67.4945586 -209751.22 374071.383 -164320.16 2.24981862
 596000      .596   163077.51 -205756.28 60.1421213 -205816.43 368833.794 -163017.37 2.00473738
 596500     .5965  158961.956 -198319.37 51.8174603 -198371.18 357281.323 -158910.14 1.72724868
 597000      .597  152115.156 -187506.17 42.6634029 -187548.84 339621.328 -152072.49 1.42211343
 597500     .5975  142658.209 -173507.38 32.8359146 -173540.21 316165.584 -142625.37 1.09453049
 598000      .598  130757.021 -156567.78 22.5017512 -156590.29 287324.804 -130734.52 .750058372
 598500     .5985  116619.386 -136982.05 11.8358998 -136993.89 253601.438 -116607.55 .394529994
 599000      .599  100491.331 -115089.55  1.0186239 -115090.56 215580.877 -100490.31  .03395413
 599500     .5995  82652.8201 -91268.443 -9.7678356 -91258.675 173921.263 -82662.588 -.32559452
 600000       0.6  63412.8956 -65929.208 -20.342624 -65908.865 129342.104 -63433.238 -.67808745
 600500     .6005  43104.3452 -39507.533  -30.52941 -39477.004 82611.8782 -43134.875  -1.017647
 601000      .601  22077.9668 -12456.866 -40.159171 -12416.707 34534.8327 -22118.126  -1.338639
 601500     .6015  696.514889 14759.3636 -49.072692 14808.4363 -14062.849 -745.58758 -1.6357564
 602000      .602  -20671.571 41675.6916 -57.122997 41732.8146 -62347.263 20614.4484 -1.9040999
 602500     .6025  -41658.539 67832.5966 -64.177841 67896.7745 -109491.14 41594.3613 -2.1392614
 603000      .603  -61903.662 92784.3539 -70.122149 92854.4761 -154688.02 61833.5398  -2.337405
 603500     .6035  -81059.432 116106.626 -74.860133 116181.486 -197166.06 80984.5719 -2.4953378
 604000      .604  -98797.503 137403.661 -78.316872 137481.977 -236201.16 98719.1866 -2.6105624
 604500     .6045   -114814.3 156314.995  -80.43929 156395.434  -271129.3 114733.863 -2.6813097
 605000      .605  -128836.22 172521.549 -81.196691 172602.745 -301357.77 128755.025 -2.7065564
 605500     .6055  -140624.31 185751.021 -80.581064 185831.602 -326375.33 140543.729 -2.6860355
 606000      .606  -149978.36 195782.479 -78.607269 195861.086 -345760.84 149899.753 -2.6202423
 606500     .6065  -156740.32  202450.05 -75.312974 202525.363 -359190.37 156665.004 -2.5104325
 607000      .607  -160796.94 205645.657  -70.75814 205716.416 -366442.59 160726.177 -2.3586047
 607500     .6075  -162081.65  205320.75 -65.023908 205385.774  -367402.4 162016.625 -2.1674636
 608000      .608  -160575.65 201487.018 -58.210936 201545.229 -362062.67 160517.442 -1.9403645
 608500     .6085  -156308.17 194216.092 -50.437406 194266.529 -350524.26 156257.734 -1.6812469
 609000      .609  -149355.91 183638.225 -41.836916 183680.062 -332994.14 149314.078 -1.3945639
 609500     .6095  -139841.72 169939.983  -32.55636 169972.539  -309781.7 139809.162  -1.085212
 610000       .61  -127932.37 153360.957 -22.753672 153383.711 -281293.33 127909.621 -.75845573
 610500     .6105   -113835.7  134189.57 -12.595263 134202.166 -248025.27 113823.101 -.41984211
 611000      .611  -97796.875 112758.046 -2.2531241 112760.299 -210554.92 97794.6214 -.07510414
 611500     .6115  -80094.201  89436.647 8.09831575 89428.5487 -169530.85 80102.2996 .269943858
 612000      .612  -61034.254 64627.2863  18.285315  64609.001 -125661.54 61052.5392   .6095105
 612500     .6125  -40946.602 38756.6154 28.1377265 38728.4777 -79703.217 40974.7397 .937924217
 613000      .613  -20178.121 12268.6996 37.4916446 12231.2079 -32446.821 20215.6127 1.24972149
 613500     .6135   912.99901 -14382.603 46.1919105 -14428.795 15295.6024  -866.8071 1.53973035
 614000      .614   21963.447 -40741.429  54.094615 -40795.524 62704.8761 -21909.352 1.80315383
 614500     .6145  42611.0626 -66357.715    61.0696 -66418.785 108968.778 -42549.993 2.03565333
 615000      .615  62501.0701 -90794.887 67.0028183  -90861.89 153295.957 -62434.067 2.23342728
 615500     .6155  81292.1627 -113637.29 71.7983325 -113709.09 194929.455 -81220.364 2.39327775
 616000      .616  98662.3413 -134497.26 75.3798031 -134572.64 233159.597 -98586.961  2.5126601
 616500     .6165  114314.424 -153021.65 77.6914972 -153099.34 267336.069 -114236.73 2.58971657
 617000      .617  127981.133 -168897.86 78.6989711 -168976.56 296878.996 -127902.43 2.62329904
 617500     .6175  139429.677 -181859.12 78.3895611 -181937.51 321288.794 -139351.29 2.61298537
 618000      .618  148465.724 -191688.92 76.7726753 -191765.69 340154.646 -148388.95 2.55908918
 618500     .6185  154936.696 -198224.71  73.879765 -198298.59 353161.409 -154862.82 2.46265883
 619000      .619  158734.334 -201360.52 69.7638083 -201430.28 360094.851 -158664.57 2.32546028
 619500     .6195  159796.491 -201048.66 64.4982471 -201113.16 360845.152 -159731.99 2.14994157
 620000       .62  158108.142 -197300.47  58.175484 -197358.65 355408.615 -158049.97  1.9391828
 620500     .6205  153701.592   -190186. 50.9051339 -190236.91 343887.596 -153650.69  1.6968378
 621000      .621   146655.88 -179832.73  42.812157 -179875.54 326488.608 -146613.07  1.4270719
 621500     .6215  137095.371 -166423.28 34.0348829 -166457.31 303518.651 -137061.34  1.1344961
 622000      .622  125187.557 -150192.23 24.7228163 -150216.95 275379.789 -125162.83 .824093877
 622500     .6225  111140.111 -131421.98 15.0341278 -131437.02 242562.095 -111125.08 .501137593
 623000      .623  95197.2513 -110437.85 5.13283941 -110442.98 205635.097 -95192.118 .171094647
 623500     .6235  77635.4979 -87602.396 -4.8141304 -87597.582 165237.894 -77640.312 -.16047101
 624000      .624  58758.8859  -63309.23 -14.639866  -63294.59 122068.116 -58773.526 -.48799554
 624500     .6245  38893.7151 -37976.186 -24.180184 -37952.006 76869.9013 -38917.895 -.80600615
 625000      .625  18382.9152 -12038.166 -33.276204  -12004.89 30421.0817 -18416.191 -1.1092068
 625500     .6255  -2419.8807 14060.3324 -41.776859 14102.1092 -16480.213 2378.10384  -1.392562
 626000      .626  -23156.446 39872.8443 -49.541416 39922.3857  -63029.29 23106.9043 -1.6513805
 626500     .6265  -43470.136 64958.5779 -56.441946 65015.0198 -108428.71 43413.6941 -1.8813982
 627000      .627  -63012.022 88889.9414 -62.365591  88952.307 -151901.96  62949.656  -2.078853
 627500     .6275  -81446.868 111259.822 -67.216448 111327.038 -192706.69 81379.6511 -2.2405483
 628000      .628  -98458.873 131688.499  -70.91702 131759.416 -230147.37 98387.9565 -2.3639007
 628500     .6285  -113757.08 149830.091 -73.409291   149903.5 -263587.17 113683.671 -2.4469764
 629000      .629  -127080.35  165378.41 -74.655533 165453.066 -292458.76 127005.699 -2.4885178
 629500     .6295  -138201.85 178072.142 -74.638927 178146.781   -316274. 138127.216 -2.4879642
 630000       .63   -146932.9  187699.24 -73.363918 187772.604 -334632.14 146859.537 -2.4454639
 630500     .6305  -153126.17 194100.462 -70.856206 194171.318 -347226.63 153055.309 -2.3618735
 631000      .631  -156678.15  197171.99 -67.162245 197239.153 -353850.14 156610.986 -2.2387415
 631500     .6315  -157530.89  196867.11 -62.348271 196929.458   -354398. 157468.546 -2.0782757
 632000      .632  -155672.94 193196.901 -56.498981   193253.4 -348869.84 155616.437 -1.8832994
 632500     .6325  -151139.45 186229.961 -49.715989 186279.677 -337369.41  151089.73 -1.6571996
 633000      .633  -144011.59 176091.141 -42.116148 176133.257 -320102.73  143969.47 -1.4038716
 633500     .6335  -134415.06 162959.312 -33.829683 162993.142 -297374.37 134381.226 -1.1276561
 634000      .634  -122517.87 147064.215 -24.998057 147089.213 -269582.09 122492.874 -.83326858
 634500     .6345  -108527.42 128682.433 -15.771532 128698.205 -237209.85 108511.645 -.52571773
 635000      .635  -92686.816 108132.576 -6.3064829 108138.883 -200819.39 92680.5096  -.2102161
 635500     .6355  -75270.718  85769.763 3.23736222 85766.5256 -161040.48 75273.9553 .107912074
 636000      .636  -56580.542 61979.4952 12.6996395 61966.7955 -118560.04 56593.2417 .423321317
 636500     .6365  -36939.271 37171.0189 21.9219387  37149.097  -74110.29 36961.1926 .730731288
 637000      .637  -16685.867 11770.2881 30.7503199 11739.5378 -28456.155 16716.6177 1.02501066
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1014      46       1      50
Plot timespan now in memory (in sec) = 5.94887972E-01   6.37381000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1015  339994       1  -1.00000E+00
1.00000E+19
 637500     .6375  3830.58034 -13787.353 39.0378227 -13826.391 17617.9335 -3791.5425 1.30126076
 638000      .638  24256.8867 -39064.638  46.646966 -39111.285 63321.5247  -24210.24 1.55489887
 638500     .6385  44241.8507  -63629.86 53.4521531 -63683.312 107871.711 -44188.399 1.78173844
 639000      .639  63442.2886 -87064.241 59.3418342 -87123.583  150506.53 -63382.947 1.97806114
 639500     .6395  81528.9169 -108969.06 64.2203183 -109033.28 190497.981 -81464.697 2.14067728
 640000       .64  98191.9923 -128972.45 68.0092147 -129040.46 227164.439 -98123.983 2.26697382
 640500     .6405  113146.618 -146735.66 70.6485745 -146806.31 259882.276 -113075.97 2.35495248
 641000      .641  126137.623 -161958.86 72.0978091 -162030.95  288096.48 -126065.52  2.4032603
 641500     .6415  136943.919 -174386.16 72.3363852  -174458.5 311330.079 -136871.58 2.41121284
 642000      .642  145382.268 -183809.94 71.3642234 -183881.31  329192.21  -145310.9 2.37880745
 642500     .6425  151310.378  -190074.3 69.2016975  -190143.5 341384.674 -151241.18 2.30672325
 643000      .643  154629.291 -193077.61 65.8891837  -193143.5 347706.897  -154563.4 2.19630612
 643500     .6435  155285.031 -192774.19 61.4862025 -192835.67 348059.218 -155223.54 2.04954008
 644000      .644  153269.481 -189174.97 56.0702636 -189231.04 342444.448 -153213.41 1.86900879
 644500     .6445  148620.475 -182347.22  49.735509 -182396.95 330967.692 -148570.74  1.6578503
 645000      .645  141421.101  -172413.3 42.5911691 -172455.89   313834.4 -141378.51 1.41970564
 645500     .6455  131798.213 -159548.49 34.7597863 -159583.25 291346.699 -131763.45 1.15865954
 646000      .646  119920.189 -143977.87 26.3751499 -144004.24 263898.056 -119893.81 .879171663
 646500     .6465  105993.982  -125972.4 17.5799529 -125989.98 231966.382  -105976.4 .585998431
 647000      .647  90261.5075 -105844.21 8.52325706 -105852.73 196105.714 -90252.984 .284108569
 647500     .6475  72995.4515 -83941.158 -.64209544 -83940.516  156936.61 -72996.094 -.02140318
 648000      .648  54494.5487  -60640.88 -9.7620322 -60631.118 115135.429 -54504.311 -.32540107
 648500     .6485  35078.4192 -36344.239 -18.683745 -36325.556 71422.6585 -35097.103 -.62279149
 649000      .649  15082.0442 -11468.453 -27.258159 -11441.195 26550.4976 -15109.302 -.90860531
 649500     .6495  -5150.0207 13560.0806 -35.342419 13595.4231 -18710.101 5114.67827 -1.1780806
 650000       .65  -25269.588 38313.0984 -42.802338 38355.9007 -63582.686 25226.7853 -1.4267446
 650500     .6505  -44930.828 62367.7946 -49.514719 62417.3093 -107298.62 44881.3137 -1.6504906
 651000      .651  -63796.211 85314.0396 -55.369434  85369.409 -149110.25  63740.842 -1.8456478
 651500     .6515   -81542.29 106761.366 -60.271173 106821.637 -188303.66 81482.0184 -2.0090391
 652000      .652  -97865.242 126345.607 -64.140907 126409.748 -224210.85 97801.1011 -2.1380302
 652500     .6525  -112486.08 143735.087 -66.917091 143802.004 -256221.17 112419.163 -2.2305697
 653000      .653  -125155.42 158636.235 -68.556653 158704.792 -283791.65 125086.863 -2.2852218
 653500     .6535  -135657.74 170798.551 -69.035745 170867.587 -306456.29 135588.705 -2.3011915
 654000      .654  -143815.05 180018.807 -68.350157 180087.158 -323833.86 143746.699 -2.2783386
 654500     .6545  -149489.88 186144.443 -66.515346 186210.958 -335634.33 149423.368 -2.2171782
 655000      .655  -152587.63 189076.077 -63.566045 189139.643  -341663.7  152524.06 -2.1188682
 655500     .6555  -153058.08 188769.117 -59.555532 188828.672  -341827.2 152998.523 -1.9851844
 656000      .656  -150896.27 185234.431 -54.554631 185288.986  -336130.7 150841.719 -1.8184877
 656500     .6565  -146142.52 178538.069 -48.650495  178586.72 -324680.58 146093.865 -1.6216832
 657000      .657  -138881.63 168800.044 -41.945179 168841.989 -307681.68 138839.687 -1.3981726
 657500     .6575  -129241.46 156192.179 -34.553942 156226.733 -285433.64 129206.906 -1.1517981
 658000      .658  -117390.59 140935.081 -26.603263 140961.684 -258325.67 117363.988 -.88677544
 658500     .6585  -103535.42 123294.275 -18.228611 123312.503 -226829.69 103517.187 -.60762038
 659000      .659  -87916.534 103575.588 -9.5720651  103585.16 -191492.12 87906.9616 -.31906884
 659500     .6595  -70804.579 82119.8531 -.77988365  82120.633 -152924.43 70803.7989 -.02599612
 660000       .66  -52495.537 59297.0254 7.99991458 59289.0255 -111792.56 52503.5369 .266663819
 660500     .6605  -33305.627 35499.8041 16.6199627 35483.1841 -68805.431 33322.2468 .553998758
 661000      .661  -13565.834 11136.8758 24.9359703 11111.9398  -24702.71 13590.7703 .831199009
 661500     .6615  6383.80154 -13374.108 32.8091607 -13406.917 19757.9092 -6350.9924 1.09363869
 662000      .662  26200.0483  -37613.69 40.1086557 -37653.799 63813.7383  -26159.94 1.33695519
 662500     .6625  45542.3829 -61167.786 46.7137097 -61214.499 106710.169 -45495.669 1.55712366
 663000      .663  64078.8368 -83634.749 52.5157073 -83687.265 147713.586 -64026.321 1.75052358
 663500     .6635  81491.6894 -104632.22 57.4198895 -104689.64 186123.907 -81434.269 1.91399632
 664000      .664  97482.9128 -123803.62 61.3468285 -123864.97 221286.531 -97421.566 2.04489428
 664500     .6645  111779.277 -140824.23 64.2336851 -140888.46 252603.504 -111715.04 2.14112284
 665000      .665  124137.023 -155406.67 66.0352476  -155472.7 279543.689 -124070.99 2.20117492
 665500     .6655  134346.018 -167305.76 66.7247051 -167372.49 301651.779 -134279.29 2.22415684
 666000      .666  142233.322 -176322.66 66.2940844 -176388.95 318555.983 -142167.03 2.20980281
 666500     .6665  147666.118 -182308.15 64.7543093  -182372.9 329974.265 -147601.36 2.15847698
 667000      .667  150553.935  -185165.1 62.1348928 -185227.24 335719.038  -150491.8 2.07116309
 667500     .6675  150850.158 -184850.09 58.4833236 -184908.57 335700.247 -150791.67 1.94944412
 668000      .668  148552.784 -181373.99  53.864199 -181427.85 329926.772 -148498.92  1.7954733
 668500     .6685  143704.401 -174801.74 48.3581359 -174850.09 318506.136 -143656.04 1.61193786
 669000      .669  136391.405 -165251.11 42.0604282 -165293.17 301642.519 -136349.34 1.40201427
 669500     .6695  126742.459 -152890.65  35.079429 -152925.73 279633.105 -126707.38  1.1693143
 670000       .67  114926.223 -137936.62 27.5346619 -137964.15 252862.841 -114898.69 .917822063
 670500     .6705  101148.405  -120649.3 19.5547159 -120668.86 221797.705 -101128.85 .651823865
 671000      .671  85648.1846 -101328.42 11.2750092 -101339.69 186976.602  -85636.91 .375833639
 671500     .6715  68694.0647  -80307.96 2.83550112 -80310.795 149002.024 -68691.229 .094516704
 672000      .672  50579.2221 -57950.415 -5.6216203 -57944.794 108529.637 -50584.844 -.18738734
 672500     .6725  31616.4383 -34640.518 -13.954277 -34626.563 66256.9559 -31630.393 -.46514257
 673000      .673  12132.6948 -10778.625 -22.022875 -10756.602   22911.32 -12154.718 -.73409582
 673500     .6735  -7536.4691 13226.1567 -29.692674 13255.8494 -20762.626  7506.7764 -.98975581
 674000      .674  -27052.735 36962.9895 -36.836101 36999.8256 -64015.724 27015.8985   -1.22787
 674500     .6745  -46080.819 60026.3292 -43.334895  60069.664 -106107.15 46037.4842 -1.4444965
 675000      .675  -64294.232 82022.8504 -49.082045 82071.9324 -146317.08 64245.1496 -1.6360682
 675500     .6755  -81380.873 102578.152   -53.9835 102632.135 -183959.02  81326.889   -1.79945
 676000      .676  -97048.383 121343.128 -57.959658 121401.087 -218391.51  96990.423 -1.9319886
 676500     .6765  -111029.15   137999.9 -60.946662 138060.847 -249029.05 110968.202 -2.0315554
 677000      .677  -123084.88 152267.204 -62.897465 152330.102 -275352.08  123021.98 -2.0965822
 677500     .6775  -133010.65 163905.137 -63.782616  163968.92 -296915.79  132946.87 -2.1260872
 678000      .678  -140638.42 172719.185 -63.590719 172782.776  -313357.6 140574.828 -2.1196906
 678500     .6785  -145839.81 178563.473 -62.328538 178625.801 -324403.29 145777.486 -2.0776179
 679000      .679  -148528.34 181343.171 -60.020768 181403.192 -329871.51 148468.315 -2.0006923
 679500     .6795  -148660.77 181016.037 -56.709537 181072.746 -329676.81 148604.063 -1.8903179
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1015      46       1      50
Plot timespan now in memory (in sec) = 6.37380004E-01   6.79873000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1016  339994       1  -1.00000E+00
1.00000E+19
 680000       .68   -146237.9 177593.042 -52.453652 177645.496 -323830.94 146185.448 -1.7484551
 680500     .6805  -141304.43 171138.102 -47.327608 171185.429 -312442.53 141257.099 -1.5775869
 681000      .681  -133948.15 161766.886 -41.420325 161808.306 -295715.03 133906.726 -1.3806775
 681500     .6815   -124298.4 149644.749 -34.833618 149679.583 -273943.15 124263.568 -1.1611206
 682000      .682  -112523.79 134983.817 -27.680406 135011.498 -247507.61 112496.109 -.92268021
 682500     .6825  -98829.221 118039.273 -20.082734 118059.355 -216868.49  98809.138 -.66942446
 683000      .683   -83452.36 99104.9216 -12.169672 99117.0913 -182557.28 83440.1904 -.40565572
 683500     .6835  -66659.502 78508.1024 -4.0751499 78512.1775  -145167.6 66655.4265 -.13583833
 684000      .684   -48740.96 56604.0303 4.06426193  56599.966 -105344.99  48745.024 .135475398
 684500     .6845  -30006.048 33769.6712 12.1116259 33757.5595 -63775.719 30018.1597 .403720864
 685000      .685  -10777.737 10397.2534 19.9319429 10377.3214  -21174.99 10797.6688 .664398098
 685500     .6855  8612.91609  -13112.47 27.3944557 -13139.865 21725.3863 -8585.5216 .913148524
 686000      .686  27832.4646 -36357.092 34.3748723 -36391.467 64189.5562  -27798.09 1.14582908
 686500     .6865  46550.8042 -58939.433 40.7574409  -58980.19 105490.237 -46510.047 1.35858136
 687000      .687  64446.8389 -80474.327 46.4368396 -80520.764 144921.166 -64400.402 1.54789465
 687500     .6875  81213.9885 -100595.19 51.3198693 -100646.51 181809.178 -81162.669 1.71066231
 688000      .688  96565.4423 -118960.25   55.32696 -119015.58 215525.697 -96510.115   1.844232
 688500     .6885  110239.068 -135258.39 58.3934815 -135316.78 245497.454 -110180.67 1.94644938
 689000      .689  122001.886 -149214.34 60.4708227 -149274.82 271216.231 -121941.42 2.01569409
 689500     .6895   131654.04 -160593.44 61.5271894 -160654.96 292247.476 -131592.51 2.05090631
 690000       .69  139032.186 -169205.45 61.5480831   -169267. 308237.639 -138970.64 2.05160277
 690500     .6905  144012.252 -174907.85 60.5364582 -174968.39 318920.103 -143951.72 2.01788194
 691000      .691  146511.526  -177608.1 58.5125779 -177666.62 324119.631 -146453.01 1.95041926
 691500     .6915  146490.028 -177265.21 55.5136098 -177320.72 323755.237 -146434.51 1.85045366
 692000      .692  143951.151 -173890.29 51.5929724 -173941.88 317841.438 -143899.56 1.71976575
 692500     .6925  138941.545 -167546.32 46.8194231 -167593.14 306487.867 -138894.73 1.56064744
 693000      .693  131550.265 -158346.98 41.2758796 -158388.26 289897.245 -131508.99 1.37586265
 693500     .6935  121907.186 -146454.58 35.0579685 -146489.64 268361.765 -121872.13 1.16859895
 694000      .694  110180.719 -132077.23 28.2723455  -132105.5 242257.947 -110152.45 .942411516
 694500     .6945  96574.8729 -115465.19 21.0348377 -115486.22  212040.06 -96553.838 .701161256
 695000      .695  81325.7061 -96906.517 13.4684662 -96919.986 178232.223 -81312.238 .448948872
 695500     .6955  64697.2347 -76722.088 5.70138634 -76727.789 141419.323 -64691.533 .190046211
 696000      .696  46976.8609 -55260.031 -2.1352498 -55257.896 102236.892 -46978.996 -.07117499
 696500     .6965  28470.4038 -32889.737 -9.9094925 -32879.828 61360.1411 -28480.313 -.33031642
 697000      .697  9496.81888 -9995.4981 -17.490833 -9978.0073  19492.317 -9514.3097 -.58302777
 697500     .6975  -9617.2988 13030.0961 -24.752426 13054.8485 -22647.395 9592.54638 -.82508087
 698000      .698  -28543.335 35792.8848 -31.573233 35824.4581  -64336.22 28511.7618 -1.0524411
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  6.98001000E-01  sec.
 698500     .6985  -46956.303 57903.8822  -37.84003 57941.7222 -104860.19  46918.463 -1.2613343
 699000      .699  -64540.422 78985.9215  -43.44926 79029.3707 -143526.34 64496.9727 -1.4483087
 699500     .6995  -80994.533 98680.0882 -48.308709 98728.3969 -179674.62 80946.2241 -1.6102903
 700000       0.7  -96037.258 116651.831 -52.339023  116704.17 -212689.09  95984.919 -1.7446341
 ***                                                             Close switch  "X0001B"  to  "X0002B"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001A"  to  "X0002A"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001C"  to  "X0002C"  after  7.00001000E-01  sec.
 700500     .7005  -109411.81 132596.645 -55.475016  132652.12 -242008.46  109356.34 -1.8491672
 701000      .701   -120890.4 146245.231 -57.666762 146302.898 -267135.63 120832.729 -1.9222254
 701500     .7015  -130278.05 157368.039 -58.880396 157426.919 -287646.09  130219.17 -1.9626799
 702000      .702  38823.6609 104605.263 -7691.2048 112296.468 -65781.602 -46514.866 -256.37349
 702500     .7025  29426.0082 119918.202 -9317.8322 129236.034 -90492.193  -38743.84 -310.59441
 703000      .703  19645.2307 145876.807 -11101.401 156978.208 -126231.58 -30746.632  -370.0467
 703500     .7035   9045.7931 172019.627 -12584.601 184604.229 -162973.83 -21630.394 -419.48671
 704000      .704  -6118.4623 197458.428 -13267.566 210725.994 -203576.89 -7149.1036  -442.2522
 704500     .7045  -25014.235 215759.416 -14072.822 229832.238 -240773.65 10941.4123 -469.09408
 705000      .705  -45788.077 225996.779 -14079.639 240076.418 -271784.86 31708.4384 -469.32129
 705500     .7055  469.595009  159279.03 -13754.783 173033.813 -158809.43 -14224.378 -458.49276
 706000      .706  -33068.325 163980.157  -10905.33 174885.487 -197048.48 22162.9949   -363.511
 706500     .7065  -66706.133 171297.631 -8475.5518 179773.183 -238003.76 58230.5812 -282.51839
 707000      .707  -99508.006  168947.79 -6348.8931 175296.683  -268455.8 93159.1127 -211.62977
 707500     .7075  -134066.52 159372.168  -3704.446 163076.614 -293438.68  130362.07 -123.48153
 708000      .708  -161712.28 145999.149 -1177.6493 147176.799 -307711.43 160534.629 -39.254977
 708500     .7085  -154580.76 93930.1537 1740.70689 92189.4468 -248510.91 156321.463 58.0235628
 709000      .709  -164473.15   45397.16 5143.00778 40254.1522 -209870.31 169616.153 171.433593
 709500     .7095  -185841.56 22741.0136 7669.91935 15071.0942 -208582.58 193511.481 255.663978
 710000       .71  -201619.37 -6975.2046 9540.99591   -16516.2 -194644.17  211160.37 318.033197
 ***                                                             Close switch  "X0002A"  to  "X0010A"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002B"  to  "X0010B"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002C"  to  "X0010C"  after  7.10001000E-01  sec.
 710500     .7105  -204613.54 -38606.969 11460.7359 -50067.705 -166006.57 216074.273 382.024531
 711000      .711   -201673.8 -73670.392 13165.9682  -86836.36 -128003.41 214839.773 438.865606
 711500     .7115  -187592.75 -105271.19 14078.0039 -119349.19 -82321.562 201670.751 469.266796
 712000      .712  -451917.66 -364839.25 52018.8704 -416858.12 -87078.412 503936.531 1733.96235
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  7.12266000E-01  sec.
 712500     .7125   -443108.2 -500392.81 63087.1206 -563479.93 57284.6125 506195.322 2102.90402
 713000      .713   -358102.4 -596124.56 70640.4218 -666764.98 238022.158 428742.826 2354.68073
 713500     .7135  -229801.69 -650923.96 73897.7813 -724821.74 421122.267  303699.47 2463.25938
 714000      .714  -97346.871 -681964.95 73580.3139 -755545.26 584618.075 170927.185 2452.67713
 714500     .7145  -25571.371 -665551.79 71768.4387 -737320.23 639980.421 97339.8098 2392.28129
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  7.14541000E-01  sec.
 715000      .715  34400.7141  -627242.3  64409.766 -691652.07 661643.017 30009.0519  2146.9922
 715500     .7155  53678.1788 -544787.85 54647.1063 -599434.96 598466.028 968.927553 1821.57021
 716000      .716  76727.1265 -421507.15 46171.0462 -467678.19 498234.274  -30556.08 1539.03487
 716500     .7165  222632.841 -280924.98 45984.4386 -326909.42 503557.822  -176648.4 1532.81462
 717000      .717  344992.634 -209840.13 43904.9551 -253745.08 554832.763 -301087.68  1463.4985
 717500     .7175  429376.613 -149060.26 36390.6111 -185450.87 578436.871   -392986. 1213.02037
 718000      .718  468822.604 -67307.092 26657.8718 -93964.963 536129.696 -442164.73 888.595727
 718500     .7185  478415.083 26182.9348 15611.6437 10571.2911 452232.148 -462803.44 520.388123
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  7.18829000E-01  sec.
 719000      .719  467277.344 126629.853 2363.70125 124266.152  340647.49 -464913.64 78.7900418
 719500     .7195  448918.259 234685.331 -13243.747 247929.078 214232.928 -462162.01 -441.45822
 720000       .72  471457.697 313688.509  -26169.42 339857.929 157769.188 -497627.12   -872.314
 720500     .7205  482889.682 371873.695 -33103.676 404977.371 111015.987 -515993.36 -1103.4559
 721000      .721  431606.634 393453.879 -35574.049 429027.927  38152.755 -467180.68 -1185.8016
 721500     .7215  365351.965  424452.97 -35052.346 459505.315 -59101.005 -400404.31 -1168.4115
 722000      .722   278555.17  457255.67 -32526.317 489781.987  -178700.5 -311081.49 -1084.2106
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1016      46       1      50
Plot timespan now in memory (in sec) = 6.79871976E-01   7.22365000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1017  339994       1  -1.00000E+00
1.00000E+19
 722500     .7225  186601.412 481648.009 -28666.298 510314.306  -295046.6 -215267.71 -955.54326
 723000      .723  94522.4642 490637.077 -23659.877 514296.954 -396114.61 -118182.34 -788.66257
 723500     .7235  37588.9309 480090.176 -18927.686 499017.862 -442501.25 -56516.617 -630.92285
 724000      .724  -19223.098 461221.476  -13763.92 474985.396 -480444.57 5459.17759 -458.79735
 724500     .7245   -89464.73 436362.524 -8063.1534 444425.677 -525827.25 81401.5761 -268.77178
 725000      .725  -158840.56 406508.338 -4065.6759 410574.014  -565348.9 154774.886 -135.52253
 725500     .7255  -230274.81 371995.525 -993.73865 372989.263 -602270.34 229281.074 -33.124622
 726000      .726  -292188.44 334178.124  1617.5544  332560.57 -626366.57 293805.998 53.9184799
 726500     .7265  -332891.83 283809.256  3704.2767 280104.979 -616701.08 336596.106  123.47589
 727000      .727  -349328.76 219386.995 5215.09402 214171.901 -568715.75 354543.851 173.836467
 727500     .7275  -358209.36 153594.234 6512.80698 147081.427 -511803.59 364722.167 217.093566
 728000      .728  -361935.07 92898.7812 7721.91469 85176.8665 -454833.85 369656.984 257.397156
 728500     .7285  -358409.96 30843.2967 8864.58533 21978.7114 -389253.26 367274.545 295.486178
 729000      .729  -346823.45 -26524.911 9682.80543 -36207.716 -320298.54  356506.26 322.760181
 729500     .7295  -323755.56 -79053.163 10032.2835 -89085.446 -244702.39  333787.84  334.40945
 730000       .73    -280671. -133448.42 9953.40716 -143401.83 -147222.58 290624.412 331.780239
 730500     .7305  -226417.98  -186664.6 9556.81977 -196221.42 -39753.376 235974.797 318.560659
 731000      .731  -168485.11 -229637.39 8756.40923  -238393.8 61152.2821 177241.519 291.880308
 731500     .7315  -109803.54 -260011.03 7430.97612   -267442. 150207.489 117234.514 247.699204
 732000      .732  -50055.054 -280045.94 5738.14107 -285784.09 229990.891 55793.1946 191.271369
 732500     .7325  9745.25162  -290408.3  3615.4454 -294023.75 300153.556 -6129.8062 120.514847
 733000      .733  67976.2539 -291129.05  1054.9569 -292184.01 359105.308 -66921.297 35.1652299
 733500     .7335  129714.553 -288320.42 -1650.8659 -286669.55 418034.973 -131365.42 -55.028865
 734000      .734  185469.342 -278136.03  -4325.365 -273810.67 463605.375 -189794.71 -144.17883
 734500     .7345  231106.039 -257646.01 -6986.4796 -250659.53 488752.052 -238092.52 -232.88265
 735000      .735  265667.491 -228265.19 -9536.4111 -218728.78 493932.679  -275203.9 -317.88037
 735500     .7355  289566.974 -191910.95 -11827.086 -180083.86 481477.922 -301394.06  -394.2362
 736000      .736  303021.418 -150909.92 -13752.794 -137157.13 453931.339 -316774.21 -458.42646
 736500     .7365  306280.457 -107650.51 -15275.835 -92374.672 413930.964 -321556.29 -509.19449
 737000      .737  302577.521 -66220.391 -16299.724 -49920.666 368797.911 -318877.24 -543.32414
 737500     .7375  287111.738 -24703.512  -16768.38 -7935.1323  311815.25 -303880.12   -558.946
 738000      .738  259257.009  17163.097 -16725.535 33888.6319 242093.912 -275982.54 -557.51783
 738500     .7385  221920.108 57084.2457 -16184.864 73269.1094 164835.862 -238104.97 -539.49546
 739000      .739  176681.482 93887.1019 -15163.996 109051.098 82794.3797 -191845.48 -505.46654
 739500     .7395  125958.702 125635.232 -13699.549 139334.781 323.469916 -139658.25 -456.65162
 740000       .74  72624.1157   150398.7 -11841.964 162240.664 -77774.585 -84466.079 -394.73212
 740500     .7405  19036.1965 166509.192 -9643.5599 176152.752   -147473. -28679.756   -321.452
 741000      .741  -35662.676  175907.59  -7178.026 183085.616 -211570.27 28484.6503 -239.26753
 741500     .7415  -89999.305 179131.814 -4562.1164 183693.931 -269131.12 85437.1885 -152.07055
 742000      .742  -140497.76 175575.326 -1898.4077 177473.734 -316073.08 138599.351 -63.280257
 742500     .7425  -185632.22 165445.677 730.140997 164715.536  -351077.9 186362.364 24.3380332
 743000      .743  -223485.31 149171.435 3226.11395 145945.321 -372656.75 226711.426 107.537132
 743500     .7435  -251575.43 126333.269 5516.34667 120816.923  -377908.7 257091.774 183.878222
 744000      .744  -269786.32 98134.0121 7533.19398 90600.8181 -367920.33 277319.511 251.106466
 744500     .7445  -278820.28 66988.0071 9192.57034 57795.4368 -345808.29 288012.853 306.419011
 745000      .745  -278434.79 34367.1035 10416.0157 23951.0878  -312801.9 288850.811 347.200524
 745500     .7455  -267836.28 1054.80598 11159.4734 -10104.667 -268891.09 278995.758 371.982447
 746000      .746  -247513.01 -31734.759 11406.4994 -43141.258 -215778.25 258919.511 380.216645
 746500     .7465  -218199.79 -62757.638  11138.614 -73896.252 -155442.15 229338.404 371.287135
 747000      .747  -180082.47 -91692.939 10378.6662 -102071.61 -88389.528 190461.133 345.955539
 747500     .7475  -135645.24 -116900.02 9161.96206 -126061.99  -18745.22 144807.207 305.398735
 748000      .748   -87088.87 -136779.85 7518.76725 -144298.62 49690.9784 94607.6374 250.625575
 748500     .7485  -35931.647 -150712.95  5499.2271 -156212.17 114781.299  41430.874  183.30757
 749000      .749  16317.8382 -158405.23 3179.26221 -161584.49 174723.064 -13138.576 105.975407
 749500     .7495  67846.4375 -159663.79 645.028117 -160308.82 227510.228 -67201.409 21.5009372
 750000       .75  116799.799  -154511.1 -2015.8426 -152495.26 271310.904 -118815.64 -67.194754
 750500     .7505  161903.242 -143651.85  -4698.612 -138953.24 305555.096 -166601.85  -156.6204
 751000      .751  200699.675 -126967.49 -7303.1338 -119664.36 327667.164 -208002.81 -243.43779
 751500     .7515  231575.411 -104798.62 -9745.7956 -95052.822 336374.028 -241321.21 -324.85985
 752000      .752  253778.972 -78182.038 -11941.614 -66240.424 331961.011 -265720.59  -398.0538
 752500     .7525  266593.317 -48190.927 -13808.559 -34382.368 314784.244 -280401.88 -460.28531
 753000      .753  269652.622 -16004.479 -15278.834 -725.64481 285657.101 -284931.46 -509.29447
 753500     .7535  262948.105 17054.7297 -16298.548 33353.2773 245893.375 -279246.65 -543.28492
 754000      .754  246864.625  49564.485 -16825.135 66389.6196 197300.141 -263689.76 -560.83782
 754500     .7545  221494.105  80669.436 -16838.388 97507.8239 140824.669 -238332.49  -561.2796
 755000      .755  187699.623 109317.791 -16342.935 125660.727 78381.8322 -204042.56 -544.76452
 755500     .7555  147002.655 134246.414 -15355.668 149602.082 12756.2408 -162358.32  -511.8556
 756000      .756  100861.398 154481.253 -13907.529 168388.782 -53619.856 -114768.93 -463.58429
 756500     .7565  50973.6006 169239.465 -12050.003 181289.468 -118265.86 -63023.604 -401.66677
 757000      .757  -708.95116 177797.334 -9846.0203 187643.354 -178506.29 -9137.0691 -328.20068
 757500     .7575   -52395.22 179797.881 -7369.9944 187167.875  -232193.1 45025.2258 -245.66648
 758000      .758  -102464.83 175343.105 -4709.9132 180053.018 -277807.94 97754.9216 -156.99711
 758500     .7585   -149090.5 164569.634 -1962.5747 166532.209 -313660.13 147127.921 -65.419156
 759000      .759  -190402.82 147706.829 775.969301  146930.86 -338109.65 191178.792 25.8656434
 759500     .7595  -224925.47  125315.87 3411.29504 121904.575 -350241.34 228336.764 113.709835
 760000       .76  -251411.61 98174.9767 5849.42842 92325.5483 -349586.59 257261.038 194.980947
 760500     .7605  -268761.58 67110.9335 8006.31774 59104.6158 -335872.52 276767.901 266.877258
 761000      .761   -276479.3 33287.1548 9807.60073 23479.5541 -309766.46 286286.903 326.920024
 761500     .7615  -274379.24  -1983.158 11188.2162 -13171.374 -272396.08 285567.456  372.94054
 762000      .762  -262462.48 -37476.471 12098.2215 -49574.693 -224986.01   274560.7 403.274049
 762500     .7625   -241056.5 -71985.213 12506.4788 -84491.692 -169071.28 253562.974 416.882626
 763000      .763  -210917.13 -104281.42 12399.8403 -116681.26 -106635.72 223316.974 413.328009
 763500     .7635   -173117.4 -133199.46 11781.7457 -144981.21 -39917.937 184899.145 392.724857
 764000      .764  -128913.15 -157771.34 10675.7203 -168447.06 28858.1918 139588.873 355.857342
 764500     .7645  -79999.917 -177022.71 9121.93686 -186144.64 97022.7896 89121.8536 304.064562
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1017      46       1      50
Plot timespan now in memory (in sec) = 7.22364008E-01   7.64857000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1018  339994       1  -1.00000E+00
1.00000E+19
 765000      .765  -28157.981 -190188.79 7174.21496   -197363. 162030.808 35332.1959 239.140499
 765500     .7655  24832.5107 -196816.29 4901.40219 -201717.69   221648.8 -19931.109 163.380073
 766000      .766  77105.2042 -196664.52 2385.06316 -199049.59 273769.727 -74720.141 79.5021054
 766500     .7665  126792.595 -189708.94 -285.10435 -189423.84 316501.539  -127077.7 -9.5034784
 767000      .767   172122.25 -176174.09  -3014.336 -173159.76 348296.344 -175136.59 -100.47787
 767500     .7675  211499.964 -156542.63 -5704.8011 -150837.83 368042.592 -217204.76 -190.16004
 768000      .768  243428.458 -131419.78 -8260.6947 -123159.09 374848.239 -251689.15 -275.35649
 768500     .7685  266746.138 -101644.55 -10592.181 -91052.368 368390.687 -277338.32  -353.0727
 769000      .769  280661.518 -68281.319 -12616.297 -55665.022 348942.837 -293277.81 -420.54323
 769500     .7695  284660.713 -32493.492 -14260.331 -18233.161 317154.205 -298921.04 -475.34435
 770000       .77  278579.226 4477.07833 -15465.745  19942.823 274102.148 -294044.97 -515.52482
 770500     .7705  262629.745 41325.5242 -16189.278 57514.8022 221304.221 -278819.02  -539.6426
 771000      .771  237355.606 76758.9866 -16404.376 93163.3631  160596.62 -253759.98 -546.81255
 771500     .7715  203591.006 109576.126 -16103.109 125679.235 94014.8801 -219694.11 -536.77029
 772000      .772  162521.583 138630.584 -15296.273 153926.857 23890.9992 -177817.86 -509.87578
 772500     .7725  115624.435  162878.96 -14011.826 176890.786 -47254.526 -129636.26 -467.06087
 773000      .773  64544.3201  181468.21 -12294.359 193762.569 -116923.89 -76838.679 -409.81197
 773500     .7735   11076.802  193748.73  -10204.39  203953.12 -182671.93 -21281.192 -340.14632
 774000      .774   -42872.58 199271.104  -7815.233 207086.338 -242143.68  35057.347 -260.50777
 774500     .7745  -95415.214 197847.502 -5210.7369 203058.239 -293262.72 90204.4773 -173.69123
 775000      .775  -144713.19 189547.005  -2482.888 192029.893  -334260.2 142230.306 -82.762932
 775500     .7755  -189010.15 174653.973 271.941112 174382.032 -363664.12  189282.09 9.06470372
 776000      .776  -226718.49 153676.515 2956.86089 150719.654   -380395.  229675.35 98.5620296
 776500     .7765  -256503.71 127350.243 5477.51048 121872.733 -383853.95 261981.216 182.583683
 777000      .777    -277310. 96601.1033 7744.99401 88856.1092  -373911.1 285054.993 258.166467
 777500     .7775  -288381.17 62496.1819  9679.6956 52816.4863 -350877.35 298060.863  322.65652
 778000      .778  -289336.09 26243.5014  11213.733 15029.7685 -315579.59 300549.823 373.791099
 778500     .7785  -280140.89 -10874.012 12293.0454 -23167.058 -269266.88 292433.935  409.76818
 779000      .779  -261100.31 -47561.415 12879.8272 -60441.242  -213538.9  273980.14 429.327575
 779500     .7795  -232873.42 -82537.012 12953.9559 -95490.968 -150336.41 245827.378  431.79853
 780000       .78  -196452.74 -114572.91 12513.3817 -127086.29 -81879.831 208966.123 417.112722
 780500     .7805  -153119.13 -142545.94 11574.1498 -154120.09 -10573.184 164693.277 385.804994
 781000      .781  -104391.21 -165482.82 10170.1459 -175652.97 61091.6084 114561.359 339.004864
 781500     .7815  -51998.278 -182572.44 8351.62559 -190924.06  130574.16 60349.9039  278.38752
 782000      .782  2211.27031 -193215.23 6183.30501 -199398.54 195426.502 3972.03471 206.110167
 782500     .7825  56336.2542  -197050.2 3742.45737 -200792.65  253386.45 -52593.797 124.748579
 783000      .783  108468.407  -193951.4 1116.12415 -195067.53 302419.809 -107352.28 37.2041382
 783500     .7835  156766.902 -184034.31 -1602.2125  -182432.1 340801.216 -158369.11 -53.407083
 784000      .784  199529.366 -167657.74 -4315.8226 -163341.91 367187.103 -203845.19 -143.86075
 784500     .7845  235247.925  -145408.4 -6928.0657 -138480.34 380656.328 -242175.99 -230.93552
 785000      .785   262654.72  -118071.8 -9345.9914  -108725.8 380726.515 -272000.71 -311.53305
 785500     .7855  280783.722 -86617.988 -11483.632 -75134.355 367401.709 -292267.35 -382.78774
 786000      .786  289002.445  -52167.34 -13264.824 -38902.516 341169.786 -302267.27  -442.1608
 786500     .7865  287020.816 -15940.777 -14625.983 -1314.7945 302961.594  -301646.8 -487.53277
 787000      .787  274908.681 20780.3664 -15518.519  36298.885 254128.314  -290427.2 -517.28395
 787500     .7875  253097.856 56694.7763 -15910.401  72605.177  196403.08 -269008.26 -530.34669
 788000      .788  222358.521 90533.2892 -15787.311   106320.6 131825.232 -238145.83 -526.24369
 788500     .7885  183774.344 121104.167 -15153.257 136257.424 62670.1772  -198927.6 -505.10857
 789000      .789  138711.831 147327.548  -14030.37 161357.918 -8615.7168  -152742.2 -467.67899
 789500     .7895  88767.9059 168276.257 -12458.015 180734.272 -79508.351 -101225.92 -415.26717
 790000       .79  35707.2849 183213.403 -10491.475 193704.878 -147506.12 -46198.759 -349.71582
 790500     .7905  -18595.266 191615.919 -8200.0652 199815.984 -210211.18 10395.2005 -273.33551
 791000      .791  -72218.212 193189.841  -5664.568 198854.409 -265408.05 66553.6439 -188.81893
 791500     .7915  -123268.93 187886.444 -2974.4095 190860.854 -311155.37 120294.521 -99.146983
 792000      .792  -169945.26 175901.153 -224.55781 176125.711 -345846.42 169720.705 -7.4852602
 792500     .7925  -210596.41 157662.779 2487.92143 155174.858 -368259.18 213084.327 82.9307142
 793000      .793  -243785.76 133821.588 5067.33206 128754.256 -377607.35 248853.092 168.911069
 793500     .7935   -268343.1 105227.729 7422.67834 97805.0509 -373570.83 275765.777 247.422611
 794000      .794  -283403.39 72899.3147 9470.86829 63428.4464  -356302.7 292874.257  315.69561
 794500     .7945  -288436.17 37984.9865  11139.723 26845.2635 -326421.16 299575.894 371.324099
 795000      .795  -283269.11 1727.03772 12370.4917 -10643.454 -284996.14 295639.599 412.349724
 795500     .7955  -268089.33 -34585.657  13119.904 -47705.561 -233503.67 281209.231 437.330134
 796000      .796  -243436.03 -69664.818 13361.7669 -83026.585 -173771.21   256797.8 445.392231
 796500     .7965  -210185.12 -102265.57 13087.8903 -115353.46 -107919.56 223273.015 436.263011
 797000      .797   -169517.4 -131230.53 12308.3321 -143538.86 -38286.874 181825.736 410.277735
 797500     .7975  -122875.27 -155532.12 11051.0545 -166583.17 32656.8446 133926.328 368.368484
 798000      .798  -71912.011 -174308.82 9360.96003 -183669.78 102396.809 81272.9713 312.032001
 798500     .7985  -18435.154 -186893.89 7298.26926 -194192.16 168458.739 25733.4237 243.275642
 799000      .799  35660.5108 -192841.22 4936.38193  -197777.6 228501.728 -30724.129 164.546064
 799500     .7995  88459.8509 -191941.34 2359.31712 -194300.66 280401.193 -86100.534 78.6439042
 800000       0.8  138092.702 -184226.96 -341.27511 -183885.69 322319.665 -138433.98 -11.375837
 800500     .8005  182801.251 -169972.18 -3069.3904 -166902.79 352773.428 -185870.64 -102.31301
 801000      .801  221003.201 -149683.68 -5728.0481 -143955.63  370686.88 -226731.25 -190.93494
 801500     .8015  251346.625 -124081.95 -8222.7225 -115859.23 375428.577 -259569.35 -274.09075
 802000      .802  272757.677 -94075.275 -10464.712 -83610.563 366832.952 -283222.39 -348.82374
 802500     .8025   284480.14 -60728.891 -12374.275 -48354.616 345209.031 -296854.41 -412.47582
 803000      .803  286101.559 -25226.903 -13883.432 -11343.471 311328.463 -299984.99 -462.78107
 803500     .8035  277566.541  11170.734 -14938.392 26109.1257 266395.807 -292504.93 -497.94639
 804000      .804  259179.568 47172.4349 -15501.466 62673.9013 212007.133 -274681.03 -516.71555
 804500     .8045  231594.749 81500.1732 -15552.391 97052.5643 150094.576 -247147.14 -518.41304
 805000      .805  195791.392 112935.693 -15089.044 128024.737 82855.6998 -210880.44 -502.96814
 805500     .8055  153039.881 140363.473 -14127.535 154491.008  12676.408 -167167.42 -470.91784
 806000      .806  104857.312 162809.531 -12701.623 175511.154 -57952.219 -117558.94 -423.38742
 806500     .8065  52952.9963 179476.472  -10861.51 190337.982 -126523.48 -63814.507 -362.05034
 807000      .807  -832.53144 189772.159 -8672.0806  198444.24 -190604.69 -7839.5492 -289.06935
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1018      46       1      50
Plot timespan now in memory (in sec) = 7.64855981E-01   8.07349000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1019  339994       1  -1.00000E+00
1.00000E+19
 807500     .8075  -54592.177 193330.353 -6210.6002 199540.954 -247922.53 48381.5765 -207.02001
 808000      .808  -106419.62 190023.421 -3563.9704 193587.392 -296443.04 102855.646 -118.79901
 808500     .8085   -154477.7 179967.528 -825.65469 180793.183 -334445.23 153652.043 -27.521823
 809000      .809  -197062.84 163518.128 1907.62633 161610.502 -360580.97 198970.467 63.5875444
 809500     .8095  -232665.17 141257.031 4539.33139   136717.7  -373922.2 237204.498 151.311046
 810000       .81  -260022.63 113972.279 6976.51973 106995.759 -373994.91 266999.149 232.550658
 810500     .8105  -278165.68 82630.2905  9133.1355  73497.155 -360795.97  287298.82  304.43785
 811000      .811  -286451.31 48341.3566 10933.0573 37408.2993 -334792.66 297384.363 364.435242
 811500     .8115  -284585.77 12320.2599 12312.8008 7.45912466 -296906.03  296898.57 410.426694
 812000      .812  -272635.46 -24156.414 13223.7632 -37380.177 -248479.05 285859.227 440.792106
 812500     .8125  -251024.02 -59795.871 13633.9423 -73429.813 -191228.15 264657.965 454.464743
 813000      .813  -220517.28 -93335.027 13529.0779 -106864.11 -127182.26  234046.36 450.969264
 813500     .8135  -182196.58 -123584.93 12913.1553 -136498.08  -58611.65 195109.733 430.438511
 814000      .814  -137420.25 -149472.94 11808.2588  -161281.2  12052.688  149228.51 393.608628
 814500     .8145   -87775.31 -170080.96 10253.7926 -180334.75 82305.6468 98029.1027 341.793086
 815000      .815  -35021.348 -184677.85 8305.08681 -192982.94 149656.505  43326.435 276.836227
 815500     .8155   18971.709 -192745.27 6031.43406  -198776.7 211716.979 -12940.275 201.047802
 816000      .816  72290.1597 -193996.25 3513.63488 -197509.88 266286.406 -68776.525 117.121163
 816500     .8165  123044.263 -188385.38  841.13944 -189226.52 311429.642 -122203.12 28.0379813
 817000      .817  169434.957 -176110.25 -1891.1233 -174219.13 345545.212 -171326.08 -63.037443
 817500     .8175  209817.766 -157604.54 -4586.1115 -153018.43 367422.309 -214403.88 -152.87038
 818000      .818  242761.193 -133522.77  -7148.105 -126374.66 376283.961  -249909.3 -238.27017
 818500     .8185  267097.255 -104717.01  -9486.096  -95230.91 371814.261 -276583.35  -316.2032
 819000      .819  281962.926 -72206.703 -11517.016 -60689.687 354169.629 -293479.94 -383.90053
 819500     .8195  286830.864 -37142.723 -13168.676 -23974.047 323973.587 -299999.54 -438.95586
 820000       .82  281527.991 -766.50549 -14382.323 13615.8173 282294.497 -295910.31 -479.41076
 820500     .8205  266241.536 35633.9922 -15114.723 50748.7152 230607.544 -281356.26  -503.8241
 821000      .821  241512.517 70769.8514 -15339.694 86109.5454 170742.665 -256852.21 -511.32313
 821500     .8215  208216.629 103396.791 -15049.031 118445.821 104819.839 -223265.66 -501.63435
 822000      .822  167533.081 132359.356 -14252.796 146612.152 35173.7255 -181785.88 -475.09319
 822500     .8225  120902.911 156631.808 -12978.965 169610.773 -35728.897 -133881.88 -432.63217
 823000      .823  69977.9929  175354.39 -11272.436 186626.825  -105376.4 -81250.428 -375.74785
 823500     .8235  16562.4103 187863.867 -9193.4331 197057.301 -171301.46 -25755.843 -306.44777
 824000      .824  -37451.473 193717.059 -6815.3812 200532.441 -231168.53  30636.092 -227.17937
 824500     .8245   -90149.99 192706.489 -4222.2999 196928.789 -282856.48   85927.69 -140.74333
 825000      .825  -139665.96 184867.731 -1505.8278 186373.558 -324533.69 138160.135 -50.194259
 825500     .8255  -184244.94 170478.225 1238.02341 169240.202 -354723.17 185482.966 41.2674469
 826000      .826  -222307.29 150047.409 3912.26939  146135.14  -372354.7  226219.56  130.40898
 826500     .8265  -252504.13 124298.651 6422.39049 117876.261 -376802.78 258926.523 214.079683
 827000      .827  -273765.23 94143.6963 8679.67983 85464.0165 -367908.93 282444.911 289.322661
 827500     .8275  -285336.89 60650.3739 10604.3849  50045.989 -345987.27 295941.276 353.479495
 828000      .828  -286808.63 25004.7439  12128.533 12876.2109 -311813.37  298937.16 404.284434
 828500     .8285  -278127.74   -11530.9 13198.3403  -24729.24 -266596.84 291326.076 439.944678
 829000      .829   -259601.2 -47662.708 13776.1161 -61438.824  -211938.5  273377.32 459.203868
 829500     .8295  -231884.79 -82111.141 13841.5978 -95952.739 -149773.65 245726.386 461.386595
 830000       .83   -195959.8 -113656.29 13392.6703 -127048.97 -82303.508 209352.473 446.422344
 830500     .8305  -153098.41 -141181.07 12445.4397 -153626.51 -11917.339 165543.848 414.847989
 831000      .831  -104818.52 -163710.75 11033.6626 -174744.41 58892.2253 115852.186 367.788754
 831500     .8315  -52830.037 -180447.55 9207.55102  -189655.1 127617.511 62037.5885 306.918367
 832000      .832  1025.72975 -190798.85 7031.99324 -197830.85 191824.585 6006.26348 234.399775
 832500     .8325   54841.256 -194398.21 4584.25504 -198982.46 249239.464 -50257.001 152.808501
 833000      .833  106710.416  -191118.3 1951.24259 -193069.55 297828.721 -104759.17 65.0414197
 833500     .8335  154795.989  -181075.5 -773.57587 -180301.93 335871.492 -155569.57 -25.785862
 834000      .834  197394.723 -164625.68 -3493.4815 -161132.19 362020.399  -200888.2 -116.44938
 834500     .8345  232997.692 -142351.62 -6111.9313 -136239.69 375349.311 -239109.62 -203.73104
 835000      .835  260343.762 -115042.42  -8535.978 -106506.44 375386.181 -268879.74  -284.5326
 835500     .8355  278464.248 -83665.481 -10679.563 -72985.918 362129.729 -289143.81 -355.98542
 836000      .836  286717.239 -49332.267 -12466.563 -36865.704 336049.506  -299183.8  -415.5521
 836500     .8365  284810.357 -13258.938 -13833.492 574.553598 298069.296 -298643.85 -461.11639
 837000      .837  272811.103  23276.737 -14731.743 38008.4799 249534.366 -287542.85  -491.0581
 837500     .8375   251144.46 58980.6502 -15129.316 74109.9662 192163.809 -266273.78 -504.31053
 838000      .838  220577.858 92588.1842 -15011.949 107600.133 127989.674 -235589.81 -500.39829
 838500     .8385  182193.997 122909.004 -14383.622 137292.626 59284.9933 -196577.62 -479.45406
 839000      .839  137352.477 148869.232 -13266.419 162135.652 -11516.756  -150618.9 -442.21398
 839500     .8395  87641.6492 169549.481 -11699.745 181249.226 -81907.832 -99341.394  -389.9915
 840000       .84  34822.3635 184217.409 -9738.9264 193956.336 -149395.05  -44561.29 -324.63088
 840500     .8405  -19234.426 192353.674  -7453.256  199806.93  -211588.1 11781.1695 -248.44187
 841000      .841  -72613.929 193670.321 -4923.5354 198593.857 -266284.25 67690.3937 -164.11785
 841500     .8415  -123425.34 188120.981 -2239.2131 190360.194 -311546.33 121186.131 -74.640435
 842000      .842  -169868.84 175902.503  504.78398 175397.719 -345771.34  170373.62 16.8261327
 842500     .8425   -210299.3 157447.987  3211.4135 154236.574 -367747.29 213510.713 107.047117
 843000      .843  -243284.63 133411.433 5784.95554 127626.478 -376696.06 249069.585 192.831851
 843500     .8435  -267656.45 104644.566 8134.40354 96510.1622 -372301.01 275790.852 271.146785
 844000      .844   -282551.5 72166.6683 10176.6883   61989.98 -354718.17 292728.189 339.222942
 844500     .8445  -287442.24 37128.4702 11839.6204 25288.8497 -324570.71 299281.857 394.654014
 845000      .845  -282155.48 771.376288 13064.4482 -12293.072 -282926.86 295219.933 435.481608
 845500     .8455   -266878.6 -35616.508 13807.9386 -49424.447 -231262.09 280686.536 460.264621
 846000      .846  -242152.81 -70746.008 14043.9088 -84789.917  -171406.8 256196.721 468.130295
 846500     .8465  -208854.07 -103372.55 13764.1539 -117136.71 -105481.52 222618.228 458.805131
 847000      .847    -168162. -132340.26 12978.7375   -145319. -35821.743 181140.741 432.624584
 847500     .8475  -121518.12 -156622.89 11715.6353 -168338.52 35104.7723 133233.752 390.521176
 848000      .848  -70574.758 -175360.19 10019.7438 -185379.93 104785.428 80594.5023 333.991461
 848500     .8485  -17136.559 -187888.37 7951.29031 -195839.66 170751.806 25087.8491  265.04301
 849000      .849  36903.4846 -193763.62  5583.6988 -199347.32 230667.102 -31319.786 186.123293
 849500     .8495  89631.0686 -192777.83 3000.98924 -195778.82 282408.903 -86630.079 100.032975
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1019      46       1      50
Plot timespan now in memory (in sec) = 8.07348013E-01   8.49841000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1020  339994       1  -1.00000E+00
1.00000E+19
 850000       .85    139178.4 -184965.98 294.801014 -185260.78 324144.376  -138883.6 9.82670045
 850500     .8505  183790.359 -170604.83 -2438.8534 -168165.98  354395.19 -186229.21 -81.295114
 851000      .851  221886.671 -150203.21 -5102.9898 -145100.22 372089.881 -226989.66 -170.09966
 851500     .8515   252117.89 -124483.92 -7603.0878 -116880.83 376601.805 -259720.98 -253.43626
 852000      .852  273413.199 -94358.139 -9850.4394 -84507.699 367771.338 -283263.64 -328.34798
 852500     .8525  285018.343 -60893.175 -11765.291 -49127.884 345911.518 -296783.63 -392.17638
 853000      .853  286522.346 -25274.612 -13279.671 -11994.941 311796.958 -299802.02  -442.6557
 853500     .8535   277872.07  11235.669 -14339.793 25575.4621 266636.401 -292211.86  -477.9931
 854000      .854  259374.095 47344.2018 -14907.966 62252.1682 212029.893 -274282.06 -496.93221
 854500     .8545  231683.853 81771.7563 -14963.928 96735.6842 149912.097 -246647.78  -498.7976
 855000      .855  195782.412 113298.657 -14505.561 127804.219 82483.7543 -210287.97 -483.51872
 855500     .8555  152941.718 140807.994 -13548.972 154356.966 12133.7246 -166490.69 -451.63241
 856000      .856  104679.536 163325.187 -12127.916 175453.103  -58645.65 -116807.45 -404.26388
 856500     .8565  52705.6796 180052.516 -10292.605 190345.121 -127346.84 -62998.284 -343.08683
 857000      .857  -1138.5598 190397.378 -8107.9252 198505.303 -191535.94 -6969.3655 -270.26417
 857500     .8575  -54945.642 193993.283 -5651.1426 199644.425 -248938.92  49294.499 -188.37142
 858000      .858  -106809.35 190712.835 -3009.1625 193721.997 -297522.19 103800.191 -100.30542
 858500     .8585  -154892.34 180672.248 -275.45219   180947.7 -335564.58 154616.884 -9.1817398
 859000      .859  -197491.18 164227.225 2453.27023 161773.955  -361718.4 199944.449 81.7756745
 859500     .8595  -233096.76 141960.363 5080.46249   136879.9 -375057.12 238177.219  169.34875
 860000       .86   -260447.7 114660.505 7513.17793 107147.327  -375108.2 267960.873 250.439264
 860500     .8605  -278575.05  83294.801 9665.35834 73629.4427 -361869.86 288240.413 322.178611
 861000      .861  -286836.65 48974.4447 11460.8826 37513.5622  -335811.1 298297.535 382.029419
 861500     .8615  -284939.82 12915.3058 12836.2632 79.0426012 -297855.12 297776.078 427.875439
 862000      .862  -272951.74 -23605.143 13742.8955 -37348.038  -249346.6 286694.638 458.096515
 862500     .8625  -251297.13  -59293.08 14148.7794  -73441.86 -192004.05 265445.906 471.625981
 863000      .863  -220743.11 -92884.174 14039.6533 -106923.83 -127858.93 234782.762 467.988444
 863500     .8635   -182372.1 -123188.37 13419.4989 -136607.87 -59183.727 195791.596  447.31663
 864000      .864  -137543.42 -149132.05 12310.4003 -161442.45 11588.6255 149853.825 410.346678
 864500     .8645  -87845.194 -169796.07  10751.762 -180547.83 81950.8782 98596.9557 358.392067
 865000      .865  -35038.012 -184448.32 8798.91243 -193247.24 149410.312 43836.9244 293.297081
 865500     .8655  19007.3761 -192569.67 6521.14433 -199090.81 211577.043 -12486.232 217.371478
 866000      .866  72376.3628 -193872.32  3999.2599 -197871.58 266248.685 -68377.103 133.308663
 866500     .8665  123178.304 -188310.07 1322.70831 -189632.78 311488.374  -121855.6 44.0902769
 867000      .867  169613.496 -176079.89  -1413.583  -174666.3 345693.382 -171027.08 -47.119434
 867500     .8675  210036.934 -157614.96 -4112.5712 -153502.39 367651.898 -214149.51 -137.08571
 868000      .868  243016.586 -133569.37 -6678.5359 -126890.83 376585.953 -249695.12 -222.61786
 868500     .8685  267384.121 -104794.87 -9020.4701 -95774.399 372178.989 -276404.59 -300.68234
 869000      .869  282276.303 -72310.763 -11055.304 -61255.459 354587.066 -293331.61 -368.51013
 869500     .8695  287165.571 -37267.766 -12710.847 -24556.919 324433.337 -299876.42 -423.69491
 870000       .87  281878.724 -907.25087 -13928.348 13021.0975 282785.974 -295807.07 -464.27828
 870500     .8705   266603.06 35482.7332 -14664.573 50147.3067 231120.327 -281267.63 -488.81912
 871000      .871  241879.743 70613.0868 -14893.339 85506.4261 171266.656 -256773.08 -496.44464
 871500     .8715  208584.626 103239.329  -14606.44 117845.769 105345.297 -223191.07 -486.88135
 872000      .872  167897.229 132205.684  -13813.94 146019.624 35691.5456 -181711.17 -460.46467
 872500     .8725  121258.951 156486.023 -12543.813 169029.837 -35227.073 -133802.76 -418.12711
 873000      .873  70322.0053 175220.222 -10840.956 186061.178 -104898.22 -81162.962 -361.36521
 873500     .8735  16890.8941 187744.622 -8765.5957 196510.218 -170853.73  -25656.49 -292.18652
 874000      .874  -37141.522 193615.552 -6391.1552 200006.707 -230757.07 30750.3669 -213.03851
 874500     .8745  -89861.078 192625.035 -3801.6542  196426.69 -282486.11  86059.424 -126.72181
 875000      .875  -139400.12 184808.167 -1088.7317 185896.899 -324208.28 138311.384 -36.291056
 875500     .8755  -184003.65 170441.866 1651.60042 168790.265 -354445.51 185655.248 55.0533473
 876000      .876  -222091.52 150035.064 4322.35828 145712.706 -372126.59 226413.883 144.078609
 876500     .8765  -252314.42 124310.684 6829.02205 117481.662 -376625.11 259143.444 227.634068
 877000      .877  -273601.63 94180.0232 9082.88419  85097.139 -367781.65 282684.515 302.762806
 877500     .8775    -285199. 60710.4735  11004.192 49706.2815 -345909.47  296203.19   366.8064
 878000      .878  -286695.63 25087.7098 12524.9729 12562.7369 -311783.34 299220.608 417.499098
 878500     .8785  -278038.48 -11426.314 13591.4425 -25017.757 -266612.17 291629.922 453.048084
 879000      .879  -259534.17 -47538.071 14165.9098  -61703.98  -211996.1 273700.083 472.196993
 879500     .8795   -231838.2 -81968.281 14228.1124 -96196.393 -149869.92 246066.313 474.270412
 880000       .88  -195931.66 -113497.23 13775.9344 -127273.17 -82434.431 209707.599 459.197814
 880500     .8805  -153086.54   -141008. 12825.4816 -153833.48  -12078.54 165912.018 427.516053
 881000      .881  -104820.59 -163525.98 11410.5103 -174936.49 58705.3878 116231.101 380.350345
 881500     .8815  -52843.641 -180253.46 9581.23229 -189834.69 127409.821 62424.8734  319.37441
 882000      .882  1003.03346 -190597.86 7402.53531 -198000.39  191600.89 6399.50185 246.751177
 882500     .8825  54811.9151 -194192.69 4951.68491 -199144.38 249004.608  -49860.23 165.056164
 883000      .883  106676.823 -190910.61 2315.58709  -193226.2 297587.432 -104361.24 77.1862362
 883500     .8835  154760.438 -180867.86 -412.29042 -180455.57 335628.295 -155172.73 -13.743014
 884000      .884  197359.397 -164420.19 -3135.2292 -161284.96 361779.585 -200494.63 -104.50764
 884500     .8845  232964.627 -142150.25 -5756.6865 -136393.56 375114.875 -238721.31 -191.88955
 885000      .885  260314.812 -114846.94 -8183.7153 -106663.22 375161.751 -268498.53 -272.79051
 885500     .8855  278441.073  -83477.47 -10330.257 -73147.213 361918.543 -288771.33  -344.3419
 886000      .886   286701.29 -49153.096  -12120.19 -37032.906 335854.386 -298821.48 -404.00633
 886500     .8865  284802.853 -13089.748 -13490.026 400.277821 297892.601 -298292.88 -449.66754
 887000      .887  272813.024 23435.0371 -14391.161  37826.198 249377.987 -287204.18 -479.70536
 887500     .8875  251156.558 59127.3798 -14791.593 73918.9733 192029.179 -265948.15 -493.05312
 888000      .888  220600.655 92722.8888 -14677.062 107399.951 127877.766 -235277.72  -489.2354
 888500     .8885   182227.78 123031.455 -14051.548 137083.003 59196.3252 -196279.33 -468.38492
 889000      .889  137397.319 148979.411 -12937.134 161916.545 -11582.092 -150334.45  -431.2378
 889500     .8895  87697.4189 169647.566 -11373.226 181020.791 -81950.147 -99070.645 -379.10752
 890000       .89  34888.7319 184303.768 -9415.1502 193718.918 -149415.04 -44303.882 -313.83834
 890500     .8905  -19157.961 192428.842 -7132.2002 199561.042  -211586.8 12025.7612 -237.74001
 891000      .891  -72528.022 193734.981 -4605.1774 198340.158   -266263.  67922.845 -153.50591
 891500     .8915  -123330.78 188175.939 -1923.5308  190099.47 -311506.72 121407.251 -64.117692
 892000      .892  -169766.52 175948.675 817.812812 175130.862 -345715.19 170584.332 27.2604271
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1020      46       1      50
Plot timespan now in memory (in sec) = 8.49839985E-01   8.92333000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1021  339994       1  -1.00000E+00
1.00000E+19
 892500     .8925  -210190.21 157486.369 3521.81081 153964.559 -367676.58 213712.026 117.393694
 893000      .893  -243169.83 133443.083 6092.74317 127350.339 -376612.91 249262.573 203.091439
 893500     .8935  -267537.03 104670.582 8439.60316  96230.979 -372207.62 275976.637 281.320105
 894000      .894   -282428.6 72188.1696 10479.3213 61708.8483 -354616.76 292907.917 349.310711
 894500     .8945  -287316.96 37146.5706 12139.7083 25006.8623 -324463.53 299456.668 404.656943
 895000      .895  -282028.94 787.170113 13362.0121 -12574.842 -282816.11 295390.954 445.400402
 895500     .8955  -266751.86 -35601.964 14102.9995 -49704.964 -231149.89 280854.857 470.099982
 896000      .896  -242026.89 -70731.712 14336.4876   -85068.2 -171295.18 256363.377 477.882919
 896500     .8965  -208729.92 -103357.57 14054.2713 -117411.84 -105372.35 222784.187  468.47571
 897000      .897  -168040.48 -132323.73 13266.4141 -145590.15 -35716.748 181306.897 442.213804
 897500     .8975  -121400.02 -156604.05 12000.8915 -168604.94 35204.0379 133400.907 400.029718
 898000      .898  -70460.757 -175338.37    10302.6 -185640.97 104877.612 80763.3574 343.420001
 898500     .8985  -17027.239   -187863. 8231.76656 -196094.77 170835.759 25259.0059 274.392219
 899000      .899  37007.6491 -193734.24 5861.81508 -199596.05 230741.888 -31145.834 195.393836
 899500     .8995  89729.7142 -192744.09 3276.76539 -196020.85 282473.801 -86452.949 109.225513
 900000       0.9   139271.27 -184927.61 568.256721 -185495.87 324198.879 -138703.01 18.9418907
 900500     .9005  183877.302  -170561.7 -2167.6986   -168394.    354439.   -186045. -72.256621
 901000      .901  221967.639 -150155.26 -4834.1165 -145321.15 372122.903 -226801.76 -161.13722
 901500     .9015   252192.93 -124431.21 -7336.4769 -117094.73 376624.136 -259529.41 -244.54923
 902000      .902  273482.451   -94300.8 -9586.0718 -84714.728 367783.251 -283068.52 -319.53573
 902500     .9025  285082.027 -60831.423 -11503.148 -49328.275  345913.45 -296585.17 -383.43827
 903000      .903  286580.756 -25208.734 -13019.733 -12189.001  311789.49 -299600.49 -433.99111
 903500     .9035  277925.565 11305.3251 -14082.043 25387.3677  266620.24 -292007.61 -469.40142
 904000      .904  259423.085 47417.2356 -14652.384   62069.62  212005.85 -274075.47 -488.41281
 904500     .9045  231728.794 81847.7252 -14710.496 96558.2214 149881.069 -246439.29 -490.34987
 905000      .905  195823.792 113377.087 -14254.262 127631.349 82446.7047 -210078.05 -475.14206
 905500     .9055  152980.048 140888.389 -13299.787 154188.176 12091.6595 -166279.84 -443.32623
 906000      .906   104715.34  163407.04 -11880.827 175287.867   -58691.7 -116596.17 -396.02758
 906500     .9065   52739.484 180135.318 -10047.594 190182.912 -127395.83 -62787.078 -334.91982
 907000      .907  -1106.2353 190480.626  -7864.976 198345.602 -191586.86 -6758.7407 -262.16587
 907500     .9075  -54914.292  194076.49 -5410.2371 199486.727 -248990.78 49504.0549 -180.34124
 908000      .908   -106778.5 190795.537 -2770.2836  193565.82 -297574.03 104008.212 -92.342785
 908500     .9085  -154861.52 180754.008 -38.582757 180792.591 -335615.53 154822.935 -1.2860919
 909000      .909  -197459.98 164307.644 2688.14714 161619.497 -361767.62 200148.128 89.6049047
 909500     .9095   -233064.8 142039.078 5313.36365 136725.715 -375103.88 238378.165 177.112122
 910000       .91  -260414.65   114737.2 7744.11999  106993.08 -375151.85 268158.769 258.137333
 910500     .9105  -278540.63 83369.2051  9894.3578 73474.8473 -361909.84  288434.99 329.811927
 911000      .911  -286800.62 49046.3352 11687.9558 37358.3794 -335846.95 298488.572 389.598526
 911500     .9115  -284901.98 12984.5089 13061.4263 -76.917438 -297886.49 297963.404 435.380878
 912000      .912  -272911.97 -23538.751 13966.1647 -37504.916 -249373.22 286878.132 465.538822
 912500     .9125  -251255.33 -59229.576 14370.1706 -73599.747 -192025.75 265625.497 479.005687
 913000      .913  -220699.24 -92823.587 14259.1823 -107082.77 -127875.66 234958.425 475.306076
 913500     .9135  -182326.17 -123130.68 13637.1813 -136767.87 -59195.486 195963.352 454.572709
 914000      .914  -137495.49 -149077.21 12526.2517 -161603.46 11581.7233 150021.739 417.541723
 914500     .9145  -87795.332 -169743.98 10965.7977 -180709.78 81948.6511 98761.1295  365.52659
 915000      .915  -34986.348 -184398.86 9011.14775   -193410. 149412.509 43997.4953 300.371592
 915500     .9155  19060.6902 -192522.66 6731.59439 -199254.26 211583.353 -12329.096  224.38648
 916000      .916  72431.1477  -193827.6  4207.9397 -198035.54 266258.745 -68223.208 140.264657
 916500     .9165  123234.359 -188267.42 1529.63273 -189797.05  311501.78 -121704.73 50.9877576
 917000      .917  169670.606 -176039.09 -1208.3992 -174830.69 345709.696   -170879. -40.279974
 917500     .9175  210094.869 -157575.79 -3909.1135 -153666.68 367670.659 -214003.98 -130.30378
 918000      .918  243075.111 -133531.58 -6476.7897 -127054.79 376606.688  -249551.9 -215.89299
 918500     .9185  267442.998 -104758.22  -8820.421   -95937.8 372201.218 -276263.42 -294.01403
 919000      .919  282335.296 -72275.019 -10856.938 -61418.081 354610.315 -293192.23 -361.89792
 919500     .9195  287224.449 -37232.693  -12514.15 -24718.543 324457.143  -299738.6 -417.13833
 920000       .92  281937.267 -872.62519 -13733.306 12860.6805 282809.892 -295670.57 -457.77686
 920500     .9205  266661.061 35517.1222 -14471.172 49988.2938 231143.938 -281132.23 -482.37239
 921000      .921  241937.008 70647.4343 -14701.565 85348.9989 171289.573 -256638.57 -490.05215
 921500     .9215  208640.981 103273.813 -14416.279 117690.092 105367.169 -223057.26 -480.54264
 922000      .922   167952.52 132240.461 -13625.379  145865.84 35712.0594  -181577.9 -454.17929
 922500     .9225  121313.045 156521.231 -12356.838 168878.069 -35208.187 -133669.88 -411.89461
 923000      .923  70374.7918 175255.974 -10655.554 185911.529 -104881.18 -81030.346 -355.18515
 923500     .9235  16942.2856 187781.012 -8581.7537 196362.765 -170838.73 -25524.039 -286.05846
 924000      .924   -37091.59 193652.647   -6208.86 199861.507 -230744.24 30882.7299   -206.962
 924500     .9245  -89812.647 192662.883 -3620.8928 196283.776 -282475.53 86191.7539 -120.69643
 925000      .925   -139353.2 184846.791 -909.49123 185756.283   -324200. 138443.713 -30.316374
 925500     .9255  -183958.25  170481.27 1829.33271 168651.938 -354439.52 185787.586  60.977757
 926000      .926  -222047.63 150075.234  4498.5951 145576.638 -372122.86 226546.222  149.95317
 926500     .9265  -252271.98 124351.584 7003.77597 117347.808 -376623.56 259275.755 233.459199
 927000      .927  -273560.59  94221.603 9256.16767 84965.4353 -367782.19 282816.754 308.538922
 927500     .9275  -285159.28 60752.6686 11176.0174 49576.6512 -345911.95 296335.297 372.533914
 928000      .928  -286657.16 25130.4429 12695.3525 12435.0904  -311787.6 299352.511 423.178418
 928500     .9285  -278001.15  -11383.13 13760.3885 -25143.519 -266618.02 291761.539 458.679616
 929000      .929  -259497.89 -47494.532 14333.4341 -61827.966 -212003.36 273831.323 477.781138
 929500     .9295  -231802.85 -81924.488 14394.2271 -96318.715 -149878.36 246197.078 479.807569
 930000       .93  -195897.14 -113453.29 13940.6514 -127393.94 -82443.846  209837.79 464.688379
 930500     .9305  -153052.72 -140964.01 12988.8125 -153952.83 -12088.706 166041.532 432.960417
 931000      .931  -104787.37 -163482.06 11572.4669 -175054.53 58694.6916 116359.836 385.748898
 931500     .9315  -52810.902 -180209.71 9741.82611 -189951.54  127398.81 62552.7284 324.727537
 932000      .932  1035.39656 -190554.38 7561.77783 -198116.15 191589.772 6526.38127 252.059261
 932500     .9325  54844.0045 -194149.58 5109.58751 -199259.16 248993.581 -49734.417 170.319584
 933000      .933  106708.733 -190867.95 2472.16104 -193340.11 297576.679 -104236.57  82.405368
 933500     .9335  154792.258 -180825.73 -257.03392 -180568.69 335617.983 -155049.29 -8.5677974
 934000      .934  197391.203 -164378.66 -2981.2791 -161397.38 361769.863 -200372.48 -99.375969
 934500     .9345  232996.487 -142109.39 -5604.0317 -136505.35 375105.874 -238600.52 -186.80106
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1021      46       1      50
Plot timespan now in memory (in sec) = 8.92332017E-01   9.34825000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1022  339994       1  -1.00000E+00
1.00000E+19
 935000      .935  260346.785 -114806.79  -8032.345 -106774.45  375153.58 -268379.13 -267.74483
 935500     .9355  278473.206 -83438.085  -10180.16 -73257.925  361911.29 -288653.37 -339.33867
 936000      .936  286733.619 -49114.501 -11971.356 -37143.145  335848.12 -298704.98  -399.0452
 936500     .9365  284835.404 -13051.964 -13342.445 290.480924 297887.368 -298177.85 -444.74816
 937000      .937  272845.813 23472.0011 -14244.821 37716.8222 249373.812 -287090.63 -474.82737
 937500     .9375   251189.59 59163.5227 -14646.485 73810.0077 192026.067 -265836.08 -488.21617
 938000      .938  220633.926 92758.2193 -14533.174 107291.394 127875.707  -235167.1 -484.43914
 938500     .9385  182261.277  123065.99 -13908.871 136974.861 59195.2871 -196170.15 -463.62902
 939000      .939  137431.022 149013.176 -12795.658 161808.834 -11582.154 -150226.68 -426.52192
 939500     .9395  87731.3003 169680.593 -11232.939 180913.532 -81949.293  -98964.24 -374.43131
 940000       .94  34922.7577 184336.095 -9276.0443 193612.139 -149413.34 -44198.802 -309.20148
 940500     .9405   -19123.83 192460.512 -6994.2647 199454.777 -211584.34 12129.5653 -233.14216
 941000      .941  -72493.828  193766.04 -4468.4025 198234.442 -266259.87 68025.4258 -148.94675
 941500     .9415  -123296.57 188206.438 -1787.9066 189994.344 -311503.01 121508.665 -59.596887
 942000      .942  -169732.34 175978.664 952.295858 175026.369   -345711. 170684.636 31.7431953
 942500     .9425  -210156.12 157515.903 3655.16236 153860.741 -367672.02 213811.278 121.838745
 943000      .943  -243135.86 133472.213 6224.97274  127247.24 -376608.07 249360.834 207.499091
 943500     .9435  -267503.24 104699.361 8570.72018 96128.6412  -372202.6 276073.963 285.690673
 944000      .944  -282395.03 72216.6481 10609.3352  61607.313 -354611.68 293004.364 353.644505
 944500     .9445  -287283.66 37174.7966 12268.6282 24906.1684 -324458.46 299552.291 408.954274
 945000      .945  -281995.96 815.188711 13489.8473 -12674.659 -282811.14 295485.803 449.661576
 945500     .9455  -266719.22 -35574.111 14229.7591  -49803.87 -231145.11 280948.979 474.325303
 946000      .946  -241994.63 -70703.988 14462.1807 -85166.168 -171290.65 256456.815 482.072688
 946500     .9465  -208698.07 -103329.94 14178.9068 -117508.85 -105368.13 222876.979 472.630227
 947000      .947  -168009.08 -132296.17 13390.0009 -145686.17 -35712.904 181399.077 446.333365
 947500     .9475  -121369.06 -156576.53 12123.4385 -168699.97 35207.4682 133492.503 404.114617
 948000      .948  -70430.278 -175310.87 10424.1159 -185734.99 104880.594 80854.3938 347.470529
 948500     .9485  -16997.241 -187835.51 8352.25994 -196187.77  170838.27 25349.5011 278.408665
 949000      .949  37037.1607 -193706.75 5981.29461 -199688.05 230743.913 -31055.866 199.376487
 949500     .9495  89758.7386  -192716.6  3395.2396 -196111.84 282475.334 -86363.499 113.174653
 950000       .95  139299.811 -184900.11 685.734062 -185585.85 324199.925 -138614.08 22.8578021
 950500     .9505  183905.368  -170534.2 -2051.2098 -168482.99  354439.57 -185956.58 -68.373659
 951000      .951  221995.241 -150127.78 -4718.6079 -145409.17 372123.016 -226713.85 -157.28693
 951500     .9515  252220.084 -124403.73 -7221.9401 -117181.79 376623.818 -259442.02 -240.73134
 952000      .952  273509.173  -94273.36 -9472.4988 -84800.861 367782.533 -282981.67 -315.74996
 952500     .9525  285108.339  -60804.03 -11390.531 -49413.499 345912.369 -296498.87 -379.68436
 953000      .953  286606.681 -25181.407 -12908.064 -12273.343 311788.087 -299514.74 -430.26879
 953500     .9535  277951.125  11332.567 -13971.312 25303.8794 266618.558 -291922.44 -465.71041
 954000      .954  259448.306 47444.3714 -14542.586 61986.9573 212003.935 -273990.89 -484.75286
 954500     .9545  231753.701 81874.7334 -14601.622 96476.3551 149878.968 -246355.32 -486.72072
 955000      .955  195848.412 113403.946 -14146.303  127550.25 82444.4654 -209994.72 -471.54345
 955500     .9555  153004.406 140915.078 -13192.737 154107.814  12089.328 -166197.14 -439.75789
 956000      .956   104739.46 163433.538 -11774.678 175208.216 -58694.078 -116514.14 -392.48927
 956500     .9565  52763.3891 180161.604 -9942.3383 190103.943 -127398.22 -62705.727 -331.41128
 957000      .957   -1082.522 190506.684 -7760.6055 198267.289 -191589.21 -6678.0835 -258.68685
 957500     .9575   -54890.75 194102.301 -5306.7448 199409.046 -248993.05  49584.005 -176.89149
 958000      .958  -106755.11 190821.086 -2667.6621 193488.748 -297576.19 104087.443 -88.922069
 958500     .9585  -154838.26 180779.283 63.1752733 180716.108 -335617.55 154901.438 2.10584244
 959000      .959  -197436.85 164332.633 2789.04897 161543.584 -361769.48 200225.895  92.968299
 959500     .9595  -233041.78 142063.773 5413.41648 136650.356 -375105.55 238455.192 180.447216
 960000       .96  -260391.72 114761.593 7843.33098 106918.262 -375153.31 268235.052 261.444366
 960500     .9605  -278517.79 83393.2927 9992.73403 73400.5587 -361911.09 288510.528 333.091134
 961000      .961  -286777.86 49070.1147 11785.5043 37284.6105 -335847.98 298563.367 392.850143
 961500     .9615  -284879.31 13007.9803 13158.1541 -150.17376 -297887.29 298037.459 438.605136
 962000      .962  -272889.37 -23515.586 14062.0785 -37577.665 -249373.79 286951.452 468.735952
 962500     .9625  -251232.81 -59206.714 14465.2775 -73671.991  -192026.1  265698.09 482.175916
 963000      .963  -220676.81 -92801.021 14353.4889 -107154.51 -127875.79 235030.301 478.449631
 963500     .9635  -182303.83 -123108.41 13730.6945  -136839.1 -59195.418 196034.521 457.689816
 964000      .964  -137473.24 -149055.22 12618.9781 -161674.19 11581.9804 150092.214 420.632603
 964500     .9645  -87773.179 -169722.26 11057.7439   -180780.  81949.081 98830.9228 368.591464
 965000      .965  -34964.301 -184377.39 9102.32035 -193479.72 149413.094 44066.6215 303.410678
 965500     .9655  19082.6217 -192501.45  6821.9999 -199323.45 211584.072 -12260.622 227.399997
 966000      .966  72452.9552 -193806.62 4297.58456 -198104.21 266259.578 -68155.371 143.252819
 966500     .9665  123256.034 -188246.67 1618.52335 -189865.19 311502.705 -121637.51 53.9507785
 967000      .967  169692.137 -176018.55 -1120.2565  -174898.3 345710.692 -170812.39 -37.341883
 967500     .9675  210116.249 -157555.45 -3821.7123 -153733.74 367671.703 -213937.96 -127.39041
 968000      .968  243096.328 -133511.43 -6390.1239 -127121.31  376607.76 -249486.45 -213.00413
 968500     .9685  267464.045 -104738.25 -8734.4843 -96003.768 372202.298 -276198.53 -291.14948
 969000      .969  282356.165 -72255.217 -10771.724 -61483.493 354611.382 -293127.89 -359.05747
 969500     .9695  287245.133 -37213.048 -12429.653 -24783.394  324458.18 -299674.79 -414.32177
 970000       .97  281957.758 -853.12629  -13649.52 12796.3937 282810.884 -295607.28   -454.984
 970500     .9705  266681.353  35536.483 -14388.091 49924.5738  231144.87 -281069.44 -479.60303
 971000      .971  241957.096 70666.6647 -14619.183 85285.8474 171290.432 -256576.28 -487.30609
 971500     .9715  208660.863 103292.919  -14334.59 117627.509 105367.944 -222995.45 -477.81968
 972000      .972  167972.192 132259.449 -13544.377 145803.826 35712.7427 -181516.57 -451.47924
 972500     .9725  121332.504 156540.105 -12276.518 168816.624 -35207.601 -133609.02 -409.21728
 973000      .973  70394.0388 175274.738  -10575.91 185850.648  -104880.7 -80969.949 -352.53034
 973500     .9735  16961.3203 187799.668 -8502.7797 196302.447 -170838.35   -25464.1 -283.42599
 974000      .974  -37072.766 193671.196 -6130.5505 199801.747 -230743.96 30942.2157 -204.35168
 974500     .9745  -89794.032 192681.326 -3543.2422 196224.569 -282475.36 86250.7898 -118.10807
 975000      .975   -139334.8 184865.129 -832.49387 185697.623 -324199.92 138502.302 -27.749796
 975500     .9755  -183940.05 170499.501 1905.68226 168593.818 -354439.55 185845.729 63.5227419
 976000      .976  -222029.62 150093.355 4574.30228 145519.053 -372122.97  226603.92 152.476743
 976500     .9765  -252254.16 124369.594 7078.84619 117290.748 -376623.76 259333.009  235.96154
 977000      .977  -273542.96 94239.4994 9330.60629 84908.8931 -367782.46 282873.564  311.02021
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1022      46       1      50
Plot timespan now in memory (in sec) = 9.34823990E-01   9.77317000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1023  339994       1  -1.00000E+00
1.00000E+19
 977500     .9775  -285141.83 60770.4479 11249.8297 49520.6181 -345912.28 296391.662 374.994325
 978000      .978  -286639.89 25148.1016 12768.5438 12379.5577 -311787.99 299408.431 425.618128
 978500     .9785  -277984.05 -11365.596  13832.964  -25198.56 -266618.45 291817.013   461.0988
 979000      .979  -259480.95 -47477.125 14405.3991 -61882.524 -212003.82 273886.349 480.179969
 979500     .9795  -231786.07 -81907.213 14465.5865   -96372.8 -149878.86 246251.656 482.186218
 980000       .98  -195880.51 -113436.15 14011.4105 -127447.56 -82444.354 209891.918 467.047015
 980500     .9805  -153036.23 -140947.01 13058.9763 -154005.99 -12089.219 166095.209  435.29921
 981000      .981  -104771.02  -163465.2 11642.0404 -175107.24 58694.1817 116413.061 388.068013
 981500     .9815  -52794.688   -180193. 9810.81424 -190003.81 127398.312  62605.502 327.027141
 982000      .982  1051.48261 -190537.81 7630.18555   -198168. 191589.294 6578.70294 254.339518
 982500     .9825  54859.9668 -194133.16 5177.41971 -199310.58 248993.129 -49682.547 172.580657
 983000      .983  106724.576 -190851.68 2539.42256 -193391.11 297576.259 -104185.15 84.6474186
 983500     .9835  154807.984 -180809.62 -190.33828 -180619.28 335617.601 -154998.32 -6.3446094
 984000      .984  197406.817 -164362.71 -2915.1445 -161447.56 361769.522 -200321.96 -97.171485
 984500     .9845  233011.991 -142093.59 -5538.4536 -136555.13 375105.578 -238550.45 -184.61512
 985000      .985  260362.181 -114791.15 -7967.3185 -106823.83 375153.331  -268329.5 -265.57728
 985500     .9855  278488.496 -83422.594 -10115.681 -73306.913  361911.09 -288604.18 -337.18936
 986000      .986  286748.805 -49099.163 -11907.419 -37191.744 335847.968 -298656.22 -396.91397
 986500     .9865  284850.485 -13036.778 -13279.046 242.267185 297887.264 -298129.53 -442.63485
 987000      .987  272860.791  23487.036 -14181.955 37668.9915 249373.754 -287042.75 -472.73185
 987500     .9875  251204.464 59178.4093 -14584.148 73762.5575 192026.055 -265788.61 -486.13827
 988000      .988  220648.697 92772.9599 -14471.362 107244.322 127875.737 -235120.06 -482.37873
 988500     .9885  182275.944 123080.588 -13847.578 136928.166  59195.356 -196123.52 -461.58594
 989000      .989  137445.583 149027.633 -12734.881 161762.514  -11582.05 -150180.46 -424.49603
 989500     .9895  87745.7553 169694.912 -11172.674 180867.586 -81949.157 -98918.429 -372.42247
 990000       .99  34937.1053  184350.28 -9216.2858 193566.566 -149413.17 -44153.391 -307.20953
 990500     .9905  -19109.591 192474.566  -6935.009 199409.575 -211584.16  12174.582 -231.16697
 991000      .991  -72479.699 193779.966 -4409.6453 198189.612 -266259.67  68070.054 -146.98818
 991500     .9915  -123282.55  188220.24 -1729.6436 189949.883 -311502.79  121552.91 -57.654788
 992000      .992  -169718.43 175992.346 1010.06869 174982.277 -345710.78 170728.503 33.6689564
 992500     .9925  -210142.32 157529.466 3712.44918 153817.017 -367671.79 213854.774 123.748306
 993000      .993  -243122.18 133485.661 6281.77764 127203.884 -376607.85 249403.962 209.392588
 993500     .9935  -267489.68 104712.698 8627.04723 96085.6508 -372202.38  276116.73 287.568241
 994000      .994  -282381.59 72229.8757 10665.1884 61564.6873 -354611.46 293046.774 355.506279
 994500     .9945  -287270.34 37187.9176 12324.0116 24863.9061 -324458.26 299594.349 410.800385
 995000      .995  -281982.75 828.205671 13544.7647 -12716.559 -282810.95 295527.513 451.492158
 995500     .9955  -266706.13 -35561.196 14284.2146 -49845.411 -231144.93 280990.345 476.140486
 996000      .996  -241981.66 -70691.173  14516.178 -85207.351 -171290.49 256497.841 483.872601
 996500     .9965  -208685.22 -103317.22 14232.4499 -117549.67   -105368.  222917.67 474.414998
 997000      .997  -167996.34 -132283.55 13443.0937 -145726.65  -35712.79 181439.435 448.103123
 997500     .9975  -121356.45 -156564.01 12176.0846 -168740.09 35207.5603 133532.533 405.869487
 998000      .998  -70417.778 -175298.44 10476.3191 -185774.76 104880.664 80894.0974 349.210637
 998500     .9985  -16984.857 -187823.18 8404.02405  -196227.2 170838.318 25388.8815 280.134135
 999000      .999  37049.4297 -193694.51 6032.62328 -199727.13 230743.938 -31016.806 201.087443
 999500     .9995  89770.8942 -192704.45  3446.1365 -196150.58 282475.339 -86324.758 114.871217
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
1000000       1.0  139311.855 -184888.06 736.202821 -185624.26  324199.91 -138575.65  24.540094

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  668430.097 660625.702 473327.155 .1140366E7 828888.238 .1106553E7 2469.27849
Times of maxima :     .018409    .021236    .008701    .004787    .067831    .008338    .713638
Variable minima :  -681592.87 -682058.14 -726185.87 -755629.02 -.113133E7 -.121697E7 -1878.1329
Times of minima :      .00764    .714021     .00336    .714018    .006683    .002932    .022496

Blank card terminating all plot cards.            |BLANK PLOT
Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 300   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         1    X0001B    X0002B             0.055000             0.001000               0
              2         2    X0001A    X0002A             0.055000             0.001000               0
              3         3    X0001C    X0002C             0.055000             0.001000               0
              4         4    X0003C    XX0009             0.010000             0.001000               0
              5         5    X0001B    X0002B             0.700000             0.001000               0
              6         6    X0001A    X0002A             0.700000             0.001000               0
              7         7    X0001C    X0002C             0.700000             0.001000               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
  Reference angle                                       X0003C     X0003B     X0003A     XX0009
             Random switching times for simulation number  1  :
                                   1  5.4736180E-02    2  5.4582171E-02    3  5.5664185E-02    4  1.0242122E-02    5  6.9961536E-01
                                   6  6.9901100E-01    7  6.9973411E-01
             ==== Table dumping for all subsequent restorations.  Time [sec] = 5.99900000E-03

                   -681592.87 -680168.77 -726185.87 .1140366E7 -.113133E7 -.121697E7  2505.5668
Times of maxima :      .00764    .713809     .00336    .004787    .006683    .002932    .714002
             Random switching times for simulation number  2  :
                                   1  5.5288485E-02    2  5.3499204E-02    3  5.6085178E-02    4  9.4228808E-03    5  7.0273027E-01
                                   6  6.9919159E-01    7  6.9850877E-01

                   -681592.87 657651.098 -726185.87 .1140366E7 -.113133E7 -.121697E7 2640.93803
Times of maxima :      .00764    .021109     .00336    .004787    .006683    .002932    .014493
             Random switching times for simulation number  3  :
                                   1  5.6309280E-02    2  5.7527204E-02    3  5.4929148E-02    4  1.1300391E-02    5  6.9995559E-01
                                   6  7.0205859E-01    7  6.9934419E-01

                   -681592.87 -690091.87 -726185.87 .1140366E7 -.113133E7 -.121697E7 2471.60381
Times of maxima :      .00764    .713997     .00336    .004787    .006683    .002932    .713627
             Random switching times for simulation number  4  :
                                   1  5.5620059E-02    2  5.4159506E-02    3  5.4742556E-02    4  9.2430918E-03    5  7.0066706E-01
                                   6  6.9862127E-01    7  7.0001600E-01

                   -681592.87 -661107.49 -726185.87 .1140366E7 -.113133E7 -.121697E7 2758.98542
Times of maxima :      .00764    .713932     .00336    .004787    .006683    .002932    .014377
             Random switching times for simulation number  5  :
                                   1  5.4722060E-02    2  5.3963395E-02    3  5.5154203E-02    4  9.9222851E-03    5  7.0139922E-01
                                   6  7.0015404E-01    7  6.9895965E-01

                   -681592.87 -667400.64 -726185.87 .1140366E7 -.113133E7 -.121697E7 2466.75554
Times of maxima :      .00764    .714131     .00336    .004787    .006683    .002932    .713643
             Random switching times for simulation number  6  :
                                   1  5.6585420E-02    2  5.4814081E-02    3  5.4161058E-02    4  9.8530807E-03    5  6.9921317E-01
                                   6  6.9918534E-01    7  6.9967866E-01

                   -681592.87 -691550.15 -726185.87 .1140366E7 -.113133E7 -.121697E7 2494.93721
Times of maxima :      .00764    .713801     .00336    .004787    .006683    .002932    .714021
             Random switching times for simulation number  7  :
                                   1  5.4850326E-02    2  5.3180361E-02    3  5.5247475E-02    4  1.0148861E-02    5  7.0072036E-01
                                   6  6.9966244E-01    7  6.9979366E-01

                   -681592.87  -672041.5 -726185.87 .1140366E7 -.113133E7 -.121697E7 2475.23531
Times of maxima :      .00764    .713976     .00336    .004787    .006683    .002932    .713625
             Random switching times for simulation number  8  :
                                   1  5.5278564E-02    2  5.4757576E-02    3  5.5171040E-02    4  1.1099842E-02    5  7.0020343E-01
                                   6  7.0039785E-01    7  7.0063346E-01

                   -681592.87 -677534.12 -726185.87 .1140366E7 -.113133E7 -.121697E7 2465.20593
Times of maxima :      .00764    .714109     .00336    .004787    .006683    .002932    .713653
             Random switching times for simulation number  9  :
                                   1  5.4836715E-02    2  5.3725655E-02    3  5.5715501E-02    4  8.1997223E-03    5  6.9962344E-01
                                   6  6.9926201E-01    7  7.0045675E-01

                   -786911.52 -683614.25 -726185.87 .1140366E7 -.113133E7 -.121697E7 3310.71901
Times of maxima :     .008268    .713825     .00336    .004787    .006683    .002932    .013791
             Random switching times for simulation number  10  :
                                   1  5.5985366E-02    2  5.4208841E-02    3  5.2219010E-02    4  9.6569631E-03    5  7.0134749E-01
                                   6  7.0027819E-01    7  6.9986179E-01

                   -681592.87 -666796.94 -726185.87 .1140366E7 -.113133E7 -.121697E7 2482.44362
Times of maxima :      .00764     .71415     .00336    .004787    .006683    .002932     .01465
             Random switching times for simulation number  11  :
                                   1  5.6602398E-02    2  5.5813056E-02    3  5.6783020E-02    4  8.5252428E-03    5  6.9863791E-01
                                   6  7.0094812E-01    7  7.0015165E-01

                   -760696.66 -708535.45 -726185.87 .1140366E7 -.113133E7 -.121697E7 3168.07072
Times of maxima :     .008562    .714131     .00336    .004787    .006683    .002932    .013964
             Random switching times for simulation number  12  :
                                   1  5.7272086E-02    2  5.7027851E-02    3  5.3887330E-02    4  1.1074424E-02    5  7.0205553E-01
                                   6  6.9862077E-01    7  6.9929172E-01

                   -681592.87 654899.897 -726185.87 .1140366E7 -.113133E7 -.121697E7 2504.91213
Times of maxima :      .00764    .021222     .00336    .004787    .006683    .002932    .713973
             Random switching times for simulation number  13  :
                                   1  5.5374705E-02    2  5.3855468E-02    3  5.5779938E-02    4  8.8055019E-03    5  6.9969355E-01
                                   6  6.9917775E-01    7  7.0124943E-01

                    -708600.4 -681478.53 -726185.87 .1140366E7 -.113133E7 -.121697E7 3020.49802
Times of maxima :     .008826    .713823     .00336    .004787    .006683    .002932    .014087
             Random switching times for simulation number  14  :
                                   1  5.3612641E-02    2  5.4157199E-02    3  5.6024789E-02    4  9.0555768E-03    5  6.9981524E-01
                                   6  7.0020241E-01    7  6.9876131E-01

                   -681592.87 -685169.15 -726185.87 .1140366E7 -.113133E7 -.121697E7  2876.3846
Times of maxima :      .00764     .71408     .00336    .004787    .006683    .002932    .014233
             Random switching times for simulation number  15  :
                                   1  5.5015948E-02    2  5.4127848E-02    3  5.4822316E-02    4  1.0367642E-02    5  7.0002310E-01
                                   6  7.0124201E-01    7  7.0030312E-01

                   -681592.87 -677192.89 -726185.87 .1140366E7 -.113133E7 -.121697E7 2476.97587
Times of maxima :      .00764    .714156     .00336    .004787    .006683    .002932    .713617
             Random switching times for simulation number  16  :
                                   1  5.3054649E-02    2  5.4608902E-02    3  5.4212547E-02    4  1.0557616E-02    5  7.0115889E-01
                                   6  7.0112947E-01    7  7.0120260E-01

                   -681592.87 -665224.38 -726185.87 .1140366E7 -.113133E7 -.121697E7 2468.30207
Times of maxima :      .00764    .714175     .00336    .004787    .006683    .002932    .713614
             Random switching times for simulation number  17  :
                                   1  5.3173857E-02    2  5.5137290E-02    3  5.5716141E-02    4  1.0434487E-02    5  6.9923742E-01
                                   6  7.0079892E-01    7  7.0057150E-01

                   -681592.87 -695133.34 -726185.87 .1140366E7 -.113133E7 -.121697E7 2459.99701
Times of maxima :      .00764    .714192     .00336    .004787    .006683    .002932    .713642
             Random switching times for simulation number  18  :
                                   1  5.5001746E-02    2  5.5704098E-02    3  5.3070513E-02    4  9.5067078E-03    5  7.0046546E-01
                                   6  6.9768190E-01    7  7.0102083E-01

                   -681592.87  658837.47 -726185.87 .1140366E7 .1138178E7 -.121697E7 2584.67416
Times of maxima :      .00764    .021127     .00336    .004787     .71513    .002932    .014559
             Random switching times for simulation number  19  :
                                   1  5.4944232E-02    2  5.5241596E-02    3  5.4343325E-02    4  1.0298483E-02    5  7.0310345E-01
                                   6  7.0116689E-01    7  7.0117486E-01

                   -681592.87 -659947.99 -726185.87 .1140366E7 -.113133E7 -.121697E7 2469.78843
Times of maxima :      .00764    .714185     .00336    .004787    .006683    .002932     .71362
             Random switching times for simulation number  20  :
                                   1  5.3527383E-02    2  5.7940582E-02    3  5.5661390E-02    4  1.0984237E-02    5  6.9861925E-01
                                   6  6.9872016E-01    7  7.0106374E-01

                   -681592.87 -707898.86 -726185.87 .1140366E7 -.113133E7 -.121697E7 2516.25074
Times of maxima :      .00764    .714091     .00336    .004787    .006683    .002932    .713893
             Random switching times for simulation number  21  :
                                   1  5.4537221E-02    2  5.4152689E-02    3  5.6785050E-02    4  9.9172774E-03    5  6.9871602E-01
                                   6  7.0056062E-01    7  7.0030417E-01

                   -681592.87 -709418.88 -726185.87 .1140366E7 -.113133E7 -.121697E7 2454.23829
Times of maxima :      .00764    .714154     .00336    .004787    .006683    .002932    .713633
             Random switching times for simulation number  22  :
                                   1  5.6559893E-02    2  5.4017847E-02    3  5.4474934E-02    4  9.0454302E-03    5  6.9988519E-01
                                   6  7.0087630E-01    7  7.0001931E-01

                   -681592.87 -680458.48 -726185.87 .1140366E7 -.113133E7 -.121697E7 2882.42356
Times of maxima :      .00764    .714227     .00336    .004787    .006683    .002932    .014226
             Random switching times for simulation number  23  :
                                   1  5.5964385E-02    2  5.3535016E-02    3  5.5015681E-02    4  1.0894533E-02    5  7.0034296E-01
                                   6  6.9857955E-01    7  7.0142804E-01

                   -681592.87 -664494.05 -726185.87 .1140366E7 -.113133E7 -.121697E7 2515.89713
Times of maxima :      .00764    .713942     .00336    .004787    .006683    .002932    .713962
             Random switching times for simulation number  24  :
                                   1  5.6171093E-02    2  5.4707158E-02    3  5.5896498E-02    4  1.1109927E-02    5  6.9975679E-01
                                   6  6.9993949E-01    7  7.0188508E-01

                   -681592.87 -687282.77 -726185.87 .1140366E7 -.113133E7 -.121697E7 2450.92095
Times of maxima :      .00764    .713987     .00336    .004787    .006683    .002932    .713669
             Random switching times for simulation number  25  :
                                   1  5.3070823E-02    2  5.5353536E-02    3  5.4601892E-02    4  1.0173585E-02    5  6.9796365E-01
                                   6  6.9887848E-01    7  6.9955049E-01

                   -681592.87 -914982.42 -726185.87 .1140366E7 -.113133E7 -.121697E7 2454.50948
Times of maxima :      .00764    .713719     .00336    .004787    .006683    .002932    .713718
             Random switching times for simulation number  26  :
                                   1  5.4845655E-02    2  5.5352988E-02    3  5.3961764E-02    4  9.5912355E-03    5  7.0200820E-01
                                   6  6.9976591E-01    7  7.0302916E-01

                   -681592.87 -664858.32 -726185.87 .1140366E7 -.113133E7 -.121697E7 2526.81115
Times of maxima :      .00764    .714027     .00336    .004787    .006683    .002932    .014606
             Random switching times for simulation number  27  :
                                   1  5.6235459E-02    2  5.6194783E-02    3  5.4903113E-02    4  1.0372486E-02    5  6.9877415E-01
                                   6  6.9899343E-01    7  6.9965484E-01

                   -681592.87 -701882.81 -726185.87 .1140366E7 -.113133E7 -.121697E7 2502.72864
Times of maxima :      .00764    .714203     .00336    .004787    .006683    .002932    .713949
             Random switching times for simulation number  28  :
                                   1  5.5773457E-02    2  5.4042607E-02    3  5.4307047E-02    4  9.5943589E-03    5  6.9902976E-01
                                   6  7.0214060E-01    7  6.9864843E-01

                   -681592.87 -711694.23 -726185.87 .1140366E7 -.113133E7 -.121697E7 2524.77059
Times of maxima :      .00764    .714056     .00336    .004787    .006683    .002932    .014608
             Random switching times for simulation number  29  :
                                   1  5.4244902E-02    2  5.4158122E-02    3  5.5409096E-02    4  9.8122680E-03    5  6.9855243E-01
                                   6  7.0035664E-01    7  7.0036685E-01

                   -681592.87 -713829.17 -726185.87 .1140366E7 -.113133E7 -.121697E7 2453.57523
Times of maxima :      .00764    .714084     .00336    .004787    .006683    .002932    .713651
             Random switching times for simulation number  30  :
                                   1  5.5086689E-02    2  5.2913199E-02    3  5.6359524E-02    4  9.1682708E-03    5  7.0001724E-01
                                   6  6.9724526E-01    7  6.9861730E-01

                   -681592.87 -659304.59 -726185.87 .1140366E7 .1162471E7 -.121697E7 2806.69476
Times of maxima :      .00764    .714373     .00336    .004787    .715123    .002932    .014317
             Random switching times for simulation number  31  :
                                   1  5.5601624E-02    2  5.3542057E-02    3  5.4124483E-02    4  9.1437930E-03    5  7.0022669E-01
                                   6  6.9967524E-01    7  6.9949692E-01

                   -681592.87 -678016.78 -726185.87 .1140366E7 -.113133E7 -.121697E7 2822.34148
Times of maxima :      .00764    .713957     .00336    .004787    .006683    .002932    .014298
             Random switching times for simulation number  32  :
                                   1  5.3920091E-02    2  5.4939209E-02    3  5.3758854E-02    4  9.6466432E-03    5  6.9947695E-01
                                   6  7.0030350E-01    7  6.9859833E-01

                   -681592.87 -691362.61 -726185.87 .1140366E7 -.113133E7 -.121697E7 2489.28924
Times of maxima :      .00764    .714101     .00336    .004787    .006683    .002932    .014643
             Random switching times for simulation number  33  :
                                   1  5.4033005E-02    2  5.6027548E-02    3  5.3374656E-02    4  9.3287650E-03    5  6.9874962E-01
                                   6  6.9958104E-01    7  6.9935161E-01

                   -681592.87 -708604.66 -726185.87 .1140366E7 -.113133E7 -.121697E7 2703.57866
Times of maxima :      .00764    .713939     .00336    .004787    .006683    .002932    .014445
             Random switching times for simulation number  34  :
                                   1  5.4946477E-02    2  5.5048498E-02    3  5.6176724E-02    4  9.3225320E-03    5  6.9979192E-01
                                   6  7.0112094E-01    7  6.9891932E-01

                   -681592.87 -681643.44 -726185.87 .1140366E7 -.113133E7 -.121697E7 2707.53374
Times of maxima :      .00764      .7142     .00336    .004787    .006683    .002932     .01444
             Random switching times for simulation number  35  :
                                   1  5.4430916E-02    2  5.5593857E-02    3  5.4220427E-02    4  9.4215804E-03    5  7.0052524E-01
                                   6  7.0183500E-01    7  6.9908328E-01

                   -681592.87 -678495.85 -726185.87 .1140366E7 -.113133E7 -.121697E7 2641.60205
Times of maxima :      .00764    .713951     .00336    .004787    .006683    .002932    .014493
             Random switching times for simulation number  36  :
                                   1  5.4297140E-02    2  5.5187539E-02    3  5.5497937E-02    4  9.8751580E-03    5  7.0087795E-01
                                   6  6.9958707E-01    7  7.0022488E-01

                   -681592.87 -669696.25 -726185.87 .1140366E7 -.113133E7 -.121697E7 2482.27496
Times of maxima :      .00764    .713971     .00336    .004787    .006683    .002932    .713629
             Random switching times for simulation number  37  :
                                   1  5.5446359E-02    2  5.7245609E-02    3  5.2847821E-02    4  7.6833016E-03    5  6.9994764E-01
                                   6  7.0038758E-01    7  6.9823744E-01

                   -804847.23 -682151.95 -726185.87 .1140366E7 -.113133E7 -.121697E7 3476.14829
Times of maxima :     .008254    .714125     .00336    .004787    .006683    .002932    .013711
             Random switching times for simulation number  38  :
                                   1  5.5877925E-02    2  5.6539999E-02    3  5.4272404E-02    4  9.5812707E-03    5  6.9803011E-01
                                   6  7.0066981E-01    7  6.9996884E-01

                   -681592.87 -722172.75 -726185.87 .1140366E7 -.113133E7 -.121697E7 2533.60514
Times of maxima :      .00764    .714158     .00336    .004787    .006683    .002932    .014598
             Random switching times for simulation number  39  :
                                   1  5.3167816E-02    2  5.4467490E-02    3  5.6594769E-02    4  9.1711276E-03    5  6.9922286E-01
                                   6  7.0104754E-01    7  6.9970208E-01

                   -681592.87 -694347.38 -726185.87 .1140366E7 -.113133E7 -.121697E7 2804.80865
Times of maxima :      .00764    .714225     .00336    .004787    .006683    .002932     .01432
             Random switching times for simulation number  40  :
                                   1  5.4835652E-02    2  5.4054197E-02    3  5.3838379E-02    4  1.0590006E-02    5  6.9932667E-01
                                   6  6.9904176E-01    7  7.0017835E-01

                   -681592.87 -686969.08 -726185.87 .1140366E7 -.113133E7 -.121697E7 2508.82125
Times of maxima :      .00764     .71382     .00336    .004787    .006683    .002932    .713976
             Random switching times for simulation number  41  :
                                   1  5.6956355E-02    2  5.6309812E-02    3  5.4182339E-02    4  8.8693082E-03    5  6.9954711E-01
                                   6  6.9975946E-01    7  6.9888339E-01

                    -692640.8 -690401.25 -726185.87 .1140366E7 -.113133E7 -.121697E7 2984.87957
Times of maxima :     .008888    .713966     .00336    .004787    .006683    .002932    .014105
             Random switching times for simulation number  42  :
                                   1  5.5117145E-02    2  5.4549964E-02    3  5.4814434E-02    4  1.0755161E-02    5  6.9883362E-01
                                   6  6.9896104E-01    7  7.0036261E-01

                   -681592.87 -700461.25 -726185.87 .1140366E7 -.113133E7 -.121697E7 2515.52099
Times of maxima :      .00764    .714226     .00336    .004787    .006683    .002932    .713936
             Random switching times for simulation number  43  :
                                   1  5.5438996E-02    2  5.3786604E-02    3  5.4351508E-02    4  1.0506353E-02    5  7.0065204E-01
                                   6  6.9986145E-01    7  7.0137508E-01

                   -681592.87 -673717.41 -726185.87 .1140366E7 -.113133E7 -.121697E7 2464.50598
Times of maxima :      .00764    .714016     .00336    .004787    .006683    .002932     .71367
             Random switching times for simulation number  44  :
                                   1  5.4064549E-02    2  5.4252199E-02    3  5.5405298E-02    4  8.8451859E-03    5  7.0018457E-01
                                   6  6.9886053E-01    7  6.9962918E-01

                   -698792.43 -669124.17 -726185.87 .1140366E7 -.113133E7 -.121697E7 2998.28947
Times of maxima :     .008865    .713809     .00336    .004787    .006683    .002932    .014094
             Random switching times for simulation number  45  :
                                   1  5.4826207E-02    2  5.4561866E-02    3  5.4862181E-02    4  1.0808187E-02    5  6.9990285E-01
                                   6  6.9968927E-01    7  7.0133031E-01

                   -681592.87 -683486.87 -726185.87 .1140366E7 -.113133E7 -.121697E7 2470.37694
Times of maxima :      .00764    .713954     .00336    .004787    .006683    .002932    .713917
             Random switching times for simulation number  46  :
                                   1  5.6823361E-02    2  5.6471691E-02    3  5.4670481E-02    4  1.1359777E-02    5  7.0192609E-01
                                   6  6.9855655E-01    7  7.0027265E-01

                   -681592.87 655109.831 -726185.87 .1140366E7 -.113133E7 -.121697E7 2516.27706
Times of maxima :      .00764    .021212     .00336    .004787    .006683    .002932    .713917
             Random switching times for simulation number  47  :
                                   1  5.4124145E-02    2  5.6093739E-02    3  5.4982006E-02    4  9.4102812E-03    5  6.9975323E-01
                                   6  6.9932004E-01    7  7.0128946E-01

                   -681592.87  -682311.8 -726185.87 .1140366E7 -.113133E7 -.121697E7 2648.95239
Times of maxima :      .00764    .713861     .00336    .004787    .006683    .002932    .014504
             Random switching times for simulation number  48  :
                                   1  5.4454134E-02    2  5.6815845E-02    3  5.4619542E-02    4  9.4769040E-03    5  6.9987354E-01
                                   6  6.9975683E-01    7  7.0052477E-01

                   -681592.87 -683747.94 -726185.87 .1140366E7 -.113133E7 -.121697E7 2604.90106
Times of maxima :      .00764    .713959     .00336    .004787    .006683    .002932    .014534
             Random switching times for simulation number  49  :
                                   1  5.4409890E-02    2  5.4650914E-02    3  5.6496366E-02    4  9.8133684E-03    5  7.0127321E-01
                                   6  6.9955154E-01    7  7.0012939E-01

                   -681592.87 -666049.42 -726185.87 .1140366E7 -.113133E7 -.121697E7 2483.26374
Times of maxima :      .00764    .713979     .00336    .004787    .006683    .002932    .713621
             Random switching times for simulation number  50  :
                                   1  5.5559699E-02    2  5.6594424E-02    3  5.5085114E-02    4  1.0460333E-02    5  6.9929084E-01
                                   6  6.9998272E-01    7  6.9853001E-01

                   -681592.87 -696201.34 -726185.87 .1140366E7 -.113133E7 -.121697E7 2460.61534
Times of maxima :      .00764    .714013     .00336    .004787    .006683    .002932     .71365
             Random switching times for simulation number  51  :
                                   1  5.4678396E-02    2  5.5694895E-02    3  5.5432047E-02    4  8.2869065E-03    5  6.9973010E-01
                                   6  7.0015619E-01    7  7.0049354E-01

                   -781719.59 -686319.57 -726185.87 .1140366E7 -.113133E7 -.121697E7 3276.31414
Times of maxima :     .008346    .714058     .00336    .004787    .006683    .002932    .013847
             Random switching times for simulation number  52  :
                                   1  5.5308305E-02    2  5.5031966E-02    3  5.5283244E-02    4  9.7227676E-03    5  7.0142453E-01
                                   6  7.0161998E-01    7  6.9861598E-01

                   -681592.87 -666560.27 -726185.87 .1140366E7 -.113133E7 -.121697E7 2478.34496
Times of maxima :      .00764    .714058     .00336    .004787    .006683    .002932    .713628
             Random switching times for simulation number  53  :
                                   1  5.4611899E-02    2  5.5629520E-02    3  5.4977317E-02    4  1.0701381E-02    5  7.0028018E-01
                                   6  6.9919851E-01    7  7.0099013E-01

                   -681592.87 -672696.88 -726185.87 .1140366E7 -.113133E7 -.121697E7 2499.14903
Times of maxima :      .00764    .713845     .00336    .004787    .006683    .002932    .714087
             Random switching times for simulation number  54  :
                                   1  5.5578209E-02    2  5.4714119E-02    3  5.5875805E-02    4  9.1659876E-03    5  6.9857512E-01
                                   6  7.0023894E-01    7  6.9869050E-01

                   -681592.87 -714035.29 -726185.87 .1140366E7 -.113133E7 -.121697E7  2808.5794
Times of maxima :      .00764     .71406     .00336    .004787    .006683    .002932    .014315
             Random switching times for simulation number  55  :
                                   1  5.4913335E-02    2  5.5387608E-02    3  5.5444698E-02    4  1.0131444E-02    5  7.0126396E-01
                                   6  6.9977555E-01    7  7.0163265E-01

                   -681592.87 -666973.76 -726185.87 .1140366E7 -.113133E7 -.121697E7 2465.55554
Times of maxima :      .00764    .714026     .00336    .004787    .006683    .002932    .713654
             Random switching times for simulation number  56  :
                                   1  5.5964804E-02    2  5.4543422E-02    3  5.6044052E-02    4  1.0821735E-02    5  6.9769684E-01
                                   6  6.9973640E-01    7  6.9918646E-01

                   -681592.87  -934286.2 -726185.87 .1140366E7 -.113133E7 -.121697E7 2383.80932
Times of maxima :      .00764    .713683     .00336    .004787    .006683    .002932    .713914
             Random switching times for simulation number  57  :
                                   1  5.4827268E-02    2  5.3987267E-02    3  5.4651476E-02    4  1.0030676E-02    5  7.0213846E-01
                                   6  6.9875571E-01    7  6.9976458E-01

                   -681592.87 660484.996 -726185.87 .1140366E7 -.113133E7 -.121697E7 2505.61755
Times of maxima :      .00764    .021242     .00336    .004787    .006683    .002932    .713954
             Random switching times for simulation number  58  :
                                   1  5.4047986E-02    2  5.3825162E-02    3  5.5735278E-02    4  9.9696636E-03    5  6.9973202E-01
                                   6  7.0031444E-01    7  7.0048617E-01

                   -681592.87 -685827.97 -726185.87 .1140366E7 -.113133E7 -.121697E7 2463.93058
Times of maxima :      .00764      .7141     .00336    .004787    .006683    .002932     .71366
             Random switching times for simulation number  59  :
                                   1  5.5302442E-02    2  5.4442923E-02    3  5.5931273E-02    4  9.6721957E-03    5  7.0043514E-01
                                   6  7.0014766E-01    7  7.0148877E-01

                   -681592.87 -676122.15 -726185.87 .1140366E7 -.113133E7 -.121697E7 2471.47715
Times of maxima :      .00764    .714069     .00336    .004787    .006683    .002932     .01466
             Random switching times for simulation number  60  :
                                   1  5.3665525E-02    2  5.4533744E-02    3  5.4305261E-02    4  1.0539451E-02    5  7.0027376E-01
                                   6  6.9786776E-01    7  6.9991175E-01

                   -681592.87 656432.115 -726185.87 .1140366E7 .1154668E7 -.121697E7 2522.30108
Times of maxima :      .00764    .021262     .00336    .004787    .715127    .002932    .713708
             Random switching times for simulation number  61  :
                                   1  5.5453238E-02    2  5.4200662E-02    3  5.6184773E-02    4  1.0358942E-02    5  6.9884082E-01
                                   6  6.9820122E-01    7  7.0013055E-01

                   -681592.87 -693212.12 -726185.87 .1140366E7 -.113133E7 -.121697E7 2528.60426
Times of maxima :      .00764    .714069     .00336    .004787    .006683    .002932    .713866
             Random switching times for simulation number  62  :
                                   1  5.5008552E-02    2  5.5974823E-02    3  5.5402526E-02    4  1.0711189E-02    5  7.0234710E-01
                                   6  7.0100685E-01    7  6.9956848E-01

                   -681592.87 -659625.02 -726185.87 .1140366E7 -.113133E7 -.121697E7 2466.57959
Times of maxima :      .00764    .714218     .00336    .004787    .006683    .002932    .713599
             Random switching times for simulation number  63  :
                                   1  5.4707979E-02    2  5.4976781E-02    3  5.6846509E-02    4  9.9102334E-03    5  6.9962020E-01
                                   6  6.9922389E-01    7  7.0093360E-01

                   -681592.87 -684001.46 -726185.87 .1140366E7 -.113133E7 -.121697E7 2502.69261
Times of maxima :      .00764    .713828     .00336    .004787    .006683    .002932    .714055
             Random switching times for simulation number  64  :
                                   1  5.6209438E-02    2  5.4794050E-02    3  5.4455862E-02    4  1.1763404E-02    5  7.0085645E-01
                                   6  6.9858302E-01    7  7.0094308E-01

                   -681592.87 -659309.44 -726185.87 .1140366E7 -.113133E7 -.121697E7 2518.70955
Times of maxima :      .00764    .713932     .00336    .004787    .006683    .002932    .713989
             Random switching times for simulation number  65  :
                                   1  5.4277542E-02    2  5.3553088E-02    3  5.3241639E-02    4  1.0489015E-02    5  7.0150671E-01
                                   6  7.0055006E-01    7  6.9965336E-01

                   -681592.87 -664801.81 -726185.87 .1140366E7 -.113133E7 -.121697E7 2464.67859
Times of maxima :      .00764    .714201     .00336    .004787    .006683    .002932    .713624
             Random switching times for simulation number  66  :
                                   1  5.4016035E-02    2  5.5104857E-02    3  5.4268784E-02    4  1.1684150E-02    5  6.9857656E-01
                                   6  7.0141889E-01    7  6.9968780E-01

                   -681592.87 -710882.75 -726185.87 .1140366E7 -.113133E7 -.121697E7 2462.02586
Times of maxima :      .00764    .714014     .00336    .004787    .006683    .002932    .713617
             Random switching times for simulation number  67  :
                                   1  5.4466484E-02    2  5.6418953E-02    3  5.3167647E-02    4  9.8140845E-03    5  6.9950450E-01
                                   6  7.0090238E-01    7  7.0108287E-01

                   -681592.87 -689113.05 -726185.87 .1140366E7 -.113133E7 -.121697E7 2455.03356
Times of maxima :      .00764     .71421     .00336    .004787    .006683    .002932    .713632
             Random switching times for simulation number  68  :
                                   1  5.3996294E-02    2  5.6085077E-02    3  5.5611204E-02    4  1.0013461E-02    5  6.9992944E-01
                                   6  7.0095176E-01    7  6.9979590E-01

                   -681592.87 -679239.33 -726185.87 .1140366E7 -.113133E7 -.121697E7   2462.548
Times of maxima :      .00764    .714219     .00336    .004787    .006683    .002932      .7136
             Random switching times for simulation number  69  :
                                   1  5.3477604E-02    2  5.6907129E-02    3  5.5744264E-02    4  1.0368502E-02    5  7.0038867E-01
                                   6  7.0127840E-01    7  7.0062907E-01

                   -681592.87 -671974.72 -726185.87 .1140366E7 -.113133E7 -.121697E7 2478.59468
Times of maxima :      .00764     .71413     .00336    .004787    .006683    .002932    .713634
             Random switching times for simulation number  70  :
                                   1  5.5286738E-02    2  5.6045653E-02    3  5.4551653E-02    4  9.9233198E-03    5  6.9975388E-01
                                   6  7.0082530E-01    7  7.0098751E-01

                   -681592.87 -683993.05 -726185.87 .1140366E7 -.113133E7 -.121697E7 2456.39239
Times of maxima :      .00764    .714205     .00336    .004787    .006683    .002932    .713639
             Random switching times for simulation number  71  :
                                   1  5.4616086E-02    2  5.5783074E-02    3  5.5640756E-02    4  9.4631147E-03    5  7.0005303E-01
                                   6  7.0138232E-01    7  7.0028541E-01

                   -681592.87 -677324.95 -726185.87 .1140366E7 -.113133E7 -.121697E7 2613.61742
Times of maxima :      .00764    .714111     .00336    .004787    .006683    .002932    .014523
             Random switching times for simulation number  72  :
                                   1  5.5147680E-02    2  5.5082615E-02    3  5.6555541E-02    4  1.0024041E-02    5  7.0063789E-01
                                   6  6.9687151E-01    7  7.0063317E-01

                   -681592.87 660515.152 -726185.87 .1140366E7 -.113133E7 -.121697E7 2569.97167
Times of maxima :      .00764    .021241     .00336    .004787    .006683    .002932    .713824
             Random switching times for simulation number  73  :
                                   1  5.5071581E-02    2  5.4126734E-02    3  5.4976471E-02    4  9.7379787E-03    5  6.9929660E-01
                                   6  7.0162031E-01    7  7.0011253E-01

                   -681592.87 -695067.51 -726185.87 .1140366E7 -.113133E7 -.121697E7 2476.06499
Times of maxima :      .00764     .71406     .00336    .004787    .006683    .002932    .713628
             Random switching times for simulation number  74  :
                                   1  5.5964966E-02    2  5.3794936E-02    3  5.5566647E-02    4  9.0489484E-03    5  7.0187991E-01
                                   6  7.0081362E-01    7  6.9814364E-01

                   -681592.87 -661652.13 -726185.87 .1140366E7 -.113133E7 -.121697E7 2880.61408
Times of maxima :      .00764    .714238     .00336    .004787    .006683    .002932    .014228
             Random switching times for simulation number  75  :
                                   1  5.6439158E-02    2  5.5105935E-02    3  5.6009934E-02    4  9.8153581E-03    5  7.0098933E-01
                                   6  6.9904607E-01    7  7.0036853E-01

                   -681592.87 -662039.46 -726185.87 .1140366E7 -.113133E7 -.121697E7 2498.62306
Times of maxima :      .00764     .71393     .00336    .004787    .006683    .002932    .713875
             Random switching times for simulation number  76  :
                                   1  5.4967736E-02    2  5.4060643E-02    3  5.6504929E-02    4  1.1642989E-02    5  7.0051877E-01
                                   6  7.0002073E-01    7  6.9936455E-01

                   -681592.87 -675379.71 -726185.87 .1140366E7 -.113133E7 -.121697E7 2466.81033
Times of maxima :      .00764    .714053     .00336    .004787    .006683    .002932    .713649
             Random switching times for simulation number  77  :
                                   1  5.4387025E-02    2  5.3513522E-02    3  5.4032645E-02    4  1.0370492E-02    5  7.0099434E-01
                                   6  7.0030342E-01    7  6.9849002E-01

                   -681592.87   -670125. -726185.87 .1140366E7 -.113133E7 -.121697E7  2462.3785
Times of maxima :      .00764    .714139     .00336    .004787    .006683    .002932     .71364
             Random switching times for simulation number  78  :
                                   1  5.4397908E-02    2  5.4116217E-02    3  5.5429426E-02    4  9.3219682E-03    5  6.9862099E-01
                                   6  7.0019690E-01    7  6.9875276E-01

                   -681592.87 -713347.27 -726185.87 .1140366E7 -.113133E7 -.121697E7 2708.19228
Times of maxima :      .00764     .71407     .00336    .004787    .006683    .002932    .014439
             Random switching times for simulation number  79  :
                                   1  5.4848256E-02    2  5.5156135E-02    3  5.3884208E-02    4  1.0407488E-02    5  7.0040848E-01
                                   6  7.0126138E-01    7  6.9983304E-01

                   -681592.87 -671914.37 -726185.87 .1140366E7 -.113133E7 -.121697E7 2475.48482
Times of maxima :      .00764    .714146     .00336    .004787    .006683    .002932    .713612
             Random switching times for simulation number  80  :
                                   1  5.4242144E-02    2  5.4030086E-02    3  5.5181104E-02    4  9.1107180E-03    5  6.9993916E-01
                                   6  7.0075125E-01    7  7.0163797E-01

                   -681592.87 -681137.44 -726185.87 .1140366E7 -.113133E7 -.121697E7 2842.79593
Times of maxima :      .00764    .714186     .00336    .004787    .006683    .002932    .014273
             Random switching times for simulation number  81  :
                                   1  5.4953499E-02    2  5.4219675E-02    3  5.2655579E-02    4  1.1185545E-02    5  6.9902535E-01
                                   6  6.9950862E-01    7  6.9971872E-01

                   -681592.87 -700063.62 -726185.87 .1140366E7 -.113133E7 -.121697E7 2474.81035
Times of maxima :      .00764    .713933     .00336    .004787    .006683    .002932    .713878
             Random switching times for simulation number  82  :
                                   1  5.3015166E-02    2  5.4785709E-02    3  5.4443414E-02    4  9.7455536E-03    5  6.9918806E-01
                                   6  6.9920448E-01    7  6.9961858E-01

                   -681592.87 -692414.72 -726185.87 .1140366E7 -.113133E7 -.121697E7 2493.64121
Times of maxima :      .00764    .713821     .00336    .004787    .006683    .002932    .714024
             Random switching times for simulation number  83  :
                                   1  5.5825009E-02    2  5.4282954E-02    3  5.3384570E-02    4  1.0717838E-02    5  7.0082075E-01
                                   6  7.0039641E-01    7  6.9932346E-01

                   -681592.87 -671158.61 -726185.87 .1140366E7 -.113133E7 -.121697E7 2461.15099
Times of maxima :      .00764    .714144     .00336    .004787    .006683    .002932    .713631
             Random switching times for simulation number  84  :
                                   1  5.4487115E-02    2  5.4528731E-02    3  5.5115778E-02    4  1.1024133E-02    5  6.9999502E-01
                                   6  7.0099507E-01    7  7.0090210E-01

                   -681592.87 -678217.01 -726185.87 .1140366E7 -.113133E7 -.121697E7 2462.53049
Times of maxima :      .00764    .714186     .00336    .004787    .006683    .002932    .713619
             Random switching times for simulation number  85  :
                                   1  5.5066527E-02    2  5.6950158E-02    3  5.5102984E-02    4  1.0871992E-02    5  7.0012868E-01
                                   6  6.9955851E-01    7  6.9978875E-01

                   -681592.87 -678236.31 -726185.87 .1140366E7 -.113133E7 -.121697E7 2474.74697
Times of maxima :      .00764    .713938     .00336    .004787    .006683    .002932    .713915
             Random switching times for simulation number  86  :
                                   1  5.5406675E-02    2  5.3508170E-02    3  5.5032143E-02    4  9.9523993E-03    5  7.0111939E-01
                                   6  6.9965415E-01    7  7.0121332E-01

                   -681592.87 -668321.51 -726185.87 .1140366E7 -.113133E7 -.121697E7  2471.5593
Times of maxima :      .00764    .713999     .00336    .004787    .006683    .002932    .713648
             Random switching times for simulation number  87  :
                                   1  5.4741384E-02    2  5.7373441E-02    3  5.5459674E-02    4  1.1361438E-02    5  6.9873210E-01
                                   6  7.0136699E-01    7  6.9972570E-01

                   -681592.87 -706867.81 -726185.87 .1140366E7 -.113133E7 -.121697E7 2463.26102
Times of maxima :      .00764    .714063     .00336    .004787    .006683    .002932    .713617
             Random switching times for simulation number  88  :
                                   1  5.6806394E-02    2  5.5900168E-02    3  5.4588158E-02    4  8.3391609E-03    5  7.0022040E-01
                                   6  6.9915262E-01    7  7.0035055E-01

                    -777959.5 -671910.93 -726185.87 .1140366E7 -.113133E7 -.121697E7 3253.99708
Times of maxima :     .008392    .713838     .00336    .004787    .006683    .002932    .013872
             Random switching times for simulation number  89  :
                                   1  5.5165376E-02    2  5.5826459E-02    3  5.5277504E-02    4  9.4147553E-03    5  6.9839636E-01
                                   6  7.0061275E-01    7  7.0055141E-01

                   -681592.87 -715191.32 -726185.87 .1140366E7 -.113133E7 -.121697E7 2646.26793
Times of maxima :      .00764    .714159     .00336    .004787    .006683    .002932    .014505
             Random switching times for simulation number  90  :
                                   1  5.2604803E-02    2  5.4596730E-02    3  5.4582956E-02    4  1.0181856E-02    5  7.0021517E-01
                                   6  6.9994918E-01    7  6.9870172E-01

                   -681592.87 -679467.44 -726185.87 .1140366E7 -.113133E7 -.121697E7 2466.06221
Times of maxima :      .00764    .714021     .00336    .004787    .006683    .002932     .71364
             Random switching times for simulation number  91  :
                                   1  5.4497235E-02    2  5.4358472E-02    3  5.4754664E-02    4  1.0354032E-02    5  6.9901392E-01
                                   6  7.0049701E-01    7  7.0206747E-01

                   -681592.87 -703480.83 -726185.87 .1140366E7 -.113133E7 -.121697E7 2434.12156
Times of maxima :      .00764    .714136     .00336    .004787    .006683    .002932    .713637
             Random switching times for simulation number  92  :
                                   1  5.4465032E-02    2  5.4349690E-02    3  5.4001923E-02    4  1.0741468E-02    5  6.9926788E-01
                                   6  6.9699712E-01    7  6.9988042E-01

                   -681592.87 -681146.71 -726185.87 .1140366E7 .1168357E7 -.121697E7 2549.70306
Times of maxima :      .00764    .714396     .00336    .004787    .715116    .002932     .71377
             Random switching times for simulation number  93  :
                                   1  5.5296894E-02    2  5.3673471E-02    3  5.5358150E-02    4  1.0390588E-02    5  7.0076300E-01
                                   6  7.0175327E-01    7  6.9934186E-01

                   -681592.87 -673860.61 -726185.87 .1140366E7 -.113133E7 -.121697E7 2476.45364
Times of maxima :      .00764    .713944     .00336    .004787    .006683    .002932     .71364
             Random switching times for simulation number  94  :
                                   1  5.5988290E-02    2  5.5463988E-02    3  5.5505873E-02    4  8.7426284E-03    5  7.0018484E-01
                                   6  6.9989712E-01    7  7.0131812E-01

                   -722970.81 -679900.83 -726185.87 .1140366E7 -.113133E7 -.121697E7     3055.3
Times of maxima :     .008764    .713999     .00336    .004787    .006683    .002932    .014068
             Random switching times for simulation number  95  :
                                   1  5.5897010E-02    2  5.4475868E-02    3  5.5195251E-02    4  1.0068744E-02    5  6.9831627E-01
                                   6  7.0065424E-01    7  6.9917229E-01

                   -681592.87 -716265.72 -726185.87 .1140366E7 -.113133E7 -.121697E7 2443.76702
Times of maxima :      .00764    .714175     .00336    .004787    .006683    .002932    .713624
             Random switching times for simulation number  96  :
                                   1  5.4852064E-02    2  5.4892003E-02    3  5.5156714E-02    4  1.1388438E-02    5  6.9894187E-01
                                   6  6.9862864E-01    7  6.9973951E-01

                   -681592.87 -696360.37 -726185.87 .1140366E7 -.113133E7 -.121697E7 2518.49431
Times of maxima :      .00764    .714118     .00336    .004787    .006683    .002932    .713895
             Random switching times for simulation number  97  :
                                   1  5.4227371E-02    2  5.5623892E-02    3  5.4049757E-02    4  8.9303720E-03    5  6.9961864E-01
                                   6  6.9939615E-01    7  7.0148468E-01

                   -681592.87 -685700.56 -726185.87 .1140366E7 -.113133E7 -.121697E7 2950.22331
Times of maxima :      .00764    .713932     .00336    .004787    .006683    .002932    .014144
             Random switching times for simulation number  98  :
                                   1  5.4007774E-02    2  5.6663672E-02    3  5.3024458E-02    4  9.9669942E-03    5  7.0049074E-01
                                   6  6.9887346E-01    7  7.0075857E-01

                   -681592.87 -665754.95 -726185.87 .1140366E7 -.113133E7 -.121697E7 2516.87811
Times of maxima :      .00764    .713817     .00336    .004787    .006683    .002932    .714003
             Random switching times for simulation number  99  :
                                   1  5.4973757E-02    2  5.4854939E-02    3  5.6731483E-02    4  1.0355648E-02    5  7.0232538E-01
                                   6  7.0055134E-01    7  7.0053371E-01

                   -681592.87 -661040.06 -726185.87 .1140366E7 -.113133E7 -.121697E7 2468.61746
Times of maxima :      .00764    .714206     .00336    .004787    .006683    .002932    .713644
             Random switching times for simulation number  100  :
                                   1  5.6720508E-02    2  5.4807402E-02    3  5.4420020E-02    4  9.6474416E-03    5  7.0189831E-01
                                   6  7.0187574E-01    7  6.9854630E-01

                   -681592.87 -669845.69 -726185.87 .1140366E7 -.113133E7 -.121697E7 2488.60487
Times of maxima :      .00764    .713969     .00336    .004787    .006683    .002932    .014643
             Random switching times for simulation number  101  :
                                   1  5.5325465E-02    2  5.4188835E-02    3  5.4923506E-02    4  1.0104310E-02    5  6.9929141E-01
                                   6  7.0041462E-01    7  6.9925487E-01

                   -681592.87  -695145.1 -726185.87 .1140366E7 -.113133E7 -.121697E7 2453.64902
Times of maxima :      .00764    .714121     .00336    .004787    .006683    .002932    .713638
             Random switching times for simulation number  102  :
                                   1  5.5449404E-02    2  5.6040593E-02    3  5.4903286E-02    4  9.7515681E-03    5  7.0106654E-01
                                   6  7.0017145E-01    7  6.9779979E-01

                   -681592.87 -667940.39 -726185.87 .1140366E7 -.113133E7 -.121697E7 2466.72608
Times of maxima :      .00764    .714118     .00336    .004787    .006683    .002932    .713647
             Random switching times for simulation number  103  :
                                   1  5.4979829E-02    2  5.3993333E-02    3  5.5477036E-02    4  9.6668615E-03    5  6.9999543E-01
                                   6  6.9938270E-01    7  7.0004496E-01

                   -681592.87 -678310.17 -726185.87 .1140366E7 -.113133E7 -.121697E7 2484.56058
Times of maxima :      .00764     .71393     .00336    .004787    .006683    .002932    .713879
             Random switching times for simulation number  104  :
                                   1  5.4176620E-02    2  5.5524050E-02    3  5.4890890E-02    4  8.1416338E-03    5  7.0067382E-01
                                   6  7.0070701E-01    7  6.9987523E-01

                   -789831.77 -671030.88 -726185.87 .1140366E7 -.113133E7 -.121697E7 3332.21293
Times of maxima :     .008216    .714205     .00336    .004787    .006683    .002932    .013782
             Random switching times for simulation number  105  :
                                   1  5.4146023E-02    2  5.4062384E-02    3  5.5758610E-02    4  9.7834819E-03    5  6.9942942E-01
                                   6  7.0080091E-01    7  7.0004879E-01

                   -681592.87 -690418.33 -726185.87 .1140366E7 -.113133E7 -.121697E7 2460.33225
Times of maxima :      .00764    .714194     .00336    .004787    .006683    .002932    .713621
             Random switching times for simulation number  106  :
                                   1  5.5155413E-02    2  5.4925201E-02    3  5.4122428E-02    4  1.0484479E-02    5  7.0197645E-01
                                   6  6.9845067E-01    7  7.0071660E-01

                   -681592.87 656816.809 -726185.87 .1140366E7 -.113133E7 -.121697E7 2522.48862
Times of maxima :      .00764    .021266     .00336    .004787    .006683    .002932     .71395
             Random switching times for simulation number  107  :
                                   1  5.5547510E-02    2  5.3030973E-02    3  5.4071728E-02    4  9.3375256E-03    5  6.9912203E-01
                                   6  6.9919780E-01    7  7.0069344E-01

                   -681592.87 -694665.87 -726185.87 .1140366E7 -.113133E7 -.121697E7 2697.63447
Times of maxima :      .00764    .713806     .00336    .004787    .006683    .002932    .014452
             Random switching times for simulation number  108  :
                                   1  5.4654771E-02    2  5.6958913E-02    3  5.4437570E-02    4  1.0913162E-02    5  6.9998759E-01
                                   6  7.0031522E-01    7  6.9817646E-01

                   -681592.87 -681688.43 -726185.87 .1140366E7 -.113133E7 -.121697E7  2457.4519
Times of maxima :      .00764    .714111     .00336    .004787    .006683    .002932    .713641
             Random switching times for simulation number  109  :
                                   1  5.4731314E-02    2  5.6177685E-02    3  5.4934619E-02    4  1.0324909E-02    5  7.0045151E-01
                                   6  6.9898694E-01    7  7.0147593E-01

                   -681592.87 -667084.99 -726185.87 .1140366E7 -.113133E7 -.121697E7 2503.28264
Times of maxima :      .00764    .713835     .00336    .004787    .006683    .002932    .714056
             Random switching times for simulation number  110  :
                                   1  5.5345341E-02    2  5.6413544E-02    3  5.4660293E-02    4  9.9375726E-03    5  6.9775945E-01
                                   6  6.9935938E-01    7  7.0077576E-01

                   -681592.87 -931940.56 -726185.87 .1140366E7 -.113133E7 -.121697E7 2421.36526
Times of maxima :      .00764    .713673     .00336    .004787    .006683    .002932     .71383
             Random switching times for simulation number  111  :
                                   1  5.7374536E-02    2  5.4951068E-02    3  5.3983778E-02    4  1.1563982E-02    5  6.9981883E-01
                                   6  6.9771621E-01    7  7.0140134E-01

                   -681592.87 -660330.44 -726185.87 .1140366E7 .1153403E7 -.121697E7 2524.94283
Times of maxima :      .00764    .714368     .00336    .004787    .715125    .002932    .713848
             Random switching times for simulation number  112  :
                                   1  5.4864590E-02    2  5.5367926E-02    3  5.5874136E-02    4  1.1158044E-02    5  7.0363136E-01
                                   6  6.9935223E-01    7  7.0077756E-01

                   -681592.87 -660306.69 -726185.87 .1140366E7 -.113133E7 -.121697E7 2499.25693
Times of maxima :      .00764    .713952     .00336    .004787    .006683    .002932    .713915
             Random switching times for simulation number  113  :
                                   1  5.5256279E-02    2  5.5530133E-02    3  5.4259491E-02    4  1.0945483E-02    5  6.9932199E-01
                                   6  6.9995264E-01    7  7.0024094E-01

                   -681592.87 -695196.39 -726185.87 .1140366E7 -.113133E7 -.121697E7  2469.0132
Times of maxima :      .00764    .714003     .00336    .004787    .006683    .002932     .71365
             Random switching times for simulation number  114  :
                                   1  5.5117407E-02    2  5.5029978E-02    3  5.5533179E-02    4  8.0823873E-03    5  7.0081083E-01
                                   6  7.0095333E-01    7  7.0109566E-01

                   -792387.83 -668616.49 -726185.87 .1140366E7 -.113133E7 -.121697E7 3353.28623
Times of maxima :     .008167    .714188     .00336    .004787    .006683    .002932    .013765
             Random switching times for simulation number  115  :
                                   1  5.5161634E-02    2  5.6588518E-02    3  5.5421559E-02    4  9.5386886E-03    5  7.0007173E-01
                                   6  6.9936875E-01    7  7.0012620E-01

                   -681592.87 -676881.19 -726185.87 .1140366E7 -.113133E7 -.121697E7 2562.91296
Times of maxima :      .00764    .713929     .00336    .004787    .006683    .002932    .014588
             Random switching times for simulation number  116  :
                                   1  5.4740700E-02    2  5.5643971E-02    3  5.4499308E-02    4  1.0194962E-02    5  7.0060382E-01
                                   6  7.0007782E-01    7  6.9667168E-01

                   -681592.87  -665272.1 -726185.87 .1140366E7 -.113133E7 -.121697E7 2476.58554
Times of maxima :      .00764    .714046     .00336    .004787    .006683    .002932    .713651
             Random switching times for simulation number  117  :
                                   1  5.5328127E-02    2  5.5716528E-02    3  5.6292294E-02    4  9.2213386E-03    5  7.0088178E-01
                                   6  6.9822368E-01    7  7.0110064E-01

                   -681592.87 -654920.08 -726185.87 .1140366E7 -.113133E7 -.121697E7 2773.09829
Times of maxima :      .00764    .713799     .00336    .004787    .006683    .002932    .014359
             Random switching times for simulation number  118  :
                                   1  5.5182010E-02    2  5.5793076E-02    3  5.5175587E-02    4  9.7658274E-03    5  7.0053032E-01
                                   6  7.0028691E-01    7  7.0006742E-01

                   -681592.87 -674155.24 -726185.87 .1140366E7 -.113133E7 -.121697E7 2467.87794
Times of maxima :      .00764    .714113     .00336    .004787    .006683    .002932    .713639
             Random switching times for simulation number  119  :
                                   1  5.4692958E-02    2  5.5483085E-02    3  5.5877477E-02    4  1.0121297E-02    5  6.9871911E-01
                                   6  6.9872179E-01    7  7.0031557E-01

                   -681592.87 -704315.93 -726185.87 .1140366E7 -.113133E7 -.121697E7 2520.54255
Times of maxima :      .00764    .714146     .00336    .004787    .006683    .002932    .713877
             Random switching times for simulation number  120  :
                                   1  5.4073077E-02    2  5.4773867E-02    3  5.5210526E-02    4  9.1863043E-03    5  6.9973042E-01
                                   6  6.9917236E-01    7  6.9921464E-01

                   -681592.87  -680465.6 -726185.87 .1140366E7 -.113133E7 -.121697E7 2795.34914
Times of maxima :      .00764    .713824     .00336    .004787    .006683    .002932    .014332
             Random switching times for simulation number  121  :
                                   1  5.5295426E-02    2  5.4720650E-02    3  5.5731297E-02    4  1.0674742E-02    5  7.0116442E-01
                                   6  6.9980838E-01    7  7.0063590E-01

                   -681592.87 -668059.46 -726185.87 .1140366E7 -.113133E7 -.121697E7 2479.55815
Times of maxima :      .00764    .714029     .00336    .004787    .006683    .002932    .713659
             Random switching times for simulation number  122  :
                                   1  5.4104334E-02    2  5.4932464E-02    3  5.4274277E-02    4  1.1543344E-02    5  6.9951491E-01
                                   6  6.9895011E-01    7  6.9949883E-01

                   -681592.87 -681368.34 -726185.87 .1140366E7 -.113133E7 -.121697E7 2508.47816
Times of maxima :      .00764     .71381     .00336    .004787    .006683    .002932    .713987
             Random switching times for simulation number  123  :
                                   1  5.7009877E-02    2  5.5118944E-02    3  5.5294480E-02    4  9.8093421E-03    5  7.0086025E-01
                                   6  6.9984651E-01    7  7.0107021E-01

                   -681592.87 -671775.45 -726185.87 .1140366E7 -.113133E7 -.121697E7 2470.09521
Times of maxima :      .00764    .714022     .00336    .004787    .006683    .002932    .713655
             Random switching times for simulation number  124  :
                                   1  5.4720804E-02    2  5.6030262E-02    3  5.3428902E-02    4  9.0502972E-03    5  7.0027359E-01
                                   6  6.9980128E-01    7  7.0064685E-01

                   -681592.87 -677701.71 -726185.87 .1140366E7 -.113133E7 -.121697E7 2879.40674
Times of maxima :      .00764    .713976     .00336    .004787    .006683    .002932     .01423
             Random switching times for simulation number  125  :
                                   1  5.5650985E-02    2  5.6141332E-02    3  5.4637909E-02    4  1.0225821E-02    5  6.9813035E-01
                                   6  6.9738950E-01    7  7.0022666E-01

                   -681592.87 -715897.15 -726185.87 .1140366E7 .1186542E7 -.121697E7 2532.35498
Times of maxima :      .00764    .714248     .00336    .004787    .715062    .002932    .713747
             Random switching times for simulation number  126  :
                                   1  5.4777533E-02    2  5.3930902E-02    3  5.5218984E-02    4  8.7848108E-03    5  7.0032003E-01
                                   6  6.9828791E-01    7  7.0079157E-01

                   -713535.26 -662634.54 -726185.87 .1140366E7 -.113133E7 -.121697E7 3032.14967
Times of maxima :     .008805    .713765     .00336    .004787    .006683    .002932    .014084
             Random switching times for simulation number  127  :
                                   1  5.3976901E-02    2  5.4671678E-02    3  5.4019910E-02    4  9.7682458E-03    5  7.0024221E-01
                                   6  7.0045455E-01    7  7.0107604E-01

                   -681592.87   -677855. -726185.87 .1140366E7 -.113133E7 -.121697E7  2457.8255
Times of maxima :      .00764    .714114     .00336    .004787    .006683    .002932    .713642
             Random switching times for simulation number  128  :
                                   1  5.6070061E-02    2  5.4671920E-02    3  5.4912485E-02    4  9.3559386E-03    5  7.0044589E-01
                                   6  6.9969158E-01    7  6.9982822E-01

                   -681592.87 -675196.64 -726185.87 .1140366E7 -.113133E7 -.121697E7 2685.70453
Times of maxima :      .00764    .713969     .00336    .004787    .006683    .002932    .014466
             Random switching times for simulation number  129  :
                                   1  5.6358297E-02    2  5.5769386E-02    3  5.6706810E-02    4  9.9011166E-03    5  7.0082490E-01
                                   6  6.9768726E-01    7  7.0194228E-01

                   -681592.87 660911.333 -726185.87 .1140366E7 -.113133E7 -.121697E7 2520.57916
Times of maxima :      .00764    .021217     .00336    .004787    .006683    .002932    .713869
             Random switching times for simulation number  130  :
                                   1  5.5529502E-02    2  5.3794768E-02    3  5.4931561E-02    4  9.6413896E-03    5  6.9986605E-01
                                   6  7.0012733E-01    7  6.9912768E-01

                   -681592.87 -684415.59 -726185.87 .1140366E7 -.113133E7 -.121697E7 2492.70929
Times of maxima :      .00764    .714058     .00336    .004787    .006683    .002932    .014639
             Random switching times for simulation number  131  :
                                   1  5.4894815E-02    2  5.5665379E-02    3  5.6679840E-02    4  9.1811249E-03    5  6.9921559E-01
                                   6  6.9910044E-01    7  7.0078750E-01

                   -681592.87 -691268.61 -726185.87 .1140366E7 -.113133E7 -.121697E7 2798.50747
Times of maxima :      .00764    .713767     .00336    .004787    .006683    .002932    .014328
             Random switching times for simulation number  132  :
                                   1  5.4239716E-02    2  5.3328843E-02    3  5.5241336E-02    4  9.4443890E-03    5  6.9976156E-01
                                   6  6.9961128E-01    7  7.0109259E-01

                   -681592.87 -685777.24 -726185.87 .1140366E7 -.113133E7 -.121697E7 2626.30755
Times of maxima :      .00764     .71394     .00336    .004787    .006683    .002932    .014508
             Random switching times for simulation number  133  :
                                   1  5.4611079E-02    2  5.5802414E-02    3  5.5114698E-02    4  9.2763454E-03    5  7.0057489E-01
                                   6  6.9802842E-01    7  6.9838525E-01

                   -681592.87 -655920.42 -726185.87 .1140366E7 -.113133E7 -.121697E7 2737.63698
Times of maxima :      .00764    .713779     .00336    .004787    .006683    .002932    .014403
             Random switching times for simulation number  134  :
                                   1  5.5831905E-02    2  5.6369402E-02    3  5.4942066E-02    4  1.1132997E-02    5  6.9886565E-01
                                   6  6.9957107E-01    7  6.9919888E-01

                   -681592.87 -704972.51 -726185.87 .1140366E7 -.113133E7 -.121697E7 2470.18034
Times of maxima :      .00764    .713936     .00336    .004787    .006683    .002932    .713882
             Random switching times for simulation number  135  :
                                   1  5.4631385E-02    2  5.4853591E-02    3  5.3966320E-02    4  1.0505106E-02    5  7.0005458E-01
                                   6  7.0060175E-01    7  7.0148780E-01

                   -681592.87 -680002.71 -726185.87 .1140366E7 -.113133E7 -.121697E7 2450.41374
Times of maxima :      .00764    .714149     .00336    .004787    .006683    .002932    .713627
             Random switching times for simulation number  136  :
                                   1  5.4888011E-02    2  5.3430293E-02    3  5.4595343E-02    4  8.9256784E-03    5  7.0025101E-01
                                   6  7.0203091E-01    7  7.0134916E-01

                   -681592.87 -685813.72 -726185.87 .1140366E7 -.113133E7 -.121697E7 2953.09812
Times of maxima :      .00764       .714     .00336    .004787    .006683    .002932    .014141
             Random switching times for simulation number  137  :
                                   1  5.5675286E-02    2  5.5848234E-02    3  5.5743269E-02    4  1.1114623E-02    5  6.9844989E-01
                                   6  6.9959608E-01    7  7.0172446E-01

                   -681592.87 -717698.17 -726185.87 .1140366E7 -.113133E7 -.121697E7 2455.63679
Times of maxima :      .00764     .71393     .00336    .004787    .006683    .002932    .713914
             Random switching times for simulation number  138  :
                                   1  5.5972586E-02    2  5.4568863E-02    3  5.5785477E-02    4  9.6847293E-03    5  7.0037020E-01
                                   6  6.9940205E-01    7  6.9959896E-01

                   -681592.87 -673740.96 -726185.87 .1140366E7 -.113133E7 -.121697E7 2479.46535
Times of maxima :      .00764    .713933     .00336    .004787    .006683    .002932    .713914
             Random switching times for simulation number  139  :
                                   1  5.5160190E-02    2  5.5283536E-02    3  5.3901967E-02    4  1.0370883E-02    5  7.0133571E-01
                                   6  7.0034317E-01    7  6.9983377E-01

                   -681592.87 -666661.96 -726185.87 .1140366E7 -.113133E7 -.121697E7 2467.33939
Times of maxima :      .00764    .714152     .00336    .004787    .006683    .002932    .713626
             Random switching times for simulation number  140  :
                                   1  5.6065010E-02    2  5.5550635E-02    3  5.3055770E-02    4  7.7959373E-03    5  6.9990937E-01
                                   6  7.0010705E-01    7  6.9994436E-01

                   -798754.37 -683307.24 -726185.87 .1140366E7 -.113133E7 -.121697E7 3444.19961
Times of maxima :     .008366    .714046     .00336    .004787    .006683    .002932    .013717
             Random switching times for simulation number  141  :
                                   1  5.4889387E-02    2  5.5807922E-02    3  5.4123275E-02    4  1.0119552E-02    5  6.9946080E-01
                                   6  6.9986468E-01    7  6.9878509E-01

                   -681592.87 -692589.17 -726185.87 .1140366E7 -.113133E7 -.121697E7 2463.31897
Times of maxima :      .00764    .713989     .00336    .004787    .006683    .002932    .713645
             Random switching times for simulation number  142  :
                                   1  5.5426824E-02    2  5.6124163E-02    3  5.4910714E-02    4  1.0148054E-02    5  7.0066098E-01
                                   6  7.0098801E-01    7  7.0140126E-01

                   -681592.87 -670391.19 -726185.87 .1140366E7 -.113133E7 -.121697E7 2458.56889
Times of maxima :      .00764     .71421     .00336    .004787    .006683    .002932    .713616
             Random switching times for simulation number  143  :
                                   1  5.6174942E-02    2  5.5435138E-02    3  5.5098057E-02    4  1.0038099E-02    5  7.0132191E-01
                                   6  6.9968367E-01    7  7.0215081E-01

                   -681592.87 -667257.46 -726185.87 .1140366E7 -.113133E7 -.121697E7 2457.60462
Times of maxima :      .00764    .714016     .00336    .004787    .006683    .002932    .713647
             Random switching times for simulation number  144  :
                                   1  5.6573713E-02    2  5.5718587E-02    3  5.5611156E-02    4  9.8021507E-03    5  6.9907046E-01
                                   6  7.0014381E-01    7  7.0095861E-01

                   -681592.87 -702066.16 -726185.87 .1140366E7 -.113133E7 -.121697E7 2455.74524
Times of maxima :      .00764    .714031     .00336    .004787    .006683    .002932    .713671
             Random switching times for simulation number  145  :
                                   1  5.5720324E-02    2  5.5348230E-02    3  5.6150034E-02    4  1.0421082E-02    5  6.9947341E-01
                                   6  7.0014852E-01    7  6.9957115E-01

                   -681592.87 -691528.41 -726185.87 .1140366E7 -.113133E7 -.121697E7 2459.54616
Times of maxima :      .00764    .714037     .00336    .004787    .006683    .002932    .713647
             Random switching times for simulation number  146  :
                                   1  5.3866606E-02    2  5.3842474E-02    3  5.4471904E-02    4  1.0087913E-02    5  7.0045687E-01
                                   6  6.9947495E-01    7  7.0036375E-01

                   -681592.87 -672876.99 -726185.87 .1140366E7 -.113133E7 -.121697E7 2485.83965
Times of maxima :      .00764    .713938     .00336    .004787    .006683    .002932    .713915
             Random switching times for simulation number  147  :
                                   1  5.5123206E-02    2  5.4736305E-02    3  5.5441041E-02    4  9.3164097E-03    5  7.0058653E-01
                                   6  7.0107820E-01    7  6.9934151E-01

                   -681592.87  -670229.4 -726185.87 .1140366E7 -.113133E7 -.121697E7 2711.48226
Times of maxima :      .00764    .714187     .00336    .004787    .006683    .002932    .014435
             Random switching times for simulation number  148  :
                                   1  5.4449304E-02    2  5.5061163E-02    3  5.3922286E-02    4  9.3224849E-03    5  6.9971439E-01
                                   6  7.0159265E-01    7  7.0089084E-01

                   -681592.87 -686135.67 -726185.87 .1140366E7 -.113133E7 -.121697E7 2707.53374
Times of maxima :      .00764    .714009     .00336    .004787    .006683    .002932     .01444
             Random switching times for simulation number  149  :
                                   1  5.4617810E-02    2  5.6514823E-02    3  5.3999180E-02    4  1.1627551E-02    5  7.0165249E-01
                                   6  6.9828389E-01    7  6.9930578E-01

                   -681592.87 655671.147 -726185.87 .1140366E7 -.113133E7 -.121697E7 2513.38195
Times of maxima :      .00764    .021198     .00336    .004787    .006683    .002932    .713954
             Random switching times for simulation number  150  :
                                   1  5.5703557E-02    2  5.4799666E-02    3  5.8528414E-02    4  1.0134544E-02    5  7.0048550E-01
                                   6  7.0117774E-01    7  6.9937378E-01

                   -681592.87 -671174.11 -726185.87 .1140366E7 -.113133E7 -.121697E7  2470.4699
Times of maxima :      .00764    .714157     .00336    .004787    .006683    .002932    .713608
             Random switching times for simulation number  151  :
                                   1  5.6705912E-02    2  5.5487996E-02    3  5.3106466E-02    4  1.1008233E-02    5  6.9943475E-01
                                   6  7.0023586E-01    7  6.9984616E-01

                   -681592.87 -692110.79 -726185.87 .1140366E7 -.113133E7 -.121697E7 2459.79107
Times of maxima :      .00764    .714076     .00336    .004787    .006683    .002932    .713643
             Random switching times for simulation number  152  :
                                   1  5.4266498E-02    2  5.5946385E-02    3  5.3825388E-02    4  1.1276726E-02    5  6.9947107E-01
                                   6  7.0039856E-01    7  7.0120942E-01

                   -681592.87 -692052.68 -726185.87 .1140366E7 -.113133E7 -.121697E7   2451.236
Times of maxima :      .00764     .71411     .00336    .004787    .006683    .002932    .713659
             Random switching times for simulation number  153  :
                                   1  5.4851003E-02    2  5.5007583E-02    3  5.3526193E-02    4  1.1376955E-02    5  7.0005195E-01
                                   6  6.9869032E-01    7  6.9945180E-01

                   -681592.87 -669419.11 -726185.87 .1140366E7 -.113133E7 -.121697E7 2512.55853
Times of maxima :      .00764     .71411     .00336    .004787    .006683    .002932    .713957
             Random switching times for simulation number  154  :
                                   1  5.4041083E-02    2  5.5587596E-02    3  5.4855631E-02    4  1.1048292E-02    5  6.9954977E-01
                                   6  7.0023572E-01    7  7.0069534E-01

                   -681592.87 -689946.62 -726185.87 .1140366E7 -.113133E7 -.121697E7 2462.02913
Times of maxima :      .00764    .714072     .00336    .004787    .006683    .002932    .713681
             Random switching times for simulation number  155  :
                                   1  5.4150504E-02    2  5.2531640E-02    3  5.4485950E-02    4  9.1236783E-03    5  6.9876838E-01
                                   6  7.0012476E-01    7  6.9860088E-01

                   -681592.87 -709915.38 -726185.87 .1140366E7 -.113133E7 -.121697E7 2834.76515
Times of maxima :      .00764    .714044     .00336    .004787    .006683    .002932    .014283
             Random switching times for simulation number  156  :
                                   1  5.6969042E-02    2  5.6187882E-02    3  5.7417272E-02    4  9.5747080E-03    5  7.0042728E-01
                                   6  6.9982512E-01    7  7.0069401E-01

                   -681592.87 -675812.58 -726185.87 .1140366E7 -.113133E7 -.121697E7 2538.35442
Times of maxima :      .00764     .71399     .00336    .004787    .006683    .002932    .014594
             Random switching times for simulation number  157  :
                                   1  5.4028602E-02    2  5.3529287E-02    3  5.5703605E-02    4  9.8509127E-03    5  6.9835444E-01
                                   6  7.0266076E-01    7  6.9985001E-01

                   -681592.87  -727903.8 -726185.87 .1140366E7 -.113133E7 -.121697E7 2471.65273
Times of maxima :      .00764    .714066     .00336    .004787    .006683    .002932    .713615
             Random switching times for simulation number  158  :
                                   1  5.3592638E-02    2  5.5295308E-02    3  5.4349922E-02    4  9.5830625E-03    5  6.9933082E-01
                                   6  6.9957774E-01    7  6.9847064E-01

                   -681592.87 -693600.61 -726185.87 .1140366E7 -.113133E7 -.121697E7  2532.2474
Times of maxima :      .00764    .713938     .00336    .004787    .006683    .002932      .0146
             Random switching times for simulation number  159  :
                                   1  5.5961288E-02    2  5.4835904E-02    3  5.3252041E-02    4  9.6501825E-03    5  7.0189707E-01
                                   6  6.9962051E-01    7  6.9885725E-01

                   -681592.87 -663785.97 -726185.87 .1140366E7 -.113133E7 -.121697E7 2486.55172
Times of maxima :      .00764    .713998     .00336    .004787    .006683    .002932    .014645
             Random switching times for simulation number  160  :
                                   1  5.5126757E-02    2  5.5286414E-02    3  5.4432489E-02    4  1.0158803E-02    5  7.0101513E-01
                                   6  6.9882214E-01    7  6.9841762E-01

                   -681592.87 -660199.66 -726185.87 .1140366E7 -.113133E7 -.121697E7  2500.1397
Times of maxima :      .00764    .713861     .00336    .004787    .006683    .002932    .713993
             Random switching times for simulation number  161  :
                                   1  5.4408897E-02    2  5.4738831E-02    3  5.6650932E-02    4  8.7013070E-03    5  7.0032044E-01
                                   6  7.0121223E-01    7  6.9948885E-01

                   -731615.85 -673103.45 -726185.87 .1140366E7 -.113133E7 -.121697E7  3077.5425
Times of maxima :     .008725    .714147     .00336    .004787    .006683    .002932    .014046
             Random switching times for simulation number  162  :
                                   1  5.5675521E-02    2  5.6554859E-02    3  5.6304038E-02    4  1.0016956E-02    5  6.9815667E-01
                                   6  7.0009823E-01    7  6.9958360E-01

                   -681592.87 -723080.71 -726185.87 .1140366E7 -.113133E7 -.121697E7 2447.70663
Times of maxima :      .00764    .714037     .00336    .004787    .006683    .002932    .713643
             Random switching times for simulation number  163  :
                                   1  5.6011901E-02    2  5.6335468E-02    3  5.6294488E-02    4  9.7426320E-03    5  6.9936292E-01
                                   6  6.9891542E-01    7  7.0104757E-01

                   -681592.87 -685813.32 -726185.87 .1140366E7 -.113133E7 -.121697E7 2519.12907
Times of maxima :      .00764    .714171     .00336    .004787    .006683    .002932    .713977
             Random switching times for simulation number  164  :
                                   1  5.5383591E-02    2  5.6556015E-02    3  5.4769820E-02    4  1.1046683E-02    5  7.0061889E-01
                                   6  7.0060159E-01    7  6.9957077E-01

                   -681592.87  -672346.7 -726185.87 .1140366E7 -.113133E7 -.121697E7 2461.07119
Times of maxima :      .00764    .714186     .00336    .004787    .006683    .002932    .713622
             Random switching times for simulation number  165  :
                                   1  5.3886988E-02    2  5.5798444E-02    3  5.4276010E-02    4  1.0287206E-02    5  6.9927115E-01
                                   6  7.0088792E-01    7  6.9945987E-01

                   -681592.87 -693728.65 -726185.87 .1140366E7 -.113133E7 -.121697E7 2455.64862
Times of maxima :      .00764    .714223     .00336    .004787    .006683    .002932    .713618
             Random switching times for simulation number  166  :
                                   1  5.4399959E-02    2  5.4531469E-02    3  5.3540542E-02    4  1.0795298E-02    5  6.9913108E-01
                                   6  6.9976301E-01    7  6.9928596E-01

                   -681592.87 -699449.06 -726185.87 .1140366E7 -.113133E7 -.121697E7 2463.21166
Times of maxima :      .00764    .713959     .00336    .004787    .006683    .002932    .713637
             Random switching times for simulation number  167  :
                                   1  5.5351052E-02    2  5.2943054E-02    3  5.4107520E-02    4  9.3890598E-03    5  7.0002866E-01
                                   6  6.9922214E-01    7  6.9875996E-01

                   -681592.87 -676433.31 -726185.87 .1140366E7 -.113133E7 -.121697E7 2663.03073
Times of maxima :      .00764    .713839     .00336    .004787    .006683    .002932    .014491
             Random switching times for simulation number  168  :
                                   1  5.4328222E-02    2  5.4025128E-02    3  5.5009851E-02    4  1.0638924E-02    5  6.9919431E-01
                                   6  6.9877331E-01    7  6.9948885E-01

                   -681592.87 -689452.22 -726185.87 .1140366E7 -.113133E7 -.121697E7 2515.23828
Times of maxima :      .00764     .71418     .00336    .004787    .006683    .002932    .713916
             Random switching times for simulation number  169  :
                                   1  5.5341562E-02    2  5.5695730E-02    3  5.5618534E-02    4  1.0128692E-02    5  7.0024845E-01
                                   6  7.0002550E-01    7  6.9842736E-01

                   -681592.87 -678953.45 -726185.87 .1140366E7 -.113133E7 -.121697E7 2464.88295
Times of maxima :      .00764    .714041     .00336    .004787    .006683    .002932    .713645
             Random switching times for simulation number  170  :
                                   1  5.7193150E-02    2  5.5491395E-02    3  5.3216853E-02    4  9.2200911E-03    5  6.9991217E-01
                                   6  7.0012811E-01    7  7.0036091E-01

                   -681592.87 -675875.54 -726185.87 .1140366E7 -.113133E7 -.121697E7 2773.73731
Times of maxima :      .00764    .714076     .00336    .004787    .006683    .002932    .014358
             Random switching times for simulation number  171  :
                                   1  5.5209275E-02    2  5.4915166E-02    3  5.3011025E-02    4  1.0134973E-02    5  6.9976231E-01
                                   6  6.9965666E-01    7  6.9813560E-01

                   -681592.87  -685474.5 -726185.87 .1140366E7 -.113133E7 -.121697E7 2469.71549
Times of maxima :      .00764    .713949     .00336    .004787    .006683    .002932    .713916
             Random switching times for simulation number  172  :
                                   1  5.5306284E-02    2  5.4686933E-02    3  5.4862358E-02    4  1.0279585E-02    5  6.9990920E-01
                                   6  6.9745436E-01    7  6.9889771E-01

                   -681592.87 -663275.34 -726185.87 .1140366E7 .1168507E7 -.121697E7   2530.542
Times of maxima :      .00764    .714391     .00336    .004787    .715121    .002932    .713818
             Random switching times for simulation number  173  :
                                   1  5.5075653E-02    2  5.4496583E-02    3  5.4840203E-02    4  8.5455167E-03    5  6.9917097E-01
                                   6  6.9910459E-01    7  6.9938720E-01

                   -758119.46 -691447.06 -726185.87 .1140366E7 -.113133E7 -.121697E7   3158.186
Times of maxima :      .00858    .713818     .00336    .004787    .006683    .002932    .013973
             Random switching times for simulation number  174  :
                                   1  5.6779917E-02    2  5.5180408E-02    3  5.4505127E-02    4  8.9178457E-03    5  6.9744255E-01
                                   6  7.0018677E-01    7  7.0138785E-01

                   -681592.87 -947418.88 -726185.87 .1140366E7 -.113133E7 -.121697E7  2957.6848
Times of maxima :      .00764     .71371     .00336    .004787    .006683    .002932    .014135
             Random switching times for simulation number  175  :
                                   1  5.4842477E-02    2  5.3202664E-02    3  5.4839723E-02    4  7.4094822E-03    5  6.9958497E-01
                                   6  6.9970114E-01    7  6.9906666E-01

                   -810073.11  -689300.3 -726185.87 .1140366E7 -.113133E7 -.121697E7  3545.5538
Times of maxima :      .00801    .713957     .00336    .004787    .006683    .002932    .013705
             Random switching times for simulation number  176  :
                                   1  5.3413047E-02    2  5.5160928E-02    3  5.5627349E-02    4  9.7998241E-03    5  6.9938298E-01
                                   6  7.0081241E-01    7  6.9921360E-01

                   -681592.87 -691489.24 -726185.87 .1140366E7 -.113133E7 -.121697E7 2454.76231
Times of maxima :      .00764    .714204     .00336    .004787    .006683    .002932    .713625
             Random switching times for simulation number  177  :
                                   1  5.4387464E-02    2  5.3551249E-02    3  5.4404089E-02    4  9.7424492E-03    5  6.9971191E-01
                                   6  6.9933709E-01    7  7.0016311E-01

                   -681592.87 -682718.97 -726185.87 .1140366E7 -.113133E7 -.121697E7 2488.40962
Times of maxima :      .00764     .71387     .00336    .004787    .006683    .002932    .713915
             Random switching times for simulation number  178  :
                                   1  5.4614166E-02    2  5.5480226E-02    3  5.5540490E-02    4  9.5238349E-03    5  6.9819963E-01
                                   6  7.0115475E-01    7  7.0020660E-01

                   -681592.87 -716991.35 -726185.87 .1140366E7 -.113133E7 -.121697E7 2573.13822
Times of maxima :      .00764    .714076     .00336    .004787    .006683    .002932    .014574
             Random switching times for simulation number  179  :
                                   1  5.5426222E-02    2  5.5580476E-02    3  5.4039950E-02    4  8.3634119E-03    5  6.9945726E-01
                                   6  6.9938552E-01    7  7.0051732E-01

                    -776111.3 -688788.54 -726185.87 .1140366E7 -.113133E7 -.121697E7 3243.57174
Times of maxima :      .00842     .71393     .00336    .004787    .006683    .002932    .013884
             Random switching times for simulation number  180  :
                                   1  5.4953848E-02    2  5.5991675E-02    3  5.5741640E-02    4  1.0937949E-02    5  6.9880192E-01
                                   6  6.9906929E-01    7  7.0043605E-01

                   -681592.87 -700808.89 -726185.87 .1140366E7 -.113133E7 -.121697E7 2507.96196
Times of maxima :      .00764    .714202     .00336    .004787    .006683    .002932    .713916
             Random switching times for simulation number  181  :
                                   1  5.4506980E-02    2  5.4496222E-02    3  5.5504355E-02    4  9.5299337E-03    5  6.9916947E-01
                                   6  7.0078993E-01    7  6.9900835E-01

                   -681592.87 -696885.45 -726185.87 .1140366E7 -.113133E7 -.121697E7 2569.05306
Times of maxima :      .00764    .714199     .00336    .004787    .006683    .002932    .014579
             Random switching times for simulation number  182  :
                                   1  5.1837912E-02    2  5.3945776E-02    3  5.5471562E-02    4  1.0424490E-02    5  6.9902204E-01
                                   6  7.0068748E-01    7  7.0180281E-01

                   -681592.87 -701977.12 -726185.87 .1140366E7 -.113133E7 -.121697E7  2439.4149
Times of maxima :      .00764    .714166     .00336    .004787    .006683    .002932    .713633
             Random switching times for simulation number  183  :
                                   1  5.4927638E-02    2  5.4501093E-02    3  5.6828739E-02    4  1.1392873E-02    5  7.0025870E-01
                                   6  6.9884833E-01    7  6.9836620E-01

                   -681592.87 -668488.28 -726185.87 .1140366E7 -.113133E7 -.121697E7 2506.40487
Times of maxima :      .00764    .713818     .00336    .004787    .006683    .002932    .713994
             Random switching times for simulation number  184  :
                                   1  5.5671921E-02    2  5.6773613E-02    3  5.5588820E-02    4  1.0825190E-02    5  7.0077162E-01
                                   6  7.0057145E-01    7  7.0019089E-01

                   -681592.87 -670463.35 -726185.87 .1140366E7 -.113133E7 -.121697E7 2468.24158
Times of maxima :      .00764    .714181     .00336    .004787    .006683    .002932    .713622
             Random switching times for simulation number  185  :
                                   1  5.5172054E-02    2  5.4836906E-02    3  5.4463675E-02    4  1.1151076E-02    5  6.9992952E-01
                                   6  6.9889916E-01    7  6.9992085E-01

                   -681592.87 -673101.93 -726185.87 .1140366E7 -.113133E7 -.121697E7 2510.83322
Times of maxima :      .00764    .713806     .00336    .004787    .006683    .002932    .713998
             Random switching times for simulation number  186  :
                                   1  5.5415140E-02    2  5.4611070E-02    3  5.5149181E-02    4  1.0006580E-02    5  6.9962598E-01
                                   6  7.0021183E-01    7  6.9929377E-01

                   -681592.87 -688552.88 -726185.87 .1140366E7 -.113133E7 -.121697E7 2457.68187
Times of maxima :      .00764    .714078     .00336    .004787    .006683    .002932    .713647
             Random switching times for simulation number  187  :
                                   1  5.3608390E-02    2  5.5266415E-02    3  5.5604971E-02    4  1.1190672E-02    5  7.0118309E-01
                                   6  7.0032754E-01    7  6.9958807E-01

                   -681592.87  -668068.7 -726185.87 .1140366E7 -.113133E7 -.121697E7 2464.65008
Times of maxima :      .00764    .714148     .00336    .004787    .006683    .002932    .713631
             Random switching times for simulation number  188  :
                                   1  5.4374838E-02    2  5.3530489E-02    3  5.7780738E-02    4  9.9723542E-03    5  7.0050607E-01
                                   6  7.0106226E-01    7  7.0040220E-01

                   -681592.87 -670543.26 -726185.87 .1140366E7 -.113133E7 -.121697E7 2474.62712
Times of maxima :      .00764    .714186     .00336    .004787    .006683    .002932     .71361
             Random switching times for simulation number  189  :
                                   1  5.4802761E-02    2  5.5484230E-02    3  5.6086146E-02    4  8.3836873E-03    5  6.9905810E-01
                                   6  7.0267906E-01    7  7.0063536E-01

                   -774636.08 -713805.51 -726185.87 .1140366E7 -.113133E7 -.121697E7 3234.73037
Times of maxima :     .008438    .714193     .00336    .004787    .006683    .002932    .013895
             Random switching times for simulation number  190  :
                                   1  5.5475202E-02    2  5.4438258E-02    3  5.7241563E-02    4  7.5624637E-03    5  6.9944673E-01
                                   6  7.0031499E-01    7  7.0155004E-01

                   -809292.98 -692380.28 -726185.87 .1140366E7 -.113133E7 -.121697E7  3508.3421
Times of maxima :     .008135    .714087     .00336    .004787    .006683    .002932    .013694
             Random switching times for simulation number  191  :
                                   1  5.5204297E-02    2  5.3596446E-02    3  5.5508301E-02    4  1.1190990E-02    5  6.9911767E-01
                                   6  7.0058379E-01    7  6.9937139E-01

                   -681592.87 -698927.21 -726185.87 .1140366E7 -.113133E7 -.121697E7 2452.37012
Times of maxima :      .00764     .71415     .00336    .004787    .006683    .002932    .713627
             Random switching times for simulation number  192  :
                                   1  5.4455539E-02    2  5.4490870E-02    3  5.3258785E-02    4  1.1650668E-02    5  6.9926545E-01
                                   6  7.0122540E-01    7  7.0118900E-01

                   -681592.87 -694328.77 -726185.87 .1140366E7 -.113133E7 -.121697E7 2462.08532
Times of maxima :      .00764    .714171     .00336    .004787    .006683    .002932    .713629
             Random switching times for simulation number  193  :
                                   1  5.4869356E-02    2  5.2557102E-02    3  5.5698110E-02    4  8.8063719E-03    5  6.9884697E-01
                                   6  7.0105190E-01    7  7.0007907E-01

                   -708361.67 -703679.61 -726185.87 .1140366E7 -.113133E7 -.121697E7 3019.94301
Times of maxima :     .008827    .714161     .00336    .004787    .006683    .002932    .014087
             Random switching times for simulation number  194  :
                                   1  5.2363813E-02    2  5.6215674E-02    3  5.5684233E-02    4  9.4283473E-03    5  7.0028269E-01
                                   6  7.0066496E-01    7  7.0080923E-01

                   -681592.87 -675417.77 -726185.87 .1140366E7 -.113133E7 -.121697E7 2636.95332
Times of maxima :      .00764     .71417     .00336    .004787    .006683    .002932    .014497
             Random switching times for simulation number  195  :
                                   1  5.4579589E-02    2  5.5277479E-02    3  5.5277813E-02    4  9.9239298E-03    5  6.9914574E-01
                                   6  7.0096151E-01    7  6.9955414E-01

                   -681592.87 -696704.95 -726185.87 .1140366E7 -.113133E7 -.121697E7 2456.74525
Times of maxima :      .00764    .714224     .00336    .004787    .006683    .002932    .713607
             Random switching times for simulation number  196  :
                                   1  5.3225941E-02    2  5.5615344E-02    3  5.6558273E-02    4  1.1369336E-02    5  7.0072856E-01
                                   6  6.9818878E-01    7  6.9937615E-01

                   -681592.87 -656200.87 -726185.87 .1140366E7 -.113133E7 -.121697E7  2519.7668
Times of maxima :      .00764    .713778     .00336    .004787    .006683    .002932    .713993
             Random switching times for simulation number  197  :
                                   1  5.5875275E-02    2  5.4371058E-02    3  5.5166262E-02    4  1.1456976E-02    5  7.0026461E-01
                                   6  7.0021076E-01    7  7.0020630E-01

                   -681592.87 -677551.85 -726185.87 .1140366E7 -.113133E7 -.121697E7 2469.78819
Times of maxima :      .00764    .714082     .00336    .004787    .006683    .002932     .71364
             Random switching times for simulation number  198  :
                                   1  5.6166581E-02    2  5.5357072E-02    3  5.5863505E-02    4  9.2566893E-03    5  6.9935372E-01
                                   6  6.9894608E-01    7  7.0001984E-01

                   -681592.87 -685096.38 -726185.87 .1140366E7 -.113133E7 -.121697E7 2750.60077
Times of maxima :      .00764    .713813     .00336    .004787    .006683    .002932    .014387
             Random switching times for simulation number  199  :
                                   1  5.5944483E-02    2  5.5341167E-02    3  5.5017057E-02    4  1.0985585E-02    5  7.0150098E-01
                                   6  7.0077481E-01    7  7.0058836E-01

                   -681592.87 -662983.41 -726185.87 .1140366E7 -.113133E7 -.121697E7 2470.87679
Times of maxima :      .00764    .714243     .00336    .004787    .006683    .002932    .713644
             Random switching times for simulation number  200  :
                                   1  5.4726605E-02    2  5.5669333E-02    3  5.3592653E-02    4  1.0739312E-02    5  6.9880292E-01
                                   6  7.0007287E-01    7  7.0083628E-01

                   -681592.87 -709512.83 -726185.87 .1140366E7 -.113133E7 -.121697E7 2456.18589
Times of maxima :      .00764     .71401     .00336    .004787    .006683    .002932    .713689
             Random switching times for simulation number  201  :
                                   1  5.6781490E-02    2  5.4889156E-02    3  5.4899572E-02    4  9.6680830E-03    5  6.9960594E-01
                                   6  7.0045003E-01    7  6.9952109E-01

                   -681592.87 -688097.31 -726185.87 .1140366E7 -.113133E7 -.121697E7 2474.22026
Times of maxima :      .00764    .714137     .00336    .004787    .006683    .002932    .014658
             Random switching times for simulation number  202  :
                                   1  5.5213544E-02    2  5.5174361E-02    3  5.3720185E-02    4  8.7710413E-03    5  7.0134437E-01
                                   6  7.0085199E-01    7  7.0117937E-01

                   -716515.86 -664381.64 -726185.87 .1140366E7 -.113133E7 -.121697E7 3039.34565
Times of maxima :     .008792    .714212     .00336    .004787    .006683    .002932     .01408
             Random switching times for simulation number  203  :
                                   1  5.4757362E-02    2  5.6075238E-02    3  5.5154311E-02    4  9.7961277E-03    5  6.9971236E-01
                                   6  6.9912010E-01    7  6.9855127E-01

                   -681592.87 -680246.76 -726185.87 .1140366E7 -.113133E7 -.121697E7  2496.6083
Times of maxima :      .00764    .713821     .00336    .004787    .006683    .002932    .714033
             Random switching times for simulation number  204  :
                                   1  5.6432681E-02    2  5.6284186E-02    3  5.5924965E-02    4  9.9582646E-03    5  7.0056316E-01
                                   6  6.9981010E-01    7  6.9942538E-01

                   -681592.87 -674691.72 -726185.87 .1140366E7 -.113133E7 -.121697E7 2470.44195
Times of maxima :      .00764    .714002     .00336    .004787    .006683    .002932    .713638
             Random switching times for simulation number  205  :
                                   1  5.3791681E-02    2  5.4807858E-02    3  5.5330233E-02    4  1.0614077E-02    5  6.9855878E-01
                                   6  6.9948080E-01    7  6.9875962E-01

                   -681592.87 -713358.96 -726185.87 .1140366E7 -.113133E7 -.121697E7  2465.8847
Times of maxima :      .00764    .713934     .00336    .004787    .006683    .002932    .713863
             Random switching times for simulation number  206  :
                                   1  5.3768987E-02    2  5.4650439E-02    3  5.5292628E-02    4  1.0069659E-02    5  6.9931616E-01
                                   6  6.9941179E-01    7  6.9941987E-01

                   -681592.87 -692045.27 -726185.87 .1140366E7 -.113133E7 -.121697E7 2480.02526
Times of maxima :      .00764    .713862     .00336    .004787    .006683    .002932    .713915
             Random switching times for simulation number  207  :
                                   1  5.4451240E-02    2  5.4623437E-02    3  5.4040136E-02    4  9.3814909E-03    5  6.9781549E-01
                                   6  6.9816091E-01    7  7.0177125E-01

                   -681592.87  -936055.2 -726185.87 .1140366E7 -.113133E7 -.121697E7 2668.38083
Times of maxima :      .00764    .713715     .00336    .004787    .006683    .002932    .014485
             Random switching times for simulation number  208  :
                                   1  5.4978439E-02    2  5.5685458E-02    3  5.6758312E-02    4  7.9395722E-03    5  7.0038334E-01
                                   6  7.0001310E-01    7  7.0009495E-01

                   -796339.86 -676570.94 -726185.87 .1140366E7 -.113133E7 -.121697E7 3400.28342
Times of maxima :     .008093    .714039     .00336    .004787    .006683    .002932    .013731
             Random switching times for simulation number  209  :
                                   1  5.5224678E-02    2  5.4482657E-02    3  5.5868602E-02    4  1.0389050E-02    5  7.0000864E-01
                                   6  6.9934659E-01    7  6.9831191E-01

                   -681592.87 -678269.15 -726185.87 .1140366E7 -.113133E7 -.121697E7 2480.35716
Times of maxima :      .00764    .713879     .00336    .004787    .006683    .002932    .713885
             Random switching times for simulation number  210  :
                                   1  5.5063704E-02    2  5.4073259E-02    3  5.5424809E-02    4  9.1204963E-03    5  7.0006860E-01
                                   6  6.9876651E-01    7  6.9984097E-01

                   -681592.87 -669523.68 -726185.87 .1140366E7 -.113133E7 -.121697E7 2836.62144
Times of maxima :      .00764    .713797     .00336    .004787    .006683    .002932    .014281
             Random switching times for simulation number  211  :
                                   1  5.6149259E-02    2  5.5386297E-02    3  5.4058795E-02    4  9.2636962E-03    5  7.0179047E-01
                                   6  7.0046910E-01    7  7.0119806E-01

                   -681592.87 -663471.44 -726185.87 .1140366E7 -.113133E7 -.121697E7  2746.0723
Times of maxima :      .00764    .714184     .00336    .004787    .006683    .002932    .014393
             Random switching times for simulation number  212  :
                                   1  5.5194133E-02    2  5.4403092E-02    3  5.4775280E-02    4  1.0174409E-02    5  6.9976575E-01
                                   6  6.9998486E-01    7  6.9920577E-01

                   -681592.87 -686382.78 -726185.87 .1140366E7 -.113133E7 -.121697E7 2462.66849
Times of maxima :      .00764     .71402     .00336    .004787    .006683    .002932    .713649
             Random switching times for simulation number  213  :
                                   1  5.3332655E-02    2  5.5469859E-02    3  5.5481257E-02    4  7.6784960E-03    5  6.9993175E-01
                                   6  6.9984698E-01    7  7.0073569E-01

                   -805074.11 -683545.62 -726185.87 .1140366E7 -.113133E7 -.121697E7 3477.53474
Times of maxima :     .008249    .713973     .00336    .004787    .006683    .002932    .013711
             Random switching times for simulation number  214  :
                                   1  5.5159486E-02    2  5.4835475E-02    3  5.4623768E-02    4  1.0402288E-02    5  7.0055846E-01
                                   6  7.0111821E-01    7  6.9868258E-01

                   -681592.87  -670630.8 -726185.87 .1140366E7 -.113133E7 -.121697E7 2467.95452
Times of maxima :      .00764    .714174     .00336    .004787    .006683    .002932    .713601
             Random switching times for simulation number  215  :
                                   1  5.3482815E-02    2  5.4233438E-02    3  5.6434581E-02    4  1.0323871E-02    5  7.0009762E-01
                                   6  7.0009109E-01    7  6.9870926E-01

                   -681592.87 -681036.95 -726185.87 .1140366E7 -.113133E7 -.121697E7 2462.16031
Times of maxima :      .00764    .714053     .00336    .004787    .006683    .002932    .713646
             Random switching times for simulation number  216  :
                                   1  5.4195501E-02    2  5.6159209E-02    3  5.4737580E-02    4  1.0296774E-02    5  7.0144810E-01
                                   6  6.9993460E-01    7  6.9913837E-01

                   -681592.87 -667291.15 -726185.87 .1140366E7 -.113133E7 -.121697E7 2471.39127
Times of maxima :      .00764    .714075     .00336    .004787    .006683    .002932    .713643
             Random switching times for simulation number  217  :
                                   1  5.4162905E-02    2  5.4228205E-02    3  5.5737343E-02    4  1.0983504E-02    5  7.0036221E-01
                                   6  6.9980017E-01    7  7.0041696E-01

                   -681592.87 -676251.46 -726185.87 .1140366E7 -.113133E7 -.121697E7 2479.06231
Times of maxima :      .00764    .713987     .00336    .004787    .006683    .002932    .713649
             Random switching times for simulation number  218  :
                                   1  5.5249461E-02    2  5.5410335E-02    3  5.5805146E-02    4  1.2876801E-02    5  6.9878966E-01
                                   6  7.0046971E-01    7  7.0136549E-01

                   -681592.87 -709239.54 -726185.87 .1140366E7 -.113133E7 -.121697E7 2441.46822
Times of maxima :      .00764    .714127     .00336    .004787    .006683    .002932    .713655
             Random switching times for simulation number  219  :
                                   1  5.4453268E-02    2  5.4795209E-02    3  5.5181315E-02    4  1.1497902E-02    5  6.9925357E-01
                                   6  6.9891938E-01    7  6.9999187E-01

                   -681592.87  -687676.9 -726185.87 .1140366E7 -.113133E7 -.121697E7 2512.60887
Times of maxima :      .00764    .714205     .00336    .004787    .006683    .002932    .713958
             Random switching times for simulation number  220  :
                                   1  5.3614524E-02    2  5.3322728E-02    3  5.3682346E-02    4  1.0399244E-02    5  6.9959010E-01
                                   6  6.9914404E-01    7  6.9957456E-01

                   -681592.87 -682417.25 -726185.87 .1140366E7 -.113133E7 -.121697E7 2496.97977
Times of maxima :      .00764    .713822     .00336    .004787    .006683    .002932    .714028
             Random switching times for simulation number  221  :
                                   1  5.4919934E-02    2  5.4173776E-02    3  5.7062183E-02    4  8.8908335E-03    5  7.0134307E-01
                                   6  6.9947865E-01    7  6.9989844E-01

                   -687085.24 -665030.66 -726185.87 .1140366E7 -.113133E7 -.121697E7 2973.04874
Times of maxima :     .008909    .713966     .00336    .004787    .006683    .002932    .014118
             Random switching times for simulation number  222  :
                                   1  5.3317678E-02    2  5.3912771E-02    3  5.4789890E-02    4  7.8705201E-03    5  6.9951518E-01
                                   6  7.0064122E-01    7  7.0059737E-01

                   -797394.91 -689110.24 -726185.87 .1140366E7 -.113133E7 -.121697E7 3421.72624
Times of maxima :     .008079    .714155     .00336    .004787    .006683    .002932    .013727
             Random switching times for simulation number  223  :
                                   1  5.4818083E-02    2  5.5696288E-02    3  5.5788414E-02    4  1.0506542E-02    5  6.9951247E-01
                                   6  6.9958057E-01    7  6.9988320E-01

                   -681592.87 -689576.42 -726185.87 .1140366E7 -.113133E7 -.121697E7 2475.98117
Times of maxima :      .00764    .713939     .00336    .004787    .006683    .002932    .713893
             Random switching times for simulation number  224  :
                                   1  5.4219686E-02    2  5.4305066E-02    3  5.4963133E-02    4  8.6651877E-03    5  7.0002169E-01
                                   6  7.0050661E-01    7  6.9735492E-01

                   -738698.78 -676730.83 -726185.87 .1140366E7 -.113133E7 -.121697E7 3096.72041
Times of maxima :      .00869    .714134     .00336    .004787    .006683    .002932    .014027
             Random switching times for simulation number  225  :
                                   1  5.5619181E-02    2  5.4374792E-02    3  5.3067208E-02    4  9.1298155E-03    5  6.9998670E-01
                                   6  7.0101003E-01    7  6.9845229E-01

                   -681592.87 -678412.35 -726185.87 .1140366E7 -.113133E7 -.121697E7 2831.04658
Times of maxima :      .00764    .714207     .00336    .004787    .006683    .002932    .014287
             Random switching times for simulation number  226  :
                                   1  5.6257735E-02    2  5.6789187E-02    3  5.5164371E-02    4  9.9201385E-03    5  7.0096306E-01
                                   6  6.9883932E-01    7  7.0210531E-01

                   -681592.87 -661592.74 -726185.87 .1140366E7 -.113133E7 -.121697E7 2490.00998
Times of maxima :      .00764     .71384     .00336    .004787    .006683    .002932    .714006
             Random switching times for simulation number  227  :
                                   1  5.5444721E-02    2  5.3915808E-02    3  5.5850417E-02    4  1.0410575E-02    5  7.0120797E-01
                                   6  7.0117325E-01    7  6.9948194E-01

                   -681592.87 -664826.38 -726185.87 .1140366E7 -.113133E7 -.121697E7 2472.99837
Times of maxima :      .00764    .714174     .00336    .004787    .006683    .002932    .713602
             Random switching times for simulation number  228  :
                                   1  5.4479069E-02    2  5.4927551E-02    3  5.6249107E-02    4  1.0344889E-02    5  6.9910644E-01
                                   6  6.9969109E-01    7  7.0045285E-01

                   -681592.87 -699550.05 -726185.87 .1140366E7 -.113133E7 -.121697E7  2476.2922
Times of maxima :      .00764    .713945     .00336    .004787    .006683    .002932    .713914
             Random switching times for simulation number  229  :
                                   1  5.3865234E-02    2  5.4366882E-02    3  5.4664301E-02    4  1.0793960E-02    5  6.9954015E-01
                                   6  7.0032833E-01    7  6.9867548E-01

                   -681592.87 -690077.13 -726185.87 .1140366E7 -.113133E7 -.121697E7 2455.17381
Times of maxima :      .00764    .714091     .00336    .004787    .006683    .002932    .713647
             Random switching times for simulation number  230  :
                                   1  5.6119345E-02    2  5.5659459E-02    3  5.3696552E-02    4  9.8718327E-03    5  7.0074577E-01
                                   6  7.0176019E-01    7  6.9833512E-01

                   -681592.87 -674370.32 -726185.87 .1140366E7 -.113133E7 -.121697E7 2475.71377
Times of maxima :      .00764    .713942     .00336    .004787    .006683    .002932    .713642
             Random switching times for simulation number  231  :
                                   1  5.4210995E-02    2  5.4706881E-02    3  5.5005115E-02    4  1.1112243E-02    5  7.0084267E-01
                                   6  7.0015202E-01    7  7.0114068E-01

                   -681592.87 -671726.11 -726185.87 .1140366E7 -.113133E7 -.121697E7 2463.25408
Times of maxima :      .00764    .714095     .00336    .004787    .006683    .002932    .713663
             Random switching times for simulation number  232  :
                                   1  5.5098647E-02    2  5.5553021E-02    3  5.4859160E-02    4  9.2598078E-03    5  6.9989535E-01
                                   6  7.0008376E-01    7  7.0011711E-01

                   -681592.87 -683621.39 -726185.87 .1140366E7 -.113133E7 -.121697E7 2748.66107
Times of maxima :      .00764     .71404     .00336    .004787    .006683    .002932     .01439
             Random switching times for simulation number  233  :
                                   1  5.5060035E-02    2  5.3355470E-02    3  5.4487862E-02    4  9.5784612E-03    5  6.9907354E-01
                                   6  7.0052931E-01    7  7.0005941E-01

                   -681592.87 -700341.71 -726185.87 .1140366E7 -.113133E7 -.121697E7 2535.64105
Times of maxima :      .00764    .714136     .00336    .004787    .006683    .002932    .014596
             Random switching times for simulation number  234  :
                                   1  5.4836199E-02    2  5.3399763E-02    3  5.5620617E-02    4  1.1138486E-02    5  6.9984764E-01
                                   6  7.0064519E-01    7  7.0038262E-01

                   -681592.87 -682421.78 -726185.87 .1140366E7 -.113133E7 -.121697E7 2463.71658
Times of maxima :      .00764    .714167     .00336    .004787    .006683    .002932    .713634
             Random switching times for simulation number  235  :
                                   1  5.4199175E-02    2  5.4048887E-02    3  5.6254873E-02    4  9.0193490E-03    5  7.0105666E-01
                                   6  7.0067604E-01    7  6.9935462E-01

                   -681592.87 -667760.71 -726185.87 .1140366E7 -.113133E7 -.121697E7 2898.02266
Times of maxima :      .00764    .714226     .00336    .004787    .006683    .002932    .014208
             Random switching times for simulation number  236  :
                                   1  5.5368560E-02    2  5.3843476E-02    3  5.4800269E-02    4  9.4879632E-03    5  7.0080967E-01
                                   6  7.0119712E-01    7  7.0148200E-01

                   -681592.87 -668336.74 -726185.87 .1140366E7 -.113133E7 -.121697E7 2597.50336
Times of maxima :      .00764    .714185     .00336    .004787    .006683    .002932    .014543
             Random switching times for simulation number  237  :
                                   1  5.3844552E-02    2  5.5298084E-02    3  5.4960011E-02    4  1.1322984E-02    5  7.0068914E-01
                                   6  7.0173144E-01    7  6.9968505E-01

                   -681592.87 -673845.25 -726185.87 .1140366E7 -.113133E7 -.121697E7 2478.36379
Times of maxima :      .00764    .713948     .00336    .004787    .006683    .002932    .713636
             Random switching times for simulation number  238  :
                                   1  5.5447659E-02    2  5.4684569E-02    3  5.4873912E-02    4  1.0542733E-02    5  7.0041502E-01
                                   6  6.9949548E-01    7  7.0031756E-01

                   -681592.87 -673612.67 -726185.87 .1140366E7 -.113133E7 -.121697E7  2484.2235
Times of maxima :      .00764    .713939     .00336    .004787    .006683    .002932    .713915
             Random switching times for simulation number  239  :
                                   1  5.4662322E-02    2  5.4319321E-02    3  5.4263669E-02    4  9.7406445E-03    5  6.9939022E-01
                                   6  7.0154495E-01    7  7.0062601E-01

                   -681592.87  -691940.1 -726185.87 .1140366E7 -.113133E7 -.121697E7  2475.5009
Times of maxima :      .00764    .714111     .00336    .004787    .006683    .002932    .713641
             Random switching times for simulation number  240  :
                                   1  5.4503959E-02    2  5.5563668E-02    3  5.4407795E-02    4  1.1351572E-02    5  7.0084641E-01
                                   6  7.0041995E-01    7  7.0119746E-01

                   -681592.87 -670928.15 -726185.87 .1140366E7 -.113133E7 -.121697E7 2458.56226
Times of maxima :      .00764    .714138     .00336    .004787    .006683    .002932     .71365
             Random switching times for simulation number  241  :
                                   1  5.4654111E-02    2  5.6012688E-02    3  5.6249108E-02    4  1.0389444E-02    5  7.0016201E-01
                                   6  6.9930977E-01    7  6.9956159E-01

                   -681592.87 -675182.32 -726185.87 .1140366E7 -.113133E7 -.121697E7  2482.6272
Times of maxima :      .00764    .713861     .00336    .004787    .006683    .002932    .713882
             Random switching times for simulation number  242  :
                                   1  5.5540398E-02    2  5.3870732E-02    3  5.3039027E-02    4  9.7259471E-03    5  6.9945341E-01
                                   6  7.0101603E-01    7  7.0091305E-01

                   -681592.87 -689256.99 -726185.87 .1140366E7 -.113133E7 -.121697E7 2459.66959
Times of maxima :      .00764    .714206     .00336    .004787    .006683    .002932    .713623
             Random switching times for simulation number  243  :
                                   1  5.4111153E-02    2  5.5087693E-02    3  5.5312332E-02    4  9.3807092E-03    5  6.9931204E-01
                                   6  7.0035861E-01    7  6.9998422E-01

                   -681592.87 -694784.65 -726185.87 .1140366E7 -.113133E7 -.121697E7 2669.04883
Times of maxima :      .00764    .714102     .00336    .004787    .006683    .002932    .014485
             Random switching times for simulation number  244  :
                                   1  5.4459097E-02    2  5.6011165E-02    3  5.5695837E-02    4  8.2174577E-03    5  7.0030001E-01
                                   6  6.9958267E-01    7  6.9955881E-01

                    -785924.5 -676377.63 -726185.87 .1140366E7 -.113133E7 -.121697E7 3303.89454
Times of maxima :     .008284    .713945     .00336    .004787    .006683    .002932    .013807
             Random switching times for simulation number  245  :
                                   1  5.3004505E-02    2  5.6005329E-02    3  5.3772982E-02    4  8.4491687E-03    5  6.9957770E-01
                                   6  7.0136306E-01    7  7.0073721E-01

                   -769033.83 -686580.87 -726185.87 .1140366E7 -.113133E7 -.121697E7 3204.57261
Times of maxima :     .008495    .714117     .00336    .004787    .006683    .002932    .013928
             Random switching times for simulation number  246  :
                                   1  5.4152069E-02    2  5.3404041E-02    3  5.5285028E-02    4  1.0298488E-02    5  6.9892583E-01
                                   6  7.0130312E-01    7  7.0062554E-01

                   -681592.87 -702328.86 -726185.87 .1140366E7 -.113133E7 -.121697E7 2467.67053
Times of maxima :      .00764    .714108     .00336    .004787    .006683    .002932    .713634
             Random switching times for simulation number  247  :
                                   1  5.5449268E-02    2  5.4892196E-02    3  5.6166002E-02    4  1.0148434E-02    5  6.9888564E-01
                                   6  7.0076971E-01    7  7.0035648E-01

                   -681592.87 -704242.45 -726185.87 .1140366E7 -.113133E7 -.121697E7 2456.86901
Times of maxima :      .00764    .714203     .00336    .004787    .006683    .002932    .713632
             Random switching times for simulation number  248  :
                                   1  5.6694996E-02    2  5.5875602E-02    3  5.4704934E-02    4  8.8752829E-03    5  6.9983476E-01
                                   6  7.0152224E-01    7  7.0035219E-01

                   -691070.09 -682293.64 -726185.87 .1140366E7 -.113133E7 -.121697E7 2981.50937
Times of maxima :     .008894    .714106     .00336    .004787    .006683    .002932    .014109
             Random switching times for simulation number  249  :
                                   1  5.4202148E-02    2  5.5321761E-02    3  5.4653736E-02    4  8.8275906E-03    5  6.9964830E-01
                                   6  6.9950715E-01    7  7.0015757E-01

                    -703275.4 -686035.42 -726185.87 .1140366E7 -.113133E7 -.121697E7 3008.29139
Times of maxima :     .008847    .713935     .00336    .004787    .006683    .002932    .014088
             Random switching times for simulation number  250  :
                                   1  5.3972579E-02    2  5.2555804E-02    3  5.6622580E-02    4  9.6697298E-03    5  6.9948574E-01
                                   6  6.9930237E-01    7  6.9945896E-01

                   -681592.87 -686988.78 -726185.87 .1140366E7 -.113133E7 -.121697E7  2486.8472
Times of maxima :      .00764    .713852     .00336    .004787    .006683    .002932    .714051
             Random switching times for simulation number  251  :
                                   1  5.3205611E-02    2  5.5338762E-02    3  5.6580698E-02    4  9.3405247E-03    5  7.0012266E-01
                                   6  6.9976787E-01    7  7.0021340E-01

                   -681592.87 -679556.94 -726185.87 .1140366E7 -.113133E7 -.121697E7 2695.65003
Times of maxima :      .00764    .713971     .00336    .004787    .006683    .002932    .014454
             Random switching times for simulation number  252  :
                                   1  5.6073737E-02    2  5.4656054E-02    3  5.4437052E-02    4  1.0395562E-02    5  7.0029032E-01
                                   6  7.0030724E-01    7  6.9979893E-01

                   -681592.87 -677100.47 -726185.87 .1140366E7 -.113133E7 -.121697E7 2463.48871
Times of maxima :      .00764    .714108     .00336    .004787    .006683    .002932    .713632
             Random switching times for simulation number  253  :
                                   1  5.5478348E-02    2  5.5240232E-02    3  5.5610098E-02    4  9.3220990E-03    5  7.0158683E-01
                                   6  6.9984961E-01    7  7.0033376E-01

                   -681592.87 -665303.62 -726185.87 .1140366E7 -.113133E7 -.121697E7 2707.53374
Times of maxima :      .00764     .71405     .00336    .004787    .006683    .002932     .01444
             Random switching times for simulation number  254  :
                                   1  5.7044516E-02    2  5.6657983E-02    3  5.5112900E-02    4  1.1511229E-02    5  7.0033308E-01
                                   6  6.9847295E-01    7  7.0099321E-01

                   -681592.87 -656264.57 -726185.87 .1140366E7 -.113133E7 -.121697E7 2523.02485
Times of maxima :      .00764    .713932     .00336    .004787    .006683    .002932    .713984
             Random switching times for simulation number  255  :
                                   1  5.5510281E-02    2  5.5749425E-02    3  5.3927046E-02    4  1.0690590E-02    5  6.9988438E-01
                                   6  6.9966446E-01    7  7.0082249E-01

                   -681592.87 -683645.36 -726185.87 .1140366E7 -.113133E7 -.121697E7 2479.26071
Times of maxima :      .00764    .713941     .00336    .004787    .006683    .002932    .713917
             Random switching times for simulation number  256  :
                                   1  5.5901779E-02    2  5.6252956E-02    3  5.3748659E-02    4  9.1611627E-03    5  6.9991062E-01
                                   6  7.0172943E-01    7  7.0353135E-01

                   -681592.87 -691878.96 -726185.87 .1140366E7 -.113133E7 -.121697E7 2811.08909
Times of maxima :      .00764    .713767     .00336    .004787    .006683    .002932    .014312
             Random switching times for simulation number  257  :
                                   1  5.5275988E-02    2  5.3460557E-02    3  5.4886244E-02    4  1.0271912E-02    5  7.0108869E-01
                                   6  7.0076073E-01    7  6.9868853E-01

                   -681592.87  -667142.6 -726185.87 .1140366E7 -.113133E7 -.121697E7 2461.79958
Times of maxima :      .00764    .714235     .00336    .004787    .006683    .002932    .713621
             Random switching times for simulation number  258  :
                                   1  5.5231989E-02    2  5.5576132E-02    3  5.7558243E-02    4  9.3560350E-03    5  7.0094911E-01
                                   6  7.0135487E-01    7  6.9917876E-01

                   -681592.87 -667429.57 -726185.87 .1140366E7 -.113133E7 -.121697E7 2685.04006
Times of maxima :      .00764    .714133     .00336    .004787    .006683    .002932    .014466
             Random switching times for simulation number  259  :
                                   1  5.5335898E-02    2  5.4743039E-02    3  5.3872391E-02    4  9.1273462E-03    5  7.0260491E-01
                                   6  6.9935325E-01    7  7.0009956E-01

                   -681592.87 -657601.64 -726185.87 .1140366E7 -.113133E7 -.121697E7 2832.28707
Times of maxima :      .00764    .713947     .00336    .004787    .006683    .002932    .014286
             Random switching times for simulation number  260  :
                                   1  5.4899582E-02    2  5.5340512E-02    3  5.4896080E-02    4  9.9261208E-03    5  7.0005895E-01
                                   6  6.9815414E-01    7  7.0087168E-01

                   -681592.87 -664281.13 -726185.87 .1140366E7 -.113133E7 -.121697E7 2535.78655
Times of maxima :      .00764    .713743     .00336    .004787    .006683    .002932    .713962
             Random switching times for simulation number  261  :
                                   1  5.5712116E-02    2  5.5884638E-02    3  5.4373915E-02    4  9.0013116E-03    5  7.0012513E-01
                                   6  7.0195455E-01    7  7.0012766E-01

                   -681592.87 -685414.23 -726185.87 .1140366E7 -.113133E7 -.121697E7 2908.73316
Times of maxima :      .00764     .71397     .00336    .004787    .006683    .002932    .014195
             Random switching times for simulation number  262  :
                                   1  5.7250048E-02    2  5.5855359E-02    3  5.4227623E-02    4  1.1135989E-02    5  6.9977456E-01
                                   6  6.9949060E-01    7  6.9998090E-01

                   -681592.87 -675793.62 -726185.87 .1140366E7 -.113133E7 -.121697E7 2480.03845
Times of maxima :      .00764    .713944     .00336    .004787    .006683    .002932    .713914
             Random switching times for simulation number  263  :
                                   1  5.6200606E-02    2  5.5622483E-02    3  5.4269999E-02    4  1.0160339E-02    5  7.0044659E-01
                                   6  7.0088926E-01    7  6.9859753E-01

                   -681592.87 -672609.17 -726185.87 .1140366E7 -.113133E7 -.121697E7  2461.0227
Times of maxima :      .00764    .714205     .00336    .004787    .006683    .002932    .713618
             Random switching times for simulation number  264  :
                                   1  5.4200674E-02    2  5.3835270E-02    3  5.4175419E-02    4  8.9930504E-03    5  7.0231554E-01
                                   6  6.9959379E-01    7  7.0048572E-01

                   -681592.87 -660238.86 -726185.87 .1140366E7 -.113133E7 -.121697E7 2913.46935
Times of maxima :      .00764    .713989     .00336    .004787    .006683    .002932    .014189
             Random switching times for simulation number  265  :
                                   1  5.5763610E-02    2  5.4812050E-02    3  5.4007870E-02    4  1.0187158E-02    5  6.9970288E-01
                                   6  7.0161417E-01    7  7.0074144E-01

                   -681592.87 -686243.75 -726185.87 .1140366E7 -.113133E7 -.121697E7 2475.88818
Times of maxima :      .00764    .714006     .00336    .004787    .006683    .002932    .713647
             Random switching times for simulation number  266  :
                                   1  5.5186564E-02    2  5.4391500E-02    3  5.4485704E-02    4  9.3229010E-03    5  6.9998376E-01
                                   6  7.0113402E-01    7  7.0123312E-01

                   -681592.87 -679064.98 -726185.87 .1140366E7 -.113133E7 -.121697E7 2707.53374
Times of maxima :      .00764    .714173     .00336    .004787    .006683    .002932     .01444
             Random switching times for simulation number  267  :
                                   1  5.5635528E-02    2  5.6236918E-02    3  5.5230852E-02    4  9.1360905E-03    5  6.9877402E-01
                                   6  7.0013242E-01    7  6.9989262E-01

                   -681592.87 -709655.94 -726185.87 .1140366E7 -.113133E7 -.121697E7 2826.69919
Times of maxima :      .00764     .71404     .00336    .004787    .006683    .002932    .014293
             Random switching times for simulation number  268  :
                                   1  5.4376990E-02    2  5.5888525E-02    3  5.4966482E-02    4  1.0102686E-02    5  7.0034119E-01
                                   6  6.9892446E-01    7  7.0093295E-01

                   -681592.87 -668381.96 -726185.87 .1140366E7 -.113133E7 -.121697E7 2515.33389
Times of maxima :      .00764    .713823     .00336    .004787    .006683    .002932    .714029
             Random switching times for simulation number  269  :
                                   1  5.6292598E-02    2  5.6036454E-02    3  5.2704210E-02    4  1.1029842E-02    5  6.9936071E-01
                                   6  7.0013148E-01    7  7.0114785E-01

                   -681592.87 -695183.58 -726185.87 .1140366E7 -.113133E7 -.121697E7 2455.74078
Times of maxima :      .00764     .71404     .00336    .004787    .006683    .002932    .713671
             Random switching times for simulation number  270  :
                                   1  5.4177580E-02    2  5.5098812E-02    3  5.4304041E-02    4  9.5610158E-03    5  6.9905541E-01
                                   6  7.0016104E-01    7  7.0044991E-01

                   -681592.87 -701563.67 -726185.87 .1140366E7 -.113133E7 -.121697E7 2547.19579
Times of maxima :      .00764    .714046     .00336    .004787    .006683    .002932     .01459
             Random switching times for simulation number  271  :
                                   1  5.6215481E-02    2  5.4189986E-02    3  5.4444106E-02    4  1.0583545E-02    5  6.9998070E-01
                                   6  6.9953369E-01    7  7.0086459E-01

                   -681592.87 -680938.05 -726185.87 .1140366E7 -.113133E7 -.121697E7 2484.08611
Times of maxima :      .00764    .713933     .00336    .004787    .006683    .002932    .713916
             Random switching times for simulation number  272  :
                                   1  5.6501060E-02    2  5.4993443E-02    3  5.4440015E-02    4  9.5775142E-03    5  6.9952158E-01
                                   6  7.0038985E-01    7  7.0094000E-01

                   -681592.87 -690599.62 -726185.87 .1140366E7 -.113133E7 -.121697E7 2536.31932
Times of maxima :      .00764    .714071     .00336    .004787    .006683    .002932    .014595
             Random switching times for simulation number  273  :
                                   1  5.4776243E-02    2  5.4891508E-02    3  5.2459964E-02    4  9.2824063E-03    5  6.9976218E-01
                                   6  7.0117249E-01    7  7.0073803E-01

                   -681592.87 -682072.57 -726185.87 .1140366E7 -.113133E7 -.121697E7 2733.73293
Times of maxima :      .00764    .714178     .00336    .004787    .006683    .002932    .014408
             Random switching times for simulation number  274  :
                                   1  5.5451485E-02    2  5.5298170E-02    3  5.5659933E-02    4  1.0212631E-02    5  7.0170786E-01
                                   6  6.9925884E-01    7  6.9916817E-01

                   -681592.87 -660428.25 -726185.87 .1140366E7 -.113133E7 -.121697E7 2482.18948
Times of maxima :      .00764    .713934     .00336    .004787    .006683    .002932    .713914
             Random switching times for simulation number  275  :
                                   1  5.5406489E-02    2  5.4554377E-02    3  5.4686330E-02    4  1.0325474E-02    5  6.9988097E-01
                                   6  6.9839401E-01    7  7.0115098E-01

                   -681592.87 -670638.35 -726185.87 .1140366E7 -.113133E7 -.121697E7 2524.47194
Times of maxima :      .00764    .713944     .00336    .004787    .006683    .002932    .713917
             Random switching times for simulation number  276  :
                                   1  5.4896608E-02    2  5.7052210E-02    3  5.7294242E-02    4  8.6258953E-03    5  7.0178360E-01
                                   6  6.9953277E-01    7  6.9888566E-01

                   -745931.95 -663493.76 -726185.87 .1140366E7 -.113133E7 -.121697E7 3117.62347
Times of maxima :     .008653    .713973     .00336    .004787    .006683    .002932    .014007
             Random switching times for simulation number  277  :
                                   1  5.5304542E-02    2  5.5157221E-02    3  5.5645561E-02    4  1.1119026E-02    5  6.9827216E-01
                                   6  7.0104553E-01    7  6.9977155E-01

                   -681592.87 -715182.66 -726185.87 .1140366E7 -.113133E7 -.121697E7 2451.67501
Times of maxima :      .00764    .714115     .00336    .004787    .006683    .002932    .713591
             Random switching times for simulation number  278  :
                                   1  5.3920260E-02    2  5.3552869E-02    3  5.6378107E-02    4  1.0870078E-02    5  6.9999588E-01
                                   6  7.0022320E-01    7  7.0018836E-01

                   -681592.87 -681494.26 -726185.87 .1140366E7 -.113133E7 -.121697E7 2466.84164
Times of maxima :      .00764    .714078     .00336    .004787    .006683    .002932    .713641
             Random switching times for simulation number  279  :
                                   1  5.3140543E-02    2  5.4761007E-02    3  5.4937066E-02    4  8.2152056E-03    5  7.0183067E-01
                                   6  7.0136623E-01    7  6.9898484E-01

                   -786036.19 -661991.69 -726185.87 .1140366E7 -.113133E7 -.121697E7 3304.66195
Times of maxima :     .008282    .714152     .00336    .004787    .006683    .002932    .013805
             Random switching times for simulation number  280  :
                                   1  5.4091055E-02    2  5.4039265E-02    3  5.4005585E-02    4  8.9628387E-03    5  7.0028059E-01
                                   6  6.9815712E-01    7  7.0079185E-01

                   -681592.87 -661164.75 -726185.87 .1140366E7 -.113133E7 -.121697E7 2931.67681
Times of maxima :      .00764    .713744     .00336    .004787    .006683    .002932    .014167
             Random switching times for simulation number  281  :
                                   1  5.3951990E-02    2  5.3992297E-02    3  5.4998504E-02    4  8.9736481E-03    5  6.9971721E-01
                                   6  7.0038720E-01    7  6.9900069E-01

                   -681592.87 -686313.24 -726185.87 .1140366E7 -.113133E7 -.121697E7 2925.24267
Times of maxima :      .00764    .714126     .00336    .004787    .006683    .002932    .014175
             Random switching times for simulation number  282  :
                                   1  5.5602352E-02    2  5.5812980E-02    3  5.4892076E-02    4  1.0184806E-02    5  7.0027725E-01
                                   6  6.9981102E-01    7  6.9934270E-01

                   -681592.87 -678181.44 -726185.87 .1140366E7 -.113133E7 -.121697E7 2469.27902
Times of maxima :      .00764    .713986     .00336    .004787    .006683    .002932    .713634
             Random switching times for simulation number  283  :
                                   1  5.3524538E-02    2  5.5105627E-02    3  5.4663167E-02    4  9.3189233E-03    5  7.0011045E-01
                                   6  7.0029556E-01    7  7.0087467E-01

                   -681592.87  -679832.2 -726185.87 .1140366E7 -.113133E7 -.121697E7 2710.16674
Times of maxima :      .00764    .714088     .00336    .004787    .006683    .002932    .014437
             Random switching times for simulation number  284  :
                                   1  5.5340206E-02    2  5.5008253E-02    3  5.5162595E-02    4  8.7264816E-03    5  7.0118319E-01
                                   6  7.0192244E-01    7  6.9939901E-01

                   -726413.53 -674077.08 -726185.87 .1140366E7 -.113133E7 -.121697E7 3064.02791
Times of maxima :     .008749    .713984     .00336    .004787    .006683    .002932     .01406
             Random switching times for simulation number  285  :
                                   1  5.6129429E-02    2  5.4511351E-02    3  5.2887201E-02    4  1.0931035E-02    5  6.9885933E-01
                                   6  6.9907853E-01    7  6.9954236E-01

                   -681592.87 -699045.35 -726185.87 .1140366E7 -.113133E7 -.121697E7 2500.80714
Times of maxima :      .00764    .714214     .00336    .004787    .006683    .002932    .713962
             Random switching times for simulation number  286  :
                                   1  5.4406686E-02    2  5.4484646E-02    3  5.5618422E-02    4  7.1078610E-03    5  6.9942466E-01
                                   6  7.0005727E-01    7  7.0088784E-01

                   -802807.74 -693455.99 -726185.87 .1140366E7 -.113133E7 -.121697E7 3601.81786
Times of maxima :     .007715    .714006     .00336    .004787    .006683    .002932    .013607
             Random switching times for simulation number  287  :
                                   1  5.2360769E-02    2  5.4467441E-02    3  5.5729709E-02    4  9.3606291E-03    5  7.0073724E-01
                                   6  7.0022498E-01    7  6.9951092E-01

                   -681592.87 -672462.68 -726185.87 .1140366E7 -.113133E7 -.121697E7 2682.38104
Times of maxima :      .00764    .714116     .00336    .004787    .006683    .002932     .01447
             Random switching times for simulation number  288  :
                                   1  5.6564224E-02    2  5.4743002E-02    3  5.3839541E-02    4  8.2806733E-03    5  7.0254165E-01
                                   6  7.0007582E-01    7  7.0150055E-01

                   -782113.63 -661445.17 -726185.87 .1140366E7 -.113133E7 -.121697E7 3278.78034
Times of maxima :     .008341    .714103     .00336    .004787    .006683    .002932    .013844
             Random switching times for simulation number  289  :
                                   1  5.5608492E-02    2  5.5048603E-02    3  5.5788740E-02    4  9.3401058E-03    5  6.9939723E-01
                                   6  7.0013915E-01    7  7.0033930E-01

                   -681592.87 -693222.82 -726185.87 .1140366E7 -.113133E7 -.121697E7 2695.65003
Times of maxima :      .00764     .71405     .00336    .004787    .006683    .002932    .014454
             Random switching times for simulation number  290  :
                                   1  5.7507204E-02    2  5.4328888E-02    3  5.5858351E-02    4  9.4172607E-03    5  6.9922443E-01
                                   6  7.0040496E-01    7  7.0028709E-01

                   -681592.87  -690050.5 -726185.87 .1140366E7 -.113133E7 -.121697E7 2644.25817
Times of maxima :      .00764    .714131     .00336    .004787    .006683    .002932    .014492
             Random switching times for simulation number  291  :
                                   1  5.3312541E-02    2  5.6264748E-02    3  5.4013954E-02    4  9.3973334E-03    5  7.0213569E-01
                                   6  6.9949081E-01    7  6.9994156E-01

                   -681592.87 -660669.84 -726185.87 .1140366E7 -.113133E7 -.121697E7 2657.67242
Times of maxima :      .00764    .713971     .00336    .004787    .006683    .002932    .014496
             Random switching times for simulation number  292  :
                                   1  5.5372291E-02    2  5.3789106E-02    3  5.4493726E-02    4  9.0616729E-03    5  6.9906473E-01
                                   6  6.9986095E-01    7  6.9896394E-01

                   -681592.87 -701589.69 -726185.87 .1140366E7 -.113133E7 -.121697E7 2872.75098
Times of maxima :      .00764    .713976     .00336    .004787    .006683    .002932    .014238
             Random switching times for simulation number  293  :
                                   1  5.4488465E-02    2  5.6426307E-02    3  5.5464015E-02    4  9.6763841E-03    5  6.9882781E-01
                                   6  6.9969940E-01    7  6.9925266E-01

                   -681592.87 -707280.94 -726185.87 .1140366E7 -.113133E7 -.121697E7 2468.73295
Times of maxima :      .00764    .713963     .00336    .004787    .006683    .002932    .014663
             Random switching times for simulation number  294  :
                                   1  5.4908667E-02    2  5.4416275E-02    3  5.4514788E-02    4  8.6830748E-03    5  6.9864284E-01
                                   6  7.0046797E-01    7  6.9862769E-01

                    -735220.2 -711394.04 -726185.87 .1140366E7 -.113133E7 -.121697E7 3087.17435
Times of maxima :     .008707    .714121     .00336    .004787    .006683    .002932    .014037
             Random switching times for simulation number  295  :
                                   1  5.5582039E-02    2  5.5000287E-02    3  5.4827331E-02    4  1.1120359E-02    5  7.0040328E-01
                                   6  7.0130275E-01    7  6.9943550E-01

                   -681592.87 -672337.89 -726185.87 .1140366E7 -.113133E7 -.121697E7 2472.90715
Times of maxima :      .00764    .714124     .00336    .004787    .006683    .002932    .713619
             Random switching times for simulation number  296  :
                                   1  5.5801796E-02    2  5.4258744E-02    3  5.4176209E-02    4  1.0357663E-02    5  6.9853327E-01
                                   6  6.9869586E-01    7  6.9958808E-01

                   -681592.87 -708356.19 -726185.87 .1140366E7 -.113133E7 -.121697E7 2508.93717
Times of maxima :      .00764    .714046     .00336    .004787    .006683    .002932    .713866
             Random switching times for simulation number  297  :
                                   1  5.6055230E-02    2  5.4163897E-02    3  5.4929744E-02    4  9.5205641E-03    5  7.0046628E-01
                                   6  6.9931070E-01    7  6.9985771E-01

                   -681592.87 -671251.68 -726185.87 .1140366E7 -.113133E7 -.121697E7 2575.17759
Times of maxima :      .00764    .713929     .00336    .004787    .006683    .002932    .014571
             Random switching times for simulation number  298  :
                                   1  5.4402657E-02    2  5.4726493E-02    3  5.5809066E-02    4  1.1302849E-02    5  6.9999931E-01
                                   6  6.9999918E-01    7  7.0135056E-01

                   -681592.87 -682862.34 -726185.87 .1140366E7 -.113133E7 -.121697E7 2458.86558
Times of maxima :      .00764    .714021     .00336    .004787    .006683    .002932    .713676
             Random switching times for simulation number  299  :
                                   1  5.4359107E-02    2  5.5309833E-02    3  5.5354775E-02    4  9.7516764E-03    5  7.0067447E-01
                                   6  7.0174165E-01    7  7.0054964E-01

                   -681592.87 -673866.25 -726185.87 .1140366E7 -.113133E7 -.121697E7 2484.02467
Times of maxima :      .00764    .713939     .00336    .004787    .006683    .002932    .713656
             Random switching times for simulation number  300  :
                                   1  5.6212631E-02    2  5.5400460E-02    3  5.4330646E-02    4  9.8967378E-03    5  7.0009595E-01
                                   6  7.0031249E-01    7  6.9985806E-01

                   -681592.87 -679639.57 -726185.87 .1140366E7 -.113133E7 -.121697E7 2462.48199
Times of maxima :      .00764    .714108     .00336    .004787    .006683    .002932    .713631

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.0444871000000000E+09

Statistical output of  node  voltage   0.4287E+06 |              X0003AX0003BX0003C

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003A".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        31           1.5500000      6.64424093E+05             0             0          100.000000
        32           1.6000000      6.85857128E+05           264           264           12.000000
        33           1.6500000      7.07290163E+05             5           269           10.333333
        34           1.7000000      7.28723199E+05             6           275            8.333333
        35           1.7500000      7.50156234E+05             4           279            7.000000
        36           1.8000000      7.71589269E+05             3           282            6.000000
        37           1.8500000      7.93022304E+05            10           292            2.666667
        38           1.9000000      8.14455340E+05             8           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59816667E+00     1.61127679E+00
                             Variance = 4.90465440E-03     4.33653606E-03
                   Standard deviation = 7.00332378E-02     6.58523808E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003B".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        30           1.5000000      6.42991058E+05             0             0          100.000000
        31           1.5500000      6.64424093E+05            41            41           86.333333
        32           1.6000000      6.85857128E+05           148           189           37.000000
        33           1.6500000      7.07290163E+05            80           269           10.333333
        34           1.7000000      7.28723199E+05            26           295            1.666667
        35           1.7500000      7.50156234E+05             0           295            1.666667
        36           1.8000000      7.71589269E+05             0           295            1.666667
        37           1.8500000      7.93022304E+05             0           295            1.666667
        38           1.9000000      8.14455340E+05             0           295            1.666667
        39           1.9500000      8.35888375E+05             0           295            1.666667
        40           2.0000000      8.57321410E+05             0           295            1.666667
        41           2.0500000      8.78754445E+05             0           295            1.666667
        42           2.1000000      9.00187481E+05             0           295            1.666667
        43           2.1500000      9.21620516E+05             1           296            1.333333
        44           2.2000000      9.43053551E+05             3           299             .333333
        45           2.2500000      9.64486586E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.60016667E+00     1.59998090E+00
                             Variance = 7.28258082E-03     6.98766099E-03
                   Standard deviation = 8.53380386E-02     8.35922304E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
3 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        33           1.6500000      7.07290163E+05             0             0          100.000000
        34           1.7000000      7.28723199E+05           270           270           10.000000
        35           1.7500000      7.50156234E+05             4           274            8.666667
        36           1.8000000      7.71589269E+05             3           277            7.666667
        37           1.8500000      7.93022304E+05            10           287            4.333333
        38           1.9000000      8.14455340E+05             8           295            1.666667
        39           1.9500000      8.35888375E+05             0           295            1.666667
        40           2.0000000      8.57321410E+05             0           295            1.666667
        41           2.0500000      8.78754445E+05             0           295            1.666667
        42           2.1000000      9.00187481E+05             0           295            1.666667
        43           2.1500000      9.21620516E+05             1           296            1.333333
        44           2.2000000      9.43053551E+05             3           299             .333333
        45           2.2500000      9.64486586E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.69533333E+00     1.71257705E+00
                             Variance = 5.73901895E-03     5.10747291E-03
                   Standard deviation = 7.57563130E-02     7.14665860E-02

Statistical output of branch voltage   0.4287E+06 |-1            X0003BX0003CX0003AX0003BX0003CX0003A

4 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "X0003A"  to  "X0003B".   Base voltage  for per unit output = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        52           2.6000000      1.11451783E+06             0             0          100.000000
        53           2.6500000      1.13595087E+06           293           293            2.333333
        54           2.7000000      1.15738390E+06             3           296            1.333333
        55           2.7500000      1.17881694E+06             3           299             .333333
        56           2.8000000      1.20024997E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.62700000E+00     2.64088059E+00
                             Variance = 1.96655518E-04     1.40112593E-04
                   Standard deviation = 1.40233918E-02     1.18369165E-02

5 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
5 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        56           2.8000000      1.20024997E+06             0             0          100.000000
        57           2.8500000      1.22168301E+06           300           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.82500000E+00     2.83900980E+00
                             Variance = 1.52089415E-15     0.00000000E+00
                   Standard deviation = 3.89986429E-08     0.00000000E+00

Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"            Switch  "X0001C"  to  "X0002C"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    |*A                                       B*                                        |*C
    |A*                                       | X                                       | X
    |   X                                     | B *                                     |   *  C
    |       X                                 |       X                                 |     C *
    |      A    *                             |           *B                            |       C   *
    |                 * A                     |                 *    B                  |                 *  C
    |                       *     A           |                       X                 |                       *    C
    |                      A    *             |                           *   B         |                    C      *
    |  5.5000E-02                 *     A     |  5.5000E-02              B  *           |  5.5000E-02                 *     C
    |                           *      A      |                         B *             |                         C *
    |                  A    *                 |                       * B               |                       *     C
    |               A *                       |                B*                       |            C    *
    |         A *                             |          B*                             |        C  *
    |       * A                               |       X                                 |       *  C
    |  A*                                     |   X                                     | C *
    | *A                                      | X                                       | X
    |X                                        |X                                        |*C
    X                                         *B                                        X
    X                                         X                                         X
    X                                         X                                         *C
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

        Switch  "X0003C"  to  "XX0009"            Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         * C
    |X                                        |X                                        |*C
    | *A                                      | X                                       | X
    |  A*                                     |  B*                                     |   X
    |      A*                                 |    B  *                                 |     C *
    |         A *                             |           *  B                          |          C*
    |                 * A                     |                B*                       |                 X
    |                       *     A           |                       *    B            |                       X
    |                           *    A        |                           *B            |                           * C
    |  1.0000E-02                 *A          |  7.0000E-01                 *   B       |  7.0000E-01                C*
    |                           *   A         |                           *  B          |                           *  C
    |                A      *                 |                   B   *                 |                    C  *
    |                 * A                     |            B    *                       |                 X
    |           X                             |         B *                             |           * C
    |     A *                                 |     B *                                 |       X
    A   *                                     |   *  B                                  |   *C
    A *                                       | X                                       C *
    A*                                        |*B                                       |*C
    *A                                        *B                                        X
    X                                         X                                         X
    X                                         *B                                        X
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

   Switch  "X0001C"  to  "X0002C"
     1.32420000E+00   switchings per column
              Columns
          5   10   15   20   25   30
     +----+----+----+----+----+----+
    X
    X
    *A
    X
    |X
    |A*
    | A *
    |       X
    |           *    A
    |          A      *
    |                       *    A
    |                         A *
    |  7.0000E-01                A*
    |                          A*
    |                       X
    |                 *  A
    |           *       A
    |    A  *
    |   X
    A *
    A*
    *A
    X
    *A
    X
   Time (scale = 3.33333333E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.79983461E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.61125218E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.22920778E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.70941508E-02
 .... Questionable Kolmogorov-Smirnov test result = 7.08509700E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.61921384E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.92096056E-01

Actual List Sizes for the preceding solution follow.       11-Nov-18  11.00.00
   Size  1-10:    27    26    38     3   138    13    42  5310     0     0
   Size 11-20:     0     7 -9999 -9999 -9999     0     0     0    23  2972
   Size 21-30:    36   180 14783     0 -9999     9 -9999 -9999 -9999     0
Seconds for overlays  1-5  :     0.000     0.000     0.000  -- (CP: Wait; Real)
Seconds for overlays  6-11 :     0.000     0.000     0.000
Seconds for overlays 12-15 :     0.000     0.000     0.000
Seconds for time-step loop :     0.000     0.000     0.000
Seconds after DELTAT-loop  :     0.000     0.000     0.000
                               ---------------------------
                   Totals  :     0.000     0.000     0.000

