   ---   55   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  F77 GNU Linux or DOS.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 11-Nov-18  11.00.00    Name of disk plot file, if any, is
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is
Total size of LABCOM tables = 16446853 INTEGER words.  31 VARDIM  List Sizes follow:  6002  10K  192K  900  420K  1200  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  600  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   KOMPAR > 0.                       |C data:Caso0_ReEnergizacao_Convenc_RPI.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   KOMPAR > 0.                       |C $DUMMY, XYZ000
Misc. data.     1.000E-06   1.000E+00   0.000E+00 |   1.E-6      1.
Misc. data.  500  1  0  0  1  0  0  1  300  0     |     500       1       0       0       1       0       0       1     300
Statistics data.      1    1    0    0    1    0  |       1       1       0       0       1      -1                               0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001AX0007A                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001BX0007B                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001CX0007C                5.   75.                                         0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007AX0001A              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007BX0001B              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007CX0001C              200.                                               0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003BXX0008            1.5155 1608.                                         0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003AXX0008            1.5155 1608.                                         0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003CXX0008            1.5155 1608.                                         0
Series R-L-C.   3.272E-01  3.472E-01  0.000E+00   |  XX0008                   .3272 347.2                                         0
Series R-L-C.   3.000E+01  0.000E+00  0.000E+00   |  XX0009                     30.                                               0
Series R-L-C.   1.000E+02  0.000E+00  0.000E+00   |  X0002AX0010A              100.                                               0
Series R-L-C.   1.000E+02  0.000E+00  0.000E+00   |  X0002BX0010B              100.                                               0
Series R-L-C.   1.000E+02  0.000E+00  0.000E+00   |  X0002CX0010C              100.                                               0
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\EXT1.pch
J. Marti line, mode  1   parameters begin.        |-1X0010AX0006C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0010BX0006A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0010CX0006B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\CONV2.pch
J. Marti line, mode  1   parameters begin.        |-1X0004AX0005C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0004BX0005A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0004CX0005B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\EXT3.pch
J. Marti line, mode  1   parameters begin.        |-1X0005AX0003A                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0005BX0003B                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0005CX0003C                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\CONV4.pch
J. Marti line, mode  1   parameters begin.        |-1X0006AX0004C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0006BX0004A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0006CX0004B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Blank card ending branches.  IBR, NTOT = 26  27   |BLANK BRANCH
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001BX0002B      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001AX0002A      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001CX0002C      .055      .001               3333.STATISTICS               0
Switch.   1.00E-02  1.00E-03  0.00E+00  0.00E+00  |  X0003CXX0009       .01      .001                    STATISTICS               1
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001BX0002B        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001AX0002A        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001CX0002C        .7      .001                    STATISTICS               0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002AX0010A                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002BX0010B                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002CX0010C                .698                                             0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002AX0010A       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002BX0010B       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002CX0010C       .71                                                       0
Blank card ending switches.   KSWTCH = 13.        |BLANK SWITCH
Source.   4.29E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  428660.705       60.                                     -1.      100.
Source.   4.29E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  428660.705       60.     -120.                           -1.      100.
Source.   4.29E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  428660.705       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

     Total network loss  P-loss  by summing injections =   8.169492061606E+07

Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  7   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  6     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   1     output variables are branch currents (flowing from the upper node to the lower node);
   Step      Time      X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
                                                        X0003C     X0003B     X0003A     XX0009
 ***      Phasor I(0) =  5.4753835E+02                     Switch  "X0001B"  to  "X0002B"  closed in the steady-state.
 ***      Phasor I(0) =  1.3090849E+02                     Switch  "X0001A"  to  "X0002A"  closed in the steady-state.
 ***      Phasor I(0) = -6.8117136E+02                     Switch  "X0001C"  to  "X0002C"  closed in the steady-state.
 ***                    Switch  "X0002A"  to  "X0010A"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002B"  to  "X0010B"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002C"  to  "X0010C"  closed  after  0.00000000E+00  sec.
      0       0.0   437285.92 -285781.34 -145250.65  -140530.7 723067.264 -582536.57        0.0
    500     .5E-3  442873.821 -217319.28 -219787.46 2468.17918 660193.104 -662661.28        0.0
   1000     .1E-2   434678.53 -141739.69 -286342.24 144602.548 576418.222 -721020.77        0.0
   1500     .0015  410828.191 -60753.193 -342782.76  282029.57 471581.384 -753610.95        0.0
   2000      .002  375017.674 87091.6314 -474202.53 561294.163 287926.042  -849220.2        0.0
   2500     .0025  311731.266 201570.897 -506508.25 708079.151 110160.369 -818239.52        0.0
   3000      .003  233416.362 290539.249 -516031.95 806571.203 -57122.887 -749448.32        0.0
   3500     .0035  141430.004 360041.254 -495898.36 855939.614 -218611.25 -637328.36        0.0
   4000      .004  46339.5359 419017.337  -452520.4 871537.732  -372677.8 -498859.93        0.0
   4500     .0045  -47507.407 461764.209 -398537.67 860301.878 -509271.62 -351030.26        0.0
   5000      .005  -142660.22 486111.469 -332495.74  818607.21 -628771.69 -189835.52        0.0
   5500     .0055   -238776.9  472956.12 -227978.06  700934.18 -711733.02 10798.8429        0.0
   6000      .006   -312854.7 438529.927 -120065.66 558595.592 -751384.63 192789.034        0.0
   6500     .0065  -371077.57 396758.587  -20546.99 417305.577 -767836.16 350530.578        0.0
   7000      .007  -413790.07 349659.802 65308.6623 284351.139 -763449.87 479098.731        0.0
   7500     .0075  -438780.46 296755.815  136988.65 159767.166 -735536.27 575769.107        0.0
   8000      .008  -449281.86 235564.848 202176.448 33388.3992 -684846.71 651458.307        0.0
   8500     .0085  -445861.42 167405.448 261788.565 -94383.117 -613266.87 707649.982        0.0
   9000      .009  -422575.63 98657.7293 306292.569 -207634.84 -521233.36 728868.195        0.0
   9500     .0095  -387723.47 34710.8151 337086.654 -302375.84 -422434.29 724810.124        0.0
  10000       .01  -344547.91 -30012.501 359544.503   -389557. -314535.41  704092.41        0.0
 ***                                                             Close switch  "X0003C"  to  "XX0009"  after  1.00010000E-02  sec.
  10500     .0105  -384209.71 -193568.89 36322.0342 -229890.92 -190640.82 420531.741 1210.73447
  11000      .011   -335767.4 -265450.34 39398.4247 -304848.77 -70317.054 375165.822 1313.28082
  11500     .0115  -268859.82 -338779.63 42019.5866 -380799.22 69919.8061 310879.409 1400.65289
  12000      .012   -201722.8 -419433.11 46361.3514 -465794.46 217710.303 248084.156 1545.37838
  12500     .0125  -120505.06 -468485.95 47709.2227 -516195.18 347980.896 168214.279 1590.30742
  13000      .013  -11656.786 -502168.38 45765.1772 -547933.56 490511.592 57421.9629 1525.50591
  13500     .0135   31305.958 -541571.74   44766.77 -586338.51 572877.696 13460.8121 1492.22567
  14000      .014  39607.9691 -632771.22 54383.7199 -687154.94 672379.194 14775.7508 1812.79066
  14500     .0145  174748.184 -585245.94 63378.4425 -648624.38 759994.121 -111369.74 2112.61475
  15000      .015   297800.93 -500614.36 67315.3545 -567929.71 798415.288 -230485.58 2243.84515
  15500     .0155  384597.223 -407876.46 64117.7514 -471994.21 792473.686 -320479.47 2137.25838
  16000      .016  456949.546 -310606.83 57269.4908 -367876.32 767556.374 -399680.06 1908.98303
  16500     .0165   516629.18 -200757.04 48495.4101 -249252.45 717386.224 -468133.77 1616.51367
  17000      .017  565966.657 -77573.638  35956.745 -113530.38 643540.295 -530009.91 1198.55817
  17500     .0175  588001.243 41588.6861 21267.6672 20321.0189 546412.557 -566733.58 708.922241
  18000      .018  576165.284 161009.164 11433.2999 149575.864  415156.12 -564731.98 381.109997
  18500     .0185  542690.351 270961.471 6081.95025  264879.52  271728.88  -536608.4 202.731675
  19000      .019  487519.284  357920.67 -668.29047 358588.961 129598.614 -488187.57 -22.276349
  19500     .0195  414630.948 427977.153 -8789.5424 436766.696 -13346.206 -423420.49 -292.98475
  20000       .02  323649.475 481492.693 -17343.537  498836.23 -157843.22 -340993.01 -578.11791
  20500     .0205  222651.694 519228.715 -25885.696 545114.411 -296577.02 -248537.39 -862.85655
  21000      .021  118412.442 542372.618 -34732.775 577105.392 -423960.18 -153145.22 -1157.7592
  21500     .0215  5529.13306 539760.872 -43023.974 582784.846 -534231.74 -48553.107 -1434.1325
  22000      .022  -112398.16 511071.857  -48510.04 559581.897 -623470.02 63888.1212 -1617.0013
  22500     .0225   -219431.9 472577.695 -50700.401 523278.096 -692009.59 168731.495 -1690.0134
  23000      .023  -309614.83 430884.263 -49992.608 480876.871 -740499.09 259622.223 -1666.4203
  23500     .0235  -383958.97 381432.086 -47240.067 428672.152 -765391.06 336718.903 -1574.6689
  24000      .024  -443591.04 320474.626 -42807.248 363281.875 -764065.67 400783.793 -1426.9083
  24500     .0245  -486973.14 248325.291 -36936.147 285261.438 -735298.43 450036.991 -1231.2049
  25000      .025  -512040.15 167974.745 -30308.185 198282.929  -680014.9  481731.97 -1010.2728
  25500     .0255  -520847.28 80268.3765 -23240.935 103509.311 -601115.66 497606.344 -774.69783
  26000      .026  -514168.23 -13182.976 -15128.641 1945.66462 -500985.25 499039.589 -504.28802
  26500     .0265  -492104.44 -110553.82 -5566.6684 -104987.15 -381550.62 486537.776 -185.55561
  27000      .027  -455697.71 -209204.08 4954.99832 -214159.07 -246493.64 460652.712 165.166611
  27500     .0275  -405762.51 -304575.41 15675.6898  -320251.1  -101187.1 421438.198 522.522993
  28000      .028  -343104.21 -391405.71  26018.897 -417424.61 48301.4931 369123.112 867.296567
  28500     .0285  -268256.27  -464316.7 35502.5602 -499819.26  196060.43 303758.835 1183.41867
  29000      .029  -182272.37 -519115.73 43555.1971 -562670.92 336843.353 225827.569  1451.8399
  29500     .0295  -88806.182 -554180.35 49771.9934 -603952.35 465374.173 138578.176 1659.06645
  30000       .03  8039.39748 -568555.86 54112.8065 -622668.67  576595.26 46073.4091 1803.76022
  30500     .0305  105710.208 -560603.95 56682.0816 -617286.03  666314.16 -49028.127 1889.40272
  31000      .031   202171.93 -529193.36 57560.2792 -586753.64 731365.294 -144611.65 1918.67597
  31500     .0315   294207.58 -475397.04 56755.5215 -532152.56 769604.615 -237452.06 1891.85072
  32000      .032  377634.876 -402442.26 54275.4769 -456717.73 780077.134  -323359.4 1809.18256
  32500     .0325  448559.202 -314386.52 50147.1004 -364533.62 762945.718  -398412.1 1671.57001
  33000      .033  503895.989 -215424.83 44363.7169 -259788.55 719320.823 -459532.27 1478.79056
  33500     .0335  541084.921  -110011.4  36979.678 -146991.08 651096.323 -504105.24 1232.65593
  34000      .034  558202.592 -2625.5799 28250.0201   -30875.6 560828.172 -529952.57 941.667336
  34500     .0345  554077.118 102437.336 18591.2253 83846.1105 451639.782 -535485.89 619.707511
  35000      .035  528503.597 201264.691 8432.76816 192831.923 327238.906 -520070.83 281.092272
  35500     .0355  482421.833 290634.011 -1846.4557 292480.467 191787.821 -484268.29 -61.548522
  36000      .036  417873.909 368162.331 -11890.343 380052.674 49711.5775 -429764.25 -396.34478
  36500     .0365  337887.232 432262.169 -21360.112 453622.281 -94374.937 -359247.34 -712.00374
  37000      .037  246089.726 481812.357 -29968.406 511780.763 -235722.63 -276058.13 -998.94686
  37500     .0375  146214.946 515761.785 -37474.683 553236.468 -369546.84 -183689.63 -1249.1561
  38000      .038  42017.5544 533137.015 -43648.773 576785.788 -491119.46 -85666.327 -1454.9591
  38500     .0385   -62601.82 533360.715 -48261.064 581621.779 -595962.54 14340.7566 -1608.7021
  39000      .039  -163690.21 516423.554 -51107.065 567530.619 -680113.77 112583.147 -1703.5688
  39500     .0395  -257585.62 482737.397 -52039.673 534777.071 -740323.02 205545.951 -1734.6558
  40000       .04  -341181.35 432986.127 -50987.017 483973.144 -774167.48 290194.338 -1699.5672
  40500     .0405  -411923.48 368219.904 -47965.224 416185.128 -780143.39 363958.261 -1598.8408
  41000      .041  -467741.62 290037.379 -43091.809 333129.188   -757779. 424649.811 -1436.3936
  41500     .0415  -507070.95 200673.713 -36576.831 237250.544 -707744.66 470494.116 -1219.2277
  42000      .042  -528900.21 102972.743 -28689.695 131662.438 -631872.95 500210.517 -956.32316
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1000      46       1      50
Plot timespan now in memory (in sec) = 0.00000000E+00   4.24930000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1001  339994       1  -1.00000E+00
1.00000E+19
  42500     .0425  -532778.76 271.632874 -19729.564 20001.1966 -533050.39 513049.198 -657.65213
  43000      .043   -518779.3 -103740.14 -10016.626  -93723.51 -415039.16 508762.672 -333.88752
  43500     .0435   -487448.6 -205152.29 108.530145 -205260.82 -282296.31 487557.133 3.61767149
  44000      .044  -439767.98 -299972.99  10293.113 -310266.11 -139794.99 450061.098 343.103766
  44500     .0445  -377126.56 -384308.47 20183.4909 -404491.96 7181.91152 397310.048 672.783032
  45000      .045  -301333.94 -454611.02 29432.3345 -484043.35 153277.074 330766.276 981.077817
  45500     .0455  -214660.08 -507951.09 37707.0043 -545658.09 293291.014  252367.08 1256.90014
  46000      .046  -119838.35 -542212.07 44704.5768 -586916.65 422373.725 164542.925 1490.15256
  46500     .0465  -19995.065 -556158.82 50169.4298 -606328.25 536163.757 70164.4945 1672.31433
  47000      .047  81464.6294 -549425.39 53906.5632 -603331.95 630890.017 -27558.066 1796.88544
  47500     .0475  180966.732 -522488.75 55788.7246 -578277.47 703455.478 -125178.01 1859.62415
  48000      .048  274877.913 -476631.85 55759.0946 -532390.95 751509.764 -219118.82 1858.63649
  48500     .0485  359647.356 -413857.73 53829.7172 -467687.45 773505.088 -305817.64 1794.32391
  49000      .049  431978.121 -336749.39 50075.7353 -386825.12 768727.509 -381902.39 1669.19118
  49500     .0495  488998.244 -248309.27 44628.8932 -292938.17 737307.517 -444369.35 1487.62977
  50000       .05  528408.108 -151812.98 37673.7332 -189486.71 680221.089 -490734.38 1255.79111
  50500     .0505  548594.736 -50689.096 29445.3472 -80134.443 599283.832 -519149.39 981.511574
  51000      .051  548711.238 51582.1783 20224.8306 31357.3476 497129.059 -528486.41 674.161021
  51500     .0515   528720.18 151563.284 10330.9901 141232.293 377156.896 -518389.19 344.366337
  52000      .052  489399.415 245951.786  109.76958 245842.016  243447.63 -489289.65 3.65898601
  52500     .0525  432307.816 331666.819 -10077.719 341744.538 100640.997 -442385.53 -335.92398
  53000      .053  359705.933 405920.606 -19868.834  425789.44 -46214.673 -379574.77 -662.29447
  53500     .0535  274433.505 466274.308 -28914.082 495188.389  -191840.8 -303347.59 -963.80272
  54000      .054  179759.937  510689.92 -36891.078 547580.998 -330929.98 -216651.02 -1229.7026
  54500     .0545  79229.6285 537591.095  -43516.43 581107.524 -458361.47 -122746.06 -1450.5477
  55000      .055  -23485.352 545932.398  -48555.35 594487.748 -569417.75 -25069.998 -1618.5117
  55500     .0555  -124724.24 535263.163 -51829.277 587092.441  -659987.4 72894.9623 -1727.6426
 ***                                                             Open  switch  "X0001B"  to  "X0002B"  after  5.58690000E-02  sec.
  56000      .056  -220967.25 505772.636 -53221.617 558994.253 -726739.88 167745.628 -1774.0539
  56500     .0565  -308949.19 458312.098  -52681.77 510993.868 -767261.29 256267.422  -1756.059
  57000      .057  -385750.93 394393.584 -50227.555 444621.139 -780144.51 335523.375 -1674.2518
  57500     .0575  -448868.97 316162.182 -45945.638  362107.82 -765031.15 402923.331 -1531.5213
  58000      .058  -508368.63 261733.004 -41410.278 303143.282 -770101.63 466958.351 -1380.3426
  58500     .0585  -538412.06 219463.039 -34349.015 253812.054  -757875.1 504063.048 -1144.9672
  59000      .059  -548699.85 171702.712 -25883.082 197585.794 -720402.56 522816.764 -862.76941
 ***                                                             Open  switch  "X0001A"  to  "X0002A"  after  5.91880000E-02  sec.
  59500     .0595   -541955.6 114644.488 -16451.878 131096.366 -656600.09 525503.722 -548.39592
 ***                                                             Open  switch  "X0001C"  to  "X0002C"  after  5.99910000E-02  sec.
  60000       .06   -518304.2 48952.1767 -6376.4786 55328.6553 -567256.38 511927.722 -212.54929
  60500     .0605  -476154.47 -23225.958 4008.58097 -27234.539 -452928.51 480163.052 133.619366
  61000      .061  -426349.32  -97200.48 14719.5586 -111920.04 -329148.84 441068.883 490.651955
  61500     .0615    -415525. -153764.34   25448.21 -179212.55 -261760.66 440973.206 848.273668
  62000      .062  -349746.88 -172392.08 29164.6086 -201556.69  -177354.8 378911.488 972.153622
  62500     .0625  -282139.44 -198367.39 26663.7063  -225031.1 -83772.044 308803.142 888.790211
  63000      .063  -217350.89  -240844.5   22178.84 -263023.34 23493.6056 239529.734 739.294666
  63500     .0635  -139647.77 -285394.59 16729.4616 -302124.05  145746.82 156377.231 557.648722
  64000      .064   -50572.58 -328145.58  10293.618  -338439.2 277572.999 60866.1983 343.120599
  64500     .0645  24334.1142 -362288.37 3343.86658 -365632.24 386622.485 -20990.248 111.462219
  65000      .065  76172.1533 -379065.46 -3349.4101 -375716.05 455237.616 -79521.563   -111.647
  65500     .0655  127105.434 -396378.49 -10681.476 -385697.02 523483.928 -137786.91  -356.0492
  66000      .066  158508.908 -428803.91 -13950.193 -414853.72 587312.819  -172459.1 -465.00643
  66500     .0665   219676.84  -439827.6 -13141.342 -426686.26 659504.442 -232818.18 -438.04474
  67000      .067  284294.302 -445490.44 -11419.651 -434070.79 729784.742 -295713.95 -380.65502
  67500     .0675  346135.139 -452598.81 -8621.2602 -443977.55  798733.95  -354756.4 -287.37534
  68000      .068  381340.901 -442612.03 -4333.4402 -438278.59 823952.932 -385674.34 -144.44801
  68500     .0685  402498.746 -412571.33 625.976499  -413197.3 815070.072 -401872.77 20.8658833
  69000      .069  416457.489 -380931.25 5886.06034 -386817.31 797388.743 -410571.43 196.202011
  69500     .0695  439978.982 -338459.63 9838.21928 -348297.85 778438.609 -430140.76 327.940643
  70000       .07   472190.76 -289364.17 10671.6888 -300035.85 761554.925 -461519.07 355.722959
  70500     .0705  490497.518 -245077.13 10431.1521 -255508.29 735574.651 -480066.37  347.70507
  71000      .071  504625.587 -203981.67 10055.7862 -214037.45 708607.254  -494569.8 335.192873
  71500     .0715  491977.885 -139072.46 8715.70928 -147788.17 631050.343 -483262.18 290.523643
  72000      .072  464842.345  -68360.49 5994.91479 -74355.405 533202.836 -458847.43 199.830493
  72500     .0725  430540.462 -2269.0824 2664.35497 -4933.4374 432809.545 -427876.11 88.8118324
  73000      .073  398058.303 57449.7438 -970.64277 58420.3866 340608.559 -399028.95 -32.354759
  73500     .0735  354400.464 101781.484 -3700.8372 105482.321  252618.98  -358101.3 -123.36124
  74000      .074  314551.989 147792.711 -4685.3781 152478.089 166759.278 -319237.37 -156.17927
  74500     .0745  274275.322  191523.26 -4764.2017 196287.461 82752.0629 -279039.52 -158.80672
  75000      .075  206650.194 246658.462 -4489.3474 251147.809 -40008.267 -211139.54 -149.64491
  75500     .0755   130917.94 295853.826 -3553.6508 299407.477 -164935.89 -134471.59 -118.45503
  76000      .076  59605.6302 338687.915 -1830.4283 340518.343 -279082.28 -61436.059 -61.014277
  76500     .0765  -4142.0048  370195.76 357.012876 369838.747 -374337.76 4499.01763 11.9004292
  77000      .077  -61994.671 392018.417  2699.5725 389318.845 -454013.09 64694.2436   89.98575
  77500     .0775  -109329.19 409114.809 4079.20729 405035.602   -518444.   113408.4 135.973576
  78000      .078  -161725.54 418204.678 5017.40638 413187.272 -579930.22 166742.944 167.246879
  78500     .0785  -228771.22 433511.372 5802.79017 427708.582  -662282.6 234574.014 193.426339
  79000      .079  -288685.24 442852.816 5922.24844 436930.567 -731538.05 294607.488 197.408281
  79500     .0795  -336798.61 442699.072 5203.60929 437495.462 -779497.68 342002.219 173.453643
  80000       .08  -373832.73  427358.36 4049.61471 423308.746 -801191.09 377882.344 134.987157
  80500     .0805  -400117.72 401596.557 2632.47976 398964.077 -801714.27 402750.197 87.7493252
  81000      .081  -419859.63 361984.178 1401.28253 360582.895 -781843.81  421260.91 46.7094176
  81500     .0815  -440952.92 322381.894 757.724317  321624.17 -763334.81 441710.645 25.2574772
  82000      .082  -463601.87  289694.32 255.990902 289438.329 -753296.19 463857.856 8.53303007
  82500     .0825  -475961.96 250649.911 -361.23582 251011.147 -726611.87 475600.721 -12.041194
  83000      .083  -476211.44 202071.272 -625.48546 202696.758 -678282.71 475585.951 -20.849515
  83500     .0835  -461732.29 144841.069 -272.85367 145113.922 -606573.36 461459.436 -9.0951222
  84000      .084  -435783.72 83981.3164 426.949415  83554.367 -519765.03 436210.665 14.2316472
  84500     .0845  -400602.99 17467.9435 1514.98984 15952.9537 -418070.94 402117.984 50.4996614
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1001      46       1      50
Plot timespan now in memory (in sec) = 4.24919985E-02   8.49850000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1002  339994       1  -1.00000E+00
1.00000E+19
  85000      .085  -368410.59 -38918.333 2448.53965 -41366.873 -329492.26 370859.134 81.6179882
  85500     .0855  -337998.76  -88105.48 2951.46421 -91056.944 -249893.28 340950.224 98.3821404
  86000      .086  -298995.05 -137670.25 3282.83695 -140953.09  -161324.8 302277.891 109.427898
  86500     .0865  -247725.06 -187957.66 3539.16883 -191496.83 -59767.403  251264.23 117.972294
  87000      .087  -185685.69 -238366.05  3487.8426 -241853.89 52680.3608  189173.53  116.26142
  87500     .0875  -119749.76 -286815.79 3163.38651 -289979.18 167066.031 122913.148 105.446217
  88000      .088  -51022.882 -333570.35 2816.28784 -336386.63 282547.464 53839.1701 93.8762614
  88500     .0885  4474.87923 -365805.64  2373.0324 -368178.67 370280.516 -2101.8468 79.1010799
  89000      .089  54721.7197 -388351.28 1814.16624 -390165.45 443072.999 -52907.554 60.4722079
  89500     .0895  108882.842 -405457.17 1180.38927 -406637.56  514340.01 -107702.45 39.3463091
  90000       .09   167815.14 -419388.16  561.73616  -419949.9 587203.303  -167253.4 18.7245387
  90500     .0905  226959.318 -430454.25 110.037541 -430564.29 657413.566 -226849.28 3.66791804
  91000      .091  282885.771 -436128.36 11.1468061 -436139.51 719014.131 -282874.62 .371560204
  91500     .0915  333295.031 -434685.32 242.279878  -434927.6 767980.354 -333052.75 8.07599593
  92000      .092  365117.165 -416914.55 593.171679 -417507.72 782031.717 -364523.99 19.7723893
  92500     .0925  389411.046 -389909.13 785.359653 -390694.49 779320.178 -388625.69 26.1786551
  93000      .093  411449.907 -358695.52 829.896573 -359525.42 770145.427 -410620.01 27.6632191
  93500     .0935  432189.346 -325533.15  938.22063 -326471.37 757722.499 -431251.13  31.274021
  94000      .094  448702.231 -288888.09 1137.99151 -290026.08  737590.32 -447564.24 37.9330502
  94500     .0945  459466.675 -248439.59 1334.35786 -249773.95 707906.265 -458132.32 44.4785954
  95000      .095  458258.729 -202184.59 1475.59332 -203660.18  660443.32 -456783.14  49.186444
  95500     .0955   438738.55 -145051.63 1482.26335  -146533.9 583790.184 -437256.29 49.4087784
  96000      .096  411908.097 -85492.816 1249.50319  -86742.32 497400.913 -410658.59 41.6501064
  96500     .0965  382442.291 -27654.022 944.191075 -28598.213 410096.313  -381498.1 31.4730358
  97000      .097  352089.696 26983.0265 679.586578 26303.4399  325106.67 -351410.11 22.6528859
  97500     .0975  318054.323 80051.3762 433.351234  79618.025 238002.947 -317620.97 14.4450411
  98000      .098  279543.085 129637.141 309.724077 129327.417 149905.943 -279233.36 10.3241359
  98500     .0985  229643.804 180438.476 368.948651 180069.527 49205.3278 -229274.86 12.2982884
  99000      .099  168731.132 234401.947 448.077238 233953.869 -65670.815 -168283.05 14.9359079
  99500     .0995  106595.696 283380.252 451.938649 282928.313 -176784.56 -106143.76 15.0646216
 100000       0.1  47835.1741  324430.88 477.733369 323953.146 -276595.71 -47357.441 15.9244456
 100500     .1005  -6984.1933 356446.434 564.154465 355882.279 -363430.63 7548.34779 18.8051488
 101000      .101  -60421.751 381691.833 715.898221 380975.935 -442113.58 61137.6494  23.863274
 101500     .1015  -111857.63  399003.55 1012.85181 397990.698 -510861.18 112870.479 33.7617272
 102000      .102   -168486.9 415133.069 1341.51877 413791.551 -583619.97 169828.421 44.7172925
 102500     .1025  -226940.91 428595.429  1496.8574 427098.572 -655536.34 228437.768 49.8952465
 103000      .103  -279016.35 433047.743 1496.70692 431551.036  -712064.1  280513.06 49.8902307
 103500     .1035  -321093.01 426873.235 1462.40163 425410.833 -747966.25 322555.415 48.7467209
 104000      .104  -354041.15 410451.034 1446.78975 409004.244 -764492.19 355487.941  48.226325
 104500     .1045  -380147.95 386640.363 1449.43239 385190.931 -766788.31  381597.38 48.3144132
 105000      .105  -399697.06 355744.258 1506.34204 354237.916 -755441.32 401203.403 50.2114014
 105500     .1055  -420162.74 324644.395 1550.43782 323093.957 -744807.13 421713.177 51.6812606
 106000      .106  -436442.81 290564.856 1495.79363 289069.062 -727007.67 437938.607 49.8597875
 106500     .1065  -441942.82 249688.485 1389.58711 248298.898 -691631.31 443332.408 46.3195704
 107000      .107  -435014.04  201352.93 1319.56123 200033.369 -636366.97 436333.602 43.9853742
 107500     .1075  -418062.61 147452.792 1308.14757 146144.644  -565515.4 419370.758 43.6049191
 108000      .108  -393623.17 90532.5355 1355.81779 89176.7177 -484155.71 394978.988 45.1939264
 108500     .1085   -364104.5 32617.8976 1480.54848 31137.3491  -396722.4 365585.051 49.3516161
 109000      .109  -335562.36 -20153.237 1602.33874 -21755.576 -315409.12 337164.699 53.4112914
 109500     .1095  -302339.53 -71064.843  1608.6715 -72673.515 -231274.69 303948.203 53.6223834
 110000       .11  -260292.61 -122791.11 1529.64011 -124320.75  -137501.5 261822.252 50.9880037
 110500     .1105  -209679.68 -175610.32 1461.87498 -177072.19  -34069.36 211141.553 48.7291659
 111000      .111  -153965.33 -226762.79 1419.85303 -228182.64  72797.462 155385.182 47.3284342
 111500     .1115  -95570.334 -274732.64 1417.89525 -276150.53 179162.302 96988.2298 47.2631751
 112000      .112  -38805.799 -316273.31   1446.959 -317720.27 277467.513 40252.7579 48.2319667
 112500     .1125  12531.2243 -347497.67 1408.92424 -348906.59 360028.891   -11122.3 46.9641414
 113000      .113  63749.2618 -372484.53  1241.4135 -373725.95 436233.794 -62507.848 41.3804498
 113500     .1135  117461.526 -393524.82 1037.76848 -394562.59 510986.348 -116423.76 34.5922828
 114000      .114  172669.986 -410744.92 890.302932 -411635.23 583414.908 -171779.68 29.6767644
 114500     .1145  225599.113 -421667.88 789.175917 -422457.06 647266.998 -224809.94 26.3058639
 115000      .115  274489.019 -426139.65  755.54304 -426895.19 700628.667 -273733.48  25.184768
 115500     .1155  314227.194 -420708.64 766.283998 -421474.92 734935.834 -313460.91 25.5427999
 116000      .116   343852.01 -404310.53 725.152091 -405035.68 748162.541 -343126.86 24.1717364
 116500     .1165  368687.835 -381571.89 604.824892 -382176.72 750259.725 -368083.01 20.1608297
 117000      .117  390995.288 -354776.18 487.204745 -355263.39 745771.472 -390508.08 16.2401582
 117500     .1175  409586.857 -324344.53 420.581135 -324765.11 733931.387 -409166.28 14.0193712
 118000      .118  421276.094 -288773.33 394.664937 -289167.99 710049.423 -420881.43 13.1554979
 118500     .1185  425329.334 -248777.59 432.044789 -249209.64 674106.926 -424897.29  14.401493
 119000      .119   417229.66 -201304.96 491.431707 -201796.39 618534.619 -416738.23 16.3810569
 119500     .1195  398811.064 -147715.31 476.348938 -148191.66 546526.379 -398334.72 15.8782979
 120000       .12  375527.894 -92746.324 383.464167 -93129.788 468274.218 -375144.43 12.7821389
 120500     .1205  349597.641 -38717.926 295.163792  -39013.09 388315.566 -349302.48 9.83879305
 121000      .121  319997.222 14039.0982 256.415522 13782.6827 305958.124 -319740.81 8.54718406
 121500     .1215  284857.737 66344.9781   269.1076 66075.8705 218512.759 -284588.63 8.97025334
 122000      .122   244019.38 117568.216 341.225964  117226.99 126451.164 -243678.15 11.3741988
 122500     .1225  194300.703 170217.934 421.035615 169796.899 24082.7682 -193879.67 14.0345205
 123000      .123  139531.857 221607.881 430.671789 221177.209 -82076.024 -139101.19 14.3557263
 123500     .1235  84958.5431 267696.904  392.70881 267304.195 -182738.36 -84565.834 13.0902937
 124000      .124  32549.3584  306766.86 384.638914 306382.221  -274217.5 -32164.719 12.8212971
 124500     .1245  -18701.051 339337.202 428.018872 338909.183 -358038.25 19129.0694 14.2672957
 125000      .125  -69668.337 366033.445 517.752101 365515.693 -435701.78 70186.0887 17.2584034
 125500     .1255  -120913.39 387215.168 649.465515 386565.702 -508128.55 121562.852 21.6488505
 126000      .126  -174245.27 405110.558  766.76685 404343.791 -579355.83 175012.034  25.558895
 126500     .1265  -225078.55 416923.362 807.815243 416115.547 -642001.91 225886.363 26.9271748
 127000      .127  -269113.79 419936.216 806.842032 419129.374 -689050.01 269920.633 26.8947344
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1002      46       1      50
Plot timespan now in memory (in sec) = 8.49839970E-02   1.27477000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1003  339994       1  -1.00000E+00
1.00000E+19
 127500     .1275   -305299.6 413550.787 829.254508 412721.532 -718850.38 306128.852 27.6418169
 128000      .128  -335236.69 399438.553 881.254243 398557.299 -734675.24 336117.944 29.3751414
 128500     .1285  -359590.29 378470.036 965.357698 377504.679 -738060.33 360555.649 32.1785899
 129000      .129   -379983.8 352448.756 1073.39608  351375.36 -732432.55 381057.193 35.7798693
 129500     .1295  -397330.52 323382.002 1144.11066 322237.891 -720712.52 398474.632 38.1370219
 130000       .13  -407497.02 288958.152 1136.87906 287821.273 -696455.18 408633.902 37.8959685
 130500     .1305  -407726.02 247811.559 1100.88588 246710.673 -655537.58 408826.905  36.696196
 131000      .131  -398344.09 200501.418 1093.08611 199408.332 -598845.51 399437.175 36.4362038
 131500     .1315  -381821.72 149538.192 1111.90329 148426.289 -531359.91 382933.622 37.0634429
 132000      .132  -359180.09 96080.9508 1160.17917 94920.7716 -455261.04 360340.271  38.672639
 132500     .1325  -333177.33 42908.3198 1218.63377 41689.6861 -376085.65 334395.968 40.6211257
 133000      .133  -304226.36 -8597.0558 1226.02462 -9823.0804  -295629.3 305452.384 40.8674873
 133500     .1335  -269134.45 -60340.059 1165.19348 -61505.253 -208794.39  270299.64 38.8397827
 134000      .134   -226649.8 -112890.93 1091.47211  -113982.4 -113758.87 227741.272 36.3824036
 134500     .1345  -178356.21 -165078.08 1046.03817 -166124.12 -13278.132 179402.252  34.867939
 135000      .135  -127240.79 -214437.99 1022.20577 -215460.19 87197.1927 128262.999 34.0735258
 135500     .1355  -74754.387 -259931.14  1020.7782 -260951.92 185176.753 75775.1653 34.0259398
 136000      .136  -24105.351 -298831.73  1016.9673  -299848.7 274726.377 25122.3185 33.8989099
 136500     .1365  24942.9436 -330920.75 957.718261 -331878.47 355863.696 -23985.225  31.923942
 137000      .137  74906.1534 -358177.18 844.877341 -359022.06 433083.333 -74061.276  28.162578
 137500     .1375  126120.924 -381181.16 735.167256 -381916.33 507302.089 -125385.76 24.5055752
 138000      .138   176425.54 -398874.43 657.879546 -399532.31 575299.968 -175767.66 21.9293182
 138500     .1385  223169.926 -409683.88  608.00914 -410291.89 632853.807 -222561.92 20.2669713
 139000      .139  264897.208 -413088.14  583.71973 -413671.86 677985.343 -264313.49 19.4573243
 139500     .1395  299031.673 -407297.67 554.711432 -407852.38 706329.344 -298476.96 18.4903811
 140000       .14  326861.342 -393534.61 476.377225 -394010.99 720395.951 -326384.97 15.8792408
 140500     .1405  350792.051 -374198.04 364.704168 -374562.74 724990.086 -350427.35 12.1568056
 141000      .141  371026.254 -350298.08 274.547432 -350572.63 721324.335 -370751.71 9.15158106
 141500     .1415  385642.644  -321237.8 222.752611 -321460.55 706880.447 -385419.89 7.42508703
 142000      .142  393074.426 -286610.14 203.287554 -286813.43 679684.569 -392871.14 6.77625179
 142500     .1425  392308.742   -246414. 208.733731 -246622.74 638722.746 -392100.01 6.95779103
 143000      .143  382176.313 -200050.56  203.91119 -200254.48 582226.878  -381972.4 6.79703966
 143500     .1435  365165.275 -149859.14 155.236112 -150014.37  515024.41 -365010.04 5.17453708
 144000      .144  343914.427 -98454.485 89.5263966 -98544.011 442368.911  -343824.9 2.98421322
 144500     .1445  318895.136 -47036.993 54.9909856 -47091.984 365932.129 -318840.15 1.83303285
 145000      .145  288802.785 4728.23199  57.427646 4670.80434 284074.553 -288745.36 1.91425487
 145500     .1455  253257.065 56526.0021 90.8502118 56435.1519 196731.063 -253166.22 3.02834039
 146000      .146  211761.257 108317.382 144.106201 108173.276 103443.875 -211617.15 4.80354005
 146500     .1465  164590.363 159948.479 179.977338 159768.502 4641.88415 -164410.39  5.9992446
 147000      .147  115021.298 208801.527 176.680186 208624.847 -93780.229 -114844.62 5.88933954
 147500     .1475  65697.1615 252679.661 167.360552 252512.301  -186982.5 -65529.801 5.57868507
 148000      .148  17113.4542 290853.812 190.736736 290663.075 -273740.36 -16922.718 6.35789119
 148500     .1485  -31638.341 323930.555 245.410588 323685.144  -355568.9 31883.7518 8.18035293
 149000      .149  -80332.953 351698.949 324.822079 351374.127  -432031.9 80657.7754 10.8274026
 149500     .1495  -129332.99 374682.503 413.142783  374269.36 -504015.49 129746.131 13.7714261
 150000       .15  -177555.36 392647.927 473.117592  392174.81 -570203.29 178028.481 15.7705864
 150500     .1505  -221780.71 403546.788 494.541225 403052.247  -625327.5 222275.254 16.4847075
 151000      .151  -259997.61 406182.289 513.995401 405668.293  -666179.9 260511.602   17.13318
 151500     .1515   -292298.6 400849.972  560.20058 400289.772 -693148.58 292858.805 18.6733527
 152000      .152  -319722.92 388794.534 627.565642 388166.968 -708517.45 320350.481 20.9188547
 152500     .1525  -342292.64  370492.53 708.499359 369784.031 -712785.17 343001.142 23.6166453
 153000      .153  -360733.88 347247.597 784.030465 346463.566 -707981.48 361517.912 26.1343488
 153500     .1535  -373935.06 319107.848 821.316906 318286.531 -693042.91 374756.377 27.3772302
 154000      .154   -379502.5 284937.055  821.66056 284115.394 -664439.55 380324.159 27.3886853
 154500     .1545  -376581.79 244615.596 822.851375 243792.745 -621197.39 377404.642 27.4283792
 155000      .155  -366282.92 199444.358 844.336917 198600.022 -565727.28 367127.258 28.1445639
 155500     .1555  -350108.83 151135.585 879.011192 150256.574 -501244.42 350987.841 29.3003731
 156000      .156  -328835.23 100806.686 918.997393 99887.6883 -429641.91 329754.227 30.6332464
 156500     .1565  -303681.93 50155.7148  943.70553 49212.0093 -353837.65 304625.636  31.456851
 157000      .157  -273877.16 -693.32072  926.96087 -1620.2816 -273183.84 274804.125 30.8986957
 157500     .1575  -238074.07 -52288.847 879.732861 -53168.579 -185785.22   238953.8 29.3244287
 158000      .158  -196558.14 -104178.48 838.624165  -105017.1 -92379.662 197396.764 27.9541388
 158500     .1585   -151298.1 -154669.14 815.237122 -155484.38 3371.03844 152113.337 27.1745707
 159000      .159  -104073.76 -202207.61 802.320292 -203009.93 98133.8459 104876.083 26.7440097
 159500     .1595  -56243.351 -245611.42 791.606052 -246403.03 189368.073 57034.9569 26.3868684
 160000       .16    -9108.04 -283558.17 761.723195 -284319.89 274450.127 9869.76322 25.3907732
 160500     .1605   37982.738 -316397.23 694.484975 -317091.71 354379.964 -37288.253 23.1494992
 161000      .161  85736.1947  -344748.2 608.742229 -345356.94 430484.396 -85127.452 20.2914076
 161500     .1615  133300.377 -368295.67 537.733208 -368833.41 501596.051 -132762.64 17.9244403
 162000      .162  178537.122 -385731.16 486.685421 -386217.85 564268.283 -178050.44 16.2228474
 162500     .1625  219971.324 -396287.43 448.415085 -396735.84 616258.752 -219522.91 14.9471695
 163000      .163  256316.855 -399333.64 413.838873 -399747.48 655650.497 -255903.02 13.7946291
 163500     .1635  286883.158 -394542.81  361.83677 -394904.65 681425.971 -286521.32 12.0612257
 164000      .164  312715.462 -383112.47 282.229279  -383394.7 695827.932 -312433.23 9.40764263
 164500     .1645  334537.285 -366169.11 198.802539 -366367.91 700706.392 -334338.48 6.62675131
 165000      .165  351636.823 -343920.69 138.952753 -344059.65 695557.517 -351497.87 4.63175844
 165500     .1655   362453.33 -315839.88 102.652553 -315942.53  678293.21 -362350.68 3.42175177
 166000      .166  366329.337 -282088.65 82.3016985 -282170.95 648417.985 -366247.04 2.74338995
 166500     .1665  362654.621 -242752.17 67.2090137 -242819.38 605406.788 -362587.41 2.24030046
 167000      .167  351809.078 -198530.37 37.1546141 -198567.53 550339.452 -351771.92 1.23848714
 167500     .1675  335524.366 -151294.99 -11.191514 -151283.79 486819.352 -335535.56 -.37305048
 168000      .168  314901.012 -102539.85 -52.090947 -102487.75 417440.857  -314953.1 -1.7363649
 168500     .1685  289697.688 -52786.587 -65.289155 -52721.297 342484.274 -289762.98 -2.1763052
 169000      .169  259224.273 -2058.8879 -54.876025 -2004.0119 261283.161 -259279.15 -1.8292008
 169500     .1695  223658.932  49019.312 -29.285023  49048.597  174639.62 -223688.22 -.97616745
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1003      46       1      50
Plot timespan now in memory (in sec) = 1.27476007E-01   1.69969000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1004  339994       1  -1.00000E+00
1.00000E+19
 170000       .17  183162.632 100044.985 -1.1551408 100046.141 83117.6467 -183163.79 -.03850469
 170500     .1705  139052.626 149854.054 11.2207264 149842.833 -10801.428 -139041.41 .374024213
 171000      .171  93495.5199  196562.29 10.3639227 196551.926 -103066.77 -93485.156 .345464091
 171500     .1715  47758.7861 238915.039 21.7105427 238893.328 -191156.25 -47737.076 .723684758
 172000      .172  1826.99547 276688.321 58.2586386 276630.062 -274861.33 -1768.7368 1.94195462
 172500     .1725  -44441.175 309926.265 113.037013 309813.228 -354367.44 44554.2123 3.76790044
 173000      .173  -90552.504 338284.566 176.877667 338107.688 -428837.07 90729.3817 5.89592224
 173500     .1735  -136019.03 361659.742 235.705038 361424.037 -497678.77 136254.734 7.85683461
 174000      .174  -179230.26 379154.555 274.416089 378880.139 -558384.82 179504.676 9.14720298
 174500     .1745  -218246.14 389567.472 300.564353 389266.908 -607813.61 218546.702 10.0188118
 175000      .175  -252224.62 392474.842 337.725642 392137.117 -644699.46 252562.344 11.2575214
 175500     .1755  -281517.64  388450.21 392.688807 388057.522 -669967.85 281910.329 13.0896269
 176000      .176  -306348.19  378091.42 457.083347 377634.337 -684439.61 306805.278 15.2361116
 176500     .1765  -326585.47 361804.875  521.64715 361283.228 -688390.34 327107.115 17.3882383
 177000      .177  -342002.95 340107.235 572.068838 339535.166 -682110.18 342575.018 19.0689613
 177500     .1775  -351391.38  312732.69 597.709786 312134.981 -664124.07 351989.086 19.9236595
 178000      .178  -353636.13 279396.002 610.592974 278785.409 -633032.14 354246.727 20.3530991
 178500     .1785  -348801.17 240610.686 631.680959 239979.005 -589411.86 349432.852  21.056032
 179000      .179  -337949.68 197710.706 663.292406 197047.414 -535660.38 338612.968 22.1097469
 179500     .1795  -321803.96 151805.794 697.005134 151108.789 -473609.75  322500.96 23.2335045
 180000       .18  -300923.13 103913.358 724.060578 103189.297 -404836.49 301647.189 24.1353526
 180500     .1805  -275583.87 54917.5184 731.258579 54186.2598 -330501.39 276315.132  24.375286
 181000      .181  -245238.83 4948.19982 713.217759 4234.98206 -250187.03 245952.051 23.7739253
 181500     .1815  -209699.34 -45740.142 685.571363 -46425.713  -163959.2  210384.91 22.8523788
 182000      .182  -169900.36 -96169.313 666.109667 -96835.423 -73731.047  170566.47 22.2036556
 182500     .1825   -127456.8 -144827.87 654.153056 -145482.03  17371.077 128110.949 21.8051019
 183000      .183  -83472.567 -190628.76 641.956865 -191270.72 107156.193 84114.5244 21.3985622
 183500     .1835  -38935.915 -232570.49 621.447961 -233191.94 193634.572 39557.3633  20.714932
 184000      .184  5672.40483 -270043.47 581.450496 -270624.92 275715.878 -5090.9543 19.3816832
 184500     .1845  50546.0604 -303121.55 521.722631 -303643.27 353667.607 -50024.338 17.3907544
 185000      .185  95398.9795 -331685.54 460.038201 -332145.58  427084.52 -94938.941 15.3346067
 185500     .1855  138971.872 -354990.62 410.431725 -355401.05 493962.487 -138561.44 13.6810575
 186000      .186  179707.423 -372060.12 370.090085 -372430.21 551767.544 -179337.33 12.3363362
 186500     .1865   216654.95 -382425.75 331.969414 -382757.72 599080.698 -216322.98 11.0656471
 187000      .187  249033.212 -385727.36 288.357925 -386015.72 634760.573 -248744.85 9.61193083
 187500     .1875  276745.764 -382162.74 230.327929 -382393.07 658908.504 -276515.44 7.67759763
 188000      .188  300202.269 -372459.96 161.834158 -372621.79 672662.226 -300040.44 5.39447194
 188500     .1885  319278.303 -357077.47 100.890973 -357178.37 676355.778 -319177.41 3.36303243
 189000      .189  333047.916 -335905.61 57.2066798 -335962.81 668953.524 -332990.71 1.90688933
 189500     .1895  340624.771 -308824.29 26.1086436  -308850.4 649449.062 -340598.66 .870288119
 190000       .19  341712.323 -276159.86 .756637291 -276160.61 617872.179 -341711.57 .025221243
 190500     .1905  336252.192 -238342.99 -26.724042 -238316.27 574595.186 -336278.92  -.8908014
 191000      .191  324921.858 -196379.92 -63.200726 -196316.72 521301.781 -324985.06 -2.1066909
 191500     .1915  308682.228 -151569.28 -101.81845 -151467.46 460251.511 -308784.05 -3.3939485
 192000      .192  287897.073 -104817.97 -126.14798 -104691.82 392715.042 -288023.22 -4.2049327
 192500     .1925  262264.301 -56474.033 -131.03274 -56343.001 318738.335 -262395.33 -4.3677579
 193000      .193   231731.74 -6983.3905 -122.81801 -6860.5725 238715.131 -231854.56 -4.0939338
 193500     .1935  196707.811 42928.8723 -108.57732 43037.4496 153778.939 -196816.39  -3.619244
 194000      .194  157862.278 92465.9031 -96.520156 92562.4233 65396.3748  -157958.8 -3.2173385
 194500     .1945  116505.355 140359.708 -91.561256  140451.27 -23854.353 -116596.92 -3.0520419
 195000      .195  73959.2167 185316.256 -85.038847 185401.295 -111357.04 -74044.255 -2.8346282
 195500     .1955  30856.7014 226568.367 -63.265416 226631.632 -195711.67 -30919.967 -2.1088472
 196000      .196   -12737.31 263894.953 -25.171194 263920.124 -276632.26 12712.1384 -.83903979
 196500     .1965  -56434.806  296943.69 21.7609706 296921.929  -353378.5 56456.5671 .725365685
 197000      .197  -99571.457 325260.436 70.2421095 325190.194 -424831.89 99641.6995 2.34140365
 197500     .1975  -141241.29 348334.616 112.165772  348222.45  -489575.9 141353.454 3.73885907
 198000      .198  -180087.21 365326.909 144.810677 365182.099 -545414.12 180232.017 4.82702257
 198500     .1985   -215002.4 375581.292 178.031807  375403.26 -590583.69 215180.431 5.93439356
 199000      .199  -245647.68 379046.149 222.503368 378823.646 -624693.83 245870.188 7.41677895
 199500     .1995  -272144.62 376132.207 276.309608 375855.898 -648276.83 272420.933 9.21032028
 200000       0.2  -294297.21 367092.218 331.736604 366760.481 -661389.43 294628.948 11.0578868
 200500     .2005  -311783.35 352172.143 381.773689  351790.37 -663955.49  312165.12 12.7257896
 201000      .201  -324053.83 331513.186 419.320444 331093.865 -655567.02 324473.151 13.9773481
 201500     .2015  -330301.61 305028.529  444.31865 304584.211 -635330.14 330745.933 14.8106217
 202000      .202  -330148.58 272909.268 467.532327 272441.736 -603057.85 330616.117 15.5844109
 202500     .2025  -323983.68 235922.348 496.967899  235425.38 -559906.03 324480.645 16.5655966
 203000      .203  -312490.78 195116.762 529.050065 194587.712 -507607.55 313019.834 17.6350022
 203500     .2035  -296045.65 151324.459 556.764525 150767.695 -447370.11 296602.419 18.5588175
 204000      .204  -274947.34 105351.273 573.990443 104777.283 -380298.62 275521.335 19.1330148
 204500     .2045  -249236.83 57788.2726 575.495254 57212.7773  -307025.1 249812.321 19.1831751
 205000      .205  -218827.31  9035.3918 564.136967 8471.25484  -227862.7 219391.445 18.8045656
 205500     .2055  -184118.98 -40239.264 551.218236 -40790.482 -143879.72 184670.202 18.3739412
 206000      .206  -146169.77 -88912.133 542.511842 -89454.645  -57257.64 146712.285 18.0837281
 206500     .2065  -106105.71  -135810.5  533.79013 -136344.29 29704.7909 106639.497 17.7930043
 207000      .207   -64722.81 -180050.54 519.217285 -180569.76 115327.735 65242.0272 17.3072428
 207500     .2075  -22687.677 -220864.06  493.83896  -221357.9 198176.382 23181.5159 16.4612987
 208000      .208  19658.2746 -257810.49 454.634398 -258265.13 277468.767  -19203.64 15.1544799
 208500     .2085  62038.6733 -290625.72 407.044045 -291032.76 352664.394 -61631.629 13.5681348
 209000      .209  103724.853 -318822.25 362.160066 -319184.41 422547.102 -103362.69 12.0720022
 209500     .2095  143515.461 -341601.71 323.655849 -341925.36 485117.168 -143191.81 10.7885283
 210000       .21   180372.68  -358314.1 287.041252 -358601.14 538686.777 -180085.64 9.56804174
 210500     .2105  213618.987 -368626.82  247.49703 -368874.31 582245.803 -213371.49 8.24990099
 211000      .211  242798.962 -372399.45 201.022203 -372600.47  615198.41 -242597.94 6.70074011
 211500     .2115  267829.214 -369859.17 146.526565  -370005.7 637688.387 -267682.69 4.88421882
 212000      .212  288646.339 -361354.46 91.1055992 -361445.56 650000.796 -288555.23 3.03685331
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1004      46       1      50
Plot timespan now in memory (in sec) = 1.69967994E-01   2.12461000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1005  339994       1  -1.00000E+00
1.00000E+19
 212500     .2125   304790.35 -347014.76 44.5890316 -347059.35 651805.109 -304745.76 1.48630105
 213000      .213  315515.614 -326757.31 8.39306812  -326765.7 642272.922 -315507.22 .279768937
 213500     .2135  320397.117 -300737.84 -22.330737  -300715.5 621134.952 -320419.45 -.74435789
 214000      .214  319358.862 -269374.91 -51.949952 -269322.96 588733.771 -319410.81 -1.7316651
 214500     .2145  312600.187 -233283.56 -83.983678 -233199.57 545883.744 -312684.17 -2.7994559
 215000      .215  300660.127 -193377.42 -118.19831 -193259.23 494037.551 -300778.32 -3.9399438
 215500     .2155  284015.499 -150569.15 -146.98186 -150422.17 434584.652 -284162.48 -4.8993955
 216000      .216  262761.733 -105490.86 -162.70719 -105328.16 368252.596 -262924.44  -5.423573
 216500     .2165   236836.24 -58593.952 -166.31718 -58427.635 295430.193 -237002.56 -5.5439061
 217000      .217  206533.451 -10544.374 -163.16919 -10381.204 217077.825 -206696.62 -5.4389729
 217500     .2175  172418.342 37849.5857 -157.65584 38007.2416 134568.756   -172576. -5.2551947
 218000      .218  135304.822 85646.2317 -153.10639 85799.3381 49658.5905 -135457.93 -5.1035463
 218500     .2185  96222.7022 131750.057 -148.42059 131898.477 -35527.354 -96371.123 -4.9473531
 219000      .219  56009.4424 175221.166  -136.3163 175357.482 -119211.72 -56145.759 -4.5438766
 219500     .2195  15089.1349 215485.892 -111.75641 215597.648 -200396.76 -15200.891 -3.7252136
 220000       .22  -26211.612 252147.615 -77.724866  252225.34 -278359.23 26133.8872 -2.5908289
 220500     .2205  -67272.835 284672.817 -39.905545 284712.723 -351945.65 67232.9295 -1.3301848
 221000      .221    -107322. 312504.094 -2.7243104 312506.819 -419826.09 107319.272 -.09081035
 221500     .2215  -145420.21 335022.006 30.8550225 334991.151 -480442.22 145451.069 1.02850075
 222000      .222  -180579.63 351594.166 62.7651652   351531.4  -532173.8 180642.396 2.09217217
 222500     .2225  -212138.79 361859.276 99.6605943 361759.616 -573998.07  212238.45 3.32201981
 223000      .223  -239879.57 365858.115 144.285099  365713.83 -605737.68 240023.853  4.8095033
 223500     .2235  -263643.99   363769.6 192.414438 363577.185 -627413.59 263836.406 6.41381459
 224000      .224  -283072.32 355686.442 238.604946 355447.837 -638758.76 283310.927  7.9534982
 224500     .2245  -297745.84 341723.249 278.854147 341444.395 -639469.08  298024.69 9.29513823
 225000      .225   -307155.7 321950.615 311.116627 321639.499 -629106.31 307466.813 10.3705542
 225500     .2255  -310878.23  296493.99 338.428393 296155.561 -607372.22 311216.654 11.2809464
 226000      .226  -308889.99  265773.31 366.923414 265406.387  -574663.3 309256.918 12.2307805
 226500     .2265  -301576.69 230549.592 397.758962 230151.833 -532126.28 301974.452 13.2586321
 227000      .227  -289316.98 191616.223 426.443808 191189.779  -480933.2 289743.424 14.2147936
 227500     .2275  -272335.82 149662.318 448.418179   149213.9 -421998.14  272784.24 14.9472726
 228000      .228  -250817.27 105351.691 460.663698 104891.027 -356168.96 251277.938 15.3554566
 228500     .2285  -224876.13 59255.6677 462.585942 58793.0818 -284131.79 225338.712 15.4195314
 229000      .229  -194764.57 11985.2853  458.50419 11526.7811 -206749.85 195223.071  15.283473
 229500     .2295  -161115.81 -35615.635 454.143171 -36069.779 -125500.17 161569.951 15.1381057
 230000       .23  -124851.24 -82501.845 449.708469 -82951.553 -42349.391 125300.945 14.9902823
 230500     .2305  -86773.634 -127739.04  441.12824 -128180.17 40965.4077 87214.7618 14.7042747
 231000      .231  -47515.046 -170560.05 425.036583 -170985.08 123045.002  47940.083 14.1678861
 231500     .2315  -7611.5796 -210317.42 399.637153 -210717.06 202705.841 8011.21672 13.3212384
 232000      .232  32501.0308 -246524.77 365.897009 -246890.67 279025.803 -32135.134  12.196567
 232500     .2325   72268.133 -278701.76 329.158949 -279030.92 350969.892 -71938.974  10.971965
 233000      .233   110841.24 -306220.22 294.529077 -306514.75 417061.463 -110546.71 9.81763591
 233500     .2335  147253.183 -328397.73 261.486199 -328659.21 475650.911  -146991.7 8.71620663
 234000      .234  180773.076 -344773.14 226.511655 -344999.66 525546.221 -180546.56 7.55038851
 234500     .2345  210885.366 -355095.11 187.225163 -355282.34  565980.48 -210698.14 6.24083878
 235000      .235    237243.1 -359295.95 142.802749 -359438.76 596539.055  -237100.3 4.76009162
 235500     .2355  259631.582 -357489.03 95.3606162 -357584.39 617120.614 -259536.22 3.17868721
 236000      .236   277747.98  -349799.6  50.546905 -349850.14 627547.577 -277697.43 1.68489683
 236500     .2365  291086.614 -336244.21 12.3268696 -336256.53 627330.819 -291074.29 .410895652
 237000      .237  299168.672 -316868.19 -20.700489 -316847.49 616036.862 -299189.37  -.6900163
 237500     .2375  301814.268 -291957.55 -51.803005 -291905.75 593771.819 -301866.07 -1.7267668
 238000      .238  299070.333 -261979.98 -82.914387 -261897.07 561050.318 -299153.25 -2.7638129
 238500     .2385  291175.887 -227568.77 -114.41185 -227454.36 518744.657  -291290.3 -3.8137284
 239000      .239  278479.319 -189474.06 -143.69728 -189330.37 467953.382 -278623.02 -4.7899092
 239500     .2395  261226.737 -148391.68 -165.66177 -148226.02 409618.415  -261392.4 -5.5220589
 240000       .24  239502.105 -104878.42 -177.99084 -104700.43 344380.522  -239680.1  -5.933028
 240500     .2405  213483.762  -59518.62 -183.15464 -59335.465 273002.382 -213666.92 -6.1051548
 241000      .241  183622.466 -13065.659 -184.51178 -12881.147 196688.126 -183806.98 -6.1503928
 241500     .2415  150542.073 33637.9635  -184.0022 33821.9657 116904.109 -150726.07 -6.1334067
 242000      .242  115005.075 79672.2445 -181.94749  79854.192 35332.8306 -115187.02 -6.0649163
 242500     .2425  77792.3279 124121.346 -175.76534 124297.112 -46329.018 -77968.093 -5.8588446
 243000      .243  39512.8057 166230.649  -161.4212 166392.071 -126717.84 -39674.227 -5.3807066
 243500     .2435  599.946383 205445.607 -138.36958 205583.977 -204845.66 -738.31596 -4.6123192
 244000      .244  -38426.943 241226.967 -110.01479 241336.982 -279653.91  38316.928 -3.6671598
 244500     .2445  -76869.307 272969.497 -79.818959 273049.315  -349838.8 76789.4884  -2.660632
 245000      .245  -113951.48 300076.714 -49.765743  300126.48  -414028.2 113901.717 -1.6588581
 245500     .2455  -148858.55 321968.642 -20.092853 321988.735 -470827.19 148838.456 -.66976176
 246000      .246  -180874.96 338176.602  11.695816 338164.906 -519051.56 180886.657 .389860535
 246500     .2465  -209538.64 348470.768 48.5526273 348422.215 -558009.41 209587.195 1.61842091
 247000      .247   -234584.4  352844.28 89.6574291 352754.622 -587428.68 234674.057 2.98858097
 247500     .2475  -255693.54 351321.361 131.218394 351190.142  -607014.9 255824.761 4.37394647
 248000      .248  -272463.45 343919.406 170.050636 343749.356 -616382.85 272633.496 5.66835453
 248500     .2485  -284493.31 330701.897 204.502294 330497.395 -615195.21 284697.817 6.81674313
 249000      .249  -291424.48 311783.667 234.809883 311548.857 -603208.15 291659.294  7.8269961
 249500     .2495   -293077.1   287423.2 263.647468 287159.552  -580500.3 293340.745 8.78824893
 250000       .25  -289556.67 258112.873 293.255107 257819.618 -547669.54 289849.921 9.77517023
 250500     .2505   -281138.7 224509.377 322.145776 224187.231 -505648.07 281460.842 10.7381925
 251000      .251  -268043.03 187250.296 346.843787 186903.452 -455293.32 268389.871 11.5614596
 251500     .2515   -250443.8 146946.135 364.944772 146581.191 -397389.94 250808.747 12.1648257
 252000      .252  -228531.08 104209.608 375.597876  103834.01 -332740.69 228906.682 12.5199292
 252500     .2525  -202553.97 59664.7737 379.919098 59284.8546 -262218.75 202933.892 12.6639699
 253000      .253  -172942.75 14031.7545 381.006668 13650.7478  -186974.5 173323.753 12.7002223
 253500     .2535  -140365.09  -31818.03 380.750105  -32198.78 -108547.06 140745.842 12.6916702
 254000      .254  -105564.77 -76971.192 377.575148 -77348.767 -28593.574 105942.341 12.5858383
 254500     .2545  -69174.927 -120628.03 368.784413 -120996.82 51453.1049 69543.7117 12.2928138
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1005      46       1      50
Plot timespan now in memory (in sec) = 2.12459996E-01   2.54953000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1006  339994       1  -1.00000E+00
1.00000E+19
 255000      .255  -31753.379 -162086.87    352.999 -162439.87 130333.494 32106.3775 11.7666333
 255500     .2555  6174.83272 -200727.72 330.349114 -201058.07 206902.549 -5844.4836 11.0116371
 256000      .256  44066.9546 -235989.47 302.887598 -236292.36 280056.427 -43764.067 10.0962533
 256500     .2565  81257.1262 -267289.35 274.039963 -267563.39 348546.481 -80983.086 9.13466542
 257000      .257  116944.168 -293994.08  245.37938 -294239.46 410938.252 -116698.79 8.17931267
 257500     .2575  150375.993 -315547.41 215.408987 -315762.82 465923.407 -150160.58 7.18029956
 258000      .258  180984.061 -331581.42 182.194673 -331763.62 512565.485 -180801.87 6.07315577
 258500     .2585   208329.95 -341879.87 145.180963 -342025.06 550209.824 -208184.77 4.83936542
 259000      .259  232068.861 -346360.65 105.217685 -346465.87 578429.516 -231963.64 3.50725616
 259500     .2595  251885.986 -345032.53 64.9046518 -345097.44 596918.521 -251821.08 2.16348839
 260000       .26   267404.17 -337914.51 27.5141039 -337942.03 605318.682 -267376.66 .917136797
 260500     .2605  278205.317  -325026.2 -6.0052885 -325020.19 603231.515 -278211.32 -.20017628
 261000      .261  284012.656   -306514. -37.291144  -306476.7 590526.651 -284049.95 -1.2430381
 261500     .2615  284766.368 -282711.87  -67.90356 -282643.97 567478.242 -284834.27  -2.263452
 262000      .262  280556.115 -254089.13 -98.075374 -253991.05 534645.242 -280654.19 -3.2691791
 262500     .2625  271579.054 -221223.54 -126.75394 -221096.79 492802.597 -271705.81 -4.2251313
 263000      .263   258061.63 -184739.68  -151.3947 -184588.28 442801.308 -258213.02 -5.0464899
 263500     .2635  240178.515 -145230.54 -169.46855 -145061.07 385409.051 -240347.98 -5.6489518
 264000      .264  218099.666 -103266.63 -181.01693 -103085.62 321366.301 -218280.68 -6.0338975
 264500     .2645  192152.018 -59510.377 -188.10406 -59322.273 251662.395 -192340.12 -6.2701353
 265000      .265  162840.939 -14733.835 -192.32352 -14541.511 177574.774 -163033.26 -6.4107839
 265500     .2655  130775.516 30238.1808 -194.01892 30432.1997 100537.335 -130969.54 -6.4672975
 266000      .266  96617.7377 74562.2577 -192.33587 74754.5936   22055.48 -96810.074 -6.4111958
 266500     .2665  60996.3086 117445.476 -185.21607 117630.692 -56449.168 -61181.525 -6.1738691
 267000      .267  24441.6279 158211.435 -171.19697 158382.632 -133769.81 -24612.825 -5.7065657
 267500     .2675  -12543.967 196267.321 -151.38431 196418.705 -208811.29 12392.5824 -5.0461437
 268000      .268  -49352.411 231002.647 -128.28162 231130.928 -280355.06 49224.1291  -4.276054
 268500     .2685  -85287.343 261797.657 -103.60738 261901.265   -347085. 85183.7355 -3.4535795
 269000      .269   -119635.6 288071.915 -77.881533 288149.797 -407707.52 119557.721 -2.5960511
 269500     .2695  -151721.58 309317.566 -50.467047 309368.033 -461039.15 151671.113 -1.6822349
 270000       .27  -180988.93 325161.751 -19.812126 325181.563 -506150.68  180969.12 -.66040419
 270500     .2705  -207040.05 335408.599 14.6122153 335393.987 -542448.65 207054.664 .487073844
 271000      .271  -229542.38 339978.228 50.9874709  339927.24  -569520.6 229593.364 1.69958236
 271500     .2715  -248121.45 338816.804 86.7320776 338730.072 -586938.25 248208.179 2.89106925
 272000      .272  -262397.92 331914.478 120.290403 331794.188  -594312.4 262518.209 4.00968011
 272500     .2725  -272046.08 319337.499 151.277549 319186.221 -591383.58 272197.358 5.04258495
 273000      .273   -276843.5 301254.238 180.436841 301073.801 -578097.74 277023.942 6.01456137
 273500     .2735   -276736.7 277982.193  209.12641 277773.067 -554718.89 276945.822 6.97088033
 274000      .274  -271847.39 250000.342 237.395732 249762.946 -521847.74 272084.789 7.91319107
 274500     .2745  -262358.48 217863.825 263.305447  217600.52 -480222.31 262621.787 8.77684823
 275000      .275  -248431.23 182127.175 284.719781 181842.456 -430558.41 248715.951 9.49065936
 275500     .2755  -230247.16  143363.28 300.670543 143062.609 -373610.44 230547.827 10.0223514
 276000      .276  -208050.24 102180.761 311.316223 101869.445   -310231. 208361.556 10.3772074
 276500     .2765  -182187.81 59243.8091 317.868468 58925.9407 -241431.62 182505.683 10.5956156
 277000      .277  -153155.65 15304.7181 321.816864 14982.9012 -168460.37 153477.469 10.7272288
 277500     .2775  -121571.47 -28809.153 323.156944  -29132.31 -92762.313 121894.623 10.7718981
 278000      .278  -88050.895 -72291.641 320.298499  -72611.94 -15759.254 88371.1939 10.6766166
 278500     .2785  -53149.761  -114414.3 311.885914 -114726.19 61264.5424 53461.6469 10.3961971
 279000      .279  -17405.512 -154505.22 297.750955 -154802.97 137099.708 17703.2631 9.92503182
 279500     .2795  18631.6306 -191936.35 278.755236 -192215.11 210567.982 -18352.875  9.2918412
 280000       .28  54363.6751 -226102.43 256.651232 -226359.08 280466.105 -54107.024 8.55504105
 280500     .2805   89116.488 -256395.08 233.090469 -256628.17 345511.566 -88883.397 7.76968232
 281000      .281  122190.067 -282230.38 208.117296  -282438.5 404420.445 -121981.95 6.93724321
 281500     .2815   152976.25 -303138.56 180.575117 -303319.14 456114.813 -152795.67 6.01917057
 282000      .282  180987.491  -318792.5 149.815892 -318942.32 499779.993 -180837.68 4.99386305
 282500     .2825   205813.38 -328978.92 116.290148 -329095.21 534792.302 -205697.09 3.87633826
 283000      .283  227090.735 -333579.52 81.3283132 -333660.85 560670.256 -227009.41 2.71094377
 283500     .2835  244467.876 -332541.28 46.9089132 -332588.19 577009.154 -244420.97 1.56363044
 284000      .284  257585.564 -325850.21 14.5252841 -325864.73 583435.772 -257571.04 .484176137
 284500     .2845  266138.531 -313563.55 -15.970684 -313547.58 579702.085  -266154.5 -.53235612
 285000      .285   269971.58 -295880.02  -45.57475 -295834.45   565851.6 -270017.15 -1.5191583
 285500     .2855  269077.325 -273138.61  -74.62465 -273063.99 542215.939 -269151.95 -2.4874883
 286000      .286  263547.076 -245780.52 -102.50393 -245678.01 509327.594 -263649.58 -3.4167976
 286500     .2865  253534.852 -214319.77 -127.88201 -214191.89  467854.62 -253662.73 -4.2627336
 287000      .287  239217.047 -179304.56 -149.05391 -179155.51 418521.611  -239366.1 -4.9684636
 287500     .2875  220778.562 -141290.94 -165.12374 -141125.81 362069.501 -220943.69 -5.5041246
 288000      .288  198476.524 -100876.62 -176.76353 -100699.86 299353.147 -198653.29 -5.8921177
 288500     .2885  172707.409 -58749.282 -185.15187  -58564.13 231456.691 -172892.56 -6.1717288
 289000      .289  143978.461 -15663.652 -190.72457 -15472.928 159642.114 -144169.19 -6.3574855
 289500     .2895  112854.213 27600.3959 -193.09861 27793.4945 85253.8175 -113047.31 -6.4366204
 290000       .29  79914.7307 70272.4175 -191.31296 70463.7305 9642.31325 -80106.044 -6.3770985
 290500     .2905  45713.8063 111631.314 -184.27908 111815.593 -65917.508 -45898.085 -6.1426359
 291000      .291  10773.0217  151023.77 -171.92385 151195.694 -140250.75 -10944.946  -5.730795
 291500     .2915  -24354.548 187824.868 -155.54427 187980.413 -212179.42 24199.0037  -5.184809
 292000      .292  -59043.422  221405.38 -136.60021  221541.98  -280448.8 58906.8219 -4.5533403
 292500     .2925  -92638.872 251162.208 -115.74337 251277.951 -343801.08 92523.1283 -3.8581123
 293000      .293  -124507.78 276554.257 -92.895405 276647.153 -401062.04 124414.883 -3.0965135
 293500     .2935   -154078.9 297132.167  -67.48846 297199.655 -451211.06 154011.409 -2.2496153
 294000      .294  -180877.47 312568.584 -39.018849 312607.603 -493446.05  180838.45 -1.3006283
 294500     .2945  -204516.07 322659.049 -8.0722479 322667.121 -527175.12 204507.998 -.26907493
 295000      .295  -224628.68 327272.438 23.6937727 327248.744 -551901.12 224652.371 .789792423
 295500     .2955  -240847.23 326325.288 54.7879714   326270.5 -567172.52 240902.018 1.82626571
 296000      .296  -252845.73 319807.508 84.5785404  319722.93 -572653.24 252930.312 2.81928468
 296500     .2965  -260380.42 307805.024 113.112451 307691.912 -568185.45 260493.537 3.77041504
 297000      .297  -263320.21 290517.692 140.861873  290376.83  -553837.9 263461.069 4.69539577
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1006      46       1      50
Plot timespan now in memory (in sec) = 2.54952013E-01   2.97445000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1007  339994       1  -1.00000E+00
1.00000E+19
 297500     .2975  -261665.88 268273.597 168.085366 268105.512 -529939.47 261833.963 5.60284554
 298000      .298  -255520.78 241508.747 193.977577  241314.77 -497029.53 255714.761 6.46591923
 298500     .2985  -245021.88 210708.578  216.99765  210491.58 -455730.45 245238.874 7.23325501
 299000      .299   -230326.2 176386.107 236.040419 176150.067 -406712.31  230562.24 7.86801397
 299500     .2995   -211647.4  139099.06 250.869525 138848.191 -350746.46 211898.272 8.36231751
 300000       0.3  -189282.08 99460.2727 261.872365 99198.4004 -288742.35 189543.948 8.72907884
 300500     .3005  -163627.37 58145.1154 269.775515 57875.3398 -221772.48 163897.142 8.99251717
 301000      .301  -135182.91 15892.2066 274.950457 15617.2561 -151075.12 135457.862 9.16501524
 301500     .3015  -104503.59 -26532.273 276.775654 -26809.049 -77971.321  104780.37 9.22585514
 302000      .302   -72132.56 -68392.946 274.199238 -68667.145 -3739.6141 72406.7591 9.13997461
 302500     .3025  -38596.094  -108999.2 266.771067 -109265.97 70403.1083 38862.8649 8.89236889
 303000      .303  -4432.6002 -147691.53 254.849366 -147946.38 143258.926 4687.44952 8.49497885
 303500     .3035  29790.6472 -183834.93 239.319849 -184074.25  213625.58 -29551.327  7.9773283
 304000      .304  63468.3734 -216813.83 221.267984  -217035.1 280282.206 -63247.105 7.37559947
 304500     .3045  95967.2208  -246036.2 201.270414 -246237.47  342003.42  -95765.95  6.7090138
 305000      .305  126681.259 -270972.91 178.989925  -271151.9 397654.167 -126502.27 5.96633082
 305500     .3055  155087.278 -291203.66 153.893529 -291357.55 446290.936 -154933.38  5.1297843
 306000      .306  180737.939 -306416.25 126.103545 -306542.35 487154.185 -180611.84  4.2034515
 306500     .3065  203234.221 -316388.09 96.4234454 -316484.52 519622.314  -203137.8 3.21411485
 307000      .307  222209.892 -320974.14 66.0434764 -321040.18 543184.031 -222143.85 2.20144921
 307500     .3075  237323.015 -320095.68 36.1691459 -320131.85 557418.699 -237286.85  1.2056382
 308000      .308  248269.391 -313741.58 7.34697878 -313748.93 562010.974 -248262.04 .244899293
 308500     .3085  254834.767 -302001.26 -20.702837 -301980.56 556836.029 -254855.47 -.69009457
 309000      .309  256929.631 -285090.35 -48.285724 -285042.06  542019.98 -256977.92 -1.6095241
 309500     .3095  254567.108 -263332.76 -75.076787 -263257.69 517899.871 -254642.18 -2.5025596
 310000       .31  247831.172 -237133.76 -100.22466 -237033.53 484964.929  -247931.4 -3.3408219
 310500     .3105  236856.286 -206959.01 -122.64322 -206836.37 443815.297 -236978.93 -4.0881073
 311000      .311    221814.7 -173315.86 -141.41656 -173174.44 395130.557 -221956.12 -4.7138855
 311500     .3115  202928.544 -136750.64 -156.39107 -136594.25 339679.184 -203084.93 -5.2130356
 312000      .312  180511.914 -97873.168 -168.11707 -97705.051 278385.082 -180680.03 -5.6039023
 312500     .3125  154983.125 -57363.584 -177.02948 -57186.555 212346.709 -155160.15 -5.9009826
 313000      .313  126829.613 -15942.928 -182.98156 -15759.946 142772.541 -127012.59 -6.0993852
 313500     .3135  96572.1364 25657.9251 -185.43091  25843.356 70914.2113 -96757.567 -6.1810302
 314000      .314  64740.3815 66722.6926 -183.72056 66906.4131 -1982.3111 -64924.102 -6.1240187
 314500     .3145  31858.1913 106569.561 -177.50118 106747.062 -74711.369 -32035.692 -5.9167059
 315000      .315  -1543.8953 144551.062 -167.20319 144718.266 -146094.96 1376.69209 -5.5734396
 315500     .3155  -34895.893 180032.933 -153.78271 180186.715 -214928.83   34742.11 -5.1260902
 316000      .316  -67592.528 212396.753 -137.93904 212534.692 -279989.28 67454.5885  -4.597968
 316500     .3165  -99032.896 241069.763 -119.82227 241189.585 -340102.66 98913.0733 -3.9940755
 317000      .317  -128653.91 265550.677 -99.264787 265649.942 -394204.59 128554.645 -3.3088262
 317500     .3175  -155951.94 285428.138 -76.052903  285504.19 -441380.08 155875.891 -2.5350968
 318000      .318  -180492.22 300391.919 -50.349202 300442.268 -480884.14 180441.873 -1.6783067
 318500     .3185  -201889.76 310221.717 -23.023293 310244.741 -512111.47 201866.733  -.7674431
 319000      .319  -219780.45 314762.449 4.75255156 314757.697  -534542.9 219785.204 .158418385
 319500     .3195  -233831.62  313926.49 32.2023122 313894.288 -547758.11 233863.822 1.07341041
 320000       .32  -243776.17 307714.322 59.0850572 307655.237 -551490.49 243835.256 1.96950191
 320500     .3205  -249436.13 296228.016 85.4410598 296142.575 -545664.15 249521.572 2.84803533
 321000      .321  -250734.29 279677.399 111.322467 279566.076 -530411.69 250845.614 3.71074888
 321500     .3215  -247691.37   258377.1 136.386562 258240.713 -506068.47 247827.756 4.54621874
 322000      .322  -240396.08 232721.349 159.711425 232561.637 -473117.43 240555.793 5.32371416
 322500     .3225  -228976.06 203154.151 180.296372 202973.854 -432130.21 229156.358 6.00987908
 323000      .323  -213607.45 170167.454 197.642422 169969.812 -383774.91 213805.097 6.58808073
 323500     .3235  -194538.23 134310.845 211.760595 134099.084 -328849.07  194749.99 7.05868649
 324000      .324  -172098.99 96193.3712 222.908729 95970.4625 -268292.36 172321.901 7.43029097
 324500     .3245  -146702.72 56479.1782 231.316972 56247.8612  -203181.9 146934.041 7.71056573
 325000      .325  -118828.97  15873.322 236.812858 15636.5091  -134702.3 119065.786 7.89376192
 325500     .3255  -88985.225 -24911.738 238.776217 -25150.514 -64073.487 89224.0014 7.95920724
 326000      .326  -57679.359 -65185.107 236.682396  -65421.79 7505.74822 57916.0416 7.88941321
 326500     .3265  -25427.929 -104279.06 230.545154  -104509.6 78851.1284 25658.4741 7.68483848
 327000      .327   7229.2239 -141543.94 220.821386 -141764.77 148773.168 -7008.4025 7.36071285
 327500     .3275   39726.618 -176350.15 208.147091 -176558.29 216076.764 -39518.471 6.93823635
 328000      .328  71480.3267 -208094.59 193.056343 -208287.64 279574.914  -71287.27 6.43521144
 328500     .3285  101910.657 -236217.15 175.656466 -236392.81 338127.806   -101735. 5.85521552
 329000      .329  130481.148 -260231.68 155.708535 -260387.38 390712.823 -130325.44 5.19028451
 329500     .3295   156717.91 -279744.61 133.168919 -279877.78 436462.521 -156584.74 4.43896395
 330000       .33  180197.669 -294448.75 108.492961 -294557.24  474646.42 -180089.18 3.61643205
 330500     .3305  200534.755 -304113.97 82.4669744 -304196.43  504648.72 -200452.29 2.74889915
 331000      .331  217379.127 -308583.87 55.9514449 -308639.82 525962.997 -217323.18 1.86504816
 331500     .3315  230422.589 -307776.14 29.6006766 -307805.74 538198.728 -230392.99 .986689221
 332000      .332  239419.856 -301692.94 3.60766866 -301696.54 541112.793 -239416.25 .120255622
 332500     .3325  244218.627 -290440.86 -22.106871 -290418.75 534659.486 -244240.73 -.73689569
 333000      .333  244764.423 -274233.47 -47.387099 -274186.08 518997.894 -244811.81   -1.57957
 333500     .3335  241080.219 -253373.43 -71.664647 -253301.76 494453.648 -241151.88 -2.3888216
 334000      .334  233249.125 -228234.99 -94.167804 -228140.82 461484.111 -233343.29 -3.1389268
 334500     .3345  221407.097 -199252.16 -114.16307   -199138. 420659.256 -221521.26 -3.8054358
 335000      .335  205743.437 -166910.95 -131.22161 -166779.73 372654.387 -205874.66 -4.3740538
 335500     .3355   186515.52 -131752.51 -145.38801 -131607.12 318268.027 -186660.91  -4.846267
 336000      .336  164065.765 -94381.239 -156.90358 -94224.335 258447.004 -164222.67 -5.2301194
 336500     .3365   138811.43 -55453.845  -165.7553  -55288.09 194265.276 -138977.19 -5.5251768
 337000      .337  111216.524 -15653.835 -171.60393 -15482.231 126870.359 -111388.13  -5.720131
 337500     .3375  81770.3246 24330.1679 -174.00758 24504.1755 57440.1566 -81944.332 -5.8002526
 338000      .338  50975.6413 63819.8777 -172.64275 63992.5205 -12844.236 -51148.284 -5.7547583
 338500     .3385  19345.6235 102157.202 -167.54303 102324.745 -82811.579 -19513.167 -5.5847675
 339000      .339  -12585.888 138702.327 -159.17335 138861.501 -151288.22 12426.7144 -5.3057783
 339500     .3395  -44257.348 172830.662 -148.09179 172978.754 -217088.01 44109.2559 -4.9363931
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1007      46       1      50
Plot timespan now in memory (in sec) = 2.97443986E-01   3.39937000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1008  339994       1  -1.00000E+00
1.00000E+19
 340000       .34  -75098.355 203948.063 -134.57079 204082.633 -279046.42 74963.7841 -4.4856929
 340500     .3405   -104558.8 231514.388 -118.60925 231632.997 -336073.19 104440.194 -3.9536416
 341000      .341  -132128.49 255060.494 -100.15314 255160.647 -387188.98 132028.336 -3.3384381
 341500     .3415  -157346.86 274198.339 -79.295638 274277.635  -431545.2 157267.566 -2.6431879
 342000      .342  -179803.02 288623.823 -56.478377 288680.302 -468426.84 179746.541 -1.8826126
 342500     .3425  -199123.53 298108.052 -32.474694 298140.527 -497231.58 199091.057 -1.0824898
 343000      .343  -214968.13 302491.125 -8.0209783 302499.146 -517459.25 214960.107 -.26736594
 343500     .3435  -227047.99 301692.218 16.4777885  301675.74 -528740.21  227064.47 .549259616
 344000      .344  -235147.75 295723.009 40.8701502 295682.139 -530870.76 235188.625 1.36233834
 344500     .3445  -239136.23 284693.222 65.0480162 284628.174 -523829.45  239201.28 2.16826721
 345000      .345  -238967.58 268809.441  88.763567 268720.677 -507777.02  239056.34 2.95878557
 345500     .3455  -234672.03 248365.981 111.469816 248254.511 -483038.01 234783.501 3.71566052
 346000      .346  -226337.27  223726.18 132.415003 223593.765 -450063.45 226469.683 4.41383342
 346500     .3465   -214101.5 195310.099  151.00931  195159.09  -409411.6 214252.514 5.03364365
 347000      .347  -198165.41  163596.51 167.027922 163429.482 -361761.92 198332.441 5.56759741
 347500     .3475  -178803.03 129125.182 180.482675 128944.699 -307928.21 178983.513 6.01608916
 348000      .348  -156361.41 92491.6901 191.423433 92300.2666  -248853.1 156552.833 6.38078111
 348500     .3485  -131251.77 54336.7533 199.767804 54136.9855 -185588.52 131451.534 6.65892678
 349000      .349  -103930.85 15328.2556 205.185242 15123.0704 -119259.11 104136.036 6.83950806
 349500     .3495  -74877.172  -23862.63 207.250685 -24069.881 -51014.542 75084.4231 6.90835615
 350000       .35  -44582.325 -62575.135 205.781751 -62780.917 17992.8107 44788.1063  6.8593917
 350500     .3505  -13557.513 -100160.06  200.95109 -100361.01 86602.5489  13758.464 6.69836967
 351000      .351  17663.5659 -135982.07 193.122632 -136175.19 153645.634 -17470.443 6.43742106
 351500     .3515  48531.7322  -169427.9 182.664733 -169610.56  217959.63 -48349.067 6.08882443
 352000      .352  78496.0965 -199918.38  169.79245 -200088.17 278414.474 -78326.304 5.65974834
 352500     .3525  107025.902 -226926.33 154.497371 -227080.83 333952.236  -106871.4 5.14991237
 353000      .353  133632.489 -249996.12 136.742669 -250132.86 383628.606 -133495.75 4.55808897
 353500     .3535  157873.924 -268750.23 116.752695 -268866.99 426624.157 -157757.17 3.89175649
 354000      .354  179347.835 -282885.49 95.0446027 -282980.53 462233.325 -179252.79 3.16815342
 354500     .3545  197689.259 -292171.06 72.2459469  -292243.3 489860.316 -197617.01 2.40819823
 355000      .355  212576.502 -296450.98 48.9224255  -296499.9 509027.482 -212527.58 1.63074752
 355500     .3555   223742.19 -295649.36 25.4381235  -295674.8 519391.549 -223716.75 .847937448
 356000      .356  230990.337 -289780.23 1.93460871 -289782.16 520770.565  -230988.4 .064486957
 356500     .3565  234208.986 -278955.45 -21.447231 -278934.01 513164.439 -234230.43 -.71490771
 357000      .357  233365.088 -263379.03 -44.333047  -263334.7  496744.12 -233409.42 -1.4777682
 357500     .3575    228491.3  -243333.8 -66.146797 -243267.65 471825.099 -228557.45 -2.2048932
 358000      .358    219678.8 -219171.18 -86.294662 -219084.88 438849.977 -219765.09 -2.8764887
 358500     .3585  207076.767 -191304.84 -104.31758 -191200.53 398381.612 -207181.08 -3.4772527
 359000      .359  190896.354 -160207.17 -120.00432 -160087.17 351103.525 -191016.36  -4.000144
 359500     .3595  171419.008 -126409.87 -133.36057 -126276.51 297828.881 -171552.37 -4.4453524
 360000       .36  148997.262 -90500.566 -144.37293 -90356.193 239497.828 -149141.63 -4.8124309
 360500     .3605  124039.445 -53107.127 -152.83095 -52954.296 177146.571 -124192.28 -5.0943649
 361000      .361  96990.4942 -14878.183  -158.4028  -14719.78 111868.677 -97148.897 -5.2800934
 361500     .3615  68320.0047 23531.7096 -160.80686 23692.5164 44788.2951 -68480.812 -5.3602286
 362000      .362  38516.4725 61472.5635 -159.94025 61632.5038 -22956.091 -38676.413 -5.3313415
 362500     .3625  8086.31121  98305.601 -155.95793  98461.559  -90219.29 -8242.2691 -5.1985975
 363000      .363  -22443.943 133405.736 -149.19224 133554.928 -155849.68 22294.7506 -4.9730747
 363500     .3635  -52534.441 166169.062 -139.91596 166308.978  -218703.5 52394.5248 -4.6638654
 364000      .364   -81651.65   196029.8 -128.21892 196158.018 -277681.45 81523.4313 -4.2739641
 364500     .3645  -109287.66 222477.404 -114.11115 222591.515 -331765.07 109173.551 -3.8037051
 365000      .365  -134971.11 245067.498 -97.674942 245165.173  -380038.6 134873.432 -3.2558314
 365500     .3655  -158271.81 263427.877 -79.169082 263507.046 -421699.69 158192.643 -2.6389694
 366000      .366  -178800.12 277259.619 -59.071703 277318.691 -456059.74 178741.051 -1.9690568
 366500     .3665  -196204.19 286334.531 -37.959497 286372.491 -482538.72  196166.23 -1.2653166
 367000      .367  -210176.73 290498.131 -16.285067 290514.416 -500674.86 210160.441 -.54283557
 367500     .3675  -220470.87 289679.347 5.69326233 289673.654 -510150.22 220476.564 .189775411
 368000      .368  -226912.36 283897.745 27.7915217 283869.953  -510810.1  226940.15 .926384058
 368500     .3685  -229402.88  273264.13 49.7677089 273214.362 -502667.01 229452.652 1.65892363
 369000      .369  -227917.42 257976.362 71.2383166 257905.123 -485893.78 227988.661 2.37461055
 369500     .3695  -222496.27 238310.248 91.6684803 238218.579 -460806.52 222587.943 3.05561601
 370000       .37  -213236.87 214608.417 110.518483 214497.898 -427845.29  213347.39 3.68394942
 370500     .3705  -200295.28 187275.581 127.436796 187148.144 -387570.86 200422.715  4.2478932
 371000      .371  -183893.67 156778.697 142.278792 156636.418 -340672.37 184035.948 4.74262642
 371500     .3715  -164322.32 123643.639 154.976459 123488.662 -287965.96 164477.295 5.16588195
 372000      .372  -141933.55  88446.206 165.422077 88280.7839 -230379.76 142098.975 5.51406923
 372500     .3725  -117130.67 51799.4974 173.400849 51626.0966 -168930.17 117304.071 5.78002831
 373000      .373  -90352.791 14337.6237 178.608339 14159.0154 -104690.41 90531.3994 5.95361128
 373500     .3735  -62062.037 -23299.938 180.807147 -23480.745 -38762.099 62242.8445 6.02690489
 374000      .374  -32740.718 -60476.437 179.978968 -60656.416 27735.7197 32920.6967 5.99929893
 374500     .3745  -2892.3758 -96561.959  176.29658 -96738.255 93669.5828 3068.67237 5.87655267
 375000      .375   26962.945 -130940.75 169.988847 -131110.74 157903.694 -26792.956  5.6662949
 375500     .3755  56299.7063 -163022.42 161.237618 -163183.66 219322.124 -56138.469 5.37458726
 376000      .376  84601.2894 -192255.14 150.124427 -192405.27 276856.432 -84451.165 5.00414757
 376500     .3765  111376.448 -218140.64 136.670728 -218277.31 329517.092 -111239.78 4.55569093
 377000      .377  136170.645 -240245.75 120.992695 -240366.74 376416.396 -136049.65 4.03308983
 377500     .3775  158567.331 -258205.68 103.408119 -258309.09 416773.012 -158463.92  3.4469373
 378000      .378  178186.859  -271724.1 84.3714199 -271808.47 449910.954 -178102.49 2.81238066
 378500     .3785  194690.708 -280575.83 64.3413684 -280640.17 475266.535 -194626.37 2.14471228
 379000      .379  207790.032 -284611.93 43.6918964 -284655.62 492401.958 -207746.34 1.45639655
 379500     .3795  217256.139 -283765.57  22.675065 -283788.24 501021.705 -217233.46   .7558355
 380000       .38  222930.964 -278058.23 1.48229792 -278059.71 500989.193 -222929.48 .049409931
 380500     .3805    224730.4  -267600.7 -19.609557 -267581.09 492331.102 -224750.01  -.6536519
 381000      .381  222638.397 -252586.29 -40.173377 -252546.12 475224.692 -222678.57 -1.3391126
 381500     .3815  216700.317 -233282.22 -59.720067  -233222.5 449982.537 -216760.04 -1.9906689
 382000      .382  207021.232 -210023.74 -77.819362 -209945.92 417044.968 -207099.05 -2.5939787
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1008      46       1      50
Plot timespan now in memory (in sec) = 3.39935988E-01   3.82429000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1009  339994       1  -1.00000E+00
1.00000E+19
 382500     .3825  193767.332 -183210.08 -94.171556 -183115.91 376977.411  -193861.5 -3.1390519
 383000      .383  177168.562 -153301.23 -108.62369  -153192.6 330469.789 -177277.19 -3.6207898
 383500     .3835   157519.97 -120814.44 -121.08806 -120693.35 278334.406 -157641.06 -4.0362686
 384000      .384  135175.292 -86315.314  -131.4083 -86183.905 221490.606  -135306.7 -4.3802768
 384500     .3845  110533.344 -50403.023  -139.3295 -50263.693 160936.366 -110672.67 -4.6443167
 385000      .385   84025.743 -13695.799 -144.59595 -13551.203 97721.5423 -84170.339 -4.8198649
 385500     .3855  56109.7869 23179.9267 -147.05341 23326.9801 32929.8602  -56256.84 -4.9017805
 386000      .386  27264.2047 59598.1403 -146.70025 59744.8405 -32333.936 -27410.905 -4.8900082
 386500     .3865  -2013.6979 94940.1494  -143.6796 95083.8289 -96953.847 1870.01832 -4.7893199
 387000      .387  -31212.598 128601.541 -138.18058 128739.722 -159814.14  31074.417 -4.6060192
 387500     .3875  -59818.797 160003.738 -130.31989 160134.058 -219822.53 59688.4766 -4.3439964
 388000      .388  -87332.193 188608.846  -120.1399 188728.986 -275941.04  87212.053 -4.0046632
 388500     .3885  -113278.72 213931.946 -107.70609 214039.652 -327210.66 113171.011 -3.5902031
 389000      .389  -137217.13 235548.846 -93.188364 235642.034 -372765.98 137123.942 -3.1062788
 389500     .3895  -158742.67 253100.866 -76.891656 253177.757 -411843.53 158665.777 -2.5630552
 390000       .39  -177488.86 266297.129 -59.225687 266356.354 -443785.99 177429.634 -1.9741896
 390500     .3905  -193131.17 274916.806 -40.595834 274957.402 -468047.97 193090.571 -1.3531945
 391000      .391  -205396.47 278815.007 -21.305503 278836.313 -484211.48 205375.163 -.71018343
 391500     .3915  -214074.12 277929.803 -1.5780015 277931.381 -492003.92 214072.539 -.05260005
 392000      .392  -219021.87 272285.308 18.3505385 272266.958 -491307.18 219040.221 .611684617
 392500     .3925  -220166.17 261990.123 38.1683004 261951.955 -482156.29 220204.336 1.27227668
 393000      .393  -217499.25  247232.79  57.473427 247175.316 -464732.04 217556.721  1.9157809
 393500     .3935  -211074.58 228274.922 75.8210652 228199.101  -439349.5 211150.397 2.52736884
 394000      .394  -201004.62 205445.031 92.8324057 205352.199 -406449.65 201097.455 3.09441352
 394500     .3945  -187463.49 179135.717 108.265559 179027.452  -366599.2 187571.752 3.60885196
 395000      .395  -170689.31 149800.989 121.972048 149679.017  -320490.3 170811.279 4.06573494
 395500     .3955  -150981.17 117949.655 133.808901 117815.846 -268930.82 151114.975 4.46029669
 396000      .396  -128691.24   84135.12 143.588994  83991.531 -212826.36 128834.829 4.78629981
 396500     .3965  -104214.61 48943.2078 151.077687 48792.1301 -153157.82 104365.685 5.03592291
 397000      .397  -77978.446 12978.9548 156.049261 12822.9055   -90957.4 78134.4949 5.20164203
 397500     .3975  -50434.718 -23144.345 158.385979 -23302.731 -27290.373 50593.1037 5.27953262
 398000      .398  -22057.343 -58812.304 158.118403 -58970.422 36754.9603 22215.4617 5.27061345
 398500     .3985  6661.55741 -93416.475 155.363315 -93571.839 100078.033 -6506.1941 5.17877716
 399000      .399  35220.1367 -126364.27 150.240961 -126514.51 161584.404 -35069.896 5.00803205
 399500     .3995  63118.3999 -157090.74 142.834783 -157233.57 220209.135 -62975.565 4.76115942
 400000       0.4  89870.7115 -185070.84 133.195723 -185204.04 274941.553 -89737.516 4.43985744
 400500     .4005  115017.233 -209830.99 121.402761 -209952.39 324848.224 -114895.83 4.04675871
 401000      .401  138130.547  -230956.7 107.645999 -231064.34 369087.244  -138022.9 3.58819996
 401500     .4015  158817.946 -248096.08 92.2375628 -248188.32 406914.029 -158725.71 3.07458543
 402000      .402  176724.779 -260963.04 75.5370885 -261038.58 437687.821 -176649.24 2.51790295
 402500     .4025  191541.298 -269342.17 57.8765995 -269400.05 460883.467 -191483.42 1.92921998
 403000      .403  203010.976 -273094.18 39.5293854 -273133.71 476105.154 -202971.45 1.31764618
 403500     .4035   210938.44 -272160.72  20.722359 -272181.44 483099.158 -210917.72   .6907453
 404000      .404   215194.89 -266567.24 1.69889534 -266568.94 481762.133 -215193.19 .056629845
 404500     .4045  215717.987 -256421.31 -17.215014  -256404.1 472139.298  -215735.2 -.57383379
 405000      .405  212508.042 -241907.19 -35.623178 -241871.56 454415.228 -212543.67 -1.1874393
 405500     .4055  205625.572 -223280.54 -53.137316  -223227.4 428906.107 -205678.71 -1.7712439
 406000      .406  195191.574 -200864.58 -69.440014 -200795.14 396056.153 -195261.01 -2.3146671
 406500     .4065  181388.377 -175046.38 -84.304053 -174962.08 356434.759 -181472.68 -2.8101351
 407000      .407  164459.594 -146272.52 -97.569401 -146174.95 310732.109 -164557.16 -3.2523134
 407500     .4075     144707. -115042.66 -109.07775 -114933.59 259749.664 -144816.08 -3.6359249
 408000      .408  122482.302 -81899.267  -118.6212 -81780.645 204381.568 -122600.92 -3.9540398
 408500     .4085  98176.6795 -47414.995  -125.9698 -47289.025 145591.674 -98302.649 -4.1989933
 409000      .409  72212.6079 -12181.585 -130.94461 -12050.641 84394.1931 -72343.553 -4.3648203
 409500     .4095  45038.3648  23199.302 -133.46453 23332.7665 21839.0629 -45171.829 -4.4488176
 410000       .41   17123.198 58124.4433  -133.5514 58257.9947 -41001.245 -17256.749 -4.4517132
 410500     .4105  -11048.088 91997.2248  -131.2947 92128.5195 -103045.31 10916.7932   -4.37649
 411000      .411  -38983.257 124237.155 -126.78414 124363.939 -163220.41 38856.4732 -4.2261381
 411500     .4115  -66194.503 154291.897 -120.07139 154411.969  -220486.4 66074.4315 -4.0023798
 412000      .412  -92210.518 181649.451 -111.20608 181760.657 -273859.97 92099.3115 -3.7068694
 412500     .4125  -116585.09 205847.518  -100.2987 205947.817 -322432.61 116484.794 -3.3432901
 413000      .413  -138902.64 226480.059 -87.550739 226567.609  -365382.7 138815.092  -2.918358
 413500     .4135  -158782.53 243202.228 -73.246113 243275.474 -401984.76 158709.286 -2.4415371
 414000      .414   -175883.4 255734.333 -57.705563 255792.038 -431617.74 175825.699 -1.9235188
 414500     .4145  -189909.55 263866.446 -41.220914 263907.667   -453776. 189868.329 -1.3740305
 415000      .415  -200619.44 267464.228 -24.030461 267488.259 -468083.66 200595.405 -.80101537
 415500     .4155   -207832.7 266473.389 -6.3604627 266479.749 -474306.08 207826.336 -.21201542
 416000      .416  -211432.88 260920.601  11.522567 260909.079 -472353.48 211444.405 .384085567
 416500     .4165  -211367.07 250911.483 29.2950153 250882.188 -462278.55 211396.364 .976500509
 417000      .417  -207644.08 236626.817 46.5943311 236580.223 -444270.89  207690.67 1.55314437
 417500     .4175  -200332.59 218317.859 63.0695428  218254.79 -418650.45 200395.664 2.10231809
 418000      .418  -189561.12 196302.412 78.4391738 196223.972 -385863.53 189639.557 2.61463913
 418500     .4185  -175519.04 170961.664  92.499895 170869.164 -346480.71 175611.542 3.08332983
 419000      .419  -158455.41 142735.331  105.07986 142630.251 -301190.74 158560.492 3.50266199
 419500     .4195  -138673.66 112113.698 115.994373 111997.704 -250787.36 138789.657 3.86647911
 420000       .42  -116523.94 79627.6441 125.037089  79502.607 -196151.58 116648.977 4.16790296
 420500     .4205  -92394.657 45837.7812 132.002473 45705.7787 -138232.44 92526.6593 4.40008242
 421000      .421  -66704.695  11323.751 136.734938 11187.0161 -78028.446 66841.4295 4.55783126
 421500     .4215  -39897.853 -23324.782  139.17328 -23463.956 -16573.071 40037.0262 4.63910932
 422000      .422  -12438.314 -57515.936 139.341996 -57655.278 45077.6218 12577.6562 4.64473321
 422500     .4225  15196.0548 -90664.499 137.299861 -90801.799 105860.554 -15058.755 4.57666203
 423000      .423  42523.2782 -122202.61 133.101177 -122335.71 164725.888 -42390.177  4.4367059
 423500     .4235  69067.8922 -151590.95 126.791175 -151717.74 220658.839 -68941.101 4.22637251
 424000      .424  94371.1401 -178329.44 118.429325 -178447.87  272700.58 -94252.711 3.94764418
 424500     .4245  117999.301 -201966.39 108.133123 -202074.52  319965.69 -117891.17 3.60443742
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1009      46       1      50
Plot timespan now in memory (in sec) = 3.82427990E-01   4.24921000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1010  339994       1  -1.00000E+00
1.00000E+19
 425000      .425  139549.032 -222104.82  96.106782 -222200.93 361653.852 -139452.93  3.2035594
 425500     .4255  158651.496 -238407.08 82.6172396  -238489.7 397058.581 -158568.88 2.75390799
 426000      .426  174978.008 -250599.79 67.9408236 -250667.73 425577.793 -174910.07 2.26469412
 426500     .4265  188247.223 -258479.26 52.3303485 -258531.59 446726.479 -188194.89 1.74434495
 427000      .427  198232.069 -261916.38 36.0142713  -261952.4  460148.45 -198196.05 1.20047571
 427500     .4275  204765.186 -260859.99 19.2207981 -260879.21 465625.173 -204745.97  .64069327
 428000      .428  207741.588 -255337.78 2.21601114   -255340. 463079.372 -207739.37 .073867038
 428500     .4285  207118.043 -245454.24 -14.681234 -245439.56  452572.28 -207132.72 -.48937447
 429000      .429  202911.389 -231386.83 -31.133056  -231355.7 434298.221 -202942.52 -1.0377685
 429500     .4295  195198.064 -213382.59  -46.83252 -213335.76 408580.657  -195244.9  -1.561084
 430000       .43  184114.403  -191754.8 -61.528017 -191693.27 375869.206 -184175.93 -2.0509339
 430500     .4305  169856.134 -166878.88 -75.018105 -166803.86 336735.014 -169931.15 -2.5006035
 431000      .431  152676.089  -139186.9 -87.124384 -139099.78 291862.991 -152763.21 -2.9041461
 431500     .4315  132879.102 -109159.93 -97.657065 -109062.27 242039.029 -132976.76 -3.2552355
 432000      .432  110814.261 -77318.049 -106.40959 -77211.639  188132.31 -110920.67 -3.5469865
 432500     .4325  86866.9854 -44209.935 -113.19539  -44096.74 131076.921 -86980.181 -3.7731798
 433000      .433  61452.7035  -10403.46 -117.88918 -10285.571 71856.1637 -61570.593 -3.9296392
 433500     .4335  35011.3853  23522.923 -120.44012 23643.3631 11488.4622 -35131.825 -4.0146706
 434000      .434  8001.60113 56988.8559  -120.8585 57109.7144 -48987.255 -8122.4596 -4.0286166
 434500     .4345  -19106.656 89421.2356 -119.18392 89540.4195 -108527.89 18987.4721 -3.9727974
 435000      .435  -45841.166 120264.526 -115.45318 120379.979 -166105.69  45725.713 -3.8484394
 435500     .4355  -71737.958 148991.874 -109.70092 149101.575 -220729.83 71628.2569 -3.6566973
 436000      .436  -96350.606  175115.19 -101.99454 175217.185  -271465.8 96248.6119 -3.3998181
 436500     .4365  -119257.14 198193.071  -92.46441 198285.535 -317450.21 119164.677  -3.082147
 437000      .437  -140065.57 217837.127  -81.30566 217918.433  -357902.7 139984.269 -2.7101887
 437500     .4375  -158419.18 233717.437 -68.757159 233786.194 -392136.62 158350.426 -2.2919053
 438000      .438  -174002.24 245567.591 -55.066258 245622.657 -419569.83 173947.176 -1.8355419
 438500     .4385  -186546.77 253189.921  -40.46022 253230.381 -439736.69 186506.308  -1.348674
 439000      .439  -195839.18 256460.306 -25.152154 256485.458 -452299.48 195814.026 -.83840515
 439500     .4395  -201724.67 255330.914 -9.3729248 255340.287 -457055.58 201715.296 -.31243083
 440000       .44  -204108.74 249830.293 6.60846816 249823.685 -453939.03 204115.347 .220282272
 440500     .4405  -202957.09 240061.631 22.4911421  240039.14 -443018.72 202979.579 .749704736
 441000      .441  -198294.94 226199.912 37.9675933 226161.944 -424494.85 198332.908 1.26558644
 441500     .4415  -190206.51 208488.571 52.7582645 208435.812 -398695.08 190259.263 1.75860882
 442000      .442  -178834.96 187236.166 66.6330636 187169.532 -366071.13 178901.595 2.22110212
 442500     .4425   -164381.7  162812.36 79.3986784 162732.962 -327194.06 164461.101 2.64662261
 443000      .443  -147103.05 135641.889 90.8682247  135551.02 -282744.94 147193.918 3.02894082
 443500     .4435   -127304.5 106196.431 100.846939 106095.584 -233500.93 127405.346 3.36156462
 444000      .444  -105333.86 74985.4055 109.141804 74876.2637 -180319.27 105443.007 3.63806014
 444500     .4445  -81574.296 42546.4094 115.586375  42430.823  -124120.7  81689.882 3.85287917
 445000      .445   -56437.92 9435.99421 120.069987 9315.92423 -65873.915 56557.9903 4.00233291
 445500     .4455  -30360.291 -23778.823  122.54885 -23901.372 -6581.4683 30482.8401 4.08496168
 446000      .446  -3794.2807 -56529.123 123.025383 -56652.148 52734.8422  3917.3061 4.10084609
 446500     .4465  22797.8918 -88253.734 121.517953 -88375.252 111051.626 -22676.374 4.05059844
 447000      .447  48953.9896 -118409.67 118.049504 -118527.72 167363.662  -48835.94 3.93498347
 447500     .4475  74221.0725 -146482.36 112.657152 -146595.02 220703.433 -74108.415 3.75523841
 448000      .448  98163.9302 -171994.97 105.413643 -172100.39 270158.902 -98058.517  3.5137881
 448500     .4485  120371.969 -194516.27  96.448716 -194612.72 314888.239 -120275.52  3.2149572
 449000      .449  140464.669  -213666.8 85.9491122 -213752.75 354131.469 -140378.72 2.86497041
 449500     .4495  158097.019 -229124.37 74.1312147  -229198.5 387221.386 -158022.89 2.47104049
 450000       .45  172965.868 -240629.61 61.2116896 -240690.83 413595.482 -172904.66 2.04038965
 450500     .4505  184816.424 -247991.23 47.3985663 -248038.62 432807.651 -184769.03 1.57995221
 451000      .451  193447.704 -251089.93 32.9005225 -251122.83 444537.631  -193414.8 1.09668408
 451500     .4515  198716.255 -249880.78 17.9451898 -249898.72 448597.032 -198698.31 .598172992
 452000      .452   200537.71 -244393.36 2.79354147 -244396.15  444931.07 -200534.92 .093118049
 452500     .4525  198886.634 -234730.05 -12.268432 -234717.78 433616.686  -198898.9 -.40894774
 453000      .453   193796.14 -221063.47 -26.959667 -221036.51 414859.607  -193823.1 -.89865557
 453500     .4535  185357.905 -203633.73 -41.029321  -203592.7 388991.637 -185398.93  -1.367644
 454000      .454  173721.757 -182745.11 -54.261214 -182690.85 356466.865 -173776.02 -1.8087071
 454500     .4545  159093.889 -158761.38 -66.462676 -158694.92 317855.269 -159160.35 -2.2154225
 455000      .455  141733.271 -132099.71 -77.446976 -132022.27 273832.983 -141810.72 -2.5815659
 455500     .4555  121946.086  -103222.8 -87.022953 -103135.78 225168.891 -122033.11 -2.9007651
 456000      .456  100079.002  -72629.87  -95.00719 -72534.862 172708.872 -100174.01 -3.1669063
 456500     .4565  76512.7207 -40847.594 -101.25156 -40746.343 117360.315 -76613.972  -3.375052
 457000      .457  51656.1847 -8421.5657 -105.66097 -8315.9047 60077.7504 -51761.846 -3.5220323
 457500     .4575  25940.6155 24092.2989 -108.19101 24200.4899 1848.31654 -26048.806 -3.6063669
 458000      .458  -187.30104 56136.7255 -108.83273 56245.5582 -56324.027 78.4683054 -3.6277577
 458500     .4585   -26273.34 87162.6115 -107.59375 87270.2053 -113435.95 26165.7458 -3.5864583
 459000      .459    -51864.7 116639.126 -104.48945 116743.615 -168503.83 51760.2107 -3.4829818
 459500     .4595  -76518.988 144063.663 -99.555599 144163.218 -220582.65 76419.4328   -3.31852
 460000       .46  -99811.933 168970.595 -92.870309 169063.465 -268782.53 99719.0626  -3.095677
 460500     .4605  -121343.76 190938.595 -84.562943 191023.158 -312282.35 121259.195 -2.8187648
 461000      .461  -140745.04 209597.042 -74.804802 209671.847 -350342.09 140670.238 -2.4934934
 461500     .4615   -157682.6 224631.849  -63.78992 224695.639 -382314.45 157618.808 -2.1263307
 462000      .462  -171865.55 235790.883 -51.715202 235842.598 -407656.43 171813.836 -1.7238401
 462500     .4625  -183051.43 242888.934 -38.773315 242927.708 -425940.37 183012.659 -1.2924438
 463000      .463   -191051.2 245811.508 -25.165002 245836.673 -436862.71 191026.038 -.83883341
 463500     .4635  -195732.26 244516.653  -11.11565 244527.768 -440248.91 195721.145 -.37052167
 464000      .464  -197019.67 239034.911  3.1228478 239031.788 -436054.58 197022.794 .104094927
 464500     .4645  -194896.52 229468.022 17.2856697 229450.736 -424364.54 194913.802 .576188991
 465000      .465  -189403.83  215986.76 31.1154493 215955.644 -405390.59 189434.942 1.03718164
 465500     .4655  -180640.32 198828.158 44.3801723 198783.777 -379468.48 180684.705 1.47933908
 466000      .466  -168761.71 178292.092 56.8763341 178235.215  -347053.8 168818.585  1.8958778
 466500     .4665  -153978.53 154736.598 68.4152438 154668.182 -308715.12 154046.942 2.28050813
 467000      .467  -136552.05 128571.455 78.8094526 128492.646 -265123.51  136630.86 2.62698175
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1010      46       1      50
Plot timespan now in memory (in sec) = 4.24919993E-01   4.67413000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1011  339994       1  -1.00000E+00
1.00000E+19
 467500     .4675  -116788.73 100250.428 87.8741498 100162.554 -217039.16 116876.602 2.92913833
 468000      .468  -95034.109  70262.864 95.4410209  70167.423 -165296.97 95129.5501 3.18136736
 468500     .4685  -71666.724 39125.0845 101.376015 39023.7085 -110791.81 71768.0998 3.37920051
 469000      .469  -47092.146 7371.86975 105.591828 7266.27792 -54464.016 47197.7378 3.51972761
 469500     .4695  -21736.924 -24452.011 108.044673 -24560.056 2715.08682  21844.969 3.60148911
 470000       .47  3958.42722 -55800.763 108.717492  -55909.48 59759.1902 -3849.7097 3.62391641
 470500     .4705  29547.6246 -86137.227 107.607034 -86244.834 115684.852 -29440.018 3.58690113
 471000      .471  54587.2346 -114942.69 104.725437 -115047.42 169529.928 -54482.509  3.4908479
 471500     .4715  78644.8826  -141726.2  100.11156 -141826.31 220371.081 -78544.771   3.337052
 472000      .472  101306.631 -166032.93 93.8438709 -166126.77 267339.559 -101212.79 3.12812903
 472500     .4725  122183.377 -187451.49  86.045975 -187537.54 309634.872 -122097.33 2.86819917
 473000      .473   140916.69 -205620.24 76.8767144 -205697.12 346536.934 -140839.81 2.56255715
 473500     .4735  157184.791 -220233.15 66.5106573 -220299.66  377417.94 -157118.28 2.21702191
 474000      .474  170708.724 -231045.36 55.1256447 -231100.48  401754.08  -170653.6 1.83752149
 474500     .4745  181257.914 -237877.84 42.9040384 -237920.74 419135.752 -181215.01 1.43013461
 475000      .475  188654.463 -240620.69 30.0415031 -240650.73 429275.155 -188624.42 1.00138344
 475500     .4755  192775.919 -239234.82 16.7555991 -239251.58 432010.743 -192759.16  .55851997
 476000      .476  193556.549 -233751.98 3.28575943 -233755.27  427308.53 -193553.26 .109525314
 476500     .4765  190987.678 -224273.53 -10.120753 -224263.41  415261.21  -190997.8 -.33735842
 477000      .477  185117.797 -210968.52  -23.22825  -210945.3 396086.321 -185141.03 -.77427501
 477500     .4775  176052.336 -194071.13 -35.822473 -194035.31 370123.465 -176088.16 -1.1940824
 478000      .478  163952.443 -173877.01 -47.707822 -173829.31 337829.456 -164000.15 -1.5902607
 478500     .4785  149032.342  -150738.4   -58.6989  -150679.7 299770.741 -149091.04   -1.95663
 479000      .479  131555.195 -125057.76 -68.613613 -124989.14 256612.952 -131623.81 -2.2871204
 479500     .4795  111827.726 -97280.295 -77.275548  -97203.02 209108.021   -111905. -2.5758516
 480000       .48  90194.3037 -67885.801 -84.528259 -67801.273 158080.105 -90278.832 -2.8176086
 480500     .4805  67031.1419 -37380.419 -90.250938 -37290.168 104411.561 -67121.393 -3.0083646
 481000      .481  42740.4454  -6288.402 -94.363012  -6194.039 49028.8474 -42834.808 -3.1454337
 481500     .4815  17743.9777 24856.4772 -96.817626 24953.2948 -7112.4995 -17840.795 -3.2272542
 482000      .482  -7524.1781 55519.9554  -97.59121 55617.5466 -63044.134 7426.58692 -3.2530403
 482500     .4825  -32625.587 85176.6853 -96.675941 85273.3612 -117802.27 32528.9108 -3.2225314
 483000      .483  -57125.763 113319.736  -94.08184 113413.818  -170445.5 57031.6809 -3.1360613
 483500     .4835  -80602.049 139469.586 -89.848468 139559.435 -220071.63    80512.2 -2.9949489
 484000      .484  -102650.57 163182.121 -84.054806 163266.176 -265832.69 102566.515 -2.8018269
 484500     .4845  -122892.52  184055.72 -76.817676 184132.537 -306948.24 122815.702 -2.5605892
 485000      .485  -140980.24  201737.71 -68.281061 201805.991 -342717.95 140911.962 -2.2760354
 485500     .4855  -156603.24 215930.286 -58.603426 215988.889 -372533.52 156544.634 -1.9534475
 486000      .486  -169493.98 226395.821 -47.949389 226443.771  -395889.8 169446.026  -1.598313
 486500     .4865   -179433.1 232961.309 -36.491235   232997.8 -412394.41 179396.613 -1.2163745
 487000      .487  -186253.37 235521.431 -24.417818 235545.849  -421774.8 186228.951 -.81392727
 487500     .4875    -189842. 234039.991 -11.939378 234051.931 -423881.99 189830.061 -.39797926
 488000      .488  -190141.97 228549.976 .718449079 228549.257 -418691.95 190142.689 .023948303
 488500     .4885  -187152.59 219152.594 13.3273705 219139.266 -406305.18 187165.914 .444245682
 489000      .489  -180929.57 206015.462 25.6692077 205989.793 -386945.03 180955.234 .855640257
 489500     .4895  -171584.52 189369.955  37.542872 189332.412 -360954.47  171622.06 1.25142907
 490000       .49  -159283.48 169507.544 48.7615626 169458.782 -328791.02 159332.238 1.62538542
 490500     .4905    -144244. 146774.799  59.144711 146715.654 -291018.79  144303.14 1.97149037
 491000      .491  -126730.82 121567.045 68.5154906 121498.529 -248297.86 126799.335 2.28384969
 491500     .4915   -107050.7 94321.1021 76.7078671 94244.3942 -201371.81 107127.413  2.5569289
 492000      .492  -85546.854 65507.5351 83.5781052  65423.957 -151054.39  85630.432 2.78593684
 492500     .4925  -62593.159 35622.6314 89.0145591 35533.6168 -98215.791  62682.174 2.96715197
 493000      .493  -38588.224 5180.20832 92.9405928 5087.26773 -43768.433 38681.1651 3.09801976
 493500     .4935   -13948.86 -25296.877 95.3083234 -25392.185 11348.0166 14044.1686 3.17694411
 494000      .494  10897.2342 -55285.704  96.089327 -55381.793 66182.9383 -10801.145 3.20297757
 494500     .4945  35519.3938  -84272.59 95.2719204 -84367.862 119791.983 -35424.122 3.17573068
 495000      .495  59491.8895 -111762.22 92.8665948 -111855.08 171254.107 -59399.023 3.09555316
 495500     .4955  82401.3725 -137286.21  88.914028 -137375.13 219687.587 -82312.458 2.96380093
 496000      .496  103853.708 -160410.97 83.4901592 -160494.46 264264.674 -103770.22 2.78300531
 496500     .4965  123480.256 -180744.64 76.7039641 -180821.34 304224.891 -123403.55  2.5567988
 497000      .497  140943.901 -197943.53 68.6873428 -198012.22 338887.433 -140875.21 2.28957809
 497500     .4975  155945.031   -211718. 59.5843346 -211777.59 367663.034 -155885.45 1.98614449
 498000      .498  168227.164 -221837.64 49.5476719 -221887.19 390064.807 -168177.62 1.65158906
 498500     .4985  177581.677 -228135.42 38.7422466 -228174.16 405717.099 -177542.94 1.29140822
 499000      .499  183851.344 -230510.48 27.3498391 -230537.83 414361.824 -183823.99 .911661305
 499500     .4995  186932.629 -228929.54 15.5702671 -228945.11 415862.168 -186917.06 .519008905
 500000       0.5  186776.949 -223427.01 3.61546342 -223430.62 410203.957 -186773.33 .120515447
 500500     .5005  183391.233 -214104.08 -8.3024786 -214095.78 397495.317 -183399.54 -.27674929
 501000      .501     176838. -201127.05 -19.981602 -201107.07 377965.054 -176857.98 -.66605338
 501500     .5015  167234.669 -184724.65  -31.23256 -184693.42 351959.317  -167265.9 -1.0410853
 502000      .502  154751.708 -165184.24 -41.875296 -165142.36 319935.945 -154793.58 -1.3958432
 502500     .5025  139609.527 -142846.77 -51.735372 -142795.04   282456.3 -139661.26 -1.7245124
 503000      .503  122074.222 -118100.63 -60.644158 -118039.99 240174.853 -122134.87 -2.0214719
 503500     .5035  102452.511 -91374.543 -68.445465 -91306.097 193827.054 -102520.96 -2.2815155
 504000      .504  81086.2884 -63130.074 -75.006167 -63055.068 144216.362 -81161.295 -2.5002056
 504500     .5045  58346.9882 -33853.846 -80.223221 -33773.622 92200.8338 -58427.211 -2.6741074
 505000      .505  34629.5402 -4049.4514 -84.022883 -3965.4285 38678.9916 -34713.563 -2.8007628
 505500     .5055  10345.6767 25771.0498 -86.355309 25857.4051 -15425.373 -10432.032 -2.8785103
 506000      .506  -14083.364 55095.9957 -87.189639 55183.1854 -69179.359  13996.174 -2.9063213
 506500     .5065  -38234.508 83423.1419 -86.513183 83509.6551 -121657.65 38147.9945 -2.8837728
 507000      .507  -61690.496  110268.52 -84.336345 110352.857 -171959.02 61606.1594 -2.8112115
 507500     .5075  -84047.073 135174.742 -80.699705 135255.442 -219221.81 83966.3731 -2.6899902
 508000      .508   -104919.6 157718.563 -75.676275  157794.24 -262638.17 104843.928 -2.5225425
 508500     .5085  -123949.34 177517.815 -69.366601 177587.181 -301467.16 123879.974   -2.31222
 509000      .509   -140809.5 194237.782  -61.89066 194299.672 -335047.28 140747.611  -2.063022
 509500     .5095  -155211.08 207596.967 -53.381207 207650.348 -362808.04 155157.697 -1.7793736
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1011      46       1      50
Plot timespan now in memory (in sec) = 4.67411995E-01   5.09905000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1012  339994       1  -1.00000E+00
1.00000E+19
 510000       .51  -166908.14 217372.074 -43.981578 217416.055 -384280.22 166864.161 -1.4660526
 510500     .5105  -175702.29 223401.946 -33.848637 223435.795 -399104.24 175668.442 -1.1282879
 511000      .511  -181445.91  225590.19 -23.156472 225613.347  -407036.1  181422.75 -.77188239
 511500     .5115  -184044.28  223906.47 -12.094801 223918.565 -407950.75 184032.184 -.40316003
 512000      .512  -183456.88 218386.685 -.86141103 218387.547 -401843.56 183456.017  -.0287137
 512500     .5125  -179697.96  209132.19 10.3470073 209121.843 -388830.15 179708.311 .344900242
 513000      .513  -172836.51  196308.08 21.3415768 196286.739 -369144.59 172857.847 .711385894
 513500     .5135  -162995.24 180140.487 31.9430705 180108.544 -343135.73 163027.183 1.06476902
 514000      .514  -150348.65 160912.751 41.9792008 160870.772  -311261.4  150390.63 1.39930669
 514500     .5145  -135119.71 138960.378 51.2822084 138909.096 -274080.09 135170.994 1.70940695
 515000      .515  -117575.61 114664.951 59.6917041 114605.259 -232240.56 117635.305 1.98972347
 515500     .5155  -98022.863 88447.3219 67.0620288 88380.2599 -186470.19 98089.9252 2.23540096
 516000      .516  -76801.981   60760.33 73.2697722 60687.0603 -137562.31 76875.2511 2.44232574
 516500     .5165  -54281.823  32081.136 78.2179989  32002.918 -86362.959 54360.0412 2.60726663
 517000      .517   -30853.46 2903.22012 81.8354318 2821.38468  -33756.68 30935.2952 2.72784773
 517500     .5175  -6923.4769 -26272.008 84.0718656  -26356.08  19348.531 7007.54879 2.80239552
 518000      .518    17093.29 -54943.946 84.8948466 -55028.841 72037.2362 -17008.395 2.82982822
 518500     .5185  40781.2582 -82621.612 84.2913564 -82705.904 123402.871 -40696.967 2.80971188
 519000      .519  63731.4332 -108832.18 82.2727328 -108914.45 172563.614  -63649.16 2.74242443
 519500     .5195  85548.3713 -133129.02  78.878704  -133207.9  218677.39 -85469.493 2.62929013
 520000       .52  105856.732 -155099.12 74.1777253  -155173.3 260955.857 -105782.55 2.47259084
 520500     .5205   124307.49 -174369.96 68.2625699 -174438.22 298677.448 -124239.23   2.275419
 521000      .521   140583.91 -190615.71 61.2432753 -190676.95 331199.616 -140522.67 2.04144251
 521500     .5215  154407.227 -203562.94 53.2423759 -203616.18 357970.168 -154353.98 1.77474586
 522000      .522  165541.686 -212995.42 44.3949193 -213039.81 378537.105 -165497.29 1.47983064
 522500     .5225  173798.643 -218757.78 34.8507877 -218792.64 392556.428 -173763.79 1.16169292
 523000      .523  179039.629 -220758.04 24.7755904 -220782.82 399797.672 -179014.85 .825853014
 523500     .5235  181178.407 -218968.85 14.3479273  -218983.2  400147.26 -181164.06 .478264242
 524000      .524  180182.196 -213427.72  3.7526572 -213431.48 393609.919 -180178.44 .125088573
 524500     .5245   176072.21 -204236.24 -6.8270871 -204229.41 380308.452 -176079.04 -.22756957
 525000      .525   168923.47  -191558.4 -17.214607 -191541.18 360481.867 -168940.68 -.57382023
 525500     .5255  158863.661 -175617.83  -27.23977 -175590.59 334481.487  -158890.9 -.90799235
 526000      .526  146070.887 -156693.92 -36.737501 -156657.19  302764.81 -146107.62 -1.2245834
 526500     .5265   130770.35 -135116.85 -45.547899  -135071.3 265887.198  -130815.9 -1.5182633
 527000      .527  113230.153  -111261.6 -53.519649 -111208.08 224491.755 -113283.67 -1.7839883
 527500     .5275  93756.4609 -85541.394 -60.516468 -85480.877 179297.854 -93816.977 -2.0172156
 528000      .528  72688.2549 -58400.516 -66.423443 -58334.093 131088.771 -72754.678 -2.2141148
 528500     .5285  50391.6787 -30306.853 -71.149375 -30235.704 80698.5319 -50462.828 -2.3716458
 529000      .529  27253.8536 -1743.9498 -74.624948 -1669.3249 28997.8035 -27328.479 -2.4874983
 529500     .5295  3676.13713 26797.2945 -76.799877 26874.0944 -23121.157  -3752.937 -2.5599959
 530000       .53  -19933.018 54827.1741  -77.64184 54904.8159 -74760.192 19855.3759 -2.5880613
 530500     .5305  -43165.351  81865.735 -77.138389 81942.8734 -125031.09 43088.2124 -2.5712796
 531000      .531  -65619.937 107451.077  -75.30103 107526.378 -173071.01 65544.6359 -2.5100343
 531500     .5315  -86909.971 131147.171 -72.168184 131219.339 -218057.14 86837.8029 -2.4056061
 532000      .532   -106669.2 152551.123 -67.803938 152618.927 -259220.32 106601.392 -2.2601313
 532500     .5325  -124558.07 171299.914 -62.293362 171362.207 -295857.99  124495.78 -2.0764454
 533000      .533  -140269.68 187076.577 -55.737583 187132.315 -327346.26 140213.944 -1.8579194
 533500     .5335  -153535.16 199615.675 -48.250955 199663.926 -353150.83 153486.907 -1.6083652
 534000      .534  -164128.49 208707.903 -39.961062 208747.864 -372836.39 164088.528 -1.3320354
 534500     .5345  -171870.39  214203.63 -31.010315  214234.64 -386074.02 171839.376 -1.0336772
 535000      .535  -176631.16 216015.261 -21.555851 216036.817 -392646.42 176609.603 -.71852836
 535500     .5355  -178332.68 214118.471 -11.765549 214130.237 -392451.15 178320.911 -.39218496
 536000      .536  -176949.57 208552.433 -1.8116581 208554.244   -385502. 176947.754  -.0603886
 536500     .5365  -172509.67 199419.075 8.13492441  199410.94 -371928.74 172517.803 .271164147
 537000      .537  -165093.67  186881.35 17.9078552 186863.442 -351975.02 165111.582 .596928507
 537500     .5375  -154833.81 171160.452 27.3457245 171133.106 -325994.26 154861.156 .911524149
 538000      .538  -141911.46  152531.93 36.2912578 152495.639 -294443.39 141947.756 1.20970859
 538500     .5385  -126553.81 131320.754 44.5924397 131276.161 -257874.57 126598.406 1.48641466
 539000      .539  -109029.65 107895.508 52.1068984 107843.401 -216925.15 109081.753 1.73689661
 539500     .5395  -89644.628 82661.9516 58.7075771  82603.244 -172306.58 89703.3359 1.95691924
 540000       .54  -68736.083 56056.0499 64.2869541 55991.7629 -124792.13 68800.3702 2.14289847
 540500     .5405  -46667.297 28536.5698 68.7584325 28467.8114 -75203.866  46736.055 2.29194775
 541000      .541  -23821.315 577.264554 72.0550292 505.209524  -24398.58 23893.3705 2.40183431
 541500     .5415  -594.24991 -27341.296  74.127339 -27415.423 26747.0461 668.377245  2.4709113
 542000      .542  22611.7712 -54740.103 74.9435668 -54815.047 77351.8742 -22536.828 2.49811889
 542500     .5425  45395.7043 -81150.039 74.4922021 -81224.531 126545.744 -45321.212  2.4830734
 543000      .543  67364.5188 -106119.93 72.7851168 -106192.71 173484.445 -67291.734 2.42617056
 543500     .5435  88139.8477 -129224.15 69.8587509 -129294.01    217364. -88069.989 2.32862503
 544000      .544  107364.345 -150069.82 65.7724807 -150135.59 257434.161 -107298.57 2.19241602
 544500     .5445   124707.76 -168303.33 60.6047185 -168363.93 293011.087 -124647.16 2.02015728
 545000      .545  139872.686 -183616.46 54.4489366  -183670.9 323489.141 -139818.24 1.81496455
 545500     .5455  152599.834 -195751.65 47.4120042 -195799.06 348351.485 -152552.42 1.58040014
 546000      .546  162672.569 -204506.47 39.6147444 -204546.08 367179.036 -162632.95 1.32049148
 546500     .5465  169920.561 -209736.92 31.1924266 -209768.12 379657.485 -169889.37 1.03974755
 547000      .547  174222.531 -211359.79 22.2932976 -211382.08 385582.321 -174200.24 .743109921
 547500     .5475  175508.136 -209353.79 13.0746693 -209366.87  384861.93 -175495.06 .435822312
 548000      .548  173759.082 -203759.83 3.69746721 -203763.53 377518.914 -173755.38 .123248907
 548500     .5485  169009.471 -194680.22 -5.6784866 -194674.54 363689.692 -169015.15 -.18928289
 549000      .549  161345.307 -182276.94 -14.896572 -182262.04 343622.248  -161360.2 -.49655241
 549500     .5495  150903.005 -166768.82 -23.803514 -166745.02 317671.828 -150926.81 -.79345047
 550000       .55  137866.911 -148427.66 -32.249791 -148395.41 286294.575 -137899.16  -1.074993
 550500     .5505  122465.917 -127573.37 -40.091807 -127533.28 250039.286 -122506.01 -1.3363936
 551000      .551  104969.322  -104568.3 -47.195948  -104521.1 209537.621 -105016.52 -1.5731983
 551500     .5515  85682.1276 -79810.948 -53.443362 -79757.505 165493.076 -85735.571 -1.7814454
 552000      .552  64939.8375 -53729.118 -58.733264 -53670.385 118668.956 -64998.571 -1.9577755
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1012      46       1      50
Plot timespan now in memory (in sec) = 5.09904027E-01   5.52397000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1013  339994       1  -1.00000E+00
1.00000E+19
 552500     .5525  43102.7585 -26772.635 -62.983458 -26709.651 69875.3933 -43165.742 -2.0994486
 553000      .553  20549.7824  594.37217 -66.129198 660.501368 19955.4103 -20615.912 -2.2043066
 553500     .5535  -2328.2652 27901.4972 -68.122489 27969.6197 -30229.762 2260.14269 -2.2707496
 554000      .554  -25135.524 54680.2335 -68.932938 54749.1664 -79815.757 25066.5911 -2.2977646
 554500     .5545  -47478.035 80472.0815 -68.550034 80540.6315 -127950.12 47409.4846 -2.2850011
 555000      .555  -68970.517 104836.396 -66.985507 104903.381 -173806.91 68903.5313 -2.2328502
 555500     .5555  -89242.889 127357.831 -64.273784 127422.104 -216600.72 89178.6149 -2.1424595
 556000      .556  -107946.52  147653.33 -60.469833   147713.8 -255599.85 107886.053 -2.0156611
 556500     .5565  -124760.23 165378.622 -55.645843 165434.268 -290138.85 124704.586 -1.8548614
 557000      .557  -139395.87 180234.111 -49.888663 180283.999 -319629.98 139345.981 -1.6629554
 557500     .5575  -151603.39 191970.022 -43.298776 192013.321 -343573.41 151560.091 -1.4432925
 558000      .558  -161175.17 200390.658  -35.99046 200426.649 -361565.83 161139.179  -1.199682
 558500     .5585  -167949.49 205357.632  -28.09171 205385.724 -373307.13 167921.403 -.93639032
 559000      .559  -171813.16 206792.059  -19.74221 206811.801 -378605.22  171793.42 -.65807367
 559500     .5595  -172703.29 204675.724  -11.08922 204686.813 -377379.01 172692.196 -.36964066
 560000       .56  -170608.32 199051.289 -2.2829967 199053.572 -369659.61 170606.037 -.07609989
 560500     .5605   -165568.3 190021.508 6.52657687 190014.982 -355589.81 165574.828 .217552562
 561000      .561  -157674.18 177747.441 15.1916853 177732.249 -335421.62 157689.373  .50638951
 561500     .5615  -147066.23 162445.615 23.5671529 162422.048 -309511.84 147089.794 .785571764
 562000      .562  -133931.46  144384.18 31.5113622 144352.668 -278315.64 133962.975 1.05037874
 562500     .5625  -118500.26 123878.123  38.888889 123839.234 -242378.38 118539.147  1.2962963
 563000      .563  -101042.22  101283.73 45.5745664 101238.155 -202325.95 101087.798 1.51915221
 563500     .5635  -81861.536 76992.4078 51.4572844 76940.9505 -158853.94 81912.9931 1.71524281
 564000      .564  -61291.741 51423.9723 56.4421961 51367.5301 -112715.71 61348.1834 1.88140654
 564500     .5645  -39690.036 25019.4601 60.4511429 24959.0089 -64709.496 39750.4871  2.0150381
 565000      .565  -17431.078 -1766.4569 63.4220591 -1829.8789 -15664.621 17494.4998 2.11406864
 565500     .5655  5099.59098 -28473.347 65.3088201 -28538.655 33572.9376 -5034.2822 2.17696067
 566000      .566  27512.3245 -54643.007 66.0825732  -54709.09 82155.3317 -27446.242 2.20275244
 566500     .5665  49420.1494 -79827.364 65.7339284 -79893.098 129247.513 -49354.416 2.19113095
 567000      .567  70445.3934 -103596.11 64.2743999 -103660.39 174041.505 -70381.119    2.14248
 567500     .5675  90226.1006   -125544. 61.7361188 -125605.74 215770.105 -90164.364 2.05787063
 568000      .568  108422.194  -145297.7 58.1699048 -145355.87 253719.899 -108364.02 1.93899683
 568500     .5685  124721.332 -162522.13 53.6426274 -162575.77 287243.463 -124667.69 1.78808758
 569000      .569  138844.352 -176926.19 48.2352675 -176974.43 315770.546 -138796.12 1.60784225
 569500     .5695   150550.14 -188267.78 42.0423868 -188309.83 338817.925  -150508.1 1.40141289
 570000       .57  159639.762 -196357.86 35.1721442 -196393.03 355997.621 -159604.59 1.17240481
 570500     .5705  165959.778 -201063.55 27.7454172  -201091.3 367023.331 -165932.03  .92484724
 571000      .571  169404.744  -202310.3 19.8933756 -202330.19  371715.04 -169384.85  .66311252
 571500     .5715  169918.918 -200082.95 11.7538294  -200094.7 370001.864 -169907.16 .391794312
 572000      .572  167497.186 -194425.95 3.46738969 -194429.42 361923.134 -167493.72 .115579656
 572500     .5725  162185.172 -185442.52 -4.8252702  -185437.7 347627.696   -162190. -.16084234
 573000      .573  154078.451 -173292.86 -12.984688 -173279.87  327371.31 -154091.44 -.43282292
 573500     .5735  143320.835 -158191.25 -20.873442 -158170.38 301512.085 -143341.71 -.69578139
 574000      .574  130101.747 -140402.29 -28.357788 -140373.94  270504.04  -130130.1 -.94525961
 574500     .5745  114652.812 -120236.19 -35.310478 -120200.88 234889.002 -114688.12 -1.1770159
 575000      .575  97243.7719  -98043.31 -41.614274 -98001.696 195287.082 -97285.386 -1.3871425
 575500     .5755  78177.8126 -74208.133 -47.165088 -74160.968 152385.946 -78224.978 -1.5721696
 576000      .576  57786.3729 -49142.643 -51.873671 -49090.769 106929.016 -57838.247 -1.7291224
 576500     .5765  36423.4351 -23279.255 -55.665813  -23223.59 59702.6906 -36479.101 -1.8555271
 577000      .577  14459.3603 2936.64425 -58.482196 2995.12645  11522.716 -14517.842 -1.9494065
 577500     .5775  -7725.6017 29054.4184  -60.27895 29114.6974  -36780.02 7665.32278 -2.0092983
 578000      .578  -29747.961   54625.97 -61.029065 54686.9991 -84373.931 29686.9314 -2.0343022
 578500     .5785  -51227.626 79213.4479 -60.724104  79274.172 -130441.07 51166.9023 -2.0241368
 579000      .579  -71794.417 102396.712 -59.375156 102456.087 -174191.13 71735.0418 -1.9791719
 579500     .5795  -91094.359 123780.455 -57.012224 123837.467 -214874.81 91037.3464 -1.9004075
 580000       .58  -108795.74 143000.911 -53.682339 143054.593 -251796.65 108742.059 -1.7894113
 580500     .5805  -124594.85 159732.054  -49.44757 159781.501 -284326.91 124545.406 -1.6482523
 581000      .581  -138221.26 173691.179 -44.383784 173735.562 -311912.44 138176.874 -1.4794595
 581500     .5815  -149442.47 184643.715  -38.58017 184682.296 -334086.19 149403.894 -1.2860057
 582000      .582  -158067.94 192407.176 -32.138873 192439.315 -350475.12   158035.8 -1.0712958
 582500     .5825  -163952.18 196854.156 -25.173805  196879.33 -360806.34 163927.009 -.83912683
 583000      .583  -166997.21 197914.368 -17.808083 197932.176 -364911.58 166979.406 -.59360278
 583500     .5835  -167154.13 195575.728 -10.170633 195585.899 -362729.85 167143.955 -.33902109
 584000      .584  -164423.92 189884.479 -2.3931047 189886.872  -354308.4 164421.527 -.07977016
 584500     .5845  -158857.49  180944.34 5.39223759 180938.948 -339801.83 158862.885 .179741253
 585000      .585  -150554.72 168914.657 13.0538203 168901.603 -319469.38 150567.777 .435127342
 585500     .5855  -139662.67 154007.562 20.4619164   153987.1 -293670.24 139683.136 .682063881
 586000      .586  -126372.92 136484.199 27.4905088 136456.709 -262857.12 126400.412 .916350294
 586500     .5865  -110918.13 116650.106 34.0201572 116616.086 -227568.24 110952.153 1.13400524
 587000      .587   -93567.99 94849.8819 39.9411611 94809.9407 -188417.87 93607.9309 1.33137204
 587500     .5875  -74624.533 71461.2297 45.1559837 71416.0737 -146085.76 74669.6886 1.50519946
 588000      .588  -54416.958 46888.4593 49.5805082 46838.8788 -101305.42 54466.5389 1.65268361
 588500     .5885  -33295.928  21555.523 53.1444208 21502.3786 -54851.451 33349.0727 1.77148069
 589000      .589  -11627.457  -4101.309 55.7914306 -4157.1004 -7526.1475  11683.248 1.85971435
 589500     .5895   10213.492 -29641.002 57.4800728 -29698.482 39854.4941 -10156.012 1.91600243
 590000       .59  31849.5336 -54625.372 58.1851874 -54683.558 86474.9059 -31791.348 1.93950625
 590500     .5905  52907.3755 -78626.603 57.8992922 -78684.502 131533.979 -52849.476 1.92997641
 591000      .591  73024.2048 -101234.54 56.6329818 -101291.17 174258.741 -72967.572 1.88776606
 591500     .5915  91853.8887 -122063.64  54.414154 -122118.06 213917.532 -91799.475 1.81380513
 592000      .592  109072.915 -140759.58 51.2864825 -140810.87 249832.496 -109021.63 1.70954942
 592500     .5925  124385.982 -157005.24 47.3078742 -157052.55 281391.223 -124338.67 1.57692914
 593000      .593  137531.124 -170526.16 42.5495468 -170568.71 308057.283 -137488.57 1.41831823
 593500     .5935  148284.212 -181095.19  37.095644 -181132.29 329379.403 -148247.12 1.23652147
 594000      .594  156462.764  -188536.3 31.0425995 -188567.35 344999.068 -156431.72 1.03475332
 594500     .5945  161928.981 -192727.48 24.4975725 -192751.98 354656.461 -161904.48 .816585749
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1013      46       1      50
Plot timespan now in memory (in sec) = 5.52395999E-01   5.94889000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1014  339994       1  -1.00000E+00
1.00000E+19
 595000      .595   164592.03 -193602.68 17.5759538 -193620.25 358194.708 -164574.45 .585865126
 595500     .5955  164409.546 -191152.86 10.3984524 -191163.26 355562.404 -164399.15  .34661508
 596000      .596  161388.338 -185426.06 3.08849389 -185429.15 346814.399 -161385.25 .102949796
 596500     .5965  155584.264 -176526.52 -4.2295773 -176522.29  332110.78 -155588.49 -.14098591
 597000      .597  147101.214 -164612.77 -11.431724 -164601.34 311713.985 -147112.65 -.38105747
 597500     .5975   136089.23 -149894.86 -18.395644 -149876.46 285984.087 -136107.63 -.61318814
 598000      .598  122741.798 -132630.56 -25.002892 -132605.56 255372.357  -122766.8 -.83342972
 598500     .5985  107292.426 -113120.87 -31.141557 -113089.73 220413.295 -107323.57 -1.0380519
 599000      .599  90010.5604  -91704.75 -36.708948 -91668.041 181715.311 -90047.269 -1.2236316
 599500     .5995  71196.9339 -68753.274 -41.613615 -68711.661 139950.208 -71238.547 -1.3871205
 600000       0.6   51178.374 -44663.226 -45.776385 -44617.449 95841.5997  -51224.15 -1.5258795
 600500     .6005  30302.1337 -19850.256  -49.13079 -19801.125 50152.3894 -30351.264  -1.637693
 601000      .601  8929.83482 5258.30773 -51.623636 5309.93136 3671.52709 -8981.4585 -1.7207879
 601500     .6015  -12568.839 30230.8498 -53.216032 30284.0659 -42799.689 12515.6228 -1.7738677
 602000      .602  -33822.558 54638.9063 -53.884697  54692.791 -88461.464 33768.6729 -1.7961566
 602500     .6025  -54464.742 78064.5066 -53.622951 78118.1296 -132529.25 54411.1193 -1.7874317
 603000      .603  -74139.843 100107.302 -52.440886 100159.743 -174247.15 74087.4025 -1.7480295
 603500     .6035  -92509.429 120391.376 -50.364528 120441.741 -212900.81 92459.0646 -1.6788176
 604000      .604  -109258.01 138571.656 -47.434543  138619.09 -247829.66 109210.574 -1.5811514
 604500     .6045  -124098.49 154339.799 -43.705124 154383.505 -278438.28  124054.78 -1.4568375
 605000      .605  -136777.12 167429.455  -39.24333 167468.698 -304206.57 136737.872  -1.308111
 605500     .6055  -147077.86  177620.77 -34.128563 177654.899 -324698.63 147043.729 -1.1376188
 606000      .606  -154826.03 184744.073 -28.451707 184772.524  -339570.1 154797.575 -.94839023
 606500     .6065  -159891.22  188682.66 -22.313476 188704.974 -348573.88 159868.908 -.74378252
 607000      .607  -162189.48  189374.69 -15.822021 189390.512 -351564.17 162173.657 -.52740069
 607500     .6075  -161684.69  186814.14 -9.0903724 186823.231 -348498.83 161675.595 -.30301241
 608000      .608  -158389.17 181050.844 -2.2343153 181053.079 -339440.01 158386.932 -.07447718
 608500     .6085  -152363.45 172189.554 4.62918713 172184.924   -324553. 152368.075 .154306238
 609000      .609  -143715.14  160388.05 11.3833373 160376.667 -304103.19 143726.527 .379444578
 609500     .6095  -132597.02 145854.326 17.9130843 145836.413 -278451.35 132614.938  .59710281
 610000       .61  -119204.26 128842.892 24.1072564 128818.785 -248047.16 119228.372 .803575212
 610500     .6105  -103771.01  109650.31 29.8610812 109620.449 -213421.32 103800.869 .995369375
 611000      .611  -86566.295 88610.0336 35.0784929 88574.9551 -175176.33 86601.3732  1.1692831
 611500     .6115  -67889.402 66086.6399 39.6737481 66046.9662 -133976.04  67929.076 1.32245827
 612000      .612  -48064.668 42469.5362 43.5723632 42425.9638 -90534.204 48108.2402 1.45241211
 612500     .6125  -27435.853   18166.23 46.7117286 18119.5183 -45602.083 27482.5644 1.55705762
 613000      .613  -6360.1516  -6404.719  49.041842 -6453.7608 44.5673936 6409.19343 1.63472807
 613500     .6135  14798.0236 -30820.931  50.526387 -30871.457 45618.9547 -14747.497  1.6842129
 614000      .614   35673.353 -54663.476 51.1439053 -54714.619 90336.8286 -35622.209 1.70479684
 614500     .6145  55905.8933 -77524.045  50.888506 -77574.933 133429.938 -55855.005 1.69628353
 615000      .615  75147.2501 -99011.921 49.7697817 -99061.691 174159.171  -75097.48 1.65899272
 615500     .6155   93066.558 -118760.64 47.8120591 -118808.45 211827.197 -93018.746  1.5937353
 616000      .616  109356.179 -136434.24 45.0533871 -136479.29 245790.414 -109311.13 1.50177957
 616500     .6165  123737.012 -151732.99 41.5446735 -151774.53 275469.998 -123695.47 1.38482245
 617000      .617  135963.303 -164398.51 37.3491193 -164435.85 300361.809 -135925.95 1.24497064
 617500     .6175  145826.841 -174218.12  32.541653 -174250.66 320044.958  -145794.3 1.08472177
 618000      .618   153160.48  -181028.4 27.2078796 -181055.61 334188.882 -153133.27 .906929319
 618500     .6185  157840.938  -184717.9 21.4423576 -184739.34 342558.836  -157819.5 .714745254
 619000      .619  159790.856 -185228.91 15.3464299 -185244.26 345019.765 -159775.51 .511547662
 619500     .6195  158980.089  -182558.4 9.02602828 -182567.43 341538.492 -158971.06 .300867609
 620000       .62  155426.194 -176757.99 2.58981973 -176760.58 332184.181  -155423.6 .086327324
 620500     .6205  149194.085 -167932.94 -3.8522409 -167929.09 317127.026 -149197.94 -.12840803
 621000      .621  140394.844 -156240.32 -10.190285 -156230.13 296635.159 -140405.03 -.33967616
 621500     .6215  129183.718 -141886.12 -16.316239  -141869.8 271069.835 -129200.03 -.54387462
 622000      .622  115757.356 -125121.67 -22.125941 -125099.54 240879.026 -115779.48 -.73753138
 622500     .6225  100350.353 -106239.21 -27.521389 -106211.69 206589.561 -100377.87 -.91737963
 623000      .623  83231.1731 -85566.795 -32.412706 -85534.382 168797.968 -83263.586 -1.0804235
 623500     .6235   64697.496 -63462.646 -36.719555 -63425.926 128160.142 -64734.216 -1.2239852
 624000      .624  45071.0584 -40308.934 -40.372004 -40268.562 85379.9926  -45111.43 -1.3457335
 624500     .6245  24692.0574 -16505.184 -43.311246 -16461.873 41197.2412 -24735.369 -1.4437082
 625000      .625  3913.22822 7538.64411 -45.490478 7584.13459 -3625.4159 -3958.7187 -1.5163493
 625500     .6255   -16906.28 31409.2247 -46.875975 31456.1006 -48315.505 16859.4043 -1.5625325
 626000      .626  -37407.112 54696.9753  -47.44804 54744.4234 -92104.088 37359.6641 -1.5816013
 626500     .6265  -57235.886 77003.0703 -47.201495 77050.2718 -134238.96 57188.6846 -1.5733832
 627000      .627  -76051.261 97946.2511 -46.145521 97992.3967 -173997.51 76005.1154  -1.538184
 627500     .6275  -93529.803 117169.333 -44.302973 117213.636 -210699.14 93485.4996 -1.4767658
 628000      .628  -109371.56 134345.304 -41.709579 134387.014 -243716.86 109329.847 -1.3903193
 628500     .6285  -123305.22 149182.903 -38.413299 149221.317 -272488.13 123266.809 -1.2804433
 629000      .629  -135092.81 161431.571 -34.473798 161466.045 -296524.38 135058.332 -1.1491266
 629500     .6295  -144533.69 170885.677 -29.961754 170915.639 -315419.36 144503.726 -.99872514
 630000       .63    -151468. 177387.958 -24.957724 177412.915 -328855.96 151443.047 -.83192415
 630500     .6305  -155779.34  180832.11 -19.550475  180851.66 -336611.45  155759.79 -.65168251
 631000      .631  -157396.67 181164.524 -13.834994 181178.359  -338561.2 157382.837 -.46116646
 631500     .6315  -156295.56 178385.118 -7.9105814 178393.028 -334680.67 156287.645 -.26368605
 632000      .632  -152498.51 172547.257 -1.8792529 172549.136 -325045.76 152496.626 -.06264176
 632500     .6325  -146074.56 163756.752 4.15565858 163752.597 -309831.31 146078.715 .138521953
 633000      .633  -137138.01 152169.946 10.0909479 152159.855 -289307.96 137148.105 .336364929
 633500     .6335  -125846.37 137990.917 15.8252581 137975.092 -263837.29 125862.194 .527508602
 634000      .634  -112397.54 121467.879 21.2610918 121446.618 -233865.42 112418.802 .708703061
 634500     .6345  -97026.394 102888.834 26.3068432 102862.527 -199915.23 97052.7005 .876894774
 635000      .635  -80000.654 82576.5718 30.8784919 82545.6933 -162577.23 80031.5325 1.02928306
 635500     .6355  -61616.272 60883.0727 34.9008186 60848.1719 -122499.34  61651.173 1.16336062
 636000      .636   -42192.28 38183.4194 38.3082896 38145.1111   -80375.7 42230.5887 1.27694299
 636500     .6365  -22065.246 14869.3052 41.0458679 14828.2594 -36934.551 22106.2914  1.3681956
 637000      .637  -1583.4175 -8657.7366 43.0699325 -8700.8066 7074.31912 1626.48745 1.43566442
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1014      46       1      50
Plot timespan now in memory (in sec) = 5.94887972E-01   6.37381000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1015  339994       1  -1.00000E+00
1.00000E+19
 637500     .6375  18899.3078 -31993.258 44.3492765 -32037.607  50892.566 -18854.959 1.47830922
 638000      .638   39029.497 -54736.845  44.865906 -54781.711 93766.3424 -38984.631  1.4955302
 638500     .6385  58460.2575 -76498.976 44.6153518 -76543.591 134959.233 -58415.642 1.48717839
 639000      .639  76857.1999 -96907.675 43.6064482 -96951.282 173764.875 -76813.593 1.45354827
 639500     .6395  93904.1899 -115614.87 41.8607799 -115656.73 209519.063 -93862.329 1.39535933
 640000       .64  109308.794 -132302.34 39.4120558 -132341.76 241611.138 -109269.38 1.31373519
 640500     .6405  122807.314 -146687.14 36.3055683 -146723.44 269494.449 -122771.01 1.21018561
 641000      .641  134169.307 -158526.37 32.5976749 -158558.97 292695.677 -134136.71 1.08658916
 641500     .6415  143201.507 -167621.34 28.3550443  -167649.7 310822.848 -143173.15 .945168142
 642000      .642  149751.098 -173820.83 23.6534596 -173844.48 323571.927 -149727.44 .788448653
 642500     .6425  153708.277 -177023.61 18.5762211 -177042.19 330731.888  -153689.7 .619207371
 643000      .643  155008.105  -177180.1 13.2123847 -177193.31 332188.203 -154994.89 .440412823
 643500     .6435  153631.574 -174293.12 7.65508758 -174300.77 327924.691 -153623.92 .255169586
 644000      .644  149605.901 -168417.76  2.0000856 -168419.76 318023.665  -149603.9  .06666952
 644500     .6445  143003.992 -159660.38 -3.6555913 -159656.73 302664.376 -143007.65 -.12185304
 645000      .645  133943.122 -148176.63 -9.2151018 -148167.42 282119.754 -133952.34 -.30717006
 645500     .6455  122582.827 -134168.71 -14.583513 -134154.13 256751.535 -122597.41 -.48611709
 646000      .646  109122.094 -117881.79 -19.669678 -117862.12 227003.883 -109141.76 -.65565594
 646500     .6465  93795.8804 -99599.738 -24.388029  -99575.35 193395.618 -93820.268  -.8129343
 647000      .647  76871.0264 -79640.177 -28.660063 -79611.517 156511.203 -76899.687 -.95533543
 647500     .6475  58641.6246 -58348.976 -32.415458 -58316.561 116990.601  -58674.04 -1.0805153
 648000      .648  39423.9089 -36094.266 -35.592951 -36058.673 75518.1749 -39459.502 -1.1864317
 648500     .6485  19550.7569 -13260.064 -38.141191 -13221.923 32810.8211 -19588.898  -1.271373
 649000      .649   -634.0906 9760.35913 -40.019684 9800.37881  -10394.45 594.070913 -1.3339895
 649500     .6495   -20781.98 32571.2584 -41.199687 32612.4581 -53353.238 20740.7798 -1.3733229
 650000       .65  -40545.356 54781.2105 -41.664836 54822.8754 -95326.567 40503.6913 -1.3888279
 650500     .6505  -59583.747 76009.8198 -41.411358 76051.2312 -135593.57 59542.3361 -1.3803786
 651000      .651  -77569.615 95894.2238 -40.447854 95934.6717 -173463.84 77529.1675 -1.3482618
 651500     .6515  -94193.995 114095.295 -38.794828  114134.09 -208289.29    94155.2 -1.2931609
 652000      .652  -109171.81 130303.432 -36.484199 130339.917 -239475.25 109135.329   -1.21614
 652500     .6525  -122246.79 144243.836  -33.55884 144277.395 -266490.63 122213.231  -1.118628
 653000      .653  -133195.82 155681.166 -30.072031 155711.238 -288876.99  133165.75  -1.002401
 653500     .6535  -141832.78 164423.511 -26.086641 164449.597 -306256.29 141806.695 -.86955472
 654000      .654  -148011.66 170325.593 -21.673948 170347.267 -318337.25 147989.987 -.72246493
 654500     .6545  -151629.04 173291.175 -16.912142 173308.087 -324920.21 151612.126 -.56373806
 655000      .655   -152625.8 173274.629 -11.884742 173286.514 -325900.43  152613.92 -.39615806
 655500     .6555  -150988.14 170281.633 -6.6791149 170288.312 -321269.78 150981.466 -.22263716
 656000      .656  -146747.72 164368.995 -1.3851298  164370.38 -311116.72  146746.34 -.04617099
 656500     .6565  -139981.08 155643.583 3.90617085 155639.677 -295624.67  139984.99 .130205695
 657000      .657  -130808.25  144260.39 9.10403635 144251.286 -275068.64  130817.35 .303467878
 657500     .6575  -119390.58  130419.78 14.1196564  130405.66 -249810.36 119404.699 .470655215
 658000      .658  -105927.95 114363.958 18.8678939  114345.09 -220291.91 105946.822 .628929796
 658500     .6585  -90655.254 96372.7373 23.2688897 96349.4684 -187027.99  90678.523 .775629655
 659000      .659  -73838.288 76758.6765  27.249375 76731.4272 -150596.96 73865.5376 .908312501
 659500     .6595  -55769.174 55861.6555 30.7437046 55830.9118 -111630.83 55799.9178 1.02479015
 660000       .66   -36761.26 34042.9871 33.6947473 34009.2923 -70804.247 36794.9549 1.12315824
 660500     .6605  -17143.681 11679.1645 36.0547648 11643.1098 -28822.846 17179.7359 1.20182549
 661000      .661  2744.35066 -10844.642 37.7863046 -10882.428 13588.9922 -2706.5644 1.25954349
 661500     .6615  22559.4113 -33141.217 38.8629954  -33180.08 55700.6288 -22520.548 1.29543318
 662000      .662  41959.7858 -54827.957 39.2700579 -54867.227 96787.7426 -41920.516 1.30900193
 662500     .6625  60611.3498 -75533.416  39.004428  -75572.42 136144.766 -60572.345  1.3001476
 663000      .663  78193.3183 -94903.671 38.0745569 -94941.745 173096.989 -78155.244  1.2691519
 663500     .6635  94403.7675 -112608.37 36.5000453 -112644.87 207012.136 -94367.267 1.21666818
 664000      .664  108964.829 -128346.37 34.3112359 -128380.68 237311.196 -108930.52 1.14370786
 664500     .6645  121627.461 -141850.86 31.5487811 -141882.41 263478.322 -121595.91 1.05162604
 665000      .665  132175.702 -152893.91 28.2630783 -152922.17 285069.609 -132147.44 .942102609
 665500     .6655  140430.347 -161290.26 24.5134268 -161314.77 301720.607 -140405.83 .817114226
 666000      .666  146251.978 -166900.47 20.3668658 -166920.84 313152.451 -146231.61 .678895528
 666500     .6665  149543.317 -169633.21 15.8968009  -169649.1 319176.524 -149527.42 .529893363
 667000      .667  150250.854 -169446.72 11.1815891  -169457.9 319697.571 -150239.67 .372719637
 667500     .6675  148365.724 -166349.49 6.30319545 -166355.79 314715.213 -148359.42 .210106515
 668000      .668  143923.806 -160400.01 1.34592494 -160401.35 304323.811 -143922.46 .044864165
 668500     .6685  137005.043 -151705.65 -3.6048744 -151702.05 288710.694 -137008.65 -.12016248
 669000      .669  127731.996 -140420.78 -8.4642477 -140412.31 268152.772 -127740.46 -.28214159
 669500     .6695  116267.667 -126743.95 -13.149207  -126730.8 243011.613 -116280.82 -.43830691
 670000       .67  102812.631 -110914.46 -17.580312 -110896.88  213727.09 -102830.21 -.58601039
 670500     .6705  87601.5389  -93208.16 -21.683093 -93186.476 180809.699 -87623.222 -.72276976
 671000      .671  70899.0333 -73932.641 -25.389249 -73907.251 144831.674 -70924.423  -.8463083
 671500     .6715  52995.1466 -53421.909 -28.637623 -53393.271 106417.056 -53023.784 -.95458744
 672000      .672  34200.2617 -32030.594 -31.375082 -31999.219 66230.8556 -34231.637 -1.0458361
 672500     .6725  14839.7218 -10127.812 -33.557387 -10094.254 24967.5334 -14873.279 -1.1185796
 673000      .673  -4751.8061 11909.2073 -35.150037 11944.3574 -16661.013 4716.65611 -1.1716679
 673500     .6735  -24236.115 33701.6135 -36.128953 33737.7425 -57937.728 24199.9859 -1.2042984
 674000      .674  -43277.286 54875.4451 -36.480884  54911.926 -98152.732 43240.8056 -1.2160295
 674500     .6745  -61547.476 75068.0384 -36.203491 75104.2419 -136615.51 61511.2725  -1.206783
 675000      .675  -78732.554 93934.2361 -35.305177 93969.5413 -172666.79 78697.2483 -1.1768392
 675500     .6755  -94537.511 111152.289 -33.804787 111186.094  -205689.8  94503.706 -1.1268262
 676000      .676  -108691.53  126429.35 -31.731259 126461.081 -235120.88 108659.801 -1.0577086
 676500     .6765  -120952.64 139506.453 -29.123209 139535.577 -260459.09 120923.517 -.97077362
 677000      .677  -131111.82 150162.905 -26.028341 150188.934 -281274.73 131085.796 -.86761136
 677500     .6775   -138996.6    158220. -22.502594 158242.503  -297216.6 138974.095 -.75008646
 678000      .678  -144473.92 163544.009 -18.609039 163562.618 -308017.93 144455.308  -.6203013
 678500     .6785  -147452.43 166048.398 -14.416617 166062.815 -313500.82  147438.01 -.48055391
 679000      .679  -147883.99 165695.233 -9.9988591 165705.231 -313579.22 147873.987  -.3332953
 679500     .6795  -145764.45 162495.748  -5.432658  162501.18  -308260.2 145759.016  -.1810886
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1015      46       1      50
Plot timespan now in memory (in sec) = 6.37380004E-01   6.79873000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1016  339994       1  -1.00000E+00
1.00000E+19
 680000       .68  -141133.68 156510.069 -.79706564 156510.866 -297643.75 141132.886 -.02656885
 680500     .6805  -134074.82 147846.089  3.8279794 147842.262 -281920.91 134078.647 .127599313
 681000      .681  -124712.75 136657.524 8.36303876 136649.161 -261370.27 124721.114 .278767959
 681500     .6815  -113211.92 123141.182 12.7306431 123128.452 -236353.11 113224.655 .424354768
 682000      .682  -99773.451  107533.51 16.8567338 107516.653 -207306.96 99790.3076 .561891127
 682500     .6825  -84631.599 90106.4577   20.67195 90085.7858 -174738.06 84652.2709 .689065001
 683000      .683  -68049.714  71162.753 24.1127141 71138.6403 -139212.47 68073.8271 .803757135
 683500     .6835  -50315.643 51030.6412 27.1221663  51003.519 -101346.28  50342.765 .904072209
 684000      .684  -31736.728 30058.1976 29.6510331 30028.5466 -61794.925 31766.3786 .988367769
 684500     .6845  -12634.477  8607.3065 31.6584644 8575.64803 -21241.784 12666.1358 1.05528215
 685000      .685  6661.00049 -12952.585 33.1128008 -12985.698 19613.5859 -6627.8877 1.10376003
 685500     .6855  25816.7008 -34250.829  33.992168 -34284.821 60067.5295 -25782.709 1.13307227
 686000      .686  44502.4607 -54921.938 34.2848052 -54956.222 99424.3983 -44468.176 1.14282684
 686500     .6865  62396.6448 -74611.857 33.9891199 -74645.846 137008.501 -62362.656 1.13297066
 687000      .687  79191.6817 -92984.024  33.113548 -93017.138 172175.706 -79158.568 1.10378493
 687500     .6875  94599.3553 -109725.13 31.6763081  -109756.8 204324.482 -94567.679 1.05587694
 688000      .688  108355.756 -124550.45 29.7050869 -124580.15 232906.201 -108326.05 .990169565
 688500     .6885  120225.801  -137208.7 27.2366215 -137235.94 257434.501 -120198.56 .907887382
 689000      .689  130007.247  -147486.3 24.3160973 -147510.62  277493.55 -129982.93 .810536576
 689500     .6895   137534.13 -155210.96 20.9963088 -155231.95 292745.086 -137513.13 .699876961
 690000       .69  142679.573 -160254.54 17.3366141 -160271.87  302934.11 -142662.24 .577887137
 690500     .6905  145357.928 -162535.22  13.401784 -162548.62 307893.149 -145344.53 .446726134
 691000      .691  145526.203 -162018.81 9.26083829 -162028.07 307545.008 -145516.94  .30869461
 691500     .6915  143184.753 -158719.22 4.98590338  -158724.2 301903.971 -143179.77 .166196779
 692000      .692  138377.218 -152698.19 .651059162 -152698.84 291075.407 -138376.57 .021701972
 692500     .6925  131189.707 -144064.11 -3.6688881 -144060.44 275253.816 -131193.38 -.12229627
 693000      .693  121749.255 -132970.07 -7.8997312 -132962.17 254719.322 -121757.15 -.26332437
 693500     .6935  110221.573 -119611.15  -11.96923 -119599.18  229832.72 -110233.54 -.39897432
 694000      .694  96808.1473   -104221. -15.808416 -104205.19 201029.144 -96823.956 -.52694721
 694500     .6945  81742.7188  -87067.75 -19.352764 -87048.397 168810.468 -81762.072 -.64509214
 695000      .695  65287.2177 -68449.355 -22.543195 -68426.812 133736.573 -65309.761 -.75143983
 695500     .6955   47727.207  -48688.41 -25.326971 -48663.083 96415.6168 -47752.534 -.84423235
 696000      .696  29366.9232 -28126.561 -27.658531 -28098.903 57493.4845 -29394.582 -.92195103
 696500     .6965  10524.0009 -7118.6029 -29.500288 -7089.1026 17642.6038 -10553.501 -.98334293
 697000      .697   -8476.023 13973.6493 -30.823318 14004.4727 -22449.672 8445.19966 -1.0274439
 697500     .6975  -27305.329 34787.5847  -31.60787 34819.1926 -62092.914 27273.7213 -1.0535957
 698000      .698  -45639.467  54966.027 -31.843634 54997.8706 -100605.49 45607.6231 -1.0614545
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  6.98001000E-01  sec.
 698500     .6985  -63162.941 74163.3601 -31.529785 74194.8899  -137326.3 63131.4109 -1.0509928
 699000      .699  -79574.642 92051.4475 -30.674867 92082.1223 -171626.09 79543.9672 -1.0224956
 699500     .6995  -94593.026 108325.243 -29.296583  108354.54 -202918.27 94563.7298 -.97655278
 700000       0.7  -107960.95 122707.994 -27.421497 122735.416 -230668.94 107933.524  -.9140499
 ***                                                             Close switch  "X0001B"  to  "X0002B"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001A"  to  "X0002A"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001C"  to  "X0002C"  after  7.00001000E-01  sec.
 700500     .7005  -119450.05 134955.949 -25.084613 134981.034   -254406. 119424.967 -.83615377
 701000      .701  -128864.69 144862.482 -22.328767 144884.811 -273727.17  128842.36 -.74429223
 701500     .7015  -136045.23 152261.574 -19.203811 152280.778  -288306.8 136026.022 -.64012702
 702000      .702  445804.939 -64751.627 -23472.011 -41279.616 510556.566 -469276.95 -782.40036
 702500     .7025  481858.183 -49724.532 -31240.061 -18484.471 531582.715 -513098.24 -1041.3354
 703000      .703  481051.595 28901.6382 -38836.167 67737.8057 452149.957 -519887.76 -1294.5389
 703500     .7035  472444.334 118078.621 -45411.853 163490.474 354365.713 -517856.19 -1513.7284
 704000      .704  427579.263 220484.632 -49296.885 269781.517 207094.631 -476876.15 -1643.2295
 704500     .7045  341825.678 316975.331 -51044.636 368019.967 24850.3463 -392870.31 -1701.4879
 705000      .705  231519.703 399250.117 -50358.088 449608.206 -167730.41 -281877.79 -1678.6029
 705500     .7055  91317.7971  439629.05 -45292.673 484921.723 -348311.25 -136610.47 -1509.7558
 706000      .706  -107411.48 499058.964  -43824.11 542883.074 -606470.44 63587.3667 -1460.8037
 706500     .7065  -271719.72 492487.975  -43474.76 535962.736  -764207.7  228244.96 -1449.1587
 707000      .707  -392138.72 446321.899 -40302.513 486624.412 -838460.62 351836.203 -1343.4171
 707500     .7075  -501729.43 375297.668 -35248.197 410545.865  -877027.1 466481.233 -1174.9399
 708000      .708  -585028.73 287276.418 -29778.839 317055.257 -872305.14 555249.886 -992.62797
 708500     .7085  -625772.84 170594.213 -22478.892 193073.105 -796367.05 603293.948  -749.2964
 709000      .709  -661295.58 64459.5966 -14502.843 78962.4401 -725755.17 646792.734 -483.42811
 709500     .7095  -644036.02  -49201.21 -5405.9437 -43795.266 -594834.81 638630.078 -180.19812
 710000       .71  -591830.56 -154458.67 4113.10417 -158571.77  -437371.9 595943.669 137.103472
 ***                                                             Close switch  "X0002A"  to  "X0010A"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002B"  to  "X0010B"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002C"  to  "X0010C"  after  7.10001000E-01  sec.
 710500     .7105  -527172.03 -247627.48 13130.6115 -260758.09 -279544.54 540302.637  437.68705
 711000      .711  -452546.19 -328059.14 21423.8375 -349482.98 -124487.05 473970.027 714.127917
 711500     .7115  -364281.19 -393638.49  28928.583 -422567.08 29357.3067  393209.77   964.2861
 712000      .712  -196212.51 -531278.99 37434.1189 -568713.11 335066.481 233646.629 1247.80396
 712500     .7125  -81483.861 -584797.94 44746.2104 -629544.15  503314.08 126230.072 1491.54035
 713000      .713  27014.2885 -599385.36 51098.3274 -650483.69 626399.651 24084.0389 1703.27758
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  7.13432000E-01  sec.
 713500     .7135  128752.534 -588579.43 55869.4172 -644448.85 717331.963 -72883.117 1862.31391
 714000      .714  219043.757  -558513.4 58713.6422 -617227.05 777557.161 -160330.12 1957.12141
 714500     .7145  299338.571 -512099.31 59328.0076 -571427.32 811437.885 -240010.56 1977.60025
 715000      .715  370345.301 -450712.98 57698.2972 -508411.28 821058.285   -312647. 1923.27657
 715500     .7155  407870.643 -369447.85  54772.019 -424219.87 777318.492 -353098.62 1825.73397
 716000      .716  432839.535 -291248.12 49025.4997 -340273.62 724087.658 -383814.04 1634.18332
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  7.16401000E-01  sec.
 716500     .7165  458675.817 -208318.36 42184.5139 -250502.87 666994.173  -416491.3 1406.15046
 717000      .717  477902.698 -123678.71  34379.901 -158058.61 601581.408  -443522.8  1145.9967
 717500     .7175  485211.616   -36423.2 25553.4162 -61976.616 521634.816  -459658.2  851.78054
 718000      .718  480270.094 51752.3279 15779.1264 35973.2014 428517.767 -464490.97 525.970881
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  7.18137000E-01  sec.
 718500     .7185  466191.346 137885.263 5382.26557 132502.998 328306.082 -460809.08 179.408852
 719000      .719  438641.474 222690.976 -5195.1887 227886.165 215950.497 -443836.66 -173.17296
 719500     .7195  400581.008 300803.213 -15584.599 316387.811 99777.7951 -416165.61 -519.48662
 720000       .72  342965.742 367714.527 -24865.038 392579.565 -24748.785 -367830.78  -828.8346
 720500     .7205  264205.248  418901.14 -31528.301 450429.441 -154695.89 -295733.55 -1050.9434
 721000      .721  175430.259 459193.112 -36221.468  495414.58 -283762.85 -211651.73 -1207.3823
 721500     .7215  77601.9533  484756.87 -39278.419  524035.29 -407154.92 -116880.37 -1309.2806
 722000      .722  -25977.095 493735.349 -40769.406 534504.756 -519712.44 -14792.311 -1358.9802
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1016      46       1      50
Plot timespan now in memory (in sec) = 6.79871976E-01   7.22365000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1017  339994       1  -1.00000E+00
1.00000E+19
 722500     .7225  -131481.48  484612.08 -40712.391 525324.471 -616093.56 90769.0922 -1357.0797
 723000      .723  -234954.95 457424.764 -39193.117 496617.881 -692379.71 195761.829 -1306.4372
 723500     .7235  -331292.12 413417.426 -36390.974   449808.4 -744709.54 294901.144 -1213.0325
 724000      .724  -416188.48 353796.024 -32412.169 386208.194 -769984.51 383776.315 -1080.4056
 724500     .7245  -485098.13 281502.405 -27018.164 308520.569 -766600.53 458079.962 -900.60547
 725000      .725  -534720.03 200047.866 -20273.062 220320.928  -734767.9 514446.968 -675.76875
 725500     .7255  -563930.61 112223.678 -12534.795 124758.473 -676154.29 551395.818 -417.82651
 726000      .726  -571726.05 20762.2622 -4155.9456 24918.2077 -592488.32 567570.108 -138.53152
 726500     .7265    -558276. -71015.866 4528.37063 -75544.237 -487260.13 562804.371 150.945688
 727000      .727   -524154.9  -159754.8 13173.8424 -172928.64  -364400.1 537328.742 439.128079
 727500     .7275  -470795.12 -242232.88 21421.0487 -263653.93 -228562.23 492216.164 714.034957
 728000      .728  -400825.85 -315656.44  28927.365 -344583.81 -85169.411 429753.217   964.2455
 728500     .7285  -317384.81 -377872.84 35472.1728 -413345.01  60488.032 352856.983 1182.40576
 729000      .729  -223524.14 -426802.08 40857.1703 -467659.25 203277.947 264381.305 1361.90568
 729500     .7295  -122467.79 -460687.25 44897.2758 -505584.53 338219.465 167365.061 1496.57586
 730000       .73  -17764.207  -478296.1 47438.4868 -525734.58  460531.89 65202.6936 1581.28289
 730500     .7305  86936.8488 -479031.32 48383.8396 -527415.16 565968.171 -38553.009 1612.79465
 731000      .731  188011.791 -462911.81 47694.6654 -510606.48 650923.604 -140317.13 1589.82218
 731500     .7315  282018.757 -430501.43  45379.321 -475880.75 712520.185 -236639.44 1512.64403
 732000      .732  365805.627 -382941.36 41498.3112 -424439.67 748746.987 -324307.32 1383.27704
 732500     .7325   436547.62 -321893.77 36185.1006 -358078.87 758441.392 -400362.52 1206.17002
 733000      .733  491849.563 -249414.25 29638.3998 -279052.65  741263.81 -462211.16 987.946659
 733500     .7335  529831.984 -167995.49 22098.8447 -190094.33 697827.473 -507733.14 736.628155
 734000      .734   549168.18 -80492.488  13835.951 -94328.439 629660.667 -535332.23 461.198368
 734500     .7345  549148.253 9993.63747 5142.42572 4851.21175 539154.616 -544005.83 171.414191
 735000      .735  529737.502 100246.173 -3674.0464 103920.219  429491.33 -533411.55 -122.46821
 735500     .7355  491582.673 187063.577   -12303.7 199367.277 304519.096 -503886.37 -410.12333
 736000      .736  435975.782 267354.494 -20447.356  287801.85 168621.288 -456423.14 -681.57854
 736500     .7365  364809.721 338236.876 -27822.674  366059.55 26572.8452  -392632.4 -927.42246
 737000      .737  280546.399 397150.286 -34171.112 431321.398 -116603.89 -314717.51 -1139.0371
 737500     .7375  186135.044 441970.434 -39268.806  481239.24 -255835.39 -225403.85 -1308.9602
 738000      .738  84906.8158 471090.519 -42936.183 514026.702  -386183.7   -127843. -1431.2061
 738500     .7385   -19548.51 483470.816 -45044.159 528514.975 -503019.33 -25495.649  -1501.472
 739000      .739  -123518.41 478672.184 -45518.267 524190.451 -602190.59 78000.1416 -1517.2756
 739500     .7395  -223298.62 456869.963 -44341.948 501211.911 -680168.58  178956.67 -1478.0649
 740000       .74  -315325.75  418844.99 -41558.037 460403.027 -734170.74 273767.709 -1385.2679
 740500     .7405  -396312.37 365954.548 -37266.838 403221.386 -762266.92 359045.531 -1242.2279
 741000      .741   -463366.1 300084.299 -31621.675 331705.974  -763450.4 431744.425 -1054.0558
 741500     .7415  -514092.32 223580.266 -24823.204 248403.469 -737672.58 489269.114 -827.44012
 742000      .742  -546680.95  139162.63 -17112.689 156275.319 -685843.58 529568.264 -570.42295
 742500     .7425    -559972. 49826.7549 -8763.7277 58590.4826 -609798.75 551208.268 -292.12426
 743000      .743  -553495.37  -41262.75  -72.51798 -41190.232 -512232.62 553422.853  -2.417266
 743500     .7435  -527484.96 -130882.33 8652.65149 -139534.98 -396602.62 536137.608 288.421716
 744000      .744  -482869.24 -215861.95 17102.0778 -232964.03 -267007.29 499971.319 570.069261
 744500     .7445  -421237.12 -293197.44 24975.5229 -318172.96 -128039.68 446212.646  832.51743
 745000      .745  -344780.43 -360156.77 31993.0406 -392149.81 15376.3403 376773.467 1066.43469
 745500     .7455  -256215.01 -414375.53 37905.0642  -452280.6 158160.523 294120.073 1263.50214
 746000      .746  -158683.12 -453939.41 42501.2767 -496440.68  295256.29 201184.395 1416.70922
 746500     .7465  -55641.645 -477451.13 45618.0526 -523069.19  421809.49 101259.698 1520.60175
 747000      .747  49259.9532 -484079.89 47144.2882 -531224.18 533339.843  -2115.665 1571.47627
 747500     .7475  152308.514 -473591.04 47025.3579 -520616.39  625899.55 -105283.16 1567.51193
 748000      .748  249858.225 -446354.89 45264.9979 -491619.89 696213.112 -204593.23 1508.83326
 748500     .7485  338458.946 -403334.16 41925.1013 -445259.26 741793.107 -296533.85 1397.50338
 749000      .749  414977.624 -346050.41 37123.5011 -383173.91 761028.029 -377854.12 1237.45004
 749500     .7495  476708.787 -276530.49 31029.8153 -307560.31  753239.28 -445678.97 1034.32718
 750000       .75  521470.031 -197235.12 23859.4496 -221094.57 718705.149 -497610.58 795.314985
 750500     .7505  547679.036 -110971.91  15865.957 -126837.86 658650.942 -531813.08 528.865234
 751000      .751  554409.556 -20796.172 7332.05227 -28128.224 575205.728  -547077.5 244.401742
 751500     .7515   541424.32 70097.3371 -1440.3966 71537.7337 471326.983 -542864.72  -48.01322
 752000      .752  509183.693 158487.822 -10141.062 168628.884 350695.871 -519324.76  -338.0354
 752500     .7525  458829.691 241242.759 -18462.161 259704.921 217586.931 -477291.85 -615.40537
 753000      .753  392145.779 315429.076 -26109.366 341538.442 76716.7024 -418255.14 -870.31219
 753500     .7535  311493.916 378417.223 -32812.224 411229.447 -66923.308 -344306.14 -1093.7408
 754000      .754  219731.086 427974.492 -38333.732 466308.224 -208243.41 -258064.82 -1277.7911
 754500     .7545  120108.248 462344.251 -42478.729 504822.979   -342236. -162586.98 -1415.9576
 755000      .755  16155.2339 480308.258 -45100.803  525409.06 -464153.02 -61256.036 -1503.3601
 755500     .7555  -88444.305 481229.838 -46107.473 527337.312 -569674.14 42336.8314 -1536.9158
 756000      .756  -189983.45 465076.397 -45463.466 510539.864 -655059.84  144519.98 -1515.4489
 756500     .7565  -284863.42 432420.495 -43191.963 475612.458 -717283.92 241671.459 -1439.7321
 757000      .757  -369721.23 384419.462 -39373.785 423793.247 -754140.69 330347.443 -1312.4595
 757500     .7575  -441548.88 322774.298 -34144.534 356918.832 -764323.17 407404.342 -1138.1511
 758000      .758  -497800.05 249669.329 -27689.792 277359.121 -747469.38  470110.26 -922.99308
 758500     .7585   -536480.4 167694.767  -20238.55 187933.317 -704175.16 516241.847 -674.61835
 759000      .759   -556218.2 79754.9086 -12055.096 91810.0044 -635973.11 544163.102 -401.83653
 759500     .7595  -556312.99 -11034.769 -3429.6515 -7605.1178 -545278.22 552883.343 -114.32172
 760000       .76  -536760.39 -101457.97 5331.90525 -106789.88 -435302.42 542092.292 177.730175
 760500     .7605  -498252.15 -188311.49 13918.8793 -202230.37 -309940.66 512171.031 463.962645
 761000      .761  -442151.68 -268518.64 22026.7648  -290545.4 -173633.05 464178.449 734.225494
 761500     .7615  -370445.65 -339238.21 29368.0321 -368606.24  -31207.44 399813.683 978.934403
 762000      .762  -285673.57 -397965.09 35682.3145  -433647.4 112291.521 321355.884 1189.41048
 762500     .7625  -190837.81 -442618.96 40745.6323 -483364.59 251781.154 231583.439 1358.18774
 763000      .763  -89297.192 -471617.99 44378.3279 -515996.32   382320.8  133675.52  1479.2776
 763500     .7635  15351.9783 -483934.86 46451.4304 -530386.29 499286.839 31099.4521 1548.38101
 764000      .764  119403.348 -479133.15 46891.2249 -526024.37 598536.498 -72512.123 1563.04083
 764500     .7645  219171.787 -457382.81  45681.864 -503064.67 676554.597 -173489.92  1522.7288
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1017      46       1      50
Plot timespan now in memory (in sec) = 7.22364008E-01   7.64857000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1018  339994       1  -1.00000E+00
1.00000E+19
 765000      .765   311123.92 -419454.17 42865.9291  -462320.1 730578.086 -268257.99  1428.8643
 765500     .7655  392003.285 -366690.63 38542.9213 -405233.55 758693.917 -353460.36 1284.76404
 766000      .766  458945.668 -300961.15 32865.7364 -333826.89 759906.819 -426079.93 1095.52455
 766500     .7665  509580.559 -224593.99 26035.2474 -250629.24 734174.548 -483545.31 867.841581
 767000      .767  542115.109 -140294.28 18293.1885 -158587.47 682409.387 -523821.92 609.772949
 767500     .7675  555397.641 -51048.182 9913.59048 -60961.772 606445.823 -545484.05 330.453016
 768000      .768  548958.441 39982.8806  1193.0734 38789.8072 508975.561 -547765.37 39.7691135
 768500     .7685  523026.405 129574.238 -7559.6619   137133.9 393452.167 -530586.07 -251.98873
 769000      .769  478520.934 214552.204  -16034.77 230586.974  263968.73  -494555.7 -534.49232
 769500     .7695   417019.37 291906.515 -23932.235  315838.75 125112.855 -440951.61 -797.74117
 770000       .77  340701.131 358896.976 -30972.504  389869.48 -18195.845 -371673.64 -1032.4168
 770500     .7705  252270.509 413150.542 -36906.383 450056.926 -160880.03 -289176.89 -1230.2128
 771000      .771  154860.876 452745.388 -41523.872  494269.26 -297884.51 -196384.75 -1384.1291
 771500     .7715  51923.6889 476278.992 -44661.598 520940.591  -424355.3 -96585.287 -1488.7199
 772000      .772   -52893.78 482917.826 -46208.608 529126.434 -535811.61 6685.17205 -1540.2869
 772500     .7725  -155877.65 472426.877 -46110.294 518537.172 -628304.52 109767.352 -1537.0098
 773000      .773  -253378.98 445177.977 -44370.335 489548.312 -698556.96  209008.65 -1479.0112
 773500     .7735  -341943.09 402136.624 -41050.557 443187.181 -744079.72 300892.537 -1368.3519
 774000      .774  -418431.88 344827.775 -36268.753 381096.528 -763259.66 382163.131 -1208.9584
 774500     .7745  -480135.05 275281.823 -30194.502 305476.325 -755416.87 449940.549 -1006.4834
 775000      .775  -524866.09 195962.666 -23043.169 219005.834 -720828.76 501822.924 -768.10562
 775500     .7755  -551039.77 109680.418 -15068.268 124748.686 -660720.18 535971.498  -502.2756
 776000      .776  -557728.25 19491.8612 -6552.4878  26044.349 -577220.11  551175.76 -218.41626
 776500     .7765  -544694.01 -71407.843 2202.32548 -73610.169 -473286.16 546896.331 73.4108494
 777000      .777  -512398.21 -159798.35 10885.8611 -170684.21 -352599.86 523284.071 362.862038
 777500     .7775  -461984.39 -242548.19 19190.3361 -261738.53  -219436.2  481174.73 639.677869
 778000      .778  -395237.95 -316725.74 26821.3985 -343547.14 -78512.205 422059.346 894.046617
 778500     .7785  -314522.86 -379703.05 33508.5554  -413211.6 65180.1902 348031.415 1116.95185
 779000      .779  -222697.98 -429248.93 39014.7549 -468263.69 206550.955 261712.732 1300.49183
 779500     .7795  -123015.73 -463608.03 43144.7838 -506752.81 340592.298 166160.511 1438.15946
 780000       .78  -19006.892 -481562.96 45752.1832 -527315.14 462556.067 64759.0751 1525.07277
 780500     .7805  85644.4653 -482477.49 46744.4368 -529221.93 568121.954 -38900.028 1558.14789
 781000      .781  187231.513 -466319.03 46086.2482 -512405.28 653550.548 -141145.27 1536.20827
 781500     .7815  282155.969 -433659.83 43800.7915 -477460.62   715815.8 -238355.18 1460.02638
 782000      .782  367055.566 -385656.66   39968.89 -425625.55  752712.23 -327086.68 1332.29633
 782500     .7825  438923.169 -324009.88  34726.153 -358736.04 762933.051 -404197.02 1157.53843
 783000      .783  495213.295 -250903.17  28258.172 -279161.34 746116.465 -466955.12 941.939068
 783500     .7835  533932.297 -168926.18 20793.9456 -189720.13  702858.48 -513138.35 693.131521
 784000      .784  553708.981 -80982.817 12597.7673 -93580.584 634691.798 -541111.21 419.925577
 784500     .7845  553843.188 9811.67223 3959.86253 5851.80971 544031.515 -549883.33 131.995418
 785000      .785  534330.592 100241.024 -4813.8926 105054.917 434089.568 -539144.48 -160.46309
 785500     .7855  495862.859 187101.911 -13412.807 200514.718 308760.948 -509275.67 -447.09357
 786000      .786  439803.141 267317.419 -21532.382 288849.801 172485.721 -461335.52 -717.74606
 786500     .7865  368137.785 338046.049 -28885.096 366931.145 30091.7357 -397022.88 -962.83655
 787000      .787   283405.97 396782.378 -35210.595 431992.972 -113376.41 -318616.56 -1173.6865
 787500     .7875  188609.755 441445.814 -40284.908 481730.722 -252836.06 -228894.66 -1342.8303
 788000      .788  87107.7244 470454.306 -43928.389 514382.695 -383346.58 -131036.11 -1464.2796
 788500     .7885  -17503.983 482780.385 -46012.078 528792.463 -500284.37 -28508.095 -1533.7359
 789000      .789  -121519.08 477987.563 -46462.268 524449.831 -599506.64  75056.807 -1548.7423
 789500     .7895   -221252.4 456245.799 -45263.119 501508.918  -677498.2 175989.282 -1508.7706
 790000       .79   -313170.5 418325.475 -42457.215  460782.69 -731495.97 270713.283 -1415.2405
 790500     .7905  -394016.77 365570.104 -38144.063 403714.167 -759586.88 355872.709 -1271.4688
 791000      .791  -460926.85  299848.74 -32476.558 332325.298 -760775.59 428450.296 -1082.5519
 791500     .7915  -511530.08 223489.759 -25655.576 249145.335 -735019.84 485874.507 -855.18586
 792000      .792  -544033.48 139198.381 -17922.851 157121.232 -683231.86 526110.629 -597.42836
 792500     .7925  -557285.27 49960.8332 -9552.4152 59513.2483  -607246.1 547732.851 -318.41384
 793000      .793  -550815.67 -41061.438 -840.89057 -40220.548 -509754.23 549974.778 -28.029686
 793500     .7935  -524853.56 -130643.76 7903.01966 -138546.78  -394209.8 532756.581 263.433989
 794000      .794  -480318.35 -215612.49 16369.4666 -231981.95 -264705.86 496687.818 545.648888
 794500     .7945  -418787.42 -292957.39 24258.4324 -317215.82 -125830.03 443045.849 808.614413
 795000      .795  -342440.22 -359938.34  31290.358 -391228.69 17498.1129  373730.58 1043.01193
 795500     .7955  -253981.11 -414182.34 37216.0474 -451398.38 160201.225 291197.157 1240.53491
 796000      .796   -156543.5 -453767.62 41825.4948 -495593.11 297224.117 198368.994 1394.18316
 796500     .7965   -53578.88  -477291.7 44955.3247 -522247.02 423712.816 98534.2046 1498.51082
 797000      .797   51265.453 -483921.07  46494.579 -530415.65 535186.527  -4770.874  1549.8193
 797500     .7975  154275.612 -473420.75 46388.6483  -519809.4 627696.362 -107886.96 1546.28828
 798000      .798  251802.681 -446162.56 44641.2059 -490803.76 697965.237 -207161.48  1488.0402
 798500     .7985  340391.981 -403111.98 41314.0781 -444426.06  743503.96  -299077.9 1377.13594
 799000      .799  416905.452 -345793.96 36525.0536 -382319.02 762699.415  -380380.4 1217.50179
 799500     .7995  478632.824 -276238.88 30443.7109 -306682.59 754871.706 -448189.11 1014.79036
 800000       0.8  523387.625 -196910.62  23285.411 -220196.03 720298.243 -500102.21 776.180366
 800500     .8005  549584.642 -110619.27 15303.6679 -125922.94 660203.914 -534280.97 510.122262
 801000      .801  556296.077 -20421.617 6781.16768 -27202.784 576717.693 -549514.91 226.038923
 801500     .8015  543284.412 70487.1883 -1980.2454 72467.4337 472797.224 -545264.66 -66.008181
 802000      .802  511010.829 158886.791 -10670.263 169557.054 352124.038 -521681.09 -355.67542
 802500     .8025  460618.866 241645.728 -18981.103  260626.83 218973.138 -479599.97 -632.70342
 803000      .803  393893.911 315832.356 -26618.416 342450.772 78061.5548 -420512.33 -887.28054
 803500     .8035  313199.952 378818.711 -33311.712 412130.424 -65618.759 -346511.66 -1110.3904
 804000      .804  221395.833 428373.602 -38823.941 467197.543 -206977.77 -260219.77 -1294.1314
 804500     .8045  121733.977 462741.653 -42959.892 505701.545 -341007.68 -164693.87 -1431.9964
 805000      .805  17745.1661 480705.487 -45573.107 526278.594 -462960.32 -63318.273 -1519.1036
 805500     .8055  -86886.534 481628.855 -46571.073 528199.928 -568515.39 40315.4609 -1552.3691
 806000      .806  -188454.29 465479.172 -45918.496 511397.668 -653933.46 142535.793 -1530.6165
 806500     .8065  -283359.81 432828.675  -43638.55 476467.225 -716188.48 239721.257 -1454.6183
 807000      .807  -368240.82 384834.148 -39812.061 424646.209 -753074.96 328428.755 -1327.0687
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1018      46       1      50
Plot timespan now in memory (in sec) = 7.64855981E-01   8.07349000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1019  339994       1  -1.00000E+00
1.00000E+19
 807500     .8075  -440090.17 323195.944  -34574.64 357770.584 -763286.11 405515.526  -1152.488
 808000      .808  -496362.37 250097.747 -28111.881 278209.628 -746460.12 468250.488 -937.06269
 808500     .8085  -535063.76 168129.219 -20652.783 188782.002 -703192.98 514410.981 -688.42608
 809000      .809  -554823.15 80194.2545  -12461.64  92655.895  -635017.4 542361.507 -415.38802
 809500     .8095  -554940.35 -10591.889 -3828.6817 -6763.2077 -544348.46 551111.671 -127.62272
 810000       .81  -535411.05 -101012.95 4940.21629 -105953.17 -434398.09 540351.263 164.673876
 810500     .8105  -496926.89 -187865.61 13534.3611 -201399.97 -309061.28  510461.25 451.145369
 811000      .811  -440851.03 -268072.94  21649.252 -289722.19 -172778.09 462500.277 721.641734
 811500     .8115   -369169.8 -338793.46 28997.3672 -367790.82 -30376.345 398167.168 966.578906
 812000      .812  -284422.39 -397521.73 35318.3489 -432840.08 113099.343  319740.74  1177.2783
 812500     .8125  -189610.85 -442177.18 40388.2273 -482565.41 252566.336 229999.076 1346.27424
 813000      .813  -88093.757 -471177.76 44027.3543 -515205.11    383084. 132121.111 1467.57848
 813500     .8135  16532.7501 -483495.98 46106.7675 -529602.75 500028.734 29574.0174 1536.89225
 814000      .814  120562.384 -478695.38 46552.7594 -525248.14 599257.764 -74009.624 1551.75865
 814500     .8145  220309.997  -456945.9 45349.4878 -502295.39 677255.901 -174960.51 1511.64959
 815000      .815  312242.135 -419017.94 42539.5376 -461557.47 731260.071  -269702.6 1417.98459
 815500     .8155  393102.204 -366254.99 38222.4117  -404477.4 759357.197 -354879.79 1274.08039
 816000      .816  460025.845 -300526.12 32551.0063 -333077.13 760551.968 -427474.84 1085.03354
 816500     .8165  510642.398 -224159.71 25726.1944  -249885.9 734802.105  -484916.2 857.539814
 817000      .817  543158.891 -139860.96 17989.7099 -157850.67 683019.853 -525169.18 599.656997
 817500     .8175  556423.551 -50616.115 9615.58386 -60231.699 607039.666 -546807.97 320.519462
 818000      .818  549966.609 40413.3887 900.436789  39512.952 509553.221 -549066.17 30.0145596
 818500     .8185  524016.943 130002.879 -7847.0291 137849.908 394014.064 -531863.97 -261.56764
 819000      .819  479493.965 214978.699 -16316.966 231295.665 264515.266 -495810.93 -543.89887
 819500     .8195  417975.056 292330.632 -24209.357 316539.989 125644.424 -442184.41 -806.97857
 820000       .82  341639.684 359318.539 -31244.645 390563.184 -17678.855 -372884.33 -1041.4882
 820500     .8205  253192.197 413569.433 -37173.633 450743.066 -160377.24 -290365.83 -1239.1211
 821000      .821  155766.014  453161.54 -41786.318 494947.858 -297395.53 -197552.33 -1392.8773
 821500     .8215  52812.6327 476692.379 -44919.325 521611.704 -423879.75 -97731.958 -1497.3108
 822000      .822  -52020.652 483328.447 -46461.697 529790.144  -535349.1 5558.95441 -1548.7232
 822500     .8225  -155019.95 472834.745 -46358.826 519193.571 -627854.69 108661.122 -1545.2942
 823000      .823  -252536.34 445583.105 -44614.385  490197.49 -698119.44 207921.951 -1487.1462
 823500     .8235  -341115.13 402539.016 -41290.202 443829.218 -743654.15  299824.93 -1376.3401
 824000      .824  -417618.28 345227.421 -36504.066 381731.487  -762845.7 381114.209 -1216.8022
 824500     .8245  -479335.49 275678.694 -30425.558 306104.251 -755014.18 448909.933 -1014.1853
 825000      .825   -524080.3 196356.717 -23270.038 219626.755 -720437.02 500810.267 -775.66793
 825500     .8255   -550267.5 110071.592 -15291.022 125362.614 -660339.09 534976.477 -509.70073
 826000      .826  -556969.27 19880.0928 -6771.1967 26651.2895 -576849.37 550198.077 -225.70656
 826500     .8265  -543948.11 -71022.621 1987.59293 -73010.214 -472925.49 545935.701 66.2530978
 827000      .827  -511665.18  -159416.2 10675.0372 -170091.23 -352248.98 522340.217 355.834572
 827500     .8275  -461264.02 -242169.17 18983.3542 -261152.53 -219094.85 480247.378 632.778473
 828000      .828  -394530.03  -316349.9 26618.1936 -342968.09 -78180.126 421148.221 887.273119
 828500     .8285  -313827.17 -379330.42 33309.0636 -412639.49 65503.2473 347136.238 1110.30212
 829000      .829  -222014.31 -428879.54 38818.9139 -467698.45 206865.235 260833.219  1293.9638
 829500     .8295  -122343.84 -463241.88 42952.5324 -506194.41  340898.04 165296.374 1431.75108
 830000       .83  -18346.564 -481200.07 45563.4618 -526763.53 462853.505 63910.0258 1518.78206
 830500     .8305  86293.4664 -482117.85 46559.1869 -528677.04 568411.318  -39734.28  1551.9729
 831000      .831  187869.416 -465962.65 45904.4126 -511867.06 653832.062   -141965. 1530.14709
 831500     .8315  282782.998 -433306.69 43622.3139   -476929. 716089.685 -239160.68 1454.07713
 832000      .832  367671.939 -385306.76 39793.7153 -425100.47 752978.697 -327878.22 1326.45718
 832500     .8325  439529.096 -323663.21  34554.227 -358217.44 763192.308 -404974.87 1151.80757
 833000      .833  495808.978 -250559.73 28089.4415 -278649.18 746368.712 -467719.54 936.314717
 833500     .8335   534517.93 -168585.98 20628.3582 -189214.34 703103.913 -513889.57 687.611939
 834000      .834   554284.75 -80645.854 12435.2714 -93081.126 634930.604 -541849.48 414.509046
 834500     .8345  554409.273 10145.3955 3800.40746 6344.98805 544263.878 -550608.87 126.680249
 835000      .835  534887.169 100571.506 -4970.3566 105541.863 434315.663 -539857.53 -165.67855
 835500     .8355  496410.098 187429.151 -13566.329 200995.481 308980.947 -509976.43 -452.21097
 836000      .836   440341.21  267641.42  -21683.01  289324.43  172699.79 -462024.22 -722.76701
 836500     .8365   368666.85 338366.814 -29032.878 367399.692 30300.0363 -397699.73 -967.76261
 837000      .837  283926.197 397099.914 -35355.576 432455.491 -113173.72 -319281.77 -1178.5192
 837500     .8375  189121.304 441760.132 -40427.135 482187.267 -252638.83 -229548.44 -1347.5712
 838000      .838   87610.758 470765.417 -44067.907 514833.324 -383154.66 -131678.67 -1468.9302
 838500     .8385  -17009.306 483088.303 -46148.931 529237.233 -500097.61 -29139.625 -1538.2977
 839000      .839   -121032.6 478292.303 -46596.499 524888.802  -599324.9 74436.0989 -1553.2166
 839500     .8395  -220773.97 456547.378 -45394.769 501942.148 -677321.35 175379.199  -1513.159
 840000       .84  -312699.96  418623.91 -42586.328 461210.238 -731323.87 270113.632 -1419.5443
 840500     .8405  -393553.98 365865.412 -38270.679 404136.091 -759419.39   355283.3 -1275.6893
 841000      .841  -460471.66 300140.938 -32600.718 332741.657  -760612.6 427870.945 -1086.6906
 841500     .8415  -511082.35 223778.865  -25777.32 249556.185 -734861.22 485305.033 -859.24399
 842000      .842  -543593.07 139484.413 -18042.217  157526.63 -683077.49 525550.856 -601.40724
 842500     .8425  -556852.05 50243.8087 -9669.4427 59913.2513 -607095.86 547182.606 -322.31476
 843000      .843  -550389.51 -40781.502 -955.61709 -39825.885 -509608.01 549433.893 -31.853903
 843500     .8435  -524434.33 -130366.85 7790.55685  -138157.4 -394067.48  532224.89 259.685228
 844000      .844  -479905.93 -215338.57 16259.2309  -231597.8 -264567.36  496165.16 541.974363
 844500     .8445  -418381.68 -292686.46 24150.3876 -316836.85 -125695.22 442532.065  805.01292
 845000      .845  -342041.04 -359670.37 31184.4688 -390854.84 17629.3222 373225.513 1039.48229
 845500     .8455  -253588.37 -413917.31 37112.2788 -451029.59 160328.933 290700.654 1237.07596
 846000      .846  -156157.09 -453505.51 41723.8125 -495229.32 297348.419 197880.903 1390.79375
 846500     .8465  -53198.683 -477032.49 44855.6949 -521888.18 423833.805 98054.3783 1495.18983
 847000      .847  51639.5499 -483664.74 46396.9686 -530061.71 535304.293 -5242.5814 1546.56562
 847500     .8475   154643.72 -473167.27 46293.0245  -519460.3 627810.993  -108350.7 1543.10082
 848000      .848  252164.908 -445911.91 44547.5366 -490459.45 698076.818 -207617.37 1484.91789
 848500     .8485  340748.433 -402864.14 41222.3317 -444086.47 743612.574  -299526.1 1374.07772
 849000      .849  417256.234 -345548.91 36435.1989 -381984.11 762805.144 -380821.04 1214.50663
 849500     .8495  478978.037 -275996.59 30355.7173 -306352.31 754974.627 -448622.32 1011.85724
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1019      46       1      50
Plot timespan now in memory (in sec) = 8.07348013E-01   8.49841000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1020  339994       1  -1.00000E+00
1.00000E+19
 850000       .85  523727.369 -196671.06 23199.2484 -219870.31 720398.433 -500528.12 773.308278
 850500     .8505  549919.015 -110382.43 15219.3065 -125601.74 660301.447 -534699.71 507.310217
 851000      .851  556625.175 -20187.467 6698.57841 -26886.046 576812.642  -549926.6 223.285947
 851500     .8515  543608.329 70718.6702 -2061.0914 72779.7616 472889.658 -545669.42 -68.703046
 852000      .852  511329.656 159115.629 -10749.393 169865.023 352214.026 -522079.05 -358.31312
 852500     .8525  460932.693 241871.946 -19058.546 260930.492 219060.747 -479991.24 -635.28488
 853000      .853  394202.826 316055.978   -26694.2 342750.178 78146.8482 -420897.03 -889.80667
 853500     .8535  313504.042 379039.761 -33385.863 412425.624 -65535.718 -346889.91 -1112.8621
 854000      .854  221695.184 428592.103 -38896.486 467488.589 -206896.92 -260591.67 -1296.5495
 854500     .8545  122028.671 462957.629 -43030.856 505988.486 -340928.96 -165059.53 -1434.3619
 855000      .855  18035.2855 480918.963 -45642.518 526561.481 -462883.68 -63677.803 -1521.4173
 855500     .8555  -86600.909 481839.855 -46638.955 528478.809 -568440.76 39961.9547 -1554.6318
 856000      .856  -188173.08  465687.72 -45984.873 511672.593  -653860.8 142188.207 -1532.8291
 856500     .8565  -283082.94 433034.795 -43703.447 476738.243 -716117.73 239379.489 -1456.7816
 857000      .857  -367968.21 385037.864 -39875.503 424913.367 -753006.07 328092.704 -1329.1834
 857500     .8575  -439821.75  323397.28 -34636.651 358033.931 -763219.03 405185.096  -1154.555
 858000      .858  -496098.06 250296.728 -28172.483 278469.211 -746394.79 467925.582 -939.08276
 858500     .8585   -534803.5 168325.868 -20711.999 189037.867 -703129.37 514091.503 -690.39998
 859000      .859  -554566.86 80388.5946 -12519.495 92908.0895 -634955.46 542047.366  -417.3165
 859500     .8595  -554687.97 -10399.834 -3885.1959 -6514.6379 -544288.14 550802.775 -129.50653
 860000       .86   -535162.5 -100823.16 4885.02024 -105708.18 -434339.35 540047.524 162.834008
 860500     .8605  -496682.12 -187678.05 13480.4616 -201158.51 -309004.07  510162.58 449.348719
 861000      .861  -440609.96  -267887.6 21596.6277 -289484.22 -172722.37  462206.59 719.887591
 861500     .8615  -368932.38  -338610.3 28945.9971  -367556.3 -30322.078 397878.379 964.866571
 862000      .862  -284188.55 -397340.75 35268.2125 -432608.96 113152.196 319456.765 1175.60708
 862500     .8625  -189380.53 -441998.34 40339.3041 -482337.65 252617.813 229719.834 1344.64347
 863000      .863  -87866.899 -471001.04 43979.6242 -514980.66 383134.138 131846.523 1465.98747
 863500     .8635  16756.2064 -483321.36 46060.2109 -529381.57 500077.569 29304.0046 1535.34036
 864000      .864  120782.496 -478522.83 46507.3569 -525030.19  599305.33  -74275.14 1550.24523
 864500     .8645  220526.823 -456775.41 45305.2203 -502080.63 677302.234  -175221.6 1510.17401
 865000      .865  312455.729 -418849.47 42496.3862 -461345.86 731305.203 -269959.34 1416.54621
 865500     .8655  393312.622 -366088.54 38180.3579  -404268.9 759401.159 -355132.26  1272.6786
 866000      .866  460233.139 -300361.65 32510.0318 -332871.69 760594.794 -427723.11 1083.66773
 866500     .8665  510846.622  -223997.2 25686.2814 -249683.48 734843.824 -485160.34 856.209379
 867000      .867  543360.096  -139700.4 17950.8406 -157651.24 683060.495 -525409.26 598.361353
 867500     .8675  556621.787 -50457.472 9577.74081 -60035.212 607079.259 -547044.05 319.258027
 868000      .868  550161.927 40570.1335 863.602889 39706.5306 509591.794 -549298.32  28.786763
 868500     .8685   524209.39 130157.747 -7882.8708 138040.617 394051.643 -532092.26 -262.76236
 869000      .869   479683.59 215131.711 -16351.832 231483.543 264551.879 -496035.42 -545.06107
 869500     .8695  418161.906 292481.809 -24243.264 316725.073 125680.097 -442405.17  -808.1088
 870000       .87  341823.805 359467.902 -31277.608 390745.511 -17644.097 -373101.41 -1042.5869
 870500     .8705  253373.633 413717.004 -37205.669 450922.673 -160343.37  -290579.3  -1240.189
 871000      .871  155944.812 453307.338 -41817.443 495124.781 -297362.53 -197762.25 -1393.9148
 871500     .8715  52988.8339 476836.425 -44949.554 521785.978 -423847.59 -97938.388 -1498.3185
 872000      .872  -51847.004 483470.761 -46491.045 529961.805 -535317.76  5355.9591 -1549.7015
 872500     .8725  -154848.81 472975.348 -46387.307 519362.654 -627824.16 108461.504 -1546.2436
 873000      .873  -252367.67 445722.017 -44642.014 490364.031 -698089.68 207725.654 -1488.0671
 873500     .8735  -340948.89 402676.256 -41316.994  443993.25 -743625.15   299631.9 -1377.2331
 874000      .874  -417454.43 345363.008 -36530.036 381893.043 -762817.44 380924.392 -1217.6679
 874500     .8745  -479173.99 275812.648 -30450.719 306263.366 -754986.64 448723.275  -1015.024
 875000      .875  -523921.12 196489.057 -23294.404 219783.461 -720410.18 500626.716 -776.48013
 875500     .8755  -550110.59 110202.338 -15314.607 125516.944 -660312.93 534795.983 -510.48689
 876000      .876   -556814.6 20009.2632 -6794.0133 26803.2765 -576823.86 550020.588 -226.46711
 876500     .8765  -543795.64 -70895.008 1965.53113 -72860.539 -472900.63 545761.169 65.5177042
 877000      .877  -511514.88 -159290.12 10653.7172 -169943.84 -352224.75 522168.592 355.123906
 877500     .8775  -461115.85 -242044.62 18962.7633 -261007.38 -219071.23 480078.614 632.092109
 878000      .878  -394383.95 -316226.85 26598.3191 -342825.17 -78157.102 420982.269 886.610637
 878500     .8785  -313683.16 -379208.85 33289.8932 -412498.75  65525.692 346973.053 1109.66311
 879000      .879  -221872.32 -428759.44 38800.4353 -467559.87 206887.116 260672.757 1293.34784
 879500     .8795  -122203.86 -463123.23 42934.7338 -506057.96 340919.372 165138.589 1431.15779
 880000       .88  -18208.543 -481082.85 45546.3312 -526629.18 462874.302 63754.8737 1518.21104
 880500     .8805  86429.5539 -482002.04 46542.7126 -528544.75 568431.596 -39886.841 1551.42375
 881000      .881  188003.601 -465848.23 45888.5832 -511736.82 653851.833 -142115.02 1529.61944
 881500     .8815  282915.309 -433193.65 43607.1182 -476800.77 716108.962 -239308.19 1453.57061
 882000      .882  367802.407 -385195.09 39779.1421 -424974.23 752997.494 -328023.27  1325.9714
 882500     .8825   439657.75 -323552.89 34540.2654 -358093.15 763210.637 -405117.48 1151.34218
 883000      .883  495935.847 -250450.74 28076.0806 -278526.82 746386.586 -467859.77 935.869355
 883500     .8835  534643.042  -168478.3 20615.5875 -189093.89 703121.343 -514027.45  687.18625
 884000      .884  554408.133  -80539.47 12423.0804 -92962.551 634947.603 -541985.05 414.102681
 884500     .8845  554530.953 10250.4976 3788.78595 6461.71167 544280.456 -550742.17 126.292865
 885000      .885  535007.174 100675.342 -4981.4188 105656.761 434331.832 -539988.59 -166.04729
 885500     .8855  496528.454 187531.737 -13576.842 201108.579 308996.717  -510105.3  -452.5614
 886000      .886  440457.942  267742.77 -21692.983 289435.754 172715.172 -462150.93 -723.09945
 886500     .8865  368781.985 338466.945 -29042.322 367509.266 30315.0399 -397824.31 -968.07739
 887000      .887  284039.758  397198.84 -35364.499  432563.34 -113159.08 -319404.26 -1178.8166
 887500     .8875  189233.317 441857.868 -40435.547 482293.415 -252624.55 -229668.86 -1347.8516
 888000      .888  87721.2461 470861.977 -44075.818 514937.795 -383140.73 -131797.06 -1469.1939
 888500     .8885  -16900.319 483183.702 -46156.348 529340.051 -500084.02  -29256.03 -1538.5449
 889000      .889  -120925.09 478386.557 -46603.433 524989.989 -599311.64 74321.6552 -1553.4478
 889500     .8895  -220667.91   456640.5 -45401.228 502041.728 -677308.41 175266.685 -1513.3743
 890000       .89  -312595.34 418715.913 -42592.321 461308.234 -731311.25 270003.016  -1419.744
 890500     .8905  -393450.77 365956.311 -38276.214 404232.526 -759407.08 355174.552 -1275.8738
 891000      .891  -460369.84 300230.747 -32605.804 332836.551 -760600.59 427764.035 -1086.8601
 891500     .8915   -510981.9 223867.597 -25781.964 249649.562 -734849.49 485199.932 -859.39881
 892000      .892  -543493.96 139572.082 -18046.429 157618.511 -683066.04 525447.533 -601.54763
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1020      46       1      50
Plot timespan now in memory (in sec) = 8.49839985E-01   8.92333000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1021  339994       1  -1.00000E+00
1.00000E+19
 892500     .8925  -556754.26 50330.4271 -9673.2296 60003.6567 -607084.69 547081.034 -322.44099
 893000      .893  -550293.03  -40695.92 -958.98708 -39736.933 -509597.11 549334.044 -31.966236
 893500     .8935  -524339.14 -130282.29 7787.59608 -138069.89 -394056.85 532126.735 259.586536
 894000      .894    -479812. -215255.03 16256.6717  -231511.7 -264556.97 496068.672 541.889056
 894500     .8945    -418289. -292603.91 24148.2224 -316752.13 -125685.08 442437.218 804.940748
 895000      .895  -341949.59  -359588.8 31182.6902 -390771.49 17639.2143  373132.28 1039.42301
 895500     .8955  -253498.13 -413836.72 37110.8796  -450947.6  160338.59  290609.01 1237.02932
 896000      .896  -156068.04 -453425.88 41722.7854 -495148.67 297357.846 197790.822 1390.75951
 896500     .8965  -53110.802 -476953.81 44855.0329 -521808.84 423843.008 97965.8354 1495.16776
 897000      .897  51726.2756   -483587. 46396.6646 -529983.67 535313.278 -5329.6109 1546.55549
 897500     .8975  154729.308 -473090.46 46293.0718 -519383.53 627819.766 -108436.24 1543.10239
 898000      .898  252249.375 -445836.01 44547.9284 -490383.94 698085.384 -207701.45 1484.93095
 898500     .8985  340831.796 -402789.14 41223.0613  -444012.2 743620.939 -299608.73 1374.10204
 899000      .899  417338.509  -345474.8 36436.2599 -381911.06 762813.311 -380902.25   1214.542
 899500     .8995  479059.241 -275923.36 30357.1032 -306280.47 754982.604 -448702.14 1011.90344
 900000       0.9  523807.518  -196598.7 23200.9528 -219799.66 720406.222 -500606.56 773.365093
 900500     .9005  549998.124 -110310.93 15221.3232 -125532.25 660309.054  -534776.8 507.377442
 901000      .901  556703.259 -20116.813 6700.90134 -26817.715 576820.073 -550002.36 223.363378
 901500     .9015  543685.404 70788.4881 -2058.4683 72846.9564 472896.916 -545743.87  -68.61561
 902000      .902  511405.737 159184.621 -10746.476 169931.098 352221.116 -522152.21 -358.21587
 902500     .9025  461007.795 241940.123 -19055.341 260995.463 219067.672 -480063.14 -635.17803
 903000      .903  394276.964  316123.35 -26690.712 342814.062 78153.6138 -420967.68  -889.6904
 903500     .9035  313577.229 379106.338 -33382.098 412488.436 -65529.108 -346959.33 -1112.7366
 904000      .904  221767.434 428657.896  -38892.45 467550.345 -206890.46 -260659.88  -1296.415
 904500     .9045  122099.998 463022.647 -43026.554 506049.201 -340922.65 -165126.55 -1434.2185
 905000      .905  18105.7036 480983.216 -45637.955  526621.17 -462877.51 -63743.658 -1521.2652
 905500     .9055  -86531.387 481903.352 -46634.137 528537.489 -568434.74 39897.2504 -1554.4712
 906000      .906  -188104.44 465750.472 -45979.805 511730.276 -653854.91 142124.635 -1532.6602
 906500     .9065  -283015.17  433096.81 -43698.135 476794.945 -716111.98 239317.032 -1456.6045
 907000      .907   -367901.3 385099.152 -39869.951 424969.103 -753000.45 328031.344 -1328.9984
 907500     .9075  -439755.68  323457.85 -34630.864 358088.714 -763213.53 405124.815 -1154.3621
 908000      .908  -496032.83 250356.589 -28166.466 278523.056 -746389.42 467866.364 -938.88221
 908500     .9085  -534739.09  168385.03 -20705.758 189090.787 -703124.12 514033.331 -690.19193
 909000      .909  -554503.26 80447.0658 -12513.033  92960.099 -634950.32 541990.222 -417.10111
 909500     .9095  -554625.16 -10342.045 -3878.5188 -6463.5259 -544283.12 550746.644 -129.28396
 910000       .91  -535100.48 -100766.04 4891.90822 -105657.95 -434334.44 539992.389 163.063607
 910500     .9105  -496620.87  -187621.6 13487.5559 -201109.15 -308999.27 510108.425 449.585196
 911000      .911  -440549.48  -267831.8 21603.9239 -289435.73 -172717.67   462153.4 720.130797
 911500     .9115  -368872.65 -338555.16 28953.4908 -367508.65  -30317.49 397826.138  965.11636
 912000      .912  -284129.56 -397286.24 35275.8993 -432562.14 113156.682 319405.459 1175.86331
 912500     .9125  -189322.27 -441944.47 40347.1798 -482291.65   252622.2 229669.448 1344.90599
 913000      .913  -87809.357 -470947.79 43987.6847 -514935.47 383138.429 131797.041 1466.25616
 913500     .9135   16813.039 -483268.73  46068.452 -529337.18 500081.766  29255.413 1535.61507
 914000      .914  120838.629 -478470.81 46515.7745 -524986.58 599309.436 -74322.855 1550.52582
 914500     .9145  220582.266 -456723.98 45313.8105 -502037.79 677306.249 -175268.46 1510.46035
 915000      .915  312510.492 -418798.64 42505.1451 -461303.78 731309.131 -270005.35 1416.83817
 915500     .9155  393366.714 -366038.29 38189.2816 -404227.57 759405.003 -355177.43 1272.97605
 916000      .916  460286.571 -300311.98 32519.1165  -332831.1 760598.554 -427767.45 1083.97055
 916500     .9165  510899.402  -223948.1 25695.5233 -249643.62 734847.503 -485203.88 856.517445
 917000      .917  543412.234 -139651.86 17960.2362  -157612.1 683064.094   -525452. 598.674539
 917500     .9175  556673.292  -50409.49 9587.28639 -59996.776 607082.782 -547086.01 319.576213
 918000      .918  550212.807 40617.5662 873.294902 39744.2713 509595.241 -549339.51 29.1098301
 918500     .9185  524259.654 130204.637 -7873.0358 138077.673 394055.017 -532132.69 -262.43453
 919000      .919  479733.247 215178.066 -16341.858 231519.924 264555.181  -496075.1 -544.72859
 919500     .9195  418210.965 292527.635 -24233.153 316760.789 125683.329 -442444.12 -807.77178
 920000       .92  341872.274 359513.207 -31267.365 390780.572 -17640.934 -373139.64 -1042.2455
 920500     .9205   253421.52 413761.793 -37195.297  450957.09 -160340.27 -290616.82 -1239.8432
 921000      .921  155992.125 453351.619 -41806.944 495158.563 -297359.49 -197799.07 -1393.5648
 921500     .9215  53035.5811 476880.203 -44938.931 521819.135 -423844.62 -97974.512 -1497.9644
 922000      .922  -51800.814 483514.044 -46480.302 529994.346 -535314.86 5320.51214 -1549.3434
 922500     .9225  -154803.17 473018.141 -46376.447 519394.588 -627821.31 108426.724 -1545.8816
 923000      .923  -252322.57 445764.326 -44631.041 490395.367  -698086.9 207691.531 -1487.7014
 923500     .9235  -340904.33 402718.088  -41305.91 444023.998 -743622.42 299598.423 -1376.8637
 924000      .924  -417410.39 345404.368 -36518.844 381923.212 -762814.76  380891.55 -1217.2948
 924500     .9245  -479130.48 275853.543 -30439.421 306292.964 -754984.02 448691.059 -1014.6474
 925000      .925  -523878.12 196529.493 -23283.004 219812.497 -720407.61 500595.115 -776.10014
 925500     .9255  -550068.09  110242.32 -15303.107 125545.427 -660310.41 534764.988 -510.10357
 926000      .926  -556772.61 20048.7973 -6782.4171 26831.2144  -576821.4 549990.189 -226.08057
 926500     .9265  -543754.13 -70855.916 1977.22155 -72833.137 -472898.22 545731.356 65.9073848
 927000      .927  -511473.86 -159251.47 10665.4991 -169916.97 -352222.39 522139.357 355.516638
 927500     .9275  -461075.31 -242006.39 18974.6342 -260981.03 -219068.92 480049.946 632.487806
 928000      .928  -394343.88 -316189.05 26610.2764 -342799.33 -78154.834  420954.16 887.009213
 928500     .9285  -313643.56 -379171.47 33301.9344 -412473.41 65527.9149 346945.494 1110.06448
 929000      .929  -221833.18 -428722.47 38812.5579 -467535.03 206889.294 260645.739 1293.75193
 929500     .9295  -122165.17 -463086.67 42946.9354 -506033.61 340921.507 165112.103 1431.56451
 930000       .93  -18170.303  -481046.7 45558.6094 -526605.31 462876.395 63728.9119 1518.62031
 930500     .9305  86467.3527 -481966.29 46555.0651 -528521.36 568433.647 -39912.288  1551.8355
 931000      .931  188040.964 -465812.88 45901.0076 -511713.89 653853.844 -142139.96 1530.03359
 931500     .9315  282952.243 -433158.69 43619.6123  -476778.3 716110.933 -239332.63 1453.98708
 932000      .932  367838.918 -385160.51 39791.7036 -424952.21 752999.427 -328047.21 1326.39012
 932500     .9325  439693.842 -323518.69 34552.8922 -358071.58 763212.531 -405140.95 1151.76307
 933000      .933  495971.527 -250416.92 28088.7706 -278505.69 746388.443 -467882.76 936.292354
 933500     .9335  534678.315 -168444.85 20628.3385 -189073.19 703123.165 -514049.98 687.611283
 934000      .934  554443.005 -80506.384 12435.8904 -92942.275 634949.389 -542007.11 414.529679
 934500     .9345  554565.429 10283.2221 3801.65278 6481.56928 544282.207 -550763.78 126.721759
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1021      46       1      50
Plot timespan now in memory (in sec) = 8.92332017E-01   9.34825000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1022  339994       1  -1.00000E+00
1.00000E+19
 935000      .935  535041.259  100707.71 -4968.4971 105676.207 434333.549 -540009.76 -165.61657
 935500     .9355  496562.154 187563.752 -13563.867 201127.619 308998.402 -510126.02 -452.12891
 936000      .936  440491.262 267774.437 -21679.958 289454.395 172716.825 -462171.22 -722.66526
 936500     .9365  368814.929 338498.268 -29029.247 367527.515 30316.6613 -397844.18 -967.64157
 937000      .937  284072.332 397229.823 -35351.378 432581.201 -113157.49 -319423.71 -1178.3793
 937500     .9375  189265.525 441888.516  -40422.38 482310.896 -252622.99 -229687.91 -1347.4127
 938000      .938  87753.0941 470892.294 -44062.607 514954.901  -383139.2  -131815.7 -1468.7536
 938500     .9385  -16868.826 483213.692 -46143.096 529356.788 -500082.52 -29274.269 -1538.1032
 939000      .939  -120893.95 478416.223  -46590.14 525006.363 -599310.17 74303.8067 -1553.0047
 939500     .9395  -220637.12 456669.847 -45387.898 502057.745 -677306.97 175249.221 -1512.9299
 940000       .94  -312564.88 418744.945 -42578.954 461323.899 -731309.83 269985.931 -1419.2985
 940500     .9405  -393420.65 365985.033 -38262.812 404247.845 -759405.68 355157.839 -1275.4271
 941000      .941  -460340.06 300259.161 -32592.368 332851.529 -760599.22 427747.688 -1086.4123
 941500     .9415  -510952.44 223895.708 -25768.497 249664.205 -734848.15 485183.945 -858.94989
 942000      .942  -543464.83 139599.893 -18032.931 157632.824 -683064.73 525431.901 -601.09771
 942500     .9425  -556725.45 50357.9419 -9659.7033 60017.6452  -607083.4 547065.751 -321.99011
 943000      .943  -550264.54 -40668.698 -945.43365 -39723.264 -509595.84 549319.103 -31.514455
 943500     .9435  -524310.96 -130255.36 7801.17512 -138056.53  -394055.6 532112.132 260.039171
 944000      .944  -479784.13 -215228.38 16270.2749 -231498.65 -264555.75 496054.401 542.342496
 944500     .9445  -418261.42 -292577.54 24161.8484 -316739.39 -125683.88 442423.273 805.394945
 945000      .945  -341922.32 -359562.72 31196.3375 -390759.05 17640.3964 373118.657 1039.87792
 945500     .9455  -253471.16 -413810.91 37124.5467 -450935.45 160339.751 290595.702 1237.48489
 946000      .946  -156041.35 -453400.34 41736.4711 -495136.81 297358.986 197777.825  1391.2157
 946500     .9465  -53084.408 -476928.54 44868.7358 -521797.27 423844.128 97953.1441 1495.62453
 947000      .947  51752.3851 -483561.99 46410.3835 -529972.38 535314.378 -5342.0016 1547.01278
 947500     .9475  154755.136 -473065.71 46306.8053 -519372.52 627820.846 -108448.33 1543.56018
 948000      .948  252274.926 -445811.52 44561.6753 -490373.19 698086.445 -207713.25 1485.38918
 948500     .9485  340857.073 -402764.91 41236.8203 -444001.73 743621.982 -299620.25 1374.56068
 949000      .949  417363.516 -345450.82 36450.0298 -381900.85 762814.336 -380913.49 1215.00099
 949500     .9495  479083.981 -275899.63 30370.8828 -306270.51  754983.61  -448713.1 1012.36276
 950000       .95  523831.994 -196575.22 23214.7409 -219789.96 720407.212 -500617.25 773.824698
 950500     .9505   550022.34 -110287.69 15235.1188 -125522.81 660310.026 -534787.22 507.837294
 951000      .951  556727.218 -20093.809 6714.70317 -26808.513 576821.028 -550012.52 223.823439
 951500     .9515   543709.11 70811.2547 -2044.6613 72855.9161 472897.855 -545753.77 -68.155377
 952000      .952  511429.192 159207.154 -10732.665 169939.819 352222.038 -522161.86  -357.7555
 952500     .9525  461031.003 241962.423 -19041.527  261003.95 219068.579 -480072.53 -634.71756
 953000      .953  394299.927 316145.422 -26676.896 342822.318 78154.5052 -420976.82 -889.22986
 953500     .9535  313599.952 379128.184 -33368.281 412496.465 -65528.232 -346968.23  -1112.276
 954000      .954  221789.918 428679.518 -38878.633 467558.151  -206889.6 -260668.55 -1295.9544
 954500     .9545  122122.247 463044.049 -43012.738 506056.788  -340921.8 -165134.99 -1433.7579
 955000      .955  18127.7209   481004.4 -45624.141 526628.541 -462876.68 -63751.862 -1520.8047
 955500     .9555  -86509.599 481924.321 -46620.326 528544.647 -568433.92 39889.2731 -1554.0109
 956000      .956  -188082.88 465771.228 -45965.998 511737.226 -653854.11  142116.88 -1532.1999
 956500     .9565  -282993.83 433117.357 -43684.333  476801.69 -716111.19 239309.496 -1456.1444
 957000      .957  -367880.18 385119.491 -39856.155 424975.646 -752999.67 328024.023 -1328.5385
 957500     .9575  -439734.78 323477.984 -34617.074 358095.058 -763212.76 405117.705 -1153.9025
 958000      .958  -496012.15  250376.52 -28152.684 278529.204 -746388.67 467859.461  -938.4228
 958500     .9585  -534718.62  168404.76 -20691.984 189096.744 -703123.38 514026.633  -689.7328
 959000      .959  -554482.99 80466.5988 -12499.268 92965.8672 -634949.59 541983.725 -416.64228
 959500     .9595  -554605.11 -10322.707 -3864.7639 -6457.9431  -544282.4 550740.344 -128.82546
 960000       .96  -535080.63  -100746.9 4905.65239 -105652.55 -434333.73 539986.282 163.521746
 960500     .9605  -496601.22 -187602.64 13501.2885 -201103.93 -308998.58 510102.509 450.042951
 961000      .961  -440530.03 -267813.04 21617.6443 -289430.68 -172716.99 462147.671 720.588142
 961500     .9615   -368853.4 -338536.58 28967.1981 -367503.78 -30316.818 397820.594  965.57327
 962000      .962   -284110.5 -397267.85 35289.5928 -432557.44 113157.344 319400.096 1176.31976
 962500     .9625   -189303.4 -441926.26 40360.8589 -482287.11 252622.851 229664.263 1345.36196
 963000      .963  -87790.683 -470929.75 44001.3485  -514931.1 383139.069 131792.031 1466.71162
 963500     .9635   16831.525 -483250.87    46082.1 -529332.97 500082.396  29250.575    1536.07
 964000      .964   120856.93 -478453.13 46529.4059 -524982.53 599310.056 -74327.524  1550.9802
 964500     .9645  220600.383 -456706.48 45327.4247  -502033.9  677306.86 -175272.96 1510.91416
 965000      .965  312528.428  -418781.3 42518.7414 -461300.05 731309.732 -270009.69 1417.29138
 965500     .9655  393384.471 -366021.12 38202.8594 -404223.98 759405.594 -355181.61 1273.42865
 966000      .966  460304.151 -300294.98 32532.6752 -332827.66 760599.136 -427771.48 1084.42251
 966500     .9665  510916.808 -223931.27 25709.0623 -249640.33 734848.076 -485207.75 856.968742
 967000      .967  543429.467 -139635.19 17973.7548 -157608.95 683064.658 -525455.71 599.125159
 967500     .9675  556690.355 -50392.982 9600.78408 -59993.766 607083.336 -547089.57 320.026136
 968000      .968  550229.701 40633.9146 886.771115 39747.1434 509595.787 -549342.93 29.5590372
 968500     .9685  524276.382 130220.828 -7859.5816 138080.409 394055.555 -532135.96 -261.98605
 969000      .969  479749.811 215194.101 -16328.426 231522.527  264555.71 -496078.24 -544.28087
 969500     .9695  418227.366 292543.516 -24219.745 316763.261  125683.85 -442447.11 -807.32483
 970000       .97  341888.515 359528.935  -31253.98 390782.915  -17640.42 -373142.49 -1041.7993
 970500     .9705  253437.602  413777.37 -37181.936 450959.306 -160339.77 -290619.54 -1239.3979
 971000      .971   156008.05 453367.047 -41793.608 495160.655   -297359. -197801.66 -1393.1203
 971500     .9715  53051.3521 476895.484  -44925.62 521821.105 -423844.13 -97976.972 -1497.5207
 972000      .972  -51785.196 483529.179 -46467.017 529996.196 -535314.38 5318.17949 -1548.9006
 972500     .9725   -154787.7 473033.132 -46363.188  519396.32 -627820.84 108424.516 -1545.4396
 973000      .973  -252307.25 445779.176 -44617.808 490396.984 -698086.43 207689.446 -1487.2603
 973500     .9735  -340889.16 402732.797 -41292.704 444025.501 -743621.96 299596.459 -1376.4235
 974000      .974  -417395.37 345418.938 -36505.665 381924.603 -762814.31 380889.704 -1216.8555
 974500     .9745   -479115.6 275867.976 -30426.271 306294.246 -754983.58 448689.329  -1014.209
 975000      .975  -523863.38  196543.79 -23269.882 219813.672 -720407.17   500593.5 -775.66272
 975500     .9755   -550053.5 110256.482 -15290.013 125546.496 -660309.98 534763.484 -509.66711
 976000      .976  -556758.15 20062.8273 -6769.3523 26832.1796 -576820.98 549988.796 -225.64508
 976500     .9765  -543739.81 -70842.017 1990.25696 -72832.274  -472897.8 545730.071 66.3418987
 977000      .977  -511459.67  -159237.7 10678.5048  -169916.2 -352221.97 522138.177 355.950159
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1022      46       1      50
Plot timespan now in memory (in sec) = 9.34823990E-01   9.77317000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1023  339994       1  -1.00000E+00
1.00000E+19
 977500     .9775  -461061.26 -241992.75 18987.6097 -260980.36 -219068.51 480048.871 632.920322
 978000      .978  -394329.97 -316175.54 26623.2214 -342798.76  -78154.43 420953.187 887.440712
 978500     .9785  -313629.77 -379158.09 33314.8485 -412472.93 65528.3125 346944.621 1110.49495
 979000      .979  -221819.52 -428709.21 38825.4409 -467534.65 206889.686 260644.964 1294.18136
 979500     .9795  -122151.64 -463073.53 42959.7868 -506033.32 340921.893 165111.426 1431.99289
 980000       .98    -18156.9 -481033.68 45571.4289  -526605.1 462876.775 63728.3291 1519.04763
 980500     .9805  86480.6298 -481953.39 46567.8525 -528521.24 568434.021 -39912.777 1552.26175
 981000      .981  188054.117  -465800.1 45913.7626 -511713.86 653854.213 -142140.35 1530.45875
 981500     .9815  282965.274 -433146.02 43632.3345 -476778.36 716111.297 -239332.94 1454.41115
 982000      .982  367851.828 -385147.96 39804.3928 -424952.35 752999.785 -328047.43 1326.81309
 982500     .9825  439706.633 -323506.25 34565.5481  -358071.8 763212.885 -405141.08 1152.18494
 983000      .983  495984.199 -250404.59 28101.3929 -278505.98 746388.791 -467882.81 936.713096
 983500     .9835   534690.87 -168432.64 20640.9269 -189073.56 703123.507 -514049.94 688.030896
 984000      .984  554455.444 -80494.283 12448.4446 -92942.728 634949.727   -542007. 414.948154
 984500     .9845  554577.754 10295.2142 3814.17267 6481.04155  544282.54 -550763.58 127.139089
 985000      .985  535053.471 100719.594 -4956.0118 105675.605 434333.878 -540009.48 -165.20039
 985500     .9855  496574.254 187575.529 -13551.417 201126.946 308998.725 -510125.67  -451.7139
 986000      .986  440503.252 267786.108 -21667.543 289453.651 172717.143 -462170.79 -722.25142
 986500     .9865   368826.81 338509.834 -29016.867 367526.701 30316.9754 -397843.68  -967.2289
 987000      .987  284084.104 397241.286 -35339.033 432580.319 -113157.18 -319423.14 -1177.9678
 987500     .9875  189277.191 441899.876 -40410.071 482309.948 -252622.69 -229687.26 -1347.0024
 988000      .988  87764.6545 470903.554 -44050.334 514953.888  -383138.9 -131814.99 -1468.3445
 988500     .9885   -16857.37 483224.851 -46130.859  529355.71 -500082.22 -29273.489 -1537.6953
 989000      .989  -120882.59 478427.284  -46577.94 525005.223 -599309.88 74304.6543  -1552.598
 989500     .9895  -220625.87  456680.81 -45375.734 502056.543 -677306.68 175250.134 -1512.5245
 990000       .99  -312553.73 418755.811 -42566.826 461322.637 -731309.55 269986.908 -1418.8942
 990500     .9905   -393409.6 365995.802 -38250.721 404246.524  -759405.4  355158.88  -1275.024
 991000      .991  -460329.11 300269.836 -32580.315 332850.151 -760598.94  427748.79 -1086.0105
 991500     .9915  -510941.59 223906.289 -25756.481  249662.77 -734847.88 485185.108 -858.54935
 992000      .992  -543454.07 139610.381 -18020.952 157631.333 -683064.46 525433.123 -600.69841
 992500     .9925  -556714.79 50368.3388 -9647.7618 60016.1006 -607083.13  547067.03 -321.59206
 993000      .993  -550253.97 -40658.392 -933.52976 -39724.862 -509595.58 549320.439 -31.117659
 993500     .9935  -524300.48 -130245.14 7813.04125 -138058.18 -394055.34 532113.523 260.434708
 994000      .994  -479773.74 -215218.25 16282.1031 -231500.35 -264555.49 496055.847  542.73677
 994500     .9945  -418251.13  -292567.5 24173.6386 -316741.14 -125683.63 442424.772 805.787953
 995000      .995  -341912.12 -359552.76 31208.0895 -390760.85 17640.6438 373120.208 1040.26965
 995500     .9955  -253461.04 -413801.04 37136.2605  -450937.3 160339.995 290597.304 1237.87535
 996000      .996  -156031.33 -453390.56 41748.1466  -495138.7 297359.227 197779.477 1391.60489
 996500     .9965  -53074.473 -476918.84 44880.3728 -521799.21 423844.366 97954.8454 1496.01243
 997000      .997  51762.2343 -483552.38 46421.9819 -529974.36 535314.612 -5340.2524  1547.3994
 997500     .9975    154764.9 -473056.18  46318.365 -519374.54 627821.077 -108446.53  1543.9455
 998000      .998  252284.605 -445802.07 44573.1962 -490375.26 698086.672 -207711.41 1485.77321
 998500     .9985  340866.669 -402755.54 41248.3024 -444003.84 743622.205 -299618.37 1374.94341
 999000      .999  417373.029 -345441.53 36461.4729   -381903. 762814.557 -380911.56 1215.38243
 999500     .9995  479093.411 -275890.42 30382.2869  -306272.7 754983.828 -448711.12  1012.7429
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
1000000       1.0  523841.343 -196566.08 23226.1059 -219792.19 720407.426 -500615.24 774.203531

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  588013.545 545966.551 359582.979 871571.145 824021.827 729624.679 2244.01029
Times of maxima :     .017513     .05497    .010001    .004031    .067938    .009132    .014981
Variable minima :  -662933.75  -639775.6 -516302.24  -695065.5 -878683.98 -851017.67 -1775.6362
Times of minima :     .709115    .014106    .002921    .014115     .70762    .001914    .056111

Blank card terminating all plot cards.            |BLANK PLOT
Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 300   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         1    X0001B    X0002B             0.055000             0.001000               0
              2         2    X0001A    X0002A             0.055000             0.001000               0
              3         3    X0001C    X0002C             0.055000             0.001000               0
              4         4    X0003C    XX0009             0.010000             0.001000               0
              5         5    X0001B    X0002B             0.700000             0.001000               0
              6         6    X0001A    X0002A             0.700000             0.001000               0
              7         7    X0001C    X0002C             0.700000             0.001000               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
  Reference angle                                       X0003C     X0003B     X0003A     XX0009
             Random switching times for simulation number  1  :
                                   1  5.4736180E-02    2  5.4582171E-02    3  5.5664185E-02    4  1.0242122E-02    5  6.9961536E-01
                                   6  6.9901100E-01    7  6.9973411E-01
             ==== Table dumping for all subsequent restorations.  Time [sec] = 5.99900000E-03

                   637613.037 -633116.87 -516302.24 871571.145 -899012.34 -851017.67 2099.58696
Times of maxima :     .701571     .01433    .002921    .004031    .707268    .001914    .015175
             Random switching times for simulation number  2  :
                                   1  5.5288485E-02    2  5.3499204E-02    3  5.6085178E-02    4  9.4228808E-03    5  7.0273027E-01
                                   6  6.9919159E-01    7  6.9850877E-01

                   -639381.06 -633331.26 -516302.24 871571.145 836264.346 -851017.67 2537.68819
Times of maxima :     .708443    .013572    .002921    .004031    .714974    .001914    .014545
             Random switching times for simulation number  3  :
                                   1  5.6309280E-02    2  5.7527204E-02    3  5.4929148E-02    4  1.1300391E-02    5  6.9995559E-01
                                   6  7.0205859E-01    7  6.9934419E-01

                   -620253.67 -607438.88 -516302.24 871571.145 807155.729 -851017.67 -2229.4408
Times of maxima :     .709622    .712826    .002921    .004031     .01558    .001914    .704061
             Random switching times for simulation number  4  :
                                   1  5.5620059E-02    2  5.4159506E-02    3  5.4742556E-02    4  9.2430918E-03    5  7.0066706E-01
                                   6  6.9862127E-01    7  7.0001600E-01

                   -615722.68 -625428.23 -516302.24 871571.145 -877651.04 -851017.67 2612.12948
Times of maxima :     .708829    .013409    .002921    .004031    .707698    .001914    .014392
             Random switching times for simulation number  5  :
                                   1  5.4722060E-02    2  5.3963395E-02    3  5.5154203E-02    4  9.9222851E-03    5  7.0139922E-01
                                   6  7.0015404E-01    7  6.9895965E-01

                   -658098.02  -640718.1 -516302.24 871571.145 -840087.92 -851017.67 2287.88533
Times of maxima :     .709262    .014033    .002921    .004031    .708088    .001914     .01492
             Random switching times for simulation number  6  :
                                   1  5.6585420E-02    2  5.4814081E-02    3  5.4161058E-02    4  9.8530807E-03    5  6.9921317E-01
                                   6  6.9918534E-01    7  6.9967866E-01

                   -627841.16  -641068.8 -516302.24 871571.145 -892367.17 -851017.67 2325.60218
Times of maxima :     .708759    .013969    .002921    .004031    .707195    .001914    .014867
             Random switching times for simulation number  7  :
                                   1  5.4850326E-02    2  5.3180361E-02    3  5.5247475E-02    4  1.0148861E-02    5  7.0072036E-01
                                   6  6.9966244E-01    7  6.9979366E-01

                   -653152.54 -636378.47 -516302.24 871571.145 -873586.56 -851017.67 2157.17241
Times of maxima :      .70893    .014243    .002921    .004031    .707751    .001914    .015099
             Random switching times for simulation number  8  :
                                   1  5.5278564E-02    2  5.4757576E-02    3  5.5171040E-02    4  1.1099842E-02    5  7.0020343E-01
                                   6  7.0039785E-01    7  7.0063346E-01

                   -661519.32 -600687.69 -516302.24 871571.145 -860414.58 -851017.67 -1997.6232
Times of maxima :     .709345    .712971    .002921    .004031    .707691    .001914    .023021
             Random switching times for simulation number  9  :
                                   1  5.4836715E-02    2  5.3725655E-02    3  5.5715501E-02    4  8.1997223E-03    5  6.9962344E-01
                                   6  6.9926201E-01    7  7.0045675E-01

                   -640833.51 -591299.79 -516302.24 871571.145 -901354.67 -851017.67 2899.19715
Times of maxima :     .708768    .713045    .002921    .004031    .707499    .001914    .013913
             Random switching times for simulation number  10  :
                                   1  5.5985366E-02    2  5.4208841E-02    3  5.2219010E-02    4  9.6569631E-03    5  7.0134749E-01
                                   6  7.0027819E-01    7  6.9986179E-01

                   -651393.98 -639614.39 -516302.24 871571.145  827273.75 -851017.67 2427.84942
Times of maxima :     .709269    .013787    .002921    .004031    .715075    .001914    .014714
             Random switching times for simulation number  11  :
                                   1  5.6602398E-02    2  5.5813056E-02    3  5.6783020E-02    4  8.5252428E-03    5  6.9863791E-01
                                   6  7.0094812E-01    7  7.0015165E-01

                   -660151.28 609293.308 -516302.24 871571.145 838517.285 -851017.67 2835.11112
Times of maxima :      .70934    .705926    .002921    .004031     .71505    .001914    .014046
             Random switching times for simulation number  12  :
                                   1  5.7272086E-02    2  5.7027851E-02    3  5.3887330E-02    4  1.1074424E-02    5  7.0205553E-01
                                   6  6.9862077E-01    7  6.9929172E-01

                   -608951.27 -618028.91 -516302.24 871571.145 833775.928 -851017.67 1993.19253
Times of maxima :     .708652    .713362    .002921    .004031    .715114    .001914    .714309
             Random switching times for simulation number  13  :
                                   1  5.5374705E-02    2  5.3855468E-02    3  5.5779938E-02    4  8.8055019E-03    5  6.9969355E-01
                                   6  6.9917775E-01    7  7.0124943E-01

                   -632701.18 -596241.29 -516302.24 871571.145 -902128.21 -851017.67 2759.79408
Times of maxima :     .708833    .013027    .002921    .004031    .707303    .001914    .014167
             Random switching times for simulation number  14  :
                                   1  5.3612641E-02    2  5.4157199E-02    3  5.6024789E-02    4  9.0555768E-03    5  6.9981524E-01
                                   6  7.0020241E-01    7  6.9876131E-01

                   -660780.23 -614500.62 -516302.24 871571.145 -873131.83 -851017.67 2680.55116
Times of maxima :     .709196    .013241    .002921    .004031    .707702    .001914    .014244
             Random switching times for simulation number  15  :
                                   1  5.5015948E-02    2  5.4127848E-02    3  5.4822316E-02    4  1.0367642E-02    5  7.0002310E-01
                                   6  7.0124201E-01    7  7.0030312E-01

                   -656337.99 -627441.68 -516302.24 871571.145 847176.361 -851017.67 -2067.8009
Times of maxima :     .709355    .014447    .002921    .004031    .714739    .001914    .703256
             Random switching times for simulation number  16  :
                                   1  5.3054649E-02    2  5.4608902E-02    3  5.4212547E-02    4  1.0557616E-02    5  7.0115889E-01
                                   6  7.0112947E-01    7  7.0120260E-01

                   -652758.35 -615890.18 -516302.24 871571.145 848489.403 -851017.67 1972.08441
Times of maxima :     .709322    .014623    .002921    .004031    .714478    .001914    .714496
             Random switching times for simulation number  17  :
                                   1  5.3173857E-02    2  5.5137290E-02    3  5.5716141E-02    4  1.0434487E-02    5  6.9923742E-01
                                   6  7.0079892E-01    7  7.0057150E-01

                    -659094.5 -623769.94 -516302.24 871571.145  -842714.9 -851017.67 1976.06975
Times of maxima :     .709661    .014509    .002921    .004031    .707502    .001914    .015334
             Random switching times for simulation number  18  :
                                   1  5.5001746E-02    2  5.5704098E-02    3  5.3070513E-02    4  9.5067078E-03    5  7.0046546E-01
                                   6  6.9768190E-01    7  7.0102083E-01

                   754690.913 -636135.04 -516302.24 871571.145 -936567.06 -851017.67 2499.71024
Times of maxima :     .702846    .013649    .002921    .004031    .707171    .001914    .014617
             Random switching times for simulation number  19  :
                                   1  5.4944232E-02    2  5.5241596E-02    3  5.4343325E-02    4  1.0298483E-02    5  7.0310345E-01
                                   6  7.0116689E-01    7  7.0117486E-01

                   -649278.63 -630763.68 -516302.24 871571.145 856549.285 -851017.67 2064.38139
Times of maxima :     .709334    .014382    .002921    .004031    .714478    .001914    .015221
             Random switching times for simulation number  20  :
                                   1  5.3527383E-02    2  5.7940582E-02    3  5.5661390E-02    4  1.0984237E-02    5  6.9861925E-01
                                   6  6.9872016E-01    7  7.0106374E-01

                    -615872.3 604570.481 -516302.24 871571.145 -896544.27 -851017.67 1985.81904
Times of maxima :     .709207    .705731    .002921    .004031    .706938    .001914    .714496
             Random switching times for simulation number  21  :
                                   1  5.4537221E-02    2  5.4152689E-02    3  5.6785050E-02    4  9.9172774E-03    5  6.9871602E-01
                                   6  7.0056062E-01    7  7.0030417E-01

                   -674232.72 -640758.68 -516302.24 871571.145   -843878. -851017.67 2290.65308
Times of maxima :     .709513    .014029    .002921    .004031    .707644    .001914    .014916
             Random switching times for simulation number  22  :
                                   1  5.6559893E-02    2  5.4017847E-02    3  5.4474934E-02    4  9.0454302E-03    5  6.9988519E-01
                                   6  7.0087630E-01    7  7.0001931E-01

                   -648536.49 -613848.48 -516302.24 871571.145 -832339.97 -851017.67 2683.91826
Times of maxima :     .709105    .013232    .002921    .004031     .70758    .001914    .014237
             Random switching times for simulation number  23  :
                                   1  5.5964385E-02    2  5.3535016E-02    3  5.5015681E-02    4  1.0894533E-02    5  7.0034296E-01
                                   6  6.9857955E-01    7  7.0142804E-01

                   -598600.96 -605040.58 -516302.24 871571.145 -878989.23 -851017.67 2005.55802
Times of maxima :     .709131    .713028    .002921    .004031    .707538    .001914    .714255
             Random switching times for simulation number  24  :
                                   1  5.6171093E-02    2  5.4707158E-02    3  5.5896498E-02    4  1.1109927E-02    5  6.9975679E-01
                                   6  6.9993949E-01    7  7.0188508E-01

                   -637258.82 -593990.64 -516302.24 871571.145 -878768.81 -851017.67 2006.67924
Times of maxima :     .709121    .712828    .002921    .004031    .707643    .001914    .714164
             Random switching times for simulation number  25  :
                                   1  5.3070823E-02    2  5.5353536E-02    3  5.4601892E-02    4  1.0173585E-02    5  6.9796365E-01
                                   6  6.9887848E-01    7  6.9955049E-01

                   -645399.97  701592.57 -516302.24 871571.145 -925804.96 -851017.67 2142.04156
Times of maxima :     .708908    .705251    .002921    .004031    .706881    .001914    .015119
             Random switching times for simulation number  26  :
                                   1  5.4845655E-02    2  5.5352988E-02    3  5.3961764E-02    4  9.5912355E-03    5  7.0200820E-01
                                   6  6.9976591E-01    7  7.0302916E-01

                   -589283.08 -641824.27 -516302.24 871571.145 838393.694 -851017.67 2459.52254
Times of maxima :     .709428    .712907    .002921    .004031    .715076    .001914    .014663
             Random switching times for simulation number  27  :
                                   1  5.6235459E-02    2  5.6194783E-02    3  5.4903113E-02    4  1.0372486E-02    5  6.9877415E-01
                                   6  6.9899343E-01    7  6.9965484E-01

                   -620098.38 -627182.98 -516302.24 871571.145 -886741.16 -851017.67 2016.82517
Times of maxima :     .708844    .014451    .002921    .004031    .707133    .001914    .015282
             Random switching times for simulation number  28  :
                                   1  5.5773457E-02    2  5.4042607E-02    3  5.4307047E-02    4  9.5943589E-03    5  6.9902976E-01
                                   6  7.0214060E-01    7  6.9864843E-01

                   -639506.46 -638419.07 -516302.24 871571.145 824307.413 -851017.67 2458.08344
Times of maxima :     .709811     .01373    .002921    .004031    .067937    .001914    .014665
             Random switching times for simulation number  29  :
                                   1  5.4244902E-02    2  5.4158122E-02    3  5.5409096E-02    4  9.8122680E-03    5  6.9855243E-01
                                   6  7.0035664E-01    7  7.0036685E-01

                   -678081.49 -641064.12 -516302.24 871571.145 -852091.75 -851017.67 2347.52364
Times of maxima :     .709417    .013931    .002921    .004031    .707502    .001914    .014845
             Random switching times for simulation number  30  :
                                   1  5.5086689E-02    2  5.2913199E-02    3  5.6359524E-02    4  9.1682708E-03    5  7.0001724E-01
                                   6  6.9724526E-01    7  6.9861730E-01

                   813818.001 -628199.23 -516302.24 871571.145 -948700.27 -851017.67  2640.6187
Times of maxima :     .701829    .713161    .002921    .004031    .707137    .001914     .01433
             Random switching times for simulation number  31  :
                                   1  5.5601624E-02    2  5.3542057E-02    3  5.4124483E-02    4  9.1437930E-03    5  7.0022669E-01
                                   6  6.9967524E-01    7  6.9949692E-01

                   -654644.98 -619935.92 -516302.24 871571.145  -888671.1 -851017.67  2649.7591
Times of maxima :      .70899    .013319    .002921    .004031    .707669    .001914     .01431
             Random switching times for simulation number  32  :
                                   1  5.3920091E-02    2  5.4939209E-02    3  5.3758854E-02    4  9.6466432E-03    5  6.9947695E-01
                                   6  7.0030350E-01    7  6.9859833E-01

                   -659935.79 -639445.14 -516302.24 871571.145  -865082.1 -851017.67 2432.78761
Times of maxima :      .70929    .013778    .002921    .004031    .707496    .001914    .014707
             Random switching times for simulation number  33  :
                                   1  5.4033005E-02    2  5.6027548E-02    3  5.3374656E-02    4  9.3287650E-03    5  6.9874962E-01
                                   6  6.9958104E-01    7  6.9935161E-01

                   -653605.76 -629498.98 -516302.24 871571.145 -890019.76 -851017.67 2577.90213
Times of maxima :     .708899    .013486    .002921    .004031    .707552    .001914    .014465
             Random switching times for simulation number  34  :
                                   1  5.4946477E-02    2  5.5048498E-02    3  5.6176724E-02    4  9.3225320E-03    5  6.9979192E-01
                                   6  7.0112094E-01    7  6.9891932E-01

                   -654936.14 -629230.26 -516302.24 871571.145   842531.1 -851017.67 2580.38535
Times of maxima :      .70926    .013481    .002921    .004031    .714731    .001914    .014459
             Random switching times for simulation number  35  :
                                   1  5.4430916E-02    2  5.5593857E-02    3  5.4220427E-02    4  9.4215804E-03    5  7.0052524E-01
                                   6  7.0183500E-01    7  6.9908328E-01

                   -637681.41 -633294.28 -516302.24 871571.145 867672.656 -851017.67 2538.12893
Times of maxima :     .709572    .013571    .002921    .004031    .715073    .001914    .014545
             Random switching times for simulation number  36  :
                                   1  5.4297140E-02    2  5.5187539E-02    3  5.5497937E-02    4  9.8751580E-03    5  7.0087795E-01
                                   6  6.9958707E-01    7  7.0022488E-01

                   -648918.28   -641006. -516302.24 871571.145 -866777.16 -851017.67 2313.68827
Times of maxima :      .70894     .01399    .002921    .004031    .707586    .001914    .014883
             Random switching times for simulation number  37  :
                                   1  5.5446359E-02    2  5.7245609E-02    3  5.2847821E-02    4  7.6833016E-03    5  6.9994764E-01
                                   6  7.0038758E-01    7  6.9823744E-01

                   -659619.32 -601121.08 -516302.24 871571.145 -862684.93 -851017.67 2974.90535
Times of maxima :     .709284    .712987    .002921    .004031    .707824    .001914    .013934
             Random switching times for simulation number  38  :
                                   1  5.5877925E-02    2  5.6539999E-02    3  5.4272404E-02    4  9.5812707E-03    5  6.9803011E-01
                                   6  7.0066981E-01    7  6.9996884E-01

                   -674574.85 -638124.65 -516302.24 871571.145 842157.772 -851017.67 2464.30482
Times of maxima :      .70949    .013718    .002921    .004031    .715051    .001914    .014655
             Random switching times for simulation number  39  :
                                   1  5.3167816E-02    2  5.4467490E-02    3  5.6594769E-02    4  9.1711276E-03    5  6.9922286E-01
                                   6  7.0104754E-01    7  6.9970208E-01

                   -657798.39 -621548.51 -516302.24 871571.145 841340.969 -851017.67 2639.50994
Times of maxima :     .709254    .013344    .002921    .004031     .71478    .001914    .014332
             Random switching times for simulation number  40  :
                                   1  5.4835652E-02    2  5.4054197E-02    3  5.3838379E-02    4  1.0590006E-02    5  6.9932667E-01
                                   6  6.9904176E-01    7  7.0017835E-01

                   -631147.48 -613526.96 -516302.24 871571.145 -905039.08 -851017.67 1985.58126
Times of maxima :     .708678    .014654    .002921    .004031    .707229    .001914    .714495
             Random switching times for simulation number  41  :
                                   1  5.6956355E-02    2  5.6309812E-02    3  5.4182339E-02    4  8.8693082E-03    5  6.9954711E-01
                                   6  6.9975946E-01    7  6.9888339E-01

                    -647466.9  -601285.5 -516302.24 871571.145 -878917.34 -851017.67 2740.37025
Times of maxima :     .708915    .013081    .002921    .004031    .707456    .001914    .014196
             Random switching times for simulation number  42  :
                                   1  5.5117145E-02    2  5.4549964E-02    3  5.4814434E-02    4  1.0755161E-02    5  6.9883362E-01
                                   6  6.9896104E-01    7  7.0036261E-01

                    -624379.1 -600149.41 -516302.24 871571.145 -898685.37 -851017.67 1986.60344
Times of maxima :     .708785    .014807    .002921    .004031     .70709    .001914    .714495
             Random switching times for simulation number  43  :
                                   1  5.5438996E-02    2  5.3786604E-02    3  5.4351508E-02    4  1.0506353E-02    5  7.0065204E-01
                                   6  6.9986145E-01    7  7.0137508E-01

                   -649620.43 -619335.58 -516302.24 871571.145 -871677.18 -851017.67 1994.43897
Times of maxima :     .709044    .014576    .002921    .004031     .70783    .001914     .71436
             Random switching times for simulation number  44  :
                                   1  5.4064549E-02    2  5.4252199E-02    3  5.5405298E-02    4  8.8451859E-03    5  7.0018457E-01
                                   6  6.9886053E-01    7  6.9962918E-01

                   -626047.39 -609374.86 -516302.24 871571.145 -891116.36 -851017.67 2747.75801
Times of maxima :     .708936    .713117    .002921    .004031    .707699    .001914    .014185
             Random switching times for simulation number  45  :
                                   1  5.4826207E-02    2  5.4561866E-02    3  5.4862181E-02    4  1.0808187E-02    5  6.9990285E-01
                                   6  6.9968927E-01    7  7.0133031E-01

                   -649636.77 -595306.17 -516302.24 871571.145 -892227.53 -851017.67 1983.72071
Times of maxima :     .708955    .014856    .002921    .004031    .707638    .001914    .714357
             Random switching times for simulation number  46  :
                                   1  5.6823361E-02    2  5.6471691E-02    3  5.4670481E-02    4  1.1359777E-02    5  7.0192609E-01
                                   6  6.9855655E-01    7  7.0027265E-01

                    629645.75 -616307.91 -516302.24 871571.145 835050.931 -851017.67 -2053.0892
Times of maxima :     .702116    .713362    .002921    .004031    .715114    .001914    .023133
             Random switching times for simulation number  47  :
                                   1  5.4124145E-02    2  5.6093739E-02    3  5.4982006E-02    4  9.4102812E-03    5  6.9975323E-01
                                   6  6.9932004E-01    7  7.0128946E-01

                    -637505.6 -632882.27 -516302.24 871571.145 -901279.08 -851017.67 2542.95822
Times of maxima :      .70887    .013561    .002921    .004031    .707355    .001914    .014535
             Random switching times for simulation number  48  :
                                   1  5.4454134E-02    2  5.6815845E-02    3  5.4619542E-02    4  9.4769040E-03    5  6.9987354E-01
                                   6  6.9975683E-01    7  7.0052477E-01

                   -656794.05 -635202.46 -516302.24 871571.145 -890206.17 -851017.67 2513.48999
Times of maxima :     .708953    .013622    .002921    .004031    .707749    .001914    .014592
             Random switching times for simulation number  49  :
                                   1  5.4409890E-02    2  5.4650914E-02    3  5.6496366E-02    4  9.8133684E-03    5  7.0127321E-01
                                   6  6.9955154E-01    7  7.0012939E-01

                   -647574.68 -641066.15 -516302.24 871571.145 -854061.71 -851017.67 2346.99123
Times of maxima :     .708909    .013932    .002921    .004031     .70773    .001914    .014846
             Random switching times for simulation number  50  :
                                   1  5.5559699E-02    2  5.6594424E-02    3  5.5085114E-02    4  1.0460333E-02    5  6.9929084E-01
                                   6  6.9998272E-01    7  6.9853001E-01

                   -659776.63 -622226.93 -516302.24 871571.145  -877745.7 -851017.67 1963.52266
Times of maxima :     .709097    .014533    .002921    .004031    .707529    .001914    .714495
             Random switching times for simulation number  51  :
                                   1  5.4678396E-02    2  5.5694895E-02    3  5.5432047E-02    4  8.2869065E-03    5  6.9973010E-01
                                   6  7.0015619E-01    7  7.0049354E-01

                   -661439.63 -594008.07 -516302.24 871571.145 -874987.65 -851017.67 2884.14653
Times of maxima :     .709214    .712982    .002921    .004031    .707626    .001914    .013928
             Random switching times for simulation number  52  :
                                   1  5.5308305E-02    2  5.5031966E-02    3  5.5283244E-02    4  9.7227676E-03    5  7.0142453E-01
                                   6  7.0161998E-01    7  6.9861598E-01

                   -644094.71 -640502.46 -516302.24 871571.145 865079.341 -851017.67 2394.62377
Times of maxima :     .709567    .013848    .002921    .004031    .714755    .001914    .014774
             Random switching times for simulation number  53  :
                                   1  5.4611899E-02    2  5.5629520E-02    3  5.4977317E-02    4  1.0701381E-02    5  7.0028018E-01
                                   6  6.9919851E-01    7  7.0099013E-01

                   -631918.53 -604812.32 -516302.24 871571.145 -887252.82 -851017.67 1996.16373
Times of maxima :     .709075    .014757    .002921    .004031    .707496    .001914    .714495
             Random switching times for simulation number  54  :
                                   1  5.5578209E-02    2  5.4714119E-02    3  5.5875805E-02    4  9.1659876E-03    5  6.9857512E-01
                                   6  7.0023894E-01    7  6.9869050E-01

                   -676405.76 -621207.83 -516302.24 871571.145 -858184.59 -851017.67 2641.72483
Times of maxima :      .70933    .013339    .002921    .004031    .707504    .001914    .014327
             Random switching times for simulation number  55  :
                                   1  5.4913335E-02    2  5.5387608E-02    3  5.5444698E-02    4  1.0131444E-02    5  7.0126396E-01
                                   6  6.9977555E-01    7  7.0163265E-01

                   -642549.77 -636876.44 -516302.24 871571.145 -848717.89 -851017.67 2167.38508
Times of maxima :     .709132    .014227    .002921    .004031    .707788    .001914    .015085
             Random switching times for simulation number  56  :
                                   1  5.5964804E-02    2  5.4543422E-02    3  5.6044052E-02    4  1.0821735E-02    5  6.9769684E-01
                                   6  6.9973640E-01    7  6.9918646E-01

                   -682629.61 712271.669 -516302.24 871571.145 -859474.07 -851017.67 1958.65662
Times of maxima :     .708983    .705441    .002921    .004031    .707231    .001914    .714495
             Random switching times for simulation number  57  :
                                   1  5.4827268E-02    2  5.3987267E-02    3  5.4651476E-02    4  1.0030676E-02    5  7.0213846E-01
                                   6  6.9875571E-01    7  6.9976458E-01

                   -623499.06 -639257.78 -516302.24 871571.145 839635.762 -851017.67 2226.78684
Times of maxima :     .708637    .014133    .002921    .004031    .714975    .001914    .015005
             Random switching times for simulation number  58  :
                                   1  5.4047986E-02    2  5.3825162E-02    3  5.5735278E-02    4  9.9696636E-03    5  6.9973202E-01
                                   6  7.0031444E-01    7  7.0048617E-01

                   -661314.34   -640220. -516302.24 871571.145 -868215.15 -851017.67 2261.60466
Times of maxima :     .709272    .014077    .002921    .004031    .707615    .001914    .014957
             Random switching times for simulation number  59  :
                                   1  5.5302442E-02    2  5.4442923E-02    3  5.5931273E-02    4  9.6721957E-03    5  7.0043514E-01
                                   6  7.0014766E-01    7  7.0148877E-01

                   -655623.09 -639866.36 -516302.24 871571.145 -867324.88 -851017.67 2419.89814
Times of maxima :     .709263    .013802    .002921    .004031    .707702    .001914    .014728
             Random switching times for simulation number  60  :
                                   1  5.3665525E-02    2  5.4533744E-02    3  5.4305261E-02    4  1.0539451E-02    5  7.0027376E-01
                                   6  6.9786776E-01    7  6.9991175E-01

                   864278.672 -623664.52 -516302.24 871571.145 -963586.48   -868610. 2018.79193
Times of maxima :     .702062    .713361    .002921    .004031    .707229    .702063    .714305
             Random switching times for simulation number  61  :
                                   1  5.5453238E-02    2  5.4200662E-02    3  5.6184773E-02    4  1.0358942E-02    5  6.9884082E-01
                                   6  6.9820122E-01    7  7.0013055E-01

                   -604406.92 -627901.59 -516302.24 871571.145 -900158.94 -851017.67 2025.91285
Times of maxima :     .709264    .014438    .002921    .004031    .707156    .001914     .01527
             Random switching times for simulation number  62  :
                                   1  5.5008552E-02    2  5.5974823E-02    3  5.5402526E-02    4  1.0711189E-02    5  7.0234710E-01
                                   6  7.0100685E-01    7  6.9956848E-01

                    -655576.8 -605025.23 -516302.24 871571.145 852091.757 -851017.67 -1994.5657
Times of maxima :     .709179    .713209    .002921    .004031    .714478    .001914    .703017
             Random switching times for simulation number  63  :
                                   1  5.4707979E-02    2  5.4976781E-02    3  5.6846509E-02    4  9.9102334E-03    5  6.9962020E-01
                                   6  6.9922389E-01    7  7.0093360E-01

                   -636370.98 -640811.58 -516302.24 871571.145 -902426.68 -851017.67 2294.51876
Times of maxima :     .708773    .014022    .002921    .004031    .707495    .001914     .01491
             Random switching times for simulation number  64  :
                                   1  5.6209438E-02    2  5.4794050E-02    3  5.4455862E-02    4  1.1763404E-02    5  7.0085645E-01
                                   6  6.9858302E-01    7  7.0094308E-01

                   703592.906 -611378.36 -516302.24 871571.145 -856063.27 -851017.67 -2124.1441
Times of maxima :     .702766    .713165    .002921    .004031    .707563    .001914     .02331
             Random switching times for simulation number  65  :
                                   1  5.4277542E-02    2  5.3553088E-02    3  5.3241639E-02    4  1.0489015E-02    5  7.0150671E-01
                                   6  7.0055006E-01    7  6.9965336E-01

                    -656841.6 -620428.13 -516302.24 871571.145  836357.14 -851017.67 1976.12782
Times of maxima :     .709388     .01456    .002921    .004031    .714478    .001914    .714403
             Random switching times for simulation number  66  :
                                   1  5.4016035E-02    2  5.5104857E-02    3  5.4268784E-02    4  1.1684150E-02    5  6.9857656E-01
                                   6  7.0141889E-01    7  6.9968780E-01

                   -670272.27 599368.869 -516302.24 871571.145 862404.084 -851017.67 -2203.0937
Times of maxima :     .709524    .706036    .002921    .004031    .714846    .001914    .703423
             Random switching times for simulation number  67  :
                                   1  5.4466484E-02    2  5.6418953E-02    3  5.3167647E-02    4  9.8140845E-03    5  6.9950450E-01
                                   6  7.0090238E-01    7  7.0108287E-01

                   -653520.93 -641068.08 -516302.24 871571.145 -842709.67 -851017.67  2346.4587
Times of maxima :     .709181    .013933    .002921    .004031    .707603    .001914    .014846
             Random switching times for simulation number  68  :
                                   1  5.3996294E-02    2  5.6085077E-02    3  5.5611204E-02    4  1.0013461E-02    5  6.9992944E-01
                                   6  7.0095176E-01    7  6.9979590E-01

                   -658377.43 -639561.88 -516302.24 871571.145 -838210.61 -851017.67 2236.57049
Times of maxima :     .709143    .014118    .002921    .004031    .707639    .001914    .014991
             Random switching times for simulation number  69  :
                                   1  5.3477604E-02    2  5.6907129E-02    3  5.5744264E-02    4  1.0368502E-02    5  7.0038867E-01
                                   6  7.0127840E-01    7  7.0062907E-01

                   -656052.06 -627390.14 -516302.24 871571.145 849068.037 -851017.67 2019.42589
Times of maxima :     .709388    .014447    .002921    .004031    .714734    .001914    .015279
             Random switching times for simulation number  70  :
                                   1  5.5286738E-02    2  5.6045653E-02    3  5.4551653E-02    4  9.9233198E-03    5  6.9975388E-01
                                   6  7.0082530E-01    7  7.0098751E-01

                   -654356.42 -640709.72 -516302.24 871571.145 -845907.96 -851017.67 2287.33107
Times of maxima :     .709126    .014034    .002921    .004031     .70753    .001914    .014921
             Random switching times for simulation number  71  :
                                   1  5.4616086E-02    2  5.5783074E-02    3  5.5640756E-02    4  9.4631147E-03    5  7.0005303E-01
                                   6  7.0138232E-01    7  7.0028541E-01

                   -653967.65 -634774.51 -516302.24 871571.145 852204.612 -851017.67 2519.38723
Times of maxima :     .709425     .01361    .002921    .004031    .714751    .001914    .014581
             Random switching times for simulation number  72  :
                                   1  5.5147680E-02    2  5.5082615E-02    3  5.6555541E-02    4  1.0024041E-02    5  7.0063789E-01
                                   6  6.9687151E-01    7  7.0063317E-01

                   827413.404  -639368.4 -516302.24 871571.145 -900875.82 -851017.67 2230.24701
Times of maxima :     .702458    .014128    .002921    .004031    .707345    .001914       .015
             Random switching times for simulation number  73  :
                                   1  5.5071581E-02    2  5.4126734E-02    3  5.4976471E-02    4  9.7379787E-03    5  6.9929660E-01
                                   6  7.0162031E-01    7  7.0011253E-01

                   -651934.94  -640648.4 -516302.24 871571.145 861457.197 -851017.67  2386.9142
Times of maxima :     .709644    .013862    .002921    .004031    .714847    .001914    .014789
             Random switching times for simulation number  74  :
                                   1  5.5964966E-02    2  5.3794936E-02    3  5.5566647E-02    4  9.0489484E-03    5  7.0187991E-01
                                   6  7.0081362E-01    7  6.9814364E-01

                   -643577.34 -614044.86 -516302.24 871571.145 837996.578 -851017.67 2682.91084
Times of maxima :     .709075    .013235    .002921    .004031    .715074    .001914    .014239
             Random switching times for simulation number  75  :
                                   1  5.6439158E-02    2  5.5105935E-02    3  5.6009934E-02    4  9.8153581E-03    5  7.0098933E-01
                                   6  6.9904607E-01    7  7.0036853E-01

                   632073.845 -641069.91 -516302.24 871571.145 -848054.43 -851017.67 2345.92597
Times of maxima :      .70221    .013934    .002921    .004031    .707896    .001914    .014847
             Random switching times for simulation number  76  :
                                   1  5.4967736E-02    2  5.4060643E-02    3  5.6504929E-02    4  1.1642989E-02    5  7.0051877E-01
                                   6  7.0002073E-01    7  6.9936455E-01

                   -658464.08 -608343.86 -516302.24 871571.145   -869562. -851017.67 -2104.9205
Times of maxima :     .709166    .713009    .002921    .004031    .707779    .001914    .023255
             Random switching times for simulation number  77  :
                                   1  5.4387025E-02    2  5.3513522E-02    3  5.4032645E-02    4  1.0370492E-02    5  7.0099434E-01
                                   6  7.0030342E-01    7  6.9849002E-01

                    -658411.8 -627286.77 -516302.24 871571.145 -845163.29 -851017.67 2018.12598
Times of maxima :     .709255    .014449    .002921    .004031    .707927    .001914     .01528
             Random switching times for simulation number  78  :
                                   1  5.4397908E-02    2  5.4116217E-02    3  5.5429426E-02    4  9.3219682E-03    5  6.9862099E-01
                                   6  7.0019690E-01    7  6.9875276E-01

                   -674986.06 -629185.19 -516302.24 871571.145 -860623.71 -851017.67 2580.79813
Times of maxima :     .709298     .01348    .002921    .004031    .707537    .001914    .014459
             Random switching times for simulation number  79  :
                                   1  5.4848256E-02    2  5.5156135E-02    3  5.3884208E-02    4  1.0407488E-02    5  7.0040848E-01
                                   6  7.0126138E-01    7  6.9983304E-01

                   -656599.21 -625302.43 -516302.24 871571.145 849103.017 -851017.67 -2091.9207
Times of maxima :     .709352    .014484    .002921    .004031    .714726    .001914    .703274
             Random switching times for simulation number  80  :
                                   1  5.4242144E-02    2  5.4030086E-02    3  5.5181104E-02    4  9.1107180E-03    5  6.9993916E-01
                                   6  7.0075125E-01    7  7.0163797E-01

                   -648696.07 -617962.26 -516302.24 871571.145 -852458.84 -851017.67 2661.55548
Times of maxima :     .709144     .01329    .002921    .004031    .707458    .001914    .014284
             Random switching times for simulation number  81  :
                                   1  5.4953499E-02    2  5.4219675E-02    3  5.2655579E-02    4  1.1185545E-02    5  6.9902535E-01
                                   6  6.9950862E-01    7  6.9971872E-01

                   -648675.44 -584589.51 -516302.24 871571.145 -893741.04 -851017.67  -2016.784
Times of maxima :     .708823    .713024    .002921    .004031     .70742    .001914    .023058
             Random switching times for simulation number  82  :
                                   1  5.3015166E-02    2  5.4785709E-02    3  5.4443414E-02    4  9.7455536E-03    5  6.9918806E-01
                                   6  6.9920448E-01    7  6.9961858E-01

                   -637053.91 -640717.57 -516302.24 871571.145  -902634.6 -851017.67 2382.77857
Times of maxima :     .708746    .013869    .002921    .004031    .707212    .001914    .014796
             Random switching times for simulation number  83  :
                                   1  5.5825009E-02    2  5.4282954E-02    3  5.3384570E-02    4  1.0717838E-02    5  7.0082075E-01
                                   6  7.0039641E-01    7  6.9932346E-01

                   -657523.44 -610201.53 -516302.24 871571.145  -847454.5 -851017.67 1973.03796
Times of maxima :     .709217    .713049    .002921    .004031    .707908    .001914    .714394
             Random switching times for simulation number  84  :
                                   1  5.4487115E-02    2  5.4528731E-02    3  5.5115778E-02    4  1.1024133E-02    5  6.9999502E-01
                                   6  7.0099507E-01    7  7.0090210E-01

                   -656772.32 -600093.75 -516302.24 871571.145  -838287.5 -851017.67 -1980.2644
Times of maxima :     .709182     .71288    .002921    .004031    .707695    .001914    .022988
             Random switching times for simulation number  85  :
                                   1  5.5066527E-02    2  5.6950158E-02    3  5.5102984E-02    4  1.0871992E-02    5  7.0012868E-01
                                   6  6.9955851E-01    7  6.9978875E-01

                   -652391.78 -602659.93 -516302.24 871571.145 -892131.08 -851017.67 1983.06353
Times of maxima :     .708955    .713002    .002921    .004031    .707582    .001914    .714341
             Random switching times for simulation number  86  :
                                   1  5.5406675E-02    2  5.3508170E-02    3  5.5032143E-02    4  9.9523993E-03    5  7.0111939E-01
                                   6  6.9965415E-01    7  7.0121332E-01

                    692404.37 -640424.56 -516302.24 871571.145  -855303.7 -851017.67 2271.16545
Times of maxima :     .703041    .014061    .002921    .004031    .707764    .001914    .014943
             Random switching times for simulation number  87  :
                                   1  5.4741384E-02    2  5.7373441E-02    3  5.5459674E-02    4  1.1361438E-02    5  6.9873210E-01
                                   6  7.0136699E-01    7  6.9972570E-01

                    -667704.3 598026.419 -516302.24 871571.145 858486.941 -851017.67 -2207.6178
Times of maxima :     .709507    .705995    .002921    .004031    .714827    .001914    .703376
             Random switching times for simulation number  88  :
                                   1  5.6806394E-02    2  5.5900168E-02    3  5.4588158E-02    4  8.3391609E-03    5  7.0022040E-01
                                   6  6.9915262E-01    7  7.0035055E-01

                   695849.008 -598266.15 -516302.24 871571.145 -875607.23 -851017.67 2874.62314
Times of maxima :      .70218    .713062    .002921    .004031     .70746    .001914    .013938
             Random switching times for simulation number  89  :
                                   1  5.5165376E-02    2  5.5826459E-02    3  5.5277504E-02    4  9.4147553E-03    5  6.9839636E-01
                                   6  7.0061275E-01    7  7.0055141E-01

                   -679260.27 -633033.28 -516302.24 871571.145 840716.674 -851017.67 2541.20587
Times of maxima :     .709515    .013565    .002921    .004031     .71505    .001914    .014539
             Random switching times for simulation number  90  :
                                   1  5.2604803E-02    2  5.4596730E-02    3  5.4582956E-02    4  1.0181856E-02    5  7.0021517E-01
                                   6  6.9994918E-01    7  6.9870172E-01

                   -660531.69 -635331.47 -516302.24 871571.145 -877866.59 -851017.67 2137.17137
Times of maxima :     .709085    .014274    .002921    .004031    .707695    .001914    .015125
             Random switching times for simulation number  91  :
                                   1  5.4497235E-02    2  5.4358472E-02    3  5.4754664E-02    4  1.0354032E-02    5  6.9901392E-01
                                   6  7.0049701E-01    7  7.0206747E-01

                   -657039.14 635721.207 -516302.24 871571.145 -854941.76 -851017.67 2028.50161
Times of maxima :     .709555    .706208    .002921    .004031     .70779    .001914    .015267
             Random switching times for simulation number  92  :
                                   1  5.4465032E-02    2  5.4349690E-02    3  5.4001923E-02    4  1.0741468E-02    5  6.9926788E-01
                                   6  6.9699712E-01    7  6.9988042E-01

                   716780.055 -610066.69 -516302.24 871571.145 -963990.89 -851017.67 2005.03985
Times of maxima :      .70172    .713182    .002921    .004031    .706884    .001914    .714359
             Random switching times for simulation number  93  :
                                   1  5.5296894E-02    2  5.3673471E-02    3  5.5358150E-02    4  1.0390588E-02    5  7.0076300E-01
                                   6  7.0175327E-01    7  6.9934186E-01

                   -640483.74 -626230.85 -516302.24 871571.145 865918.755 -851017.67 -2224.5585
Times of maxima :     .709624    .014468    .002921    .004031    .715072    .001914    .703761
             Random switching times for simulation number  94  :
                                   1  5.5988290E-02    2  5.5463988E-02    3  5.5505873E-02    4  8.7426284E-03    5  7.0018484E-01
                                   6  6.9989712E-01    7  7.0131812E-01

                   -645398.37 -594874.89 -516302.24 871571.145  -868408.8 -851017.67 2778.12816
Times of maxima :     .709078    .712899    .002921    .004031    .707658    .001914    .014148
             Random switching times for simulation number  95  :
                                   1  5.5897010E-02    2  5.4475868E-02    3  5.5195251E-02    4  1.0068744E-02    5  6.9831627E-01
                                   6  7.0065424E-01    7  6.9917229E-01

                   -669711.06 -638477.63 -516302.24 871571.145 837222.823 -851017.67 2204.69358
Times of maxima :     .709537    .014169    .002921    .004031    .715051    .001914    .015035
             Random switching times for simulation number  96  :
                                   1  5.4852064E-02    2  5.4892003E-02    3  5.5156714E-02    4  1.1388438E-02    5  6.9894187E-01
                                   6  6.9862864E-01    7  6.9973951E-01

                   -613866.85 -589709.12 -516302.24 871571.145 -895268.99 -851017.67 -2058.8186
Times of maxima :       .7087    .713162    .002921    .004031    .707018    .001914    .023145
             Random switching times for simulation number  97  :
                                   1  5.4227371E-02    2  5.5623892E-02    3  5.4049757E-02    4  8.9303720E-03    5  6.9961864E-01
                                   6  6.9939615E-01    7  7.0148468E-01

                   -636619.97 -605865.27 -516302.24 871571.145 -905909.39 -851017.67 2721.09753
Times of maxima :     .708868    .013132    .002921    .004031    .707495    .001914     .01421
             Random switching times for simulation number  98  :
                                   1  5.4007774E-02    2  5.6663672E-02    3  5.3024458E-02    4  9.9669942E-03    5  7.0049074E-01
                                   6  6.9887346E-01    7  7.0075857E-01

                   670070.966 -640258.11 -516302.24 871571.145 -880680.51 -851017.67 2263.29641
Times of maxima :     .702571    .014074    .002921    .004031    .707753    .001914    .014954
             Random switching times for simulation number  99  :
                                   1  5.4973757E-02    2  5.4854939E-02    3  5.6731483E-02    4  1.0355648E-02    5  7.0232538E-01
                                   6  7.0055134E-01    7  7.0053371E-01

                   -656707.84   -628053. -516302.24 871571.145 841202.078 -851017.67 2027.85473
Times of maxima :     .709396    .014435    .002921    .004031    .714769    .001914    .015268
             Random switching times for simulation number  100  :
                                   1  5.6720508E-02    2  5.4807402E-02    3  5.4420020E-02    4  9.6474416E-03    5  7.0189831E-01
                                   6  7.0187574E-01    7  6.9854630E-01

                   -626935.02 -639462.48 -516302.24 871571.145 867431.917 -851017.67 2432.29483
Times of maxima :     .709574    .013779    .002921    .004031    .715078    .001914    .014707
             Random switching times for simulation number  101  :
                                   1  5.5325465E-02    2  5.4188835E-02    3  5.4923506E-02    4  1.0104310E-02    5  6.9929141E-01
                                   6  7.0041462E-01    7  6.9925487E-01

                   -661091.13 -637609.76 -516302.24 871571.145 -857614.18 -851017.67 2183.47817
Times of maxima :     .709362    .014202    .002921    .004031    .707588    .001914    .015064
             Random switching times for simulation number  102  :
                                   1  5.5449404E-02    2  5.6040593E-02    3  5.4903286E-02    4  9.7515681E-03    5  7.0106654E-01
                                   6  7.0017145E-01    7  6.9779979E-01

                   -657891.03 -640765.79 -516302.24 871571.145 -848174.45 -851017.67 2379.66588
Times of maxima :     .709209    .013875    .002921    .004031    .707774    .001914    .014802
             Random switching times for simulation number  103  :
                                   1  5.4979829E-02    2  5.3993333E-02    3  5.5477036E-02    4  9.6668615E-03    5  6.9999543E-01
                                   6  6.9938270E-01    7  7.0004496E-01

                   675370.347 -639774.46 -516302.24 871571.145 -895284.17 -851017.67 2422.88729
Times of maxima :     .701871    .013796    .002921    .004031    .707499    .001914    .014723
             Random switching times for simulation number  104  :
                                   1  5.4176620E-02    2  5.5524050E-02    3  5.4890890E-02    4  8.1416338E-03    5  7.0067382E-01
                                   6  7.0070701E-01    7  6.9987523E-01

                   -655968.79  -607690.2 -516302.24 871571.145 -839343.06 -851017.67 2908.51636
Times of maxima :     .709502    .713051    .002921    .004031    .707884    .001914    .013921
             Random switching times for simulation number  105  :
                                   1  5.4146023E-02    2  5.4062384E-02    3  5.5758610E-02    4  9.7834819E-03    5  6.9942942E-01
                                   6  7.0080091E-01    7  7.0004879E-01

                   -655307.37 -640965.55 -516302.24 871571.145 -844022.28 -851017.67 2362.90749
Times of maxima :     .709077    .013905    .002921    .004031    .707503    .001914    .014832
             Random switching times for simulation number  106  :
                                   1  5.5155413E-02    2  5.4925201E-02    3  5.4122428E-02    4  1.0484479E-02    5  7.0197645E-01
                                   6  6.9845067E-01    7  7.0071660E-01

                   636318.206 -622141.32 -516302.24 871571.145 841531.678 -851017.67 2015.09512
Times of maxima :     .702556    .713362    .002921    .004031    .715048    .001914    .714495
             Random switching times for simulation number  107  :
                                   1  5.5547510E-02    2  5.3030973E-02    3  5.4071728E-02    4  9.3375256E-03    5  6.9912203E-01
                                   6  6.9919780E-01    7  7.0069344E-01

                    -633103.1 -629896.76 -516302.24 871571.145 -902519.78 -851017.67 2574.15859
Times of maxima :     .708805    .013495    .002921    .004031    .707236    .001914    .014472
             Random switching times for simulation number  108  :
                                   1  5.4654771E-02    2  5.6958913E-02    3  5.4437570E-02    4  1.0913162E-02    5  6.9998759E-01
                                   6  7.0031522E-01    7  6.9817646E-01

                   -660548.46 -601522.32 -516302.24 871571.145 -865260.89 -851017.67 1962.94257
Times of maxima :     .709245    .712979    .002921    .004031     .70786    .001914    .714382
             Random switching times for simulation number  109  :
                                   1  5.4731314E-02    2  5.6177685E-02    3  5.4934619E-02    4  1.0324909E-02    5  7.0045151E-01
                                   6  6.9898694E-01    7  7.0147593E-01

                   -618051.11 -629566.69 -516302.24 871571.145 -880013.12 -851017.67 2047.80694
Times of maxima :     .708846    .014407    .002921    .004031     .70774    .001914    .015242
             Random switching times for simulation number  110  :
                                   1  5.5345341E-02    2  5.6413544E-02    3  5.4660293E-02    4  9.9375726E-03    5  6.9775945E-01
                                   6  6.9935938E-01    7  7.0077576E-01

                   -670072.04 735856.028 -516302.24 871571.145 -899051.32 -851017.67  2279.5496
Times of maxima :     .708943    .705396    .002921    .004031    .706982    .001914    .014932
             Random switching times for simulation number  111  :
                                   1  5.7374536E-02    2  5.4951068E-02    3  5.3983778E-02    4  1.1563982E-02    5  6.9981883E-01
                                   6  6.9771621E-01    7  7.0140134E-01

                   750053.316 -606664.61 -516302.24 871571.145 -956790.04 -851017.67  -2091.389
Times of maxima :     .701643    .713094    .002921    .004031    .707086    .001914     .02322
             Random switching times for simulation number  112  :
                                   1  5.4864590E-02    2  5.5367926E-02    3  5.5874136E-02    4  1.1158044E-02    5  7.0363136E-01
                                   6  6.9935223E-01    7  7.0077756E-01

                   -657698.78 -640798.13 -516302.24 871571.145 840359.862 -851017.67 -2010.8547
Times of maxima :     .708766    .713362    .002921    .004031    .714477    .001914    .023047
             Random switching times for simulation number  113  :
                                   1  5.5256279E-02    2  5.5530133E-02    3  5.4259491E-02    4  1.0945483E-02    5  6.9932199E-01
                                   6  6.9995264E-01    7  7.0024094E-01

                   -659979.21 -588433.81 -516302.24 871571.145 -878809.94 -851017.67 1975.35845
Times of maxima :     .709071     .71298    .002921    .004031    .707543    .001914    .714495
             Random switching times for simulation number  114  :
                                   1  5.5117407E-02    2  5.5029978E-02    3  5.5533179E-02    4  8.0823873E-03    5  7.0081083E-01
                                   6  7.0095333E-01    7  7.0109566E-01

                   -653080.03 -607304.21 -516302.24 871571.145 840171.956 -851017.67 2918.03789
Times of maxima :     .709203    .712927    .002921    .004031    .714478    .001914    .013935
             Random switching times for simulation number  115  :
                                   1  5.5161634E-02    2  5.6588518E-02    3  5.5421559E-02    4  9.5386886E-03    5  7.0007173E-01
                                   6  6.9936875E-01    7  7.0012620E-01

                   687311.447 -637044.09 -516302.24 871571.145  -893369.4 -851017.67 2484.75575
Times of maxima :     .701947    .013679    .002921    .004031    .707513    .001914    .014643
             Random switching times for simulation number  116  :
                                   1  5.4740700E-02    2  5.5643971E-02    3  5.4499308E-02    4  1.0194962E-02    5  7.0060382E-01
                                   6  7.0007782E-01    7  6.9667168E-01

                   -654797.67 -634889.96 -516302.24 871571.145 -864551.44 -851017.67 2129.22838
Times of maxima :      .70921    .014286    .002921    .004031    .707805    .001914    .015136
             Random switching times for simulation number  117  :
                                   1  5.5328127E-02    2  5.5716528E-02    3  5.6292294E-02    4  9.2213386E-03    5  7.0088178E-01
                                   6  6.9822368E-01    7  7.0110064E-01

                   652933.987 -624284.04 -516302.24 871571.145 -861632.25 -851017.67 2620.65278
Times of maxima :     .702919    .013389    .002921    .004031    .707587    .001914    .014374
             Random switching times for simulation number  118  :
                                   1  5.5182010E-02    2  5.5793076E-02    3  5.5175587E-02    4  9.7658274E-03    5  7.0053032E-01
                                   6  7.0028691E-01    7  7.0006742E-01

                   -662671.05 -640864.97 -516302.24 871571.145 -859836.81 -851017.67 2372.36648
Times of maxima :     .709332    .013888    .002921    .004031    .707795    .001914    .014815
             Random switching times for simulation number  119  :
                                   1  5.4692958E-02    2  5.5483085E-02    3  5.5877477E-02    4  1.0121297E-02    5  6.9871911E-01
                                   6  6.9872179E-01    7  7.0031557E-01

                   -616835.59 -637156.31 -516302.24 871571.145 -894103.18 -851017.67 2173.36368
Times of maxima :     .709124    .014218    .002921    .004031     .70704    .001914    .015077
             Random switching times for simulation number  120  :
                                   1  5.4073077E-02    2  5.4773867E-02    3  5.5210526E-02    4  9.1863043E-03    5  6.9973042E-01
                                   6  6.9917236E-01    7  6.9921464E-01

                   -639070.08 -622388.73 -516302.24 871571.145 -900662.86 -851017.67 2633.92765
Times of maxima :     .708763    .013358    .002921    .004031     .70734    .001914    .014344
             Random switching times for simulation number  121  :
                                   1  5.5295426E-02    2  5.4720650E-02    3  5.5731297E-02    4  1.0674742E-02    5  7.0116442E-01
                                   6  6.9980838E-01    7  7.0063590E-01

                   -653127.11 -608955.65 -516302.24 871571.145 -854258.63 -851017.67 1999.67412
Times of maxima :     .709042    .713073    .002921    .004031    .707825    .001914    .714496
             Random switching times for simulation number  122  :
                                   1  5.4104334E-02    2  5.4932464E-02    3  5.4274277E-02    4  1.1543344E-02    5  6.9951491E-01
                                   6  6.9895011E-01    7  6.9949883E-01

                   -631682.49 -596692.03 -516302.24 871571.145 -900007.41 -851017.67 -2087.8448
Times of maxima :     .708706    .713125    .002921    .004031    .707393    .001914    .023212
             Random switching times for simulation number  123  :
                                   1  5.7009877E-02    2  5.5118944E-02    3  5.5294480E-02    4  9.8093421E-03    5  7.0086025E-01
                                   6  6.9984651E-01    7  7.0107021E-01

                   680734.988  -641057.6 -516302.24 871571.145 -850140.87 -851017.67 2349.11936
Times of maxima :     .702895    .013929    .002921    .004031    .707823    .001914    .014843
             Random switching times for simulation number  124  :
                                   1  5.4720804E-02    2  5.6030262E-02    3  5.3428902E-02    4  9.0502972E-03    5  7.0027359E-01
                                   6  6.9980128E-01    7  7.0064685E-01

                   -655618.83 -614175.38 -516302.24 871571.145 -881672.77 -851017.67 2682.23792
Times of maxima :     .709065    .013237    .002921    .004031    .707755    .001914    .014241
             Random switching times for simulation number  125  :
                                   1  5.5650985E-02    2  5.6141332E-02    3  5.4637909E-02    4  1.0225821E-02    5  6.9813035E-01
                                   6  6.9738950E-01    7  7.0022666E-01

                    785557.91 -633770.49 -516302.24 871571.145 -975647.83 -851017.67 2110.14134
Times of maxima :      .70207    .014315    .002921    .004031    .706776    .001914    .015161
             Random switching times for simulation number  126  :
                                   1  5.4777533E-02    2  5.3930902E-02    3  5.5218984E-02    4  8.7848108E-03    5  7.0032003E-01
                                   6  6.9828791E-01    7  7.0079157E-01

                   -605537.44  -614262.6 -516302.24 871571.145 -887536.36 -851017.67 2765.98175
Times of maxima :     .709116    .713113    .002921    .004031    .707515    .001914    .014159
             Random switching times for simulation number  127  :
                                   1  5.3976901E-02    2  5.4671678E-02    3  5.4019910E-02    4  9.7682458E-03    5  7.0024221E-01
                                   6  7.0045455E-01    7  7.0107604E-01

                   -659323.81  -640883.8 -516302.24 871571.145 -858754.12 -851017.67  2370.7958
Times of maxima :     .709346    .013891    .002921    .004031    .707716    .001914    .014818
             Random switching times for simulation number  128  :
                                   1  5.6070061E-02    2  5.4671920E-02    3  5.4912485E-02    4  9.3559386E-03    5  7.0044589E-01
                                   6  6.9969158E-01    7  6.9982822E-01

                   -643870.19 -630673.06 -516302.24 871571.145 -870854.57 -851017.67  2566.6031
Times of maxima :     .708843    .013511    .002921    .004031     .70767    .001914    .014488
             Random switching times for simulation number  129  :
                                   1  5.6358297E-02    2  5.5769386E-02    3  5.6706810E-02    4  9.9011166E-03    5  7.0082490E-01
                                   6  6.9768726E-01    7  7.0194228E-01

                   665763.987 -640872.69 -516302.24 871571.145 -889931.86 -851017.67 2299.47343
Times of maxima :     .702628    .014014    .002921    .004031    .707338    .001914    .014903
             Random switching times for simulation number  130  :
                                   1  5.5529502E-02    2  5.3794768E-02    3  5.4931561E-02    4  9.6413896E-03    5  6.9986605E-01
                                   6  7.0012733E-01    7  6.9912768E-01

                   -661410.17 -639356.96 -516302.24 871571.145 -875555.16 -851017.67 2435.24827
Times of maxima :     .709154    .013773    .002921    .004031    .707744    .001914    .014703
             Random switching times for simulation number  131  :
                                   1  5.4894815E-02    2  5.5665379E-02    3  5.6679840E-02    4  9.1811249E-03    5  6.9921559E-01
                                   6  6.9910044E-01    7  7.0078750E-01

                   -628788.55 -622110.49 -516302.24 871571.145 -905360.98 -851017.67 2635.79555
Times of maxima :     .708816    .013353    .002921    .004031    .707162    .001914     .01434
             Random switching times for simulation number  132  :
                                   1  5.4239716E-02    2  5.3328843E-02    3  5.5241336E-02    4  9.4443890E-03    5  6.9976156E-01
                                   6  6.9961128E-01    7  7.0109259E-01

                   -649015.01  -634123.2 -516302.24 871571.145 -898137.45 -851017.67 2527.92472
Times of maxima :     .708891    .013592    .002921    .004031    .707637    .001914    .014564
             Random switching times for simulation number  133  :
                                   1  5.4611079E-02    2  5.5802414E-02    3  5.5114698E-02    4  9.2763454E-03    5  7.0057489E-01
                                   6  6.9802842E-01    7  6.9838525E-01

                   -597688.75  -628503.9 -516302.24 871571.145 -874282.41 -851017.67 2599.08501
Times of maxima :     .708871    .713147    .002921    .004031    .707534    .001914     .01442
             Random switching times for simulation number  134  :
                                   1  5.5831905E-02    2  5.6369402E-02    3  5.4942066E-02    4  1.1132997E-02    5  6.9886565E-01
                                   6  6.9957107E-01    7  6.9919888E-01

                   -651890.55 589002.007 -516302.24 871571.145 -890132.68 -851017.67 -2005.0703
Times of maxima :     .708876    .705659    .002921    .004031    .707547    .001914    .023035
             Random switching times for simulation number  135  :
                                   1  5.4631385E-02    2  5.4853591E-02    3  5.3966320E-02    4  1.0505106E-02    5  7.0005458E-01
                                   6  7.0060175E-01    7  7.0148780E-01

                   -652700.29 -619400.65 -516302.24 871571.145 -853641.56 -851017.67 1975.45622
Times of maxima :     .709456    .014575    .002921    .004031    .707714    .001914    .714302
             Random switching times for simulation number  136  :
                                   1  5.4888011E-02    2  5.3430293E-02    3  5.4595343E-02    4  8.9256784E-03    5  7.0025101E-01
                                   6  7.0203091E-01    7  7.0134916E-01

                   -631125.63 -613081.62 -516302.24 871571.145 824533.317 -851017.67 2722.69414
Times of maxima :     .709636     .71282    .002921    .004031    .067937    .001914    .014212
             Random switching times for simulation number  137  :
                                   1  5.5675286E-02    2  5.5848234E-02    3  5.5743269E-02    4  1.1114623E-02    5  6.9844989E-01
                                   6  6.9959608E-01    7  7.0172446E-01

                   -650009.75  650247.33 -516302.24 871571.145 -890956.32 -851017.67 -2001.0228
Times of maxima :     .709097     .70568    .002921    .004031    .707538    .001914    .023027
             Random switching times for simulation number  138  :
                                   1  5.5972586E-02    2  5.4568863E-02    3  5.5785477E-02    4  9.6847293E-03    5  7.0037020E-01
                                   6  6.9940205E-01    7  6.9959896E-01

                   -635862.45 -640039.95 -516302.24 871571.145 -875453.65 -851017.67 2413.89184
Times of maxima :     .708765    .013813    .002921    .004031    .707567    .001914    .014739
             Random switching times for simulation number  139  :
                                   1  5.5160190E-02    2  5.5283536E-02    3  5.3901967E-02    4  1.0370883E-02    5  7.0133571E-01
                                   6  7.0034317E-01    7  6.9983377E-01

                   -660491.73 -627286.77 -516302.24 871571.145 -835042.54 -851017.67 2018.12598
Times of maxima :     .709279    .014449    .002921    .004031    .707944    .001914     .01528
             Random switching times for simulation number  140  :
                                   1  5.6065010E-02    2  5.5550635E-02    3  5.3055770E-02    4  7.7959373E-03    5  6.9990937E-01
                                   6  7.0010705E-01    7  6.9994436E-01

                   -654055.06 -593647.63 -516302.24 871571.145 -863380.42 -851017.67 2960.57027
Times of maxima :     .709162    .712992    .002921    .004031    .707782    .001914    .013925
             Random switching times for simulation number  141  :
                                   1  5.4889387E-02    2  5.5807922E-02    3  5.4123275E-02    4  1.0119552E-02    5  6.9946080E-01
                                   6  6.9986468E-01    7  6.9878509E-01

                   -658264.59 -637211.11 -516302.24 871571.145 -884793.52 -851017.67 2174.55676
Times of maxima :     .709003    .014216    .002921    .004031    .707429    .001914    .015076
             Random switching times for simulation number  142  :
                                   1  5.5426824E-02    2  5.6124163E-02    3  5.4910714E-02    4  1.0148054E-02    5  7.0066098E-01
                                   6  7.0098801E-01    7  7.0140126E-01

                   -649801.47 -636378.47 -516302.24 871571.145 840094.909 -851017.67 2157.17241
Times of maxima :     .709241    .014243    .002921    .004031    .714478    .001914    .015099
             Random switching times for simulation number  143  :
                                   1  5.6174942E-02    2  5.5435138E-02    3  5.5098057E-02    4  1.0038099E-02    5  7.0132191E-01
                                   6  6.9968367E-01    7  7.0215081E-01

                   -617644.88 -639105.23 -516302.24 871571.145 -839991.92 -851017.67 2222.16136
Times of maxima :     .709199    .014141    .002921    .004031    .707859    .001914    .015011
             Random switching times for simulation number  144  :
                                   1  5.6573713E-02    2  5.5718587E-02    3  5.5611156E-02    4  9.8021507E-03    5  6.9907046E-01
                                   6  7.0014381E-01    7  7.0095861E-01

                   -652424.43 -641039.13 -516302.24 871571.145 -857801.21 -851017.67 2352.83516
Times of maxima :     .709259    .013922    .002921    .004031    .707437    .001914    .014837
             Random switching times for simulation number  145  :
                                   1  5.5720324E-02    2  5.5348230E-02    3  5.6150034E-02    4  1.0421082E-02    5  6.9947341E-01
                                   6  7.0014852E-01    7  6.9957115E-01

                   -661659.07 -624516.68 -516302.24 871571.145 -872419.42 -851017.67 1984.68427
Times of maxima :     .709182    .014497    .002921    .004031    .707413    .001914    .015323
             Random switching times for simulation number  146  :
                                   1  5.3866606E-02    2  5.3842474E-02    3  5.4471904E-02    4  1.0087913E-02    5  7.0045687E-01
                                   6  6.9947495E-01    7  7.0036375E-01

                   706678.529 -638035.15 -516302.24 871571.145 -881681.94 -851017.67 2193.53107
Times of maxima :     .702233    .014186    .002921    .004031    .707619    .001914     .01505
             Random switching times for simulation number  147  :
                                   1  5.5123206E-02    2  5.4736305E-02    3  5.5441041E-02    4  9.3164097E-03    5  7.0058653E-01
                                   6  7.0107820E-01    7  6.9934151E-01

                   -655289.56 -628958.51 -516302.24 871571.145 843818.571 -851017.67 2582.85842
Times of maxima :      .70927    .013475    .002921    .004031    .714478    .001914    .014454
             Random switching times for simulation number  148  :
                                   1  5.4449304E-02    2  5.5061163E-02    3  5.3922286E-02    4  9.3224849E-03    5  6.9971439E-01
                                   6  7.0159265E-01    7  7.0089084E-01

                   -646831.04 -629230.26 -516302.24 871571.145 857944.069 -851017.67 2580.38535
Times of maxima :     .709594    .013481    .002921    .004031    .714806    .001914    .014459
             Random switching times for simulation number  149  :
                                   1  5.4617810E-02    2  5.6514823E-02    3  5.3999180E-02    4  1.1627551E-02    5  7.0165249E-01
                                   6  6.9828389E-01    7  6.9930578E-01

                   -605490.93 -630255.47 -516302.24 871571.145 839134.842 -851017.67 -2102.4095
Times of maxima :     .708796    .713362    .002921    .004031    .715049    .001914    .023249
             Random switching times for simulation number  150  :
                                   1  5.5703557E-02    2  5.4799666E-02    3  5.8528414E-02    4  1.0134544E-02    5  7.0048550E-01
                                   6  7.0117774E-01    7  6.9937378E-01

                   -655885.25 -636790.63 -516302.24 871571.145 846445.822 -851017.67 2165.58727
Times of maxima :     .709317     .01423    .002921    .004031    .714478    .001914    .015088
             Random switching times for simulation number  151  :
                                   1  5.6705912E-02    2  5.5487996E-02    3  5.3106466E-02    4  1.1008233E-02    5  6.9943475E-01
                                   6  7.0023586E-01    7  6.9984616E-01

                   -652446.79 -587376.75 -516302.24 871571.145 -857151.99 -851017.67  -1976.484
Times of maxima :     .709238    .713004    .002921    .004031    .707445    .001914    .022981
             Random switching times for simulation number  152  :
                                   1  5.4266498E-02    2  5.5946385E-02    3  5.3825388E-02    4  1.1276726E-02    5  6.9947107E-01
                                   6  7.0039856E-01    7  7.0120942E-01

                   -657725.13 596104.977 -516302.24 871571.145 -862558.17 -851017.67 -2036.1825
Times of maxima :     .709385    .706278    .002921    .004031    .707603    .001914    .023098
             Random switching times for simulation number  153  :
                                   1  5.4851003E-02    2  5.5007583E-02    3  5.3526193E-02    4  1.1376955E-02    5  7.0005195E-01
                                   6  6.9869032E-01    7  6.9945180E-01

                   -621271.46 -609766.87 -516302.24 871571.145 -897569.03 -851017.67 -2056.4591
Times of maxima :     .708846    .713134    .002921    .004031     .70758    .001914     .02314
             Random switching times for simulation number  154  :
                                   1  5.4041083E-02    2  5.5587596E-02    3  5.4855631E-02    4  1.1048292E-02    5  6.9954977E-01
                                   6  7.0023572E-01    7  7.0069534E-01

                   -659872.27 -591061.89 -516302.24 871571.145  -870827.8 -851017.67 -1985.8843
Times of maxima :     .709225    .712963    .002921    .004031    .707476    .001914    .022998
             Random switching times for simulation number  155  :
                                   1  5.4150504E-02    2  5.2531640E-02    3  5.4485950E-02    4  9.1236783E-03    5  6.9876838E-01
                                   6  7.0012476E-01    7  6.9860088E-01

                   -670521.94 -618749.09 -516302.24 871571.145 -865823.98 -851017.67 2656.94471
Times of maxima :      .70926    .013301    .002921    .004031    .707625    .001914    .014294
             Random switching times for simulation number  156  :
                                   1  5.6969042E-02    2  5.6187882E-02    3  5.7417272E-02    4  9.5747080E-03    5  7.0042728E-01
                                   6  6.9982512E-01    7  7.0069401E-01

                    666598.69 -637959.86 -516302.24 871571.145 -864400.61 -851017.67 2467.64199
Times of maxima :     .702511    .013712    .002921    .004031    .707778    .001914    .014665
             Random switching times for simulation number  157  :
                                   1  5.4028602E-02    2  5.3529287E-02    3  5.5703605E-02    4  9.8509127E-03    5  6.9835444E-01
                                   6  7.0266076E-01    7  6.9985001E-01

                   -633997.56  -641073.8 -516302.24 871571.145 824136.809 -851017.67 2327.21885
Times of maxima :      .70983    .013967    .002921    .004031    .067938    .001914    .014864
             Random switching times for simulation number  158  :
                                   1  5.3592638E-02    2  5.5295308E-02    3  5.4349922E-02    4  9.5830625E-03    5  6.9933082E-01
                                   6  6.9957774E-01    7  6.9847064E-01

                   -650916.64 -638170.94 -516302.24 871571.145 -896547.77 -851017.67 2463.35017
Times of maxima :       .7088     .01372    .002921    .004031    .707532    .001914    .014657
             Random switching times for simulation number  159  :
                                   1  5.5961288E-02    2  5.4835904E-02    3  5.3252041E-02    4  9.6501825E-03    5  7.0189707E-01
                                   6  6.9962051E-01    7  6.9885725E-01

                   -641091.98 -639513.91 -516302.24 871571.145 -828211.36 -851017.67 2430.81505
Times of maxima :     .708858    .013782    .002921    .004031     .70777    .001914     .01471
             Random switching times for simulation number  160  :
                                   1  5.5126757E-02    2  5.5286414E-02    3  5.4432489E-02    4  1.0158803E-02    5  7.0101513E-01
                                   6  6.9882214E-01    7  6.9841762E-01

                    -619690.3 -636072.33 -516302.24 871571.145  -868223.6 -851017.67  2151.1361
Times of maxima :     .708718    .014252    .002921    .004031    .707722    .001914    .015107
             Random switching times for simulation number  161  :
                                   1  5.4408897E-02    2  5.4738831E-02    3  5.6650932E-02    4  8.7013070E-03    5  7.0032044E-01
                                   6  7.0121223E-01    7  6.9948885E-01

                   -655869.61 -609697.06 -516302.24 871571.145  847021.53 -851017.67 2789.71073
Times of maxima :     .709319    .712925    .002921    .004031    .714725    .001914    .014136
             Random switching times for simulation number  162  :
                                   1  5.5675521E-02    2  5.6554859E-02    3  5.6304038E-02    4  1.0016956E-02    5  6.9815667E-01
                                   6  7.0009823E-01    7  6.9958360E-01

                   -683749.61 -639510.16 -516302.24 871571.145 -854974.05 -851017.67 2234.84844
Times of maxima :     .709217     .01412    .002921    .004031    .707395    .001914    .014994
             Random switching times for simulation number  163  :
                                   1  5.6011901E-02    2  5.6335468E-02    3  5.6294488E-02    4  9.7426320E-03    5  6.9936292E-01
                                   6  6.9891542E-01    7  7.0104757E-01

                   -613937.89 -640692.34 -516302.24 871571.145 -894037.02 -851017.67 2384.33126
Times of maxima :     .708709    .013867    .002921    .004031     .70725    .001914    .014793
             Random switching times for simulation number  164  :
                                   1  5.5383591E-02    2  5.6556015E-02    3  5.4769820E-02    4  1.1046683E-02    5  7.0061889E-01
                                   6  7.0060159E-01    7  6.9957077E-01

                   -657493.14  -607990.7 -516302.24 871571.145 -845769.01 -851017.67 -1985.4183
Times of maxima :     .709438     .71304    .002921    .004031    .707854    .001914    .022997
             Random switching times for simulation number  165  :
                                   1  5.3886988E-02    2  5.5798444E-02    3  5.4276010E-02    4  1.0287206E-02    5  6.9927115E-01
                                   6  7.0088792E-01    7  6.9945987E-01

                   -655918.69 -631250.23 -516302.24 871571.145 -837952.91 -851017.67 2071.34988
Times of maxima :     .709124    .014372    .002921    .004031    .707589    .001914    .015212
             Random switching times for simulation number  166  :
                                   1  5.4399959E-02    2  5.4531469E-02    3  5.3540542E-02    4  1.0795298E-02    5  6.9913108E-01
                                   6  6.9976301E-01    7  6.9928596E-01

                   -656771.16 -596518.47 -516302.24 871571.145   -884023. -851017.67 1968.17765
Times of maxima :     .708943    .014844    .002921    .004031    .707452    .001914    .714401
             Random switching times for simulation number  167  :
                                   1  5.5351052E-02    2  5.2943054E-02    3  5.4107520E-02    4  9.3890598E-03    5  7.0002866E-01
                                   6  6.9922214E-01    7  6.9875996E-01

                    -638957.7 -632067.94 -516302.24 871571.145 -895892.81 -851017.67 2552.08518
Times of maxima :     .708844    .013542    .002921    .004031    .707438    .001914    .014517
             Random switching times for simulation number  168  :
                                   1  5.4328222E-02    2  5.4025128E-02    3  5.5009851E-02    4  1.0638924E-02    5  6.9919431E-01
                                   6  6.9877331E-01    7  6.9948885E-01

                   -621859.64 -609902.88 -516302.24 871571.145 -902264.98 -851017.67 1976.96581
Times of maxima :     .708669    .014698    .002921    .004031    .707122    .001914     .71437
             Random switching times for simulation number  169  :
                                   1  5.5341562E-02    2  5.5695730E-02    3  5.5618534E-02    4  1.0128692E-02    5  7.0024845E-01
                                   6  7.0002550E-01    7  6.9842736E-01

                   -661236.78  -636961.3 -516302.24 871571.145 -874917.55 -851017.67  2169.1809
Times of maxima :     .709132    .014224    .002921    .004031    .707715    .001914    .015083
             Random switching times for simulation number  170  :
                                   1  5.7193150E-02    2  5.5491395E-02    3  5.3216853E-02    4  9.2200911E-03    5  6.9991217E-01
                                   6  7.0012811E-01    7  7.0036091E-01

                   -653256.33 -624231.12 -516302.24 871571.145 -862053.66 -851017.67 2621.03703
Times of maxima :     .709171    .013388    .002921    .004031    .707786    .001914    .014373
             Random switching times for simulation number  171  :
                                   1  5.5209275E-02    2  5.4915166E-02    3  5.3011025E-02    4  1.0134973E-02    5  6.9976231E-01
                                   6  6.9965666E-01    7  6.9813560E-01

                   -654976.29 -636790.63 -516302.24 871571.145  -897615.3 -851017.67 2165.58727
Times of maxima :     .708869     .01423    .002921    .004031    .707644    .001914    .015088
             Random switching times for simulation number  172  :
                                   1  5.5306284E-02    2  5.4686933E-02    3  5.4862358E-02    4  1.0279585E-02    5  6.9990920E-01
                                   6  6.9745436E-01    7  6.9889771E-01

                   819054.795 -631596.54 -516302.24 871571.145 -964959.61 -851017.67 2076.40159
Times of maxima :      .70173    .014365    .002921    .004031    .707077    .001914    .015205
             Random switching times for simulation number  173  :
                                   1  5.5075653E-02    2  5.4496583E-02    3  5.4840203E-02    4  8.5455167E-03    5  6.9917097E-01
                                   6  6.9910459E-01    7  6.9938720E-01

                   -633444.16 -589049.15 -516302.24 871571.145 -903375.53 -851017.67 2830.34511
Times of maxima :     .708714    .713113    .002921    .004031    .707157    .001914    .014056
             Random switching times for simulation number  174  :
                                   1  5.6779917E-02    2  5.5180408E-02    3  5.4505127E-02    4  8.9178457E-03    5  6.9744255E-01
                                   6  7.0018677E-01    7  7.0138785E-01

                   -688191.37  715635.95 -516302.24 871571.145 853156.689 -851017.67 2725.24762
Times of maxima :     .709227    .705214    .002921    .004031    .715052    .001914    .014213
             Random switching times for simulation number  175  :
                                   1  5.4842477E-02    2  5.3202664E-02    3  5.4839723E-02    4  7.4094822E-03    5  6.9958497E-01
                                   6  6.9970114E-01    7  6.9906666E-01

                   -655723.68 -594426.35 -516302.24 871571.145  -893312.6 -851017.67 3001.08095
Times of maxima :     .708875    .712987    .002921    .004031    .707576    .001914    .013843
             Random switching times for simulation number  176  :
                                   1  5.3413047E-02    2  5.5160928E-02    3  5.5627349E-02    4  9.7998241E-03    5  6.9938298E-01
                                   6  7.0081241E-01    7  6.9921360E-01

                   -654662.94 -641029.69 -516302.24 871571.145 -842715.44 -851017.67 2354.43031
Times of maxima :     .709057    .013919    .002921    .004031    .707516    .001914    .014847
             Random switching times for simulation number  177  :
                                   1  5.4387464E-02    2  5.3551249E-02    3  5.4404089E-02    4  9.7424492E-03    5  6.9971191E-01
                                   6  6.9933709E-01    7  7.0016311E-01

                   -644618.68 -640692.34 -516302.24 871571.145 -898709.03 -851017.67 2384.33126
Times of maxima :     .708859    .013867    .002921    .004031    .707392    .001914    .014793
             Random switching times for simulation number  178  :
                                   1  5.4614166E-02    2  5.5480226E-02    3  5.5540490E-02    4  9.5238349E-03    5  6.9819963E-01
                                   6  7.0115475E-01    7  7.0020660E-01

                   -679506.18 -636629.09 -516302.24 871571.145 857801.539 -851017.67 2491.79786
Times of maxima :     .709353    .013665    .002921    .004031    .714848    .001914    .014631
             Random switching times for simulation number  179  :
                                   1  5.5426222E-02    2  5.5580476E-02    3  5.4039950E-02    4  8.3634119E-03    5  6.9945726E-01
                                   6  6.9938552E-01    7  7.0051732E-01

                   -643696.86 -587575.62 -516302.24 871571.145 -903615.65 -851017.67 2870.07957
Times of maxima :     .708745    .713019    .002921    .004031    .707371    .001914     .01396
             Random switching times for simulation number  180  :
                                   1  5.4953848E-02    2  5.5991675E-02    3  5.5741640E-02    4  1.0937949E-02    5  6.9880192E-01
                                   6  6.9906929E-01    7  7.0043605E-01

                   -629224.22 586581.956 -516302.24 871571.145 -898618.57 -851017.67 1986.28516
Times of maxima :     .708852    .705581    .002921    .004031    .707161    .001914    .714496
             Random switching times for simulation number  181  :
                                   1  5.4506980E-02    2  5.4496222E-02    3  5.5504355E-02    4  9.5299337E-03    5  6.9916947E-01
                                   6  7.0078993E-01    7  6.9900835E-01

                   -659009.48 -636797.41 -516302.24 871571.145 -841101.25 -851017.67 2488.98773
Times of maxima :     .709634     .01367    .002921    .004031    .707493    .001914    .014636
             Random switching times for simulation number  182  :
                                   1  5.1837912E-02    2  5.3945776E-02    3  5.5471562E-02    4  1.0424490E-02    5  6.9902204E-01
                                   6  7.0068748E-01    7  7.0180281E-01

                   -658834.08 628476.517 -516302.24 871571.145 -846933.66 -851017.67 1982.69956
Times of maxima :     .709611    .706284    .002921    .004031    .707404    .001914    .015325
             Random switching times for simulation number  183  :
                                   1  5.4927638E-02    2  5.4501093E-02    3  5.6828739E-02    4  1.1392873E-02    5  7.0025870E-01
                                   6  6.9884833E-01    7  6.9836620E-01

                   -621896.19 -612073.93 -516302.24 871571.145 -890719.02 -851017.67 -2059.6016
Times of maxima :     .708652    .713124    .002921    .004031    .707703    .001914    .023147
             Random switching times for simulation number  184  :
                                   1  5.5671921E-02    2  5.6773613E-02    3  5.5588820E-02    4  1.0825190E-02    5  7.0077162E-01
                                   6  7.0057145E-01    7  7.0019089E-01

                   -658147.77 -607786.82 -516302.24 871571.145 -842361.93 -851017.67 1980.81507
Times of maxima :     .709488     .71306    .002921    .004031     .70787    .001914    .714495
             Random switching times for simulation number  185  :
                                   1  5.5172054E-02    2  5.4836906E-02    3  5.4463675E-02    4  1.1151076E-02    5  6.9992952E-01
                                   6  6.9889916E-01    7  6.9992085E-01

                   696076.694 -603177.08 -516302.24 871571.145 -891717.85 -851017.67 -2009.3046
Times of maxima :     .701758    .713138    .002921    .004031    .707803    .001914    .023043
             Random switching times for simulation number  186  :
                                   1  5.5415140E-02    2  5.4611070E-02    3  5.5149181E-02    4  1.0006580E-02    5  6.9962598E-01
                                   6  7.0021183E-01    7  6.9929377E-01

                   -660874.73 -639679.03 -516302.24 871571.145 -872042.89 -851017.67 2240.58103
Times of maxima :      .70921    .014111    .002921    .004031    .707546    .001914    .014986
             Random switching times for simulation number  187  :
                                   1  5.3608390E-02    2  5.5266415E-02    3  5.5604971E-02    4  1.1190672E-02    5  7.0118309E-01
                                   6  7.0032754E-01    7  6.9958807E-01

                   -659454.77   -611537. -516302.24 871571.145 -840443.81 -851017.67 -2017.8733
Times of maxima :     .709251    .713091    .002921    .004031     .70789    .001914    .023061
             Random switching times for simulation number  188  :
                                   1  5.4374838E-02    2  5.3530489E-02    3  5.7780738E-02    4  9.9723542E-03    5  7.0050607E-01
                                   6  7.0106226E-01    7  7.0040220E-01

                   -657346.07 -640180.95 -516302.24 871571.145  842517.72 -851017.67 2259.91107
Times of maxima :     .709271     .01408    .002921    .004031    .714478    .001914    .014959
             Random switching times for simulation number  189  :
                                   1  5.4802761E-02    2  5.5484230E-02    3  5.6086146E-02    4  8.3836873E-03    5  6.9905810E-01
                                   6  7.0267906E-01    7  7.0063536E-01

                   -622812.89 -612285.05 -516302.24 871571.145 824448.839 -851017.67 2866.12413
Times of maxima :     .709941    .712819    .002921    .004031    .067939    .001914    .013979
             Random switching times for simulation number  190  :
                                   1  5.5475202E-02    2  5.4438258E-02    3  5.7241563E-02    4  7.5624637E-03    5  6.9944673E-01
                                   6  7.0031499E-01    7  7.0155004E-01

                   -654551.31 604821.054 -516302.24 871571.145 -869970.43 -851017.67 2988.58631
Times of maxima :     .709328     .70621    .002921    .004031    .707415    .001914    .013903
             Random switching times for simulation number  191  :
                                   1  5.5204297E-02    2  5.3596446E-02    3  5.5508301E-02    4  1.1190990E-02    5  6.9911767E-01
                                   6  7.0058379E-01    7  6.9937139E-01

                   -663309.99 -588586.16 -516302.24 871571.145 -846065.22 -851017.67 -2017.8733
Times of maxima :      .70952     .71302    .002921    .004031    .707291    .001914    .023061
             Random switching times for simulation number  192  :
                                   1  5.4455539E-02    2  5.4490870E-02    3  5.3258785E-02    4  1.1650668E-02    5  6.9926545E-01
                                   6  7.0122540E-01    7  7.0118900E-01

                   -655458.89 595606.212 -516302.24 871571.145 846391.988 -851017.67 -2106.2483
Times of maxima :     .709398    .706252    .002921    .004031    .714786    .001914    .023259
             Random switching times for simulation number  193  :
                                   1  5.4869356E-02    2  5.2557102E-02    3  5.5698110E-02    4  8.8063719E-03    5  6.9884697E-01
                                   6  7.0105190E-01    7  7.0007907E-01

                   -665260.28 602309.116 -516302.24 871571.145 845219.084 -851017.67 2759.49729
Times of maxima :     .709339    .706005    .002921    .004031    .714838    .001914    .014167
             Random switching times for simulation number  194  :
                                   1  5.2363813E-02    2  5.6215674E-02    3  5.5684233E-02    4  9.4283473E-03    5  7.0028269E-01
                                   6  7.0066496E-01    7  7.0080923E-01

                   -656623.56 -633551.24 -516302.24 871571.145 -847219.05 -851017.67 2535.03858
Times of maxima :     .709495    .013578    .002921    .004031      .7078    .001914    .014551
             Random switching times for simulation number  195  :
                                   1  5.4579589E-02    2  5.5277479E-02    3  5.5277813E-02    4  9.9239298E-03    5  6.9914574E-01
                                   6  7.0096151E-01    7  6.9955414E-01

                   -657752.76 -640709.72 -516302.24 871571.145 839014.754 -851017.67 2287.33107
Times of maxima :      .70921    .014034    .002921    .004031    .714852    .001914    .014921
             Random switching times for simulation number  196  :
                                   1  5.3225941E-02    2  5.5615344E-02    3  5.6558273E-02    4  1.1369336E-02    5  7.0072856E-01
                                   6  6.9818878E-01    7  6.9937615E-01

                   -605110.98 -627207.66 -516302.24 871571.145 -872094.27 -851017.67 -2055.0753
Times of maxima :     .708843    .713173    .002921    .004031    .707436    .001914    .023137
             Random switching times for simulation number  197  :
                                   1  5.5875275E-02    2  5.4371058E-02    3  5.5166262E-02    4  1.1456976E-02    5  7.0026461E-01
                                   6  7.0021076E-01    7  7.0020630E-01

                   -653860.35 -597674.06 -516302.24 871571.145 -856098.13 -851017.67 -2071.8874
Times of maxima :     .709217    .712992    .002921    .004031    .707729    .001914    .023174
             Random switching times for simulation number  198  :
                                   1  5.6166581E-02    2  5.5357072E-02    3  5.5863505E-02    4  9.2566893E-03    5  6.9935372E-01
                                   6  6.9894608E-01    7  7.0001984E-01

                   -620380.25 -626087.04 -516302.24 871571.145 -892593.65 -851017.67 2607.02783
Times of maxima :     .708725    .013421    .002921    .004031    .707243    .001914    .014403
             Random switching times for simulation number  199  :
                                   1  5.5944483E-02    2  5.5341167E-02    3  5.5017057E-02    4  1.0985585E-02    5  7.0150098E-01
                                   6  7.0077481E-01    7  7.0058836E-01

                   -643372.47 -602183.29 -516302.24 871571.145  835977.78 -851017.67  1982.0472
Times of maxima :     .709164    .713143    .002921    .004031    .715074    .001914    .714496
             Random switching times for simulation number  200  :
                                   1  5.4726605E-02    2  5.5669333E-02    3  5.3592653E-02    4  1.0739312E-02    5  6.9880292E-01
                                   6  7.0007287E-01    7  7.0083628E-01

                   -666815.19 630623.052 -516302.24 871571.145 -868659.88 -851017.67 1972.59883
Times of maxima :     .709249    .705938    .002921    .004031    .707564    .001914    .714497
             Random switching times for simulation number  201  :
                                   1  5.6781490E-02    2  5.4889156E-02    3  5.4899572E-02    4  9.6680830E-03    5  6.9960594E-01
                                   6  7.0045003E-01    7  6.9952109E-01

                   -649793.65 -639805.49 -516302.24 871571.145 -849688.37 -851017.67 2421.89186
Times of maxima :     .709318    .013798    .002921    .004031    .707549    .001914    .014724
             Random switching times for simulation number  202  :
                                   1  5.5213544E-02    2  5.5174361E-02    3  5.3720185E-02    4  8.7710413E-03    5  7.0134437E-01
                                   6  7.0085199E-01    7  7.0117937E-01

                   -650947.43 -607514.17 -516302.24 871571.145 843843.549 -851017.67 2769.77173
Times of maxima :     .709249     .71308    .002921    .004031    .714477    .001914    .014155
             Random switching times for simulation number  203  :
                                   1  5.4757362E-02    2  5.6075238E-02    3  5.5154311E-02    4  9.7961277E-03    5  6.9971236E-01
                                   6  6.9912010E-01    7  6.9855127E-01

                   -636217.19 -641019.48 -516302.24 871571.145 -900639.25 -851017.67 2356.02463
Times of maxima :     .708742    .013917    .002921    .004031    .707312    .001914    .014844
             Random switching times for simulation number  204  :
                                   1  5.6432681E-02    2  5.6284186E-02    3  5.5924965E-02    4  9.9582646E-03    5  7.0056316E-01
                                   6  6.9981010E-01    7  6.9942538E-01

                   -647461.03 -640355.46 -516302.24 871571.145 -865459.88 -851017.67  2267.7982
Times of maxima :     .708957    .014067    .002921    .004031    .707779    .001914    .014948
             Random switching times for simulation number  205  :
                                   1  5.3791681E-02    2  5.4807858E-02    3  5.5330233E-02    4  1.0614077E-02    5  6.9855878E-01
                                   6  6.9948080E-01    7  6.9875962E-01

                   -653610.46 -611742.57 -516302.24 871571.145 -891821.07 -851017.67 1970.02762
Times of maxima :     .708954    .014676    .002921    .004031    .707451    .001914    .714495
             Random switching times for simulation number  206  :
                                   1  5.3768987E-02    2  5.4650439E-02    3  5.5292628E-02    4  1.0069659E-02    5  6.9931616E-01
                                   6  6.9941179E-01    7  6.9941987E-01

                   -645919.78 -638455.18 -516302.24 871571.145  -901013.8 -851017.67 2204.10795
Times of maxima :     .708727     .01417    .002921    .004031    .707394    .001914    .015036
             Random switching times for simulation number  207  :
                                   1  5.4451240E-02    2  5.4623437E-02    3  5.4040136E-02    4  9.3814909E-03    5  6.9781549E-01
                                   6  6.9816091E-01    7  7.0177125E-01

                   -618109.89 718156.624 -516302.24 871571.145 -928892.46 -851017.67 2555.53005
Times of maxima :     .709215    .705454    .002921    .004031    .706823    .001914     .01451
             Random switching times for simulation number  208  :
                                   1  5.4978439E-02    2  5.5685458E-02    3  5.6758312E-02    4  7.9395722E-03    5  7.0038334E-01
                                   6  7.0001310E-01    7  7.0009495E-01

                   -661637.34 -605059.05 -516302.24 871571.145 -871662.92 -851017.67 2940.27379
Times of maxima :     .709179       .713    .002921    .004031    .707671    .001914    .013948
             Random switching times for simulation number  209  :
                                   1  5.5224678E-02    2  5.4482657E-02    3  5.5868602E-02    4  1.0389050E-02    5  7.0000864E-01
                                   6  6.9934659E-01    7  6.9831191E-01

                   -643894.99 -626284.59 -516302.24 871571.145 -897095.38 -851017.67 2005.73313
Times of maxima :      .70884    .014467    .002921    .004031    .707487    .001914    .015296
             Random switching times for simulation number  210  :
                                   1  5.5063704E-02    2  5.4073259E-02    3  5.5424809E-02    4  9.1204963E-03    5  7.0006860E-01
                                   6  6.9876651E-01    7  6.9984097E-01

                   663376.515  -618568.6 -516302.24 871571.145 -894522.02 -851017.67  2658.0129
Times of maxima :     .701876    .013299    .002921    .004031    .707619    .001914    .014292
             Random switching times for simulation number  211  :
                                   1  5.6149259E-02    2  5.5386297E-02    3  5.4058795E-02    4  9.2636962E-03    5  7.0179047E-01
                                   6  7.0046910E-01    7  7.0119806E-01

                   645451.483 -626436.36 -516302.24 871571.145 835846.521 -851017.67 2604.26081
Times of maxima :      .70304    .013427    .002921    .004031    .715076    .001914    .014409
             Random switching times for simulation number  212  :
                                   1  5.5194133E-02    2  5.4403092E-02    3  5.4775280E-02    4  1.0174409E-02    5  6.9976575E-01
                                   6  6.9998486E-01    7  6.9920577E-01

                   -660905.34 -635562.45 -516302.24 871571.145 -882653.52 -851017.67 2141.43352
Times of maxima :     .709068    .014267    .002921    .004031    .707648    .001914     .01512
             Random switching times for simulation number  213  :
                                   1  5.3332655E-02    2  5.5469859E-02    3  5.5481257E-02    4  7.6784960E-03    5  6.9993175E-01
                                   6  6.9984698E-01    7  7.0073569E-01

                   -658312.23 -595175.79 -516302.24 871571.145 -885843.97 -851017.67 2975.51161
Times of maxima :      .70901     .71293    .002921    .004031    .707808    .001914    .013934
             Random switching times for simulation number  214  :
                                   1  5.5159486E-02    2  5.4835475E-02    3  5.4623768E-02    4  1.0402288E-02    5  7.0055846E-01
                                   6  7.0111821E-01    7  6.9868258E-01

                    -655145.3 -625578.48 -516302.24 871571.145 844933.005 -851017.67 -2054.8505
Times of maxima :     .709303    .014479    .002921    .004031    .714478    .001914    .703133
             Random switching times for simulation number  215  :
                                   1  5.3482815E-02    2  5.4233438E-02    3  5.6434581E-02    4  1.0323871E-02    5  7.0009762E-01
                                   6  7.0009109E-01    7  6.9870926E-01

                   -661701.28 -629613.99 -516302.24 871571.145  -874866.1 -851017.67 2048.44707
Times of maxima :     .709156    .014406    .002921    .004031    .707659    .001914    .015241
             Random switching times for simulation number  216  :
                                   1  5.4195501E-02    2  5.6159209E-02    3  5.4737580E-02    4  1.0296774E-02    5  7.0144810E-01
                                   6  6.9993460E-01    7  6.9913837E-01

                   -656855.58 -630852.96 -516302.24 871571.145 -847462.85 -851017.67 2065.65035
Times of maxima :     .709062    .014381    .002921    .004031    .707921    .001914    .015219
             Random switching times for simulation number  217  :
                                   1  5.4162905E-02    2  5.4228205E-02    3  5.5737343E-02    4  1.0983504E-02    5  7.0036221E-01
                                   6  6.9980017E-01    7  7.0041696E-01

                    683625.63 -603496.89 -516302.24 871571.145 -879891.04 -851017.67 1991.53108
Times of maxima :     .702248    .712979    .002921    .004031    .707771    .001914    .714405
             Random switching times for simulation number  218  :
                                   1  5.5249461E-02    2  5.5410335E-02    3  5.5805146E-02    4  1.2876801E-02    5  6.9878966E-01
                                   6  7.0046971E-01    7  7.0136549E-01

                   -669274.46 636171.353 -516302.24 871571.145 -852083.87 -851017.67 -2344.9212
Times of maxima :     .709513    .706057    .002921    .004031    .707638    .001914    .020964
             Random switching times for simulation number  219  :
                                   1  5.4453268E-02    2  5.4795209E-02    3  5.5181315E-02    4  1.1497902E-02    5  6.9925357E-01
                                   6  6.9891938E-01    7  6.9999187E-01

                    -626737.7 -590364.97 -516302.24 871571.145 -903706.98 -851017.67 -2079.5159
Times of maxima :     .708712    .713157    .002921    .004031    .707165    .001914    .023192
             Random switching times for simulation number  220  :
                                   1  5.3614524E-02    2  5.3322728E-02    3  5.3682346E-02    4  1.0399244E-02    5  6.9959010E-01
                                   6  6.9914404E-01    7  6.9957456E-01

                   -639032.13 -625742.85 -516302.24 871571.145 -901799.63 -851017.67 1999.17911
Times of maxima :      .70876    .014476    .002921    .004031    .707468    .001914    .015304
             Random switching times for simulation number  221  :
                                   1  5.4919934E-02    2  5.4173776E-02    3  5.7062183E-02    4  8.8908335E-03    5  7.0134307E-01
                                   6  6.9947865E-01    7  6.9989844E-01

                   -645667.73  -612858.6 -516302.24 871571.145  -851163.8 -851017.67 2733.80617
Times of maxima :     .708879    .713166    .002921    .004031    .707702    .001914    .014206
             Random switching times for simulation number  222  :
                                   1  5.3317678E-02    2  5.3912771E-02    3  5.4789890E-02    4  7.8705201E-03    5  6.9951518E-01
                                   6  7.0064122E-01    7  7.0059737E-01

                   -657088.66 -591569.54 -516302.24 871571.145 -851804.73 -851017.67 2950.39141
Times of maxima :     .709494    .712997    .002921    .004031    .707403    .001914     .01394
             Random switching times for simulation number  223  :
                                   1  5.4818083E-02    2  5.5696288E-02    3  5.5788414E-02    4  1.0506542E-02    5  6.9951247E-01
                                   6  6.9958057E-01    7  6.9988320E-01

                   -652420.02 -619335.58 -516302.24 871571.145 -898118.25 -851017.67 1976.94521
Times of maxima :     .708817    .014576    .002921    .004031    .707519    .001914    .714397
             Random switching times for simulation number  224  :
                                   1  5.4219686E-02    2  5.4305066E-02    3  5.4963133E-02    4  8.6651877E-03    5  7.0002169E-01
                                   6  7.0050661E-01    7  6.9735492E-01

                   -656511.76 -602492.64 -516302.24 871571.145 -855689.48 -851017.67 2799.60824
Times of maxima :     .709359    .713004    .002921    .004031    .707688    .001914     .01412
             Random switching times for simulation number  225  :
                                   1  5.5619181E-02    2  5.4374792E-02    3  5.3067208E-02    4  9.1298155E-03    5  6.9998670E-01
                                   6  7.0101003E-01    7  6.9845229E-01

                   -656342.14 -619108.18 -516302.24 871571.145 839093.201 -851017.67 2654.80078
Times of maxima :     .709182    .013307    .002921    .004031    .714478    .001914    .014299
             Random switching times for simulation number  226  :
                                   1  5.6257735E-02    2  5.6789187E-02    3  5.5164371E-02    4  9.9201385E-03    5  7.0096306E-01
                                   6  6.9883932E-01    7  7.0210531E-01

                    -589112.8 -640734.55 -516302.24 871571.145 -854600.63 -851017.67 2288.99307
Times of maxima :     .709154    .014031    .002921    .004031    .707799    .001914    .014918
             Random switching times for simulation number  227  :
                                   1  5.5444721E-02    2  5.3915808E-02    3  5.5850417E-02    4  1.0410575E-02    5  7.0120797E-01
                                   6  7.0117325E-01    7  6.9948194E-01

                   -654602.55 -625135.58 -516302.24 871571.145 850479.534 -851017.67 1991.94475
Times of maxima :       .7093    .014486    .002921    .004031    .714478    .001914    .015314
             Random switching times for simulation number  228  :
                                   1  5.4479069E-02    2  5.4927551E-02    3  5.6249107E-02    4  1.0344889E-02    5  6.9910644E-01
                                   6  6.9969109E-01    7  7.0045285E-01

                   -652964.84   -628601. -516302.24 871571.145 -885265.43 -851017.67 2034.95824
Times of maxima :     .708895    .014425    .002921    .004031    .707441    .001914    .015259
             Random switching times for simulation number  229  :
                                   1  5.3865234E-02    2  5.4366882E-02    3  5.4664301E-02    4  1.0793960E-02    5  6.9954015E-01
                                   6  7.0032833E-01    7  6.9867548E-01

                   -659729.19 -596703.63 -516302.24 871571.145 -865243.77 -851017.67 1959.03018
Times of maxima :     .709273    .014842    .002921    .004031    .707509    .001914    .714495
             Random switching times for simulation number  230  :
                                   1  5.6119345E-02    2  5.5659459E-02    3  5.3696552E-02    4  9.8718327E-03    5  7.0074577E-01
                                   6  7.0176019E-01    7  6.9833512E-01

                   -631435.01 -641020.88 -516302.24 871571.145 862162.758 -851017.67 2315.86212
Times of maxima :     .709554    .013986    .002921    .004031    .715077    .001914     .01488
             Random switching times for simulation number  231  :
                                   1  5.4210995E-02    2  5.4706881E-02    3  5.5005115E-02    4  1.1112243E-02    5  7.0084267E-01
                                   6  7.0015202E-01    7  7.0114068E-01

                   -655828.56 -606999.11 -516302.24 871571.145 -852242.63 -851017.67 -2000.5709
Times of maxima :     .709236       .713    .002921    .004031    .707866    .001914    .023026
             Random switching times for simulation number  232  :
                                   1  5.5098647E-02    2  5.5553021E-02    3  5.4859160E-02    4  9.2598078E-03    5  6.9989535E-01
                                   6  7.0008376E-01    7  7.0011711E-01

                   -662936.63 -626237.18 -516302.24 871571.145  -876640.1 -851017.67 2605.84352
Times of maxima :     .709152    .013424    .002921    .004031    .707771    .001914    .014406
             Random switching times for simulation number  233  :
                                   1  5.5060035E-02    2  5.3355470E-02    3  5.4487862E-02    4  9.5784612E-03    5  6.9907354E-01
                                   6  7.0052931E-01    7  7.0005941E-01

                   -666172.33 -638054.48 -516302.24 871571.145 -847020.62 -851017.67 2465.73528
Times of maxima :     .709488    .013715    .002921    .004031    .707717    .001914    .014654
             Random switching times for simulation number  234  :
                                   1  5.4836199E-02    2  5.3399763E-02    3  5.5620617E-02    4  1.1138486E-02    5  6.9984764E-01
                                   6  7.0064519E-01    7  7.0038262E-01

                   -657004.06 -596797.12 -516302.24 871571.145 -852122.84 -851017.67 -2006.4116
Times of maxima :     .709468    .713005    .002921    .004031    .707739    .001914    .023038
             Random switching times for simulation number  235  :
                                   1  5.4199175E-02    2  5.4048887E-02    3  5.6254873E-02    4  9.0193490E-03    5  7.0105666E-01
                                   6  7.0067604E-01    7  6.9935462E-01

                   -653291.04 -612120.79 -516302.24 871571.145 834903.337 -851017.67  2692.5538
Times of maxima :     .709064    .013209    .002921    .004031    .714477    .001914    .014221
             Random switching times for simulation number  236  :
                                   1  5.5368560E-02    2  5.3843476E-02    3  5.4800269E-02    4  9.4879632E-03    5  7.0080967E-01
                                   6  7.0119712E-01    7  7.0148200E-01

                   -648909.61 -635553.38 -516302.24 871571.145 847335.055 -851017.67 2508.46491
Times of maxima :     .709322    .013632    .002921    .004031    .714726    .001914    .014601
             Random switching times for simulation number  237  :
                                   1  5.3844552E-02    2  5.5298084E-02    3  5.4960011E-02    4  1.1322984E-02    5  7.0068914E-01
                                   6  7.0173144E-01    7  6.9968505E-01

                   -642254.72 -618527.49 -516302.24 871571.145 865014.536 -851017.67 -2220.0383
Times of maxima :     .709601     .71289    .002921    .004031    .715072    .001914     .70374
             Random switching times for simulation number  238  :
                                   1  5.5447659E-02    2  5.4684569E-02    3  5.4873912E-02    4  1.0542733E-02    5  7.0041502E-01
                                   6  6.9949548E-01    7  7.0031756E-01

                   702500.024 -616929.65 -516302.24 871571.145 -883492.72 -851017.67 1996.43427
Times of maxima :     .702192    .014609    .002921    .004031    .707627    .001914    .714392
             Random switching times for simulation number  239  :
                                   1  5.4662322E-02    2  5.4319321E-02    3  5.4263669E-02    4  9.7406445E-03    5  6.9939022E-01
                                   6  7.0154495E-01    7  7.0062601E-01

                   -651417.93 -640675.07 -516302.24 871571.145 857906.309 -851017.67 2385.36504
Times of maxima :     .709624    .013865    .002921    .004031    .714825    .001914    .014791
             Random switching times for simulation number  240  :
                                   1  5.4503959E-02    2  5.5563668E-02    3  5.4407795E-02    4  1.1351572E-02    5  7.0084641E-01
                                   6  7.0041995E-01    7  7.0119746E-01

                   -653844.14 -606828.62 -516302.24 871571.145 -844154.61 -851017.67 -2051.4923
Times of maxima :     .709245       .713    .002921    .004031    .707922    .001914     .02313
             Random switching times for simulation number  241  :
                                   1  5.4654111E-02    2  5.6012688E-02    3  5.6249108E-02    4  1.0389444E-02    5  7.0016201E-01
                                   6  6.9930977E-01    7  6.9956159E-01

                    -642894.4 -626284.59 -516302.24 871571.145  -892389.9 -851017.67 2005.73313
Times of maxima :     .708937    .014467    .002921    .004031    .707449    .001914    .015296
             Random switching times for simulation number  242  :
                                   1  5.5540398E-02    2  5.3870732E-02    3  5.3039027E-02    4  9.7259471E-03    5  6.9945341E-01
                                   6  7.0101603E-01    7  7.0091305E-01

                   -655067.32 -640533.33 -516302.24 871571.145 838160.463 -851017.67 2393.08675
Times of maxima :     .709203    .013851    .002921    .004031    .714767    .001914    .014777
             Random switching times for simulation number  243  :
                                   1  5.4111153E-02    2  5.5087693E-02    3  5.5312332E-02    4  9.3807092E-03    5  6.9931204E-01
                                   6  7.0035861E-01    7  6.9998422E-01

                   -662502.78 -631707.83 -516302.24 871571.145 -860801.99 -851017.67 2555.95937
Times of maxima :     .709358    .013534    .002921    .004031    .707577    .001914    .014509
             Random switching times for simulation number  244  :
                                   1  5.4459097E-02    2  5.6011165E-02    3  5.5695837E-02    4  8.2174577E-03    5  7.0030001E-01
                                   6  6.9958267E-01    7  6.9955881E-01

                   -649950.43 -605998.16 -516302.24 871571.145 -888646.85 -851017.67 2896.20917
Times of maxima :     .708982    .713002    .002921    .004031    .707588    .001914    .013921
             Random switching times for simulation number  245  :
                                   1  5.3004505E-02    2  5.6005329E-02    3  5.3772982E-02    4  8.4491687E-03    5  6.9957770E-01
                                   6  7.0136306E-01    7  7.0073721E-01

                   -652789.18  -597989.4 -516302.24 871571.145 850776.057 -851017.67 2852.30183
Times of maxima :      .70947    .712908    .002921    .004031    .714766    .001914    .014008
             Random switching times for simulation number  246  :
                                   1  5.4152069E-02    2  5.3404041E-02    3  5.5285028E-02    4  1.0298488E-02    5  6.9892583E-01
                                   6  7.0130312E-01    7  7.0062554E-01

                   -664171.77 -630763.68 -516302.24 871571.145 853394.206 -851017.67 -2106.1533
Times of maxima :     .709477    .014382    .002921    .004031    .714823    .001914    .703317
             Random switching times for simulation number  247  :
                                   1  5.5449268E-02    2  5.4892196E-02    3  5.6166002E-02    4  1.0148434E-02    5  6.9888564E-01
                                   6  7.0076971E-01    7  7.0035648E-01

                   -667925.39 -636378.47 -516302.24 871571.145 836728.486 -851017.67 2157.17241
Times of maxima :     .709628    .014243    .002921    .004031    .715049    .001914    .015099
             Random switching times for simulation number  248  :
                                   1  5.6694996E-02    2  5.5875602E-02    3  5.4704934E-02    4  8.8752829E-03    5  6.9983476E-01
                                   6  7.0152224E-01    7  7.0035219E-01

                   -640790.69 -601746.09 -516302.24 871571.145 850944.085 -851017.67 2738.50407
Times of maxima :     .709499    .013086    .002921    .004031    .715073    .001914    .014199
             Random switching times for simulation number  249  :
                                   1  5.4202148E-02    2  5.5321761E-02    3  5.4653736E-02    4  8.8275906E-03    5  6.9964830E-01
                                   6  6.9950715E-01    7  7.0015757E-01

                   -650184.32 -598001.86 -516302.24 871571.145 -901007.74 -851017.67 2753.21651
Times of maxima :     .708844    .013046    .002921    .004031    .707531    .001914    .014176
             Random switching times for simulation number  250  :
                                   1  5.3972579E-02    2  5.2555804E-02    3  5.6622580E-02    4  9.6697298E-03    5  6.9948574E-01
                                   6  6.9930237E-01    7  6.9945896E-01

                   -643568.97 -639820.86 -516302.24 871571.145 -905110.36 -851017.67 2421.39385
Times of maxima :     .708723    .013799    .002921    .004031    .707381    .001914    .014725
             Random switching times for simulation number  251  :
                                   1  5.3205611E-02    2  5.5338762E-02    3  5.6580698E-02    4  9.3405247E-03    5  7.0012266E-01
                                   6  6.9976787E-01    7  7.0021340E-01

                   -658066.83 -630027.98 -516302.24 871571.145  -885963.2 -851017.67 2572.90567
Times of maxima :     .708999    .013497    .002921    .004031    .707714    .001914    .014475
             Random switching times for simulation number  252  :
                                   1  5.6073737E-02    2  5.4656054E-02    3  5.4437052E-02    4  1.0395562E-02    5  7.0029032E-01
                                   6  7.0030724E-01    7  6.9979893E-01

                   -653810.22 -625960.59 -516302.24 871571.145 -851499.25 -851017.67 2001.80336
Times of maxima :     .709242    .014473    .002921    .004031    .707732    .001914    .015301
             Random switching times for simulation number  253  :
                                   1  5.5478348E-02    2  5.5240232E-02    3  5.5610098E-02    4  9.3220990E-03    5  7.0158683E-01
                                   6  6.9984961E-01    7  7.0033376E-01

                   -654876.51 -629230.26 -516302.24 871571.145 -841364.01 -851017.67 2580.38535
Times of maxima :     .709066    .013481    .002921    .004031    .707879    .001914    .014459
             Random switching times for simulation number  254  :
                                   1  5.7044516E-02    2  5.6657983E-02    3  5.5112900E-02    4  1.1511229E-02    5  7.0033308E-01
                                   6  6.9847295E-01    7  7.0099321E-01

                   -600346.65 -606066.06 -516302.24 871571.145 -877980.69 -851017.67 -2082.0767
Times of maxima :     .709135    .713092    .002921    .004031    .707546    .001914    .023198
             Random switching times for simulation number  255  :
                                   1  5.5510281E-02    2  5.5749425E-02    3  5.3927046E-02    4  1.0690590E-02    5  6.9988438E-01
                                   6  6.9966446E-01    7  7.0082249E-01

                   -653171.67 -605728.26 -516302.24 871571.145 -891809.18 -851017.67 1984.86459
Times of maxima :     .708955    .014746    .002921    .004031    .707608    .001914    .714496
             Random switching times for simulation number  256  :
                                   1  5.5901779E-02    2  5.6252956E-02    3  5.3748659E-02    4  9.1611627E-03    5  6.9991062E-01
                                   6  7.0172943E-01    7  7.0353135E-01

                   584025.129 -667249.22 -516302.24 871571.145 792755.573 -851017.67 2643.19586
Times of maxima :     .017479    .712749    .002921    .004031    .015425    .001914    .014324
             Random switching times for simulation number  257  :
                                   1  5.5275988E-02    2  5.3460557E-02    3  5.4886244E-02    4  1.0271912E-02    5  7.0108869E-01
                                   6  7.0076073E-01    7  6.9868853E-01

                   -653198.55 -631936.61 -516302.24 871571.145 837512.036 -851017.67 2081.43945
Times of maxima :     .709053    .014357    .002921    .004031    .714477    .001914    .015199
             Random switching times for simulation number  258  :
                                   1  5.5231989E-02    2  5.5576132E-02    3  5.7558243E-02    4  9.3560350E-03    5  7.0094911E-01
                                   6  7.0135487E-01    7  6.9917876E-01

                   -650758.04 -630715.42 -516302.24 871571.145 854585.608 -851017.67 2566.18061
Times of maxima :     .709347    .013512    .002921    .004031    .714724    .001914    .014489
             Random switching times for simulation number  259  :
                                   1  5.5335898E-02    2  5.4743039E-02    3  5.3872391E-02    4  9.1273462E-03    5  7.0260491E-01
                                   6  6.9935325E-01    7  7.0009956E-01

                    -645276.6 -618988.81 -516302.24 871571.145 837303.881 -851017.67 2655.51653
Times of maxima :     .708801    .013305    .002921    .004031    .714965    .001914    .014297
             Random switching times for simulation number  260  :
                                   1  5.4899582E-02    2  5.5340512E-02    3  5.4896080E-02    4  9.9261208E-03    5  7.0005895E-01
                                   6  6.9815414E-01    7  7.0087168E-01

                    -605310.1 -640683.98 -516302.24 871571.145 -894514.22 -851017.67 2285.66726
Times of maxima :      .70901    .014037    .002921    .004031    .707345    .001914    .014923
             Random switching times for simulation number  261  :
                                   1  5.5712116E-02    2  5.5884638E-02    3  5.4373915E-02    4  9.0013116E-03    5  7.0012513E-01
                                   6  7.0195455E-01    7  7.0012766E-01

                   -635316.91 -617745.98 -516302.24 871571.145 869730.766 -851017.67 2698.43616
Times of maxima :     .709594    .712825    .002921    .004031    .715074    .001914     .01421
             Random switching times for simulation number  262  :
                                   1  5.7250048E-02    2  5.5855359E-02    3  5.4227623E-02    4  1.1135989E-02    5  6.9977456E-01
                                   6  6.9949060E-01    7  6.9998090E-01

                   -641710.16 -590654.48 -516302.24 871571.145 -885188.28 -851017.67 -2005.7414
Times of maxima :     .708852    .713025    .002921    .004031     .70748    .001914    .023036
             Random switching times for simulation number  263  :
                                   1  5.6200606E-02    2  5.5622483E-02    3  5.4269999E-02    4  1.0160339E-02    5  7.0044659E-01
                                   6  7.0088926E-01    7  6.9859753E-01

                   -645657.41   -636010. -516302.24 871571.145 832340.849 -851017.67 2149.92616
Times of maxima :     .709182    .014254    .002921    .004031    .715074    .001914    .015108
             Random switching times for simulation number  264  :
                                   1  5.4200674E-02    2  5.3835270E-02    3  5.4175419E-02    4  8.9930504E-03    5  7.0231554E-01
                                   6  6.9959379E-01    7  7.0048572E-01

                   -650054.42 -610347.38 -516302.24 871571.145  836823.43 -851017.67 2701.02689
Times of maxima :     .708806    .013187    .002921    .004031    .714914    .001914    .014206
             Random switching times for simulation number  265  :
                                   1  5.5763610E-02    2  5.4812050E-02    3  5.4007870E-02    4  1.0187158E-02    5  6.9970288E-01
                                   6  7.0161417E-01    7  7.0074144E-01

                   -646595.44 -635129.75 -516302.24 871571.145 858943.943 -851017.67 -2172.7749
Times of maxima :     .709582    .014279    .002921    .004031    .714812    .001914    .703632
             Random switching times for simulation number  266  :
                                   1  5.5186564E-02    2  5.4391500E-02    3  5.4485704E-02    4  9.3229010E-03    5  6.9998376E-01
                                   6  7.0113402E-01    7  7.0123312E-01

                    -654405.5 -629230.26 -516302.24 871571.145 842047.935 -851017.67 2580.38535
Times of maxima :     .709311    .013481    .002921    .004031    .714739    .001914    .014459
             Random switching times for simulation number  267  :
                                   1  5.5635528E-02    2  5.6236918E-02    3  5.5230852E-02    4  9.1360905E-03    5  6.9877402E-01
                                   6  7.0013242E-01    7  6.9989262E-01

                   -671348.61 -619523.85 -516302.24 871571.145 -865478.61 -851017.67  2652.2868
Times of maxima :     .709272    .013313    .002921    .004031    .707624    .001914    .014304
             Random switching times for simulation number  268  :
                                   1  5.4376990E-02    2  5.5888525E-02    3  5.4966482E-02    4  1.0102686E-02    5  7.0034119E-01
                                   6  6.9892446E-01    7  7.0093295E-01

                   -620869.07 -637661.22 -516302.24 871571.145  -883349.3 -851017.67 2184.66414
Times of maxima :     .708736      .0142    .002921    .004031     .70774    .001914    .015062
             Random switching times for simulation number  269  :
                                   1  5.6292598E-02    2  5.6036454E-02    3  5.2704210E-02    4  1.1029842E-02    5  6.9936071E-01
                                   6  7.0013148E-01    7  7.0114785E-01

                   -648397.17 595028.428 -516302.24 871571.145 -862062.86 -851017.67 -1981.4402
Times of maxima :     .709249    .706211    .002921    .004031    .707527    .001914     .02299
             Random switching times for simulation number  270  :
                                   1  5.4177580E-02    2  5.5098812E-02    3  5.4304041E-02    4  9.5610158E-03    5  6.9905541E-01
                                   6  7.0016104E-01    7  7.0044991E-01

                   -664445.31 -637642.37 -516302.24 871571.145 -865898.64 -851017.67 2473.85321
Times of maxima :     .709281      .0137    .002921    .004031    .707448    .001914     .01466
             Random switching times for simulation number  271  :
                                   1  5.6215481E-02    2  5.4189986E-02    3  5.4444106E-02    4  1.0583545E-02    5  6.9998070E-01
                                   6  6.9953369E-01    7  7.0086459E-01

                   -639266.43 -614037.02 -516302.24 871571.145 -882967.74 -851017.67 1987.28071
Times of maxima :     .708934    .014647    .002921    .004031    .707519    .001914    .714496
             Random switching times for simulation number  272  :
                                   1  5.6501060E-02    2  5.4993443E-02    3  5.4440015E-02    4  9.5775142E-03    5  6.9952158E-01
                                   6  7.0038985E-01    7  7.0094000E-01

                   -648924.74  -638030.9 -516302.24 871571.145 -853310.75 -851017.67 2466.21174
Times of maxima :     .709308    .013714    .002921    .004031     .70748    .001914    .014653
             Random switching times for simulation number  273  :
                                   1  5.4776243E-02    2  5.4891508E-02    3  5.2459964E-02    4  9.2824063E-03    5  6.9976218E-01
                                   6  7.0117249E-01    7  7.0073803E-01

                   -655306.42  -627365.6 -516302.24 871571.145 843757.894 -851017.67 2596.67994
Times of maxima :     .709311    .013445    .002921    .004031    .714741    .001914    .014425
             Random switching times for simulation number  274  :
                                   1  5.5451485E-02    2  5.5298170E-02    3  5.5659933E-02    4  1.0212631E-02    5  7.0170786E-01
                                   6  6.9925884E-01    7  6.9916817E-01

                   -637627.95  -634251.3 -516302.24 871571.145 -834028.07 -851017.67 2118.17049
Times of maxima :     .708729    .014302    .002921    .004031    .708053    .001914    .015151
             Random switching times for simulation number  275  :
                                   1  5.5406489E-02    2  5.4554377E-02    3  5.4686330E-02    4  1.0325474E-02    5  6.9988097E-01
                                   6  6.9839401E-01    7  7.0115098E-01

                   -607405.91 -629519.31 -516302.24 871571.145 -901826.55 -851017.67 2047.16657
Times of maxima :     .708949    .014407    .002921    .004031    .707425    .001914    .015243
             Random switching times for simulation number  276  :
                                   1  5.4896608E-02    2  5.7052210E-02    3  5.7294242E-02    4  8.6258953E-03    5  7.0178360E-01
                                   6  6.9953277E-01    7  6.9888566E-01

                   -647093.06 -612218.37 -516302.24 871571.145 -835570.14 -851017.67 2810.25486
Times of maxima :     .708807    .713361    .002921    .004031    .707749    .001914      .0141
             Random switching times for simulation number  277  :
                                   1  5.5304542E-02    2  5.5157221E-02    3  5.5645561E-02    4  1.1119026E-02    5  6.9827216E-01
                                   6  7.0104553E-01    7  6.9977155E-01

                   -677565.42 617026.093 -516302.24 871571.145 852826.139 -851017.67 -2106.4261
Times of maxima :     .709277     .70569    .002921    .004031    .714881    .001914    .703054
             Random switching times for simulation number  278  :
                                   1  5.3920260E-02    2  5.3552869E-02    3  5.6378107E-02    4  1.0870078E-02    5  6.9999588E-01
                                   6  7.0022320E-01    7  7.0018836E-01

                   -663203.82 -599123.06 -516302.24 871571.145 -869163.19 -851017.67 1977.23391
Times of maxima :     .709224    .712978    .002921    .004031    .707682    .001914    .714403
             Random switching times for simulation number  279  :
                                   1  5.3140543E-02    2  5.4761007E-02    3  5.4937066E-02    4  8.2152056E-03    5  7.0183067E-01
                                   6  7.0136623E-01    7  6.9898484E-01

                    -650174.8  -611836.5 -516302.24 871571.145 860550.634 -851017.67 2896.54469
Times of maxima :     .709421    .713095    .002921    .004031    .714719    .001914     .01392
             Random switching times for simulation number  280  :
                                   1  5.4091055E-02    2  5.4039265E-02    3  5.4005585E-02    4  8.9628387E-03    5  7.0028059E-01
                                   6  6.9815712E-01    7  7.0079185E-01

                   -604198.41  -615240.7 -516302.24 871571.145 -886630.37 -851017.67 2710.94535
Times of maxima :     .709096    .713102    .002921    .004031    .707515    .001914    .014195
             Random switching times for simulation number  281  :
                                   1  5.3951990E-02    2  5.3992297E-02    3  5.4998504E-02    4  8.9736481E-03    5  6.9971721E-01
                                   6  7.0038720E-01    7  6.9900069E-01

                   -659244.41  -608952.5 -516302.24 871571.145 -864686.28 -851017.67 2707.44559
Times of maxima :     .709301    .013169    .002921    .004031    .707626    .001914    .014198
             Random switching times for simulation number  282  :
                                   1  5.5602352E-02    2  5.5812980E-02    3  5.4892076E-02    4  1.0184806E-02    5  7.0027725E-01
                                   6  6.9981102E-01    7  6.9934270E-01

                   -657680.72 -635230.95 -516302.24 871571.145 -883779.89 -851017.67 2135.34164
Times of maxima :     .709041    .014276    .002921    .004031    .707767    .001914    .015128
             Random switching times for simulation number  283  :
                                   1  5.3524538E-02    2  5.5105627E-02    3  5.4663167E-02    4  9.3189233E-03    5  7.0011045E-01
                                   6  7.0029556E-01    7  7.0087467E-01

                   -660893.25 -629049.45 -516302.24 871571.145 -865926.39 -851017.67 2582.03526
Times of maxima :     .709287    .013477    .002921    .004031      .7076    .001914    .014456
             Random switching times for simulation number  284  :
                                   1  5.5340206E-02    2  5.5008253E-02    3  5.5162595E-02    4  8.7264816E-03    5  7.0118319E-01
                                   6  7.0192244E-01    7  6.9939901E-01

                    -633456.6 -623571.44 -516302.24 871571.145 872316.188 -851017.67 2782.68281
Times of maxima :     .709578      .7129    .002921    .004031    .715074    .001914    .014144
             Random switching times for simulation number  285  :
                                   1  5.6129429E-02    2  5.4511351E-02    3  5.2887201E-02    4  1.0931035E-02    5  6.9885933E-01
                                   6  6.9907853E-01    7  6.9954236E-01

                   -623045.37 -583061.57 -516302.24 871571.145 -888104.83 -851017.67 1974.54865
Times of maxima :     .708779    .014968    .002921    .004031    .707181    .001914    .714388
             Random switching times for simulation number  286  :
                                   1  5.4406686E-02    2  5.4484646E-02    3  5.5618422E-02    4  7.1078610E-03    5  6.9942466E-01
                                   6  7.0005727E-01    7  7.0088784E-01

                   -658988.36 -588381.12 -516302.24 871571.145 -876513.48 -851017.67 3015.14253
Times of maxima :     .709136     .71294    .002921    .004031    .707404    .001914    .013793
             Random switching times for simulation number  287  :
                                   1  5.2360769E-02    2  5.4467441E-02    3  5.5729709E-02    4  9.3606291E-03    5  7.0073724E-01
                                   6  7.0022498E-01    7  6.9951092E-01

                    -659317.7 -630883.95 -516302.24 871571.145 -856510.47 -851017.67 2564.48834
Times of maxima :     .709133    .013516    .002921    .004031    .707861    .001914    .014492
             Random switching times for simulation number  288  :
                                   1  5.6564224E-02    2  5.4743002E-02    3  5.3839541E-02    4  8.2806733E-03    5  7.0254165E-01
                                   6  7.0007582E-01    7  7.0150055E-01

                   641901.214 -598204.91 -516302.24 871571.145 837053.566 -851017.67 2885.21766
Times of maxima :     .703336    .713171    .002921    .004031    .715077    .001914    .013941
             Random switching times for simulation number  289  :
                                   1  5.5608492E-02    2  5.5048603E-02    3  5.5788740E-02    4  9.3401058E-03    5  6.9939723E-01
                                   6  7.0013915E-01    7  7.0033930E-01

                   -661331.44 -630027.98 -516302.24 871571.145  -871223.5 -851017.67 2572.90567
Times of maxima :     .709199    .013497    .002921    .004031    .707579    .001914    .014475
             Random switching times for simulation number  290  :
                                   1  5.7507204E-02    2  5.4328888E-02    3  5.5858351E-02    4  9.4172607E-03    5  6.9922443E-01
                                   6  7.0040496E-01    7  7.0028709E-01

                   -653511.75 -633145.58 -516302.24 871571.145 -846824.13 -851017.67 2539.88893
Times of maxima :     .709441    .013568    .002921    .004031     .70754    .001914    .014541
             Random switching times for simulation number  291  :
                                   1  5.3312541E-02    2  5.6264748E-02    3  5.4013954E-02    4  9.3973334E-03    5  7.0213569E-01
                                   6  6.9949081E-01    7  6.9994156E-01

                    -648548.8 -632382.38 -516302.24 871571.145 835309.445 -851017.67 2548.62259
Times of maxima :     .708777    .013549    .002921    .004031    .714929    .001914    .014524
             Random switching times for simulation number  292  :
                                   1  5.5372291E-02    2  5.3789106E-02    3  5.4493726E-02    4  9.0616729E-03    5  6.9906473E-01
                                   6  6.9986095E-01    7  6.9896394E-01

                   -659164.51 -614888.52 -516302.24 871571.145 -879528.55 -851017.67 2678.51833
Times of maxima :      .70903    .013246    .002921    .004031    .707456    .001914    .014248
             Random switching times for simulation number  293  :
                                   1  5.4488465E-02    2  5.6426307E-02    3  5.5464015E-02    4  9.6763841E-03    5  6.9882781E-01
                                   6  6.9969940E-01    7  6.9925266E-01

                   -657040.21 -639925.64 -516302.24 871571.145  -885704.3 -851017.67 2417.89996
Times of maxima :     .708951    .013806    .002921    .004031    .707647    .001914    .014732
             Random switching times for simulation number  294  :
                                   1  5.4908667E-02    2  5.4416275E-02    3  5.4514788E-02    4  8.6830748E-03    5  6.9864284E-01
                                   6  7.0046797E-01    7  6.9862769E-01

                   -675027.84 608524.935 -516302.24 871571.145 -847658.88 -851017.67 2794.69467
Times of maxima :     .709458    .706059    .002921    .004031     .70759    .001914    .014128
             Random switching times for simulation number  295  :
                                   1  5.5582039E-02    2  5.5000287E-02    3  5.4827331E-02    4  1.1120359E-02    5  7.0040328E-01
                                   6  7.0130275E-01    7  6.9943550E-01

                   -654256.35 -611400.31 -516302.24 871571.145 850531.418 -851017.67 -2121.4407
Times of maxima :     .709356    .712932    .002921    .004031     .71473    .001914    .703315
             Random switching times for simulation number  296  :
                                   1  5.5801796E-02    2  5.4258744E-02    3  5.4176209E-02    4  1.0357663E-02    5  6.9853327E-01
                                   6  6.9869586E-01    7  6.9958808E-01

                   -620647.92 -627952.17 -516302.24 871571.145 -889460.02 -851017.67 2026.56029
Times of maxima :     .709039    .014437    .002921    .004031    .706926    .001914    .015269
             Random switching times for simulation number  297  :
                                   1  5.6055230E-02    2  5.4163897E-02    3  5.4929744E-02    4  9.5205641E-03    5  7.0046628E-01
                                   6  6.9931070E-01    7  6.9985771E-01

                    -632527.8 -636543.74 -516302.24 871571.145 -870722.64 -851017.67 2493.19946
Times of maxima :     .708858    .013662    .002921    .004031    .707548    .001914    .014629
             Random switching times for simulation number  298  :
                                   1  5.4402657E-02    2  5.4726493E-02    3  5.5809066E-02    4  1.1302849E-02    5  6.9999931E-01
                                   6  6.9999918E-01    7  7.0135056E-01

                   -656339.47   -596956. -516302.24 871571.145 -880060.21 -851017.67 -2041.5593
Times of maxima :     .709121    .712892    .002921    .004031    .707612    .001914    .023109
             Random switching times for simulation number  299  :
                                   1  5.4359107E-02    2  5.5309833E-02    3  5.5354775E-02    4  9.7516764E-03    5  7.0067447E-01
                                   6  7.0174165E-01    7  7.0054964E-01

                   -644076.94 -640765.79 -516302.24 871571.145 865256.085 -851017.67 2379.66588
Times of maxima :     .709617    .013875    .002921    .004031    .715072    .001914    .014802
             Random switching times for simulation number  300  :
                                   1  5.6212631E-02    2  5.5400460E-02    3  5.4330646E-02    4  9.8967378E-03    5  7.0009595E-01
                                   6  7.0031249E-01    7  6.9985806E-01

                   -653821.43 -640903.31 -516302.24 871571.145 -853641.27 -851017.67 2302.21841
Times of maxima :     .709249    .014009    .002921    .004031    .707612    .001914      .0149

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.0444871000000000E+09

Statistical output of  node  voltage   0.4287E+06 |              X0003AX0003BX0003C

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003A".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      5.78691952E+05             0             0          100.000000
        28           1.4000000      6.00124987E+05             5             5           98.333333
        29           1.4500000      6.21558022E+05            24            29           90.333333
        30           1.5000000      6.42991058E+05            52            81           73.000000
        31           1.5500000      6.64424093E+05           174           255           15.000000
        32           1.6000000      6.85857128E+05            29           284            5.333333
        33           1.6500000      7.07290163E+05             8           292            2.666667
        34           1.7000000      7.28723199E+05             1           293            2.333333
        35           1.7500000      7.50156234E+05             1           294            2.000000
        36           1.8000000      7.71589269E+05             1           295            1.666667
        37           1.8500000      7.93022304E+05             1           296            1.333333
        38           1.9000000      8.14455340E+05             1           297            1.000000
        39           1.9500000      8.35888375E+05             2           299             .333333
        40           2.0000000      8.57321410E+05             0           299             .333333
        41           2.0500000      8.78754445E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52183333E+00     1.52386492E+00
                             Variance = 5.14880156E-03     5.11786917E-03
                   Standard deviation = 7.17551501E-02     7.15392841E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003B".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      5.78691952E+05             0             0          100.000000
        28           1.4000000      6.00124987E+05            41            41           86.333333
        29           1.4500000      6.21558022E+05            83           124           58.666667
        30           1.5000000      6.42991058E+05           169           293            2.333333
        31           1.5500000      6.64424093E+05             1           294            2.000000
        32           1.6000000      6.85857128E+05             1           295            1.666667
        33           1.6500000      7.07290163E+05             1           296            1.333333
        34           1.7000000      7.28723199E+05             3           299             .333333
        35           1.7500000      7.50156234E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.45133333E+00     1.45524286E+00
                             Variance = 2.23065775E-03     2.30313223E-03
                   Standard deviation = 4.72298396E-02     4.79909599E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
3 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      6.00124987E+05             0             0          100.000000
        29           1.4500000      6.21558022E+05             9             9           97.000000
        30           1.5000000      6.42991058E+05            70            79           73.666667
        31           1.5500000      6.64424093E+05           173           252           16.000000
        32           1.6000000      6.85857128E+05            28           280            6.666667
        33           1.6500000      7.07290163E+05             8           288            4.000000
        34           1.7000000      7.28723199E+05             4           292            2.666667
        35           1.7500000      7.50156234E+05             2           294            2.000000
        36           1.8000000      7.71589269E+05             1           295            1.666667
        37           1.8500000      7.93022304E+05             1           296            1.333333
        38           1.9000000      8.14455340E+05             1           297            1.000000
        39           1.9500000      8.35888375E+05             2           299             .333333
        40           2.0000000      8.57321410E+05             0           299             .333333
        41           2.0500000      8.78754445E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52833333E+00     1.53084554E+00
                             Variance = 4.77146042E-03     4.68331425E-03
                   Standard deviation = 6.90757586E-02     6.84347445E-02

Statistical output of branch voltage   0.4287E+06 |-1            X0003BX0003CX0003AX0003BX0003CX0003A

4 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "X0003A"  to  "X0003B".   Base voltage  for per unit output = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        36           1.8000000      7.71589269E+05             0             0          100.000000
        37           1.8500000      7.93022304E+05             1             1           99.666667
        38           1.9000000      8.14455340E+05             1             2           99.333333
        39           1.9500000      8.35888375E+05            16            18           94.000000
        40           2.0000000      8.57321410E+05           106           124           58.666667
        41           2.0500000      8.78754445E+05            76           200           33.333333
        42           2.1000000      9.00187481E+05            70           270           10.000000
        43           2.1500000      9.21620516E+05            21           291            3.000000
        44           2.2000000      9.43053551E+05             3           294            2.000000
        45           2.2500000      9.64486586E+05             4           298             .666667
        46           2.3000000      9.85919622E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.02533333E+00     2.02397339E+00
                             Variance = 4.09687848E-03     3.93068296E-03
                   Standard deviation = 6.40068628E-02     6.26951590E-02

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "X0003C"  to  "X0003A".   Base voltage  for per unit output = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        39           1.9500000      8.35888375E+05             0             0          100.000000
        40           2.0000000      8.57321410E+05           299           299             .333333
        41           2.0500000      8.78754445E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.97516667E+00     1.98543113E+00
                             Variance = 8.33333334E-06     5.61433384E-06
                   Standard deviation = 2.88675135E-03     2.36945855E-03

6 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
6 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        40           2.0000000      8.57321410E+05             0             0          100.000000
        41           2.0500000      8.78754445E+05           200           200           33.333333
        42           2.1000000      9.00187481E+05            70           270           10.000000
        43           2.1500000      9.21620516E+05            21           291            3.000000
        44           2.2000000      9.43053551E+05             3           294            2.000000
        45           2.2500000      9.64486586E+05             4           298             .666667
        46           2.3000000      9.85919622E+05             2           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.04950000E+00     2.05434321E+00
                             Variance = 1.86429766E-03     1.49719629E-03
                   Standard deviation = 4.31775133E-02     3.86936208E-02

Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"            Switch  "X0001C"  to  "X0002C"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    |*A                                       B*                                        |*C
    |A*                                       | X                                       | X
    |   X                                     | B *                                     |   *  C
    |       X                                 |       X                                 |     C *
    |      A    *                             |           *B                            |       C   *
    |                 * A                     |                 *    B                  |                 *  C
    |                       *     A           |                       X                 |                       *    C
    |                      A    *             |                           *   B         |                    C      *
    |  5.5000E-02                 *     A     |  5.5000E-02              B  *           |  5.5000E-02                 *     C
    |                           *      A      |                         B *             |                         C *
    |                  A    *                 |                       * B               |                       *     C
    |               A *                       |                B*                       |            C    *
    |         A *                             |          B*                             |        C  *
    |       * A                               |       X                                 |       *  C
    |  A*                                     |   X                                     | C *
    | *A                                      | X                                       | X
    |X                                        |X                                        |*C
    X                                         *B                                        X
    X                                         X                                         X
    X                                         X                                         *C
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

        Switch  "X0003C"  to  "XX0009"            Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         * C
    |X                                        |X                                        |*C
    | *A                                      | X                                       | X
    |  A*                                     |  B*                                     |   X
    |      A*                                 |    B  *                                 |     C *
    |         A *                             |           *  B                          |          C*
    |                 * A                     |                B*                       |                 X
    |                       *     A           |                       *    B            |                       X
    |                           *    A        |                           *B            |                           * C
    |  1.0000E-02                 *A          |  7.0000E-01                 *   B       |  7.0000E-01                C*
    |                           *   A         |                           *  B          |                           *  C
    |                A      *                 |                   B   *                 |                    C  *
    |                 * A                     |            B    *                       |                 X
    |           X                             |         B *                             |           * C
    |     A *                                 |     B *                                 |       X
    A   *                                     |   *  B                                  |   *C
    A *                                       | X                                       C *
    A*                                        |*B                                       |*C
    *A                                        *B                                        X
    X                                         X                                         X
    X                                         *B                                        X
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

   Switch  "X0001C"  to  "X0002C"
     1.32420000E+00   switchings per column
              Columns
          5   10   15   20   25   30
     +----+----+----+----+----+----+
    X
    X
    *A
    X
    |X
    |A*
    | A *
    |       X
    |           *    A
    |          A      *
    |                       *    A
    |                         A *
    |  7.0000E-01                A*
    |                          A*
    |                       X
    |                 *  A
    |           *       A
    |    A  *
    |   X
    A *
    A*
    *A
    X
    *A
    X
   Time (scale = 3.33333333E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.79983461E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.61125218E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.22920778E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.70941508E-02
 .... Questionable Kolmogorov-Smirnov test result = 7.08509700E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.61921384E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.92096056E-01

Actual List Sizes for the preceding solution follow.       11-Nov-18  11.00.00
   Size  1-10:    27    26    38     3   138    13    42  5298     0     0
   Size 11-20:     0     7 -9999 -9999 -9999     0     0     0    23  3252
   Size 21-30:    36   180 14772     0 -9999     9 -9999 -9999 -9999     0
Seconds for overlays  1-5  :     0.000     0.000     0.000  -- (CP: Wait; Real)
Seconds for overlays  6-11 :     0.000     0.000     0.000
Seconds for overlays 12-15 :     0.000     0.000     0.000
Seconds for time-step loop :     0.000     0.000     0.000
Seconds after DELTAT-loop  :     0.000     0.000     0.000
                               ---------------------------
                   Totals  :     0.000     0.000     0.000

