   ---   55   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  F77 GNU Linux or DOS.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 11-Nov-18  11.00.00    Name of disk plot file, if any, is
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is
Total size of LABCOM tables = 16446853 INTEGER words.  31 VARDIM  List Sizes follow:  6002  10K  192K  900  420K  1200  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  600  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   KOMPAR > 0.                       |C data:Caso0_ReEnergizacao_Convenc_RPI.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   KOMPAR > 0.                       |C $DUMMY, XYZ000
Misc. data.     1.000E-06   1.000E+00   0.000E+00 |   1.E-6      1.
Misc. data.  500  1  0  0  1  0  0  1  300  0     |     500       1       0       0       1       0       0       1     300
Statistics data.      1    1    0    0    1    0  |       1       1       0       0       1      -1                               0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001AX0007A                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001BX0007B                5.   75.                                         0
Series R-L-C.   5.000E+00  7.500E-02  0.000E+00   |  X0001CX0007C                5.   75.                                         0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007AX0001A              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007BX0001B              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  X0007CX0001C              200.                                               0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003BXX0008            1.5155 1608.                                         0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003AXX0008            1.5155 1608.                                         0
Series R-L-C.   1.516E+00  1.608E+00  0.000E+00   |  X0003CXX0008            1.5155 1608.                                         0
Series R-L-C.   3.272E-01  3.472E-01  0.000E+00   |  XX0008                   .3272 347.2                                         0
Series R-L-C.   3.000E+01  0.000E+00  0.000E+00   |  XX0009                     30.                                               0
Series R-L-C.   4.000E+02  0.000E+00  0.000E+00   |  X0002AX0010A              400.                                               0
Series R-L-C.   4.000E+02  0.000E+00  0.000E+00   |  X0002BX0010B              400.                                               0
Series R-L-C.   4.000E+02  0.000E+00  0.000E+00   |  X0002CX0010C              400.                                               0
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\EXT1.pch
J. Marti line, mode  1   parameters begin.        |-1X0010AX0006C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0010BX0006A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0010CX0006B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\CONV2.pch
J. Marti line, mode  1   parameters begin.        |-1X0004AX0005C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0004BX0005A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0004CX0005B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\EXT3.pch
J. Marti line, mode  1   parameters begin.        |-1X0005AX0003A                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0005BX0003B                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0005CX0003C                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Dynamic $INCLUDE uses fixed RAM cache to delay.   |$INSERT, C:\SimulacaoATP\CONV4.pch
J. Marti line, mode  1   parameters begin.        |-1X0006AX0004C                2.  0.00              -2 3
J. Marti line, mode  2   parameters begin.        |-2X0006BX0004A                2.  0.00              -2 3
J. Marti line, mode  3   parameters begin.        |-3X0006CX0004B                2.  0.00              -2 3
TR(1,1 )...  0.667-0.707-0.317                    |  0.66668704 -0.70710678 -0.31743981
TI(1,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
TR(2,1 )...  0.333 0.000 0.894                    |  0.33285412  0.00000000  0.89350256
TI(2,1 )... -0.016 0.000 0.010                    | -0.01627623  0.00000000  0.00954818
TR(3,1 )...  0.667 0.707-0.317                    |  0.66668704  0.70710678 -0.31743981
TI(3,1 )...  0.000 0.000 0.004                    |  0.00000000  0.00000000  0.00360196
Blank card ending branches.  IBR, NTOT = 26  27   |BLANK BRANCH
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001BX0002B      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001AX0002A      .055      .001               3333.STATISTICS               0
Switch.   5.50E-02  1.00E-03  0.00E+00  3.33E+03  |  X0001CX0002C      .055      .001               3333.STATISTICS               0
Switch.   1.00E-02  1.00E-03  0.00E+00  0.00E+00  |  X0003CXX0009       .01      .001                    STATISTICS               1
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001BX0002B        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001AX0002A        .7      .001                    STATISTICS               0
Switch.   7.00E-01  1.00E-03  0.00E+00  0.00E+00  |  X0001CX0002C        .7      .001                    STATISTICS               0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002AX0010A                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002BX0010B                .698                                             0
Switch.   0.00E+00  6.98E-01  0.00E+00  0.00E+00  |  X0002CX0010C                .698                                             0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002AX0010A       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002BX0010B       .71                                                       0
Switch.   7.10E-01  0.00E+00  0.00E+00  0.00E+00  |  X0002CX0010C       .71                                                       0
Blank card ending switches.   KSWTCH = 13.        |BLANK SWITCH
Source.   4.29E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  428660.705       60.                                     -1.      100.
Source.   4.29E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  428660.705       60.     -120.                           -1.      100.
Source.   4.29E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  428660.705       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

     Total network loss  P-loss  by summing injections =   2.210312431479E+08

Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  7   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  6     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   1     output variables are branch currents (flowing from the upper node to the lower node);
   Step      Time      X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
                                                        X0003C     X0003B     X0003A     XX0009
 ***      Phasor I(0) =  2.5829391E+02                     Switch  "X0001B"  to  "X0002B"  closed in the steady-state.
 ***      Phasor I(0) =  3.4794687E+02                     Switch  "X0001A"  to  "X0002A"  closed in the steady-state.
 ***      Phasor I(0) = -6.0393989E+02                     Switch  "X0001C"  to  "X0002C"  closed in the steady-state.
 ***                    Switch  "X0002A"  to  "X0010A"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002B"  to  "X0010B"  closed  after  0.00000000E+00  sec.
 ***                    Switch  "X0002C"  to  "X0010C"  closed  after  0.00000000E+00  sec.
      0       0.0  302237.343 -334339.45 33264.6081 -367604.06 636576.791 -268972.74        0.0
    500     .5E-3  335632.361 -298228.56  -35303.23 -262925.33 633860.917 -370935.59        0.0
   1000     .1E-2  358525.406 -252079.35 -102932.13 -149147.21 610604.752 -461457.54        0.0
   1500     .0015  367975.456 -196985.58 -166802.16 -30183.422 564961.041 -534777.62        0.0
   2000      .002  496699.663 -4776.2593 -547640.15 542863.894 501475.923 -.104434E7        0.0
   2500     .0025   455684.54 165125.446 -629521.58 794647.023 290559.094 -.108521E7        0.0
   3000      .003  378311.882  289752.06 -676198.02 965950.083 88559.8223 -.105451E7        0.0
   3500     .0035  272621.933  378235.79 -664201.96 .1042438E7 -105613.86 -936823.89        0.0
   4000      .004  158321.822 464901.561 -602856.59 .1067758E7 -306579.74 -761178.41        0.0
   4500     .0045  42620.7276 534619.301 -535584.51 .1070204E7 -491998.57 -578205.24        0.0
   5000      .005  -88594.336  576456.65 -453024.51 .1029481E7 -665050.99 -364430.18        0.0
   5500     .0055  -279099.84 553365.062 -249622.21 802987.269  -832464.9 29477.6295        0.0
   6000      .006  -407438.27 483643.633  -57982.21 541625.843  -891081.9 349456.056        0.0
   6500     .0065  -483623.22 409088.446 100956.496  308131.95 -892711.67 584579.717        0.0
   7000      .007  -526236.98 337301.026 214395.285 122905.741   -863538. 740632.262        0.0
   7500     .0075  -538670.86 267558.122 278974.487 -11416.365 -806228.98 817645.347        0.0
   8000      .008  -529599.26 189338.814 323373.486 -134034.67 -718938.07 852972.744        0.0
   8500     .0085  -500200.78 104550.142  357116.61 -252566.47 -604750.92 857317.388        0.0
   9000      .009   -425435.1 29408.1175 347262.131 -317854.01 -454843.22 772697.234        0.0
   9500     .0095   -338821.9 -20888.868 313631.981 -334520.85 -317933.03 652453.878        0.0
  10000       .01  -263716.91 -60739.252 280548.532 -341287.78 -202977.65 544265.437        0.0
 ***                                                             Close switch  "X0003C"  to  "XX0009"  after  1.00010000E-02  sec.
  10500     .0105  -261502.12 -169540.61 25263.4758 -194804.09 -91961.509 286765.598 842.115859
  11000      .011  -210960.36 -223188.35 27002.1151 -250190.47 12227.9932 237962.476 900.070504
  11500     .0115  -161528.55 -286866.09 30248.7712 -317114.86 125337.531 191777.325 1008.29237
  12000      .012  -119692.05  -357491.7 35599.8774 -393091.57 237799.648 155291.924 1186.66258
  12500     .0125  -80436.111 -408039.01  39713.699 -447752.71 327602.898  120149.81 1323.78997
  13000      .013  -28716.684  -456530.3 42417.0819 -498947.38 427813.613 71133.7656 1413.90273
  13500     .0135  -20684.765 -516937.73  45880.595 -562818.33 496252.969   66565.36 1529.35317
  14000      .014  -16538.075 -611163.33 55573.6218 -666736.95 594625.252 72111.6969 1852.45406
  14500     .0145  99246.4404 -588687.19 62342.1111 -651029.31 687933.635 -36904.329 2078.07037
  15000      .015  211602.941 -532933.23 63267.0119 -596200.24 744536.166 -148335.93  2108.9004
  15500     .0155  307155.957 -460482.36 58208.4964 -518690.86  767638.32 -248947.46 1940.28321
  16000      .016  401137.454 -373256.91  50366.509 -423623.41  774394.36 -350770.95 1678.88363
  16500     .0165  488738.711  -265990.8 41232.5978  -307223.4 754729.514 -447506.11 1374.41993
  17000      .017  565897.427 -136614.65    29815.5 -166430.15  702512.08 -536081.93 993.850001
  17500     .0175  613932.608 780.597901 17572.4575  -16791.86  613152.01 -596360.15 585.748583
  18000      .018    625478.6 144361.791 9307.85357 135053.937  481116.81 -616170.75 310.261786
  18500     .0185  606586.959 278553.319 3796.99361 274756.326  328033.64 -602789.97 126.566454
  19000      .019  554671.274 387427.185 -3439.9312 390867.116 167244.088  -558111.2 -114.66437
  19500     .0195  473295.359 472736.138  -11985.39 484721.527 559.220848 -485280.75 -399.51298
  20000       .02  365540.571 533517.898  -20891.74 554409.638 -167977.33 -386432.31 -696.39133
  20500     .0205  242125.715 569307.472 -29572.055 598879.527 -327181.76 -271697.77 -985.73517
  21000      .021  112959.149 580501.008 -37966.214 618467.222 -467541.86 -150925.36 -1265.5405
  21500     .0215  -21295.876 560595.211 -45234.594 605829.805 -581891.09 -23938.718 -1507.8198
  22000      .022  -152900.76 514272.265 -49810.437 564082.702 -667173.02 103090.318 -1660.3479
  22500     .0225  -266558.86 458293.249 -51624.192 509917.441 -724852.11 214934.667 -1720.8064
  23000      .023  -356671.82 400315.969 -51127.323 451443.291 -756987.79 305544.499 -1704.2441
  23500     .0235  -424044.66 338898.696 -48923.427 387822.122 -762943.36 375121.238 -1630.7809
  24000      .024  -470864.68 272704.721 -45172.178 317876.899  -743569.4 425692.503 -1505.7393
  24500     .0245  -498475.41 202605.341 -39953.653 242558.994 -701080.75 458521.754 -1331.7884
  25000      .025  -508038.37 130598.804 -33670.488 164269.292 -638637.17 474367.882 -1122.3496
  25500     .0255   -503266.9  56207.493 -26450.447 82657.9403  -559474.4 476816.456 -881.68158
  26000      .026   -486298.7 -21033.248 -17854.495 -3178.7528 -465265.45 468444.203 -595.14983
  26500     .0265  -458623.99 -101856.85 -7776.7933 -94080.059 -356767.14 450847.197 -259.22644
  27000      .027  -421961.31 -186195.79 3158.83246 -189354.62 -235765.52 425120.145 105.294415
  27500     .0275  -376871.29 -271775.93 14169.0348 -285944.96 -105095.36 391040.325 472.301161
  28000      .028  -322944.35 -354796.12 24659.2189 -379455.34 31851.7759 347603.567 821.973965
  28500     .0285  -259123.54  -430409.6 34157.8658 -464567.47 171286.065 293281.405 1138.59553
  29000      .029  -184912.23 -493876.14 42188.2005 -536064.34 308963.916 227100.427 1406.27335
  29500     .0295  -102063.81 -541706.48 48443.8414 -590150.32 439642.666 150507.656 1614.79471
  30000       .03  -12848.073 -570406.37 52886.2256 -623292.59 557558.294 65734.2985 1762.87419
  30500     .0305  81175.4266 -575984.63 55555.7173 -631540.35 657160.061 -25619.709 1851.85724
  31000      .031  178032.978 -555427.92 56469.3058 -611897.23 733460.897 -121563.67 1882.31019
  31500     .0315  274021.123  -508323.3 55611.2262 -563934.52 782344.421  -218409.9 1853.70754
  32000      .032  364096.014 -436965.65 52994.5667 -489960.21 801061.662 -311101.45 1766.48556
  32500     .0325  443142.281 -345372.16 48673.0307 -394045.19 788514.439 -394469.25 1622.43436
  33000      .033  506682.112 -238612.96 42705.2551 -281318.21 745295.069 -463976.86  1423.5085
  33500     .0335  550924.673 -122595.94 35227.5121 -157823.45 673520.609 -515697.16  1174.2504
  34000      .034  573037.649 -3554.7754 26536.6585 -30091.434 576592.424 -546500.99 884.555284
  34500     .0345  571336.479 112395.688 17032.1314 95363.5566 458940.791 -554304.35 567.737712
  35000      .035  545519.976 219713.621 7096.94965 212616.671 325806.355 -538423.03 236.564988
  35500     .0355  496823.785 313972.289  -2939.179 316911.468 182851.496 -499762.96 -97.972635
  36000      .036  427902.472 392189.773 -12766.909 404956.683 35712.6989 -440669.38 -425.56365
  36500     .0365  342554.232 452843.565 -22084.885 474928.451 -110289.33 -364639.12 -736.16284
  37000      .037  245212.029 495506.926 -30618.332 526125.258  -250294.9 -275830.36 -1020.6111
  37500     .0375   140406.73 520365.418 -38112.914 558478.333 -379958.69 -178519.64 -1270.4305
  38000      .038  32588.7477 528022.789 -44314.395 572337.184 -495434.04 -76903.142 -1477.1465
  38500     .0385  -73894.915  519509.59 -48973.645 568483.235 -593404.51 24921.2705 -1632.4548
  39000      .039  -174978.61 496156.576  -51874.74 548031.316 -671135.19 123103.872  -1729.158
  39500     .0395   -267185.8 459262.229 -52864.137 512126.366 -726448.03 214321.665 -1762.1379
  40000       .04   -347804.2 409853.497 -51866.581 461720.078  -757657.7 295937.622  -1728.886
  40500     .0405  -414814.67 348748.387 -48895.753 397644.139 -763563.05 365918.915 -1629.8584
  41000      .041    -466754. 276791.368  -44062.47 320853.839 -743545.37 422691.529  -1468.749
  41500     .0415  -502639.24 195091.758 -37564.108 232655.866   -697731. 465075.134 -1252.1369
  42000      .042  -521917.45 105202.631  -29657.41 134860.041 -627120.08 492260.041 -988.58033
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1000      46       1      50
Plot timespan now in memory (in sec) = 0.00000000E+00   4.24930000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1001  339994       1  -1.00000E+00
1.00000E+19
  42500     .0425  -524411.21 9223.20565 -20636.733 29859.9386 -533634.42 503774.478  -687.8911
  43000      .043  -510265.49 -90149.358 -10827.754 -79321.604 -420116.13 499437.739 -360.92512
  43500     .0435  -479915.77 -189610.34 -584.51938 -189025.82 -290305.43 479331.254 -19.483979
  44000      .044  -434087.55 -285316.38 9721.71558  -295038.1 -148771.17 443809.265 324.057186
  44500     .0445  -373825.59 -373074.29 19717.3777 -392791.67 -751.30167 393542.971 657.245923
  45000      .045  -300565.61 -448663.55 29039.0307 -477702.58 148097.943 329604.637 967.967689
  45500     .0455  -216222.84  -508226.6 37346.4626 -545573.06 292003.764 253569.298 1244.88209
  46000      .046   -123234.6   -548614. 44338.7283 -592952.73 425379.402 167573.324 1477.95761
  46500     .0465  -24523.721 -567621.88 49769.2799 -617391.16 543098.158 74293.0004   1658.976
  47000      .047  76592.9789 -564137.16 53455.7375  -617592.9 640730.137 -23137.241 1781.85792
  47500     .0475   176513.87 -538221.46 55283.9167 -593505.38 714735.333 -121229.95 1842.79722
  48000      .048  271480.854  -491119.1 55208.0251 -546327.13 762599.954 -216272.83  1840.2675
  48500     .0485  357748.059 -425154.13 53247.5589 -478401.69 782902.191  -304500.5 1774.91863
  49000      .049  431783.051 -343520.87 49481.5359 -393002.41 775303.925 -382301.52 1649.38453
  49500     .0495  490471.116 -250012.44  44042.997 -294055.44  740483.56 -446428.12  1468.0999
  50000       .05  531296.086 -148738.71 37115.9116 -185854.63   680034.8 -494180.17 1237.19705
  50500     .0505  552481.888 -43868.974 28932.8925 -72801.866 596350.861   -523549. 964.429751
  51000      .051  553088.339 60584.0561  19770.517 40813.5391 492504.283 -533317.82 659.017232
  51500     .0515  533059.476  160932.13 9941.35055  150990.78 372127.346 -523118.13 331.378352
  52000      .052  493224.187 253926.705 -215.98717 254142.692 239297.482 -493440.17 -7.1995722
  52500     .0525  435247.935 336816.954 -10347.941 347164.895 98430.9807 -445595.88 -344.93137
  53000      .053  361533.659 407350.829 -20098.458 427449.287  -45817.17 -381632.12 -669.94861
  53500     .0535  275078.279  463733.59 -29122.275 492855.865 -188655.31 -304200.55  -970.7425
  54000      .054  179304.054 504572.309 -37097.849 541670.157 -325268.25  -216401.9  -1236.595
  54500     .0545  77887.2396  528835.09  -43739.06  572574.15 -450947.85  -121626.3 -1457.9687
  55000      .055  -25403.056 535839.517 -48805.498 584645.015 -561242.57 -23402.442 -1626.8499
  55500     .0555  -126853.11 525269.045  -52111.33 577380.375 -652122.15 74741.7754 -1737.0443
  56000      .056  -222937.47 497210.724 -53532.546  550743.27  -720148.2 169404.927 -1784.4182
  56500     .0565  -310430.19  452208.38 -53012.404 505220.783 -762638.57 257417.784 -1767.0801
 ***                                                             Open  switch  "X0001B"  to  "X0002B"  after  5.65300000E-02  sec.
  57000      .057  -386489.25 391322.773 -50564.823 441887.596 -777812.03  335924.43 -1685.4941
  57500     .0575  -448715.87 316184.049 -46275.139 362459.187 -764899.92  402440.73 -1542.5046
  58000      .058  -495194.73 229017.919 -40297.554 269315.473 -724212.64 454897.172 -1343.2518
  58500     .0585  -532850.51 152431.878 -33719.992  186151.87 -685282.39  499130.52 -1123.9997
  59000      .059  -547276.13 97564.2483 -25762.557 123326.805 -644840.38 521513.578 -858.75188
  59500     .0595  -538386.85 44125.7232 -16352.946 60478.6688 -582512.57 522033.906 -545.09819
 ***                                                             Open  switch  "X0001A"  to  "X0002A"  after  5.95180000E-02  sec.
  60000       .06  -512011.91 -15065.828 -6327.3383 -8738.4898 -496946.08 505684.572 -210.91128
 ***                                                             Open  switch  "X0001C"  to  "X0002C"  after  6.00410000E-02  sec.
  60500     .0605  -470370.64 -79887.541 3993.89748 -83881.438  -390483.1  474364.54 133.129916
  61000      .061  -412444.33 -148452.12 14257.1114 -162709.23 -263992.21  426701.44 475.237047
  61500     .0615  -358058.61 -217739.43 25019.0749 -242758.51 -140319.18 383077.688 833.969162
  62000      .062  -301042.38 -251465.68  31264.144 -282729.82 -49576.699  332306.52 1042.13813
  62500     .0625  -241262.92  -278615.9 28412.1031   -307028. 37352.9807 269675.019 947.070104
  63000      .063  -181291.11 -315145.55 23158.1809 -338303.73 133854.443 204449.288 771.939362
  63500     .0635  -106956.57 -349003.12 17606.1549 -366609.28 242046.548 124562.728 586.871829
  64000      .064  -20721.683 -376622.61 10992.0885 -387614.69 355900.923 31713.7714  366.40295
  64500     .0645  68230.1823 -404331.46   3676.766 -408008.22 472561.641 -64553.416 122.558867
  65000      .065  143941.195 -424783.41  -3460.611  -421322.8 568724.605 -147401.81  -115.3537
  65500     .0655  192880.683 -432331.61 -9782.9303 -422548.68 625212.297 -202663.61 -326.09768
  66000      .066  208959.983 -459450.68 -12756.298 -446694.38 668410.663 -221716.28 -425.20995
  66500     .0665  254082.492 -465576.66 -12569.186 -453007.48 719659.157 -266651.68 -418.97288
  67000      .067  309948.085 -458579.93 -11082.659 -447497.27 768528.014 -321030.74 -369.42198
  67500     .0675  364537.657 -446821.24 -8643.0493 -438178.19 811358.897 -373180.71 -288.10164
  68000      .068  412810.803 -435119.51 -4621.3599 -430498.15 847930.316 -417432.16 -154.04533
  68500     .0685  442868.941 -404722.97 609.848188 -405332.82 847591.915 -442259.09 20.3282729
  69000      .069  451128.565 -356799.06 5985.41835 -362784.48 807927.624 -445143.15 199.513945
  69500     .0695  458724.777 -304503.19 10654.4078  -315157.6 763227.966 -448070.37 355.146927
  70000       .07  475660.102 -248474.83 11823.0277 -260297.86 724134.935 -463837.07 394.100924
  70500     .0705  480421.806 -197572.17 11198.5191 -208770.68 677993.971 -469223.29  373.28397
  71000      .071  483669.754 -143606.96  10368.077 -153975.03 627276.711 -473301.68 345.602565
  71500     .0715  484429.693 -85604.952 8987.78697 -94592.739 570034.645 -475441.91 299.592899
  72000      .072  461407.614  -14190.54 6507.51495 -20698.055 475598.154  -454900.1 216.917165
  72500     .0725  418654.005 61476.2493 3223.53585 58252.7135 357177.756 -415430.47 107.451195
  73000      .073  374808.068 128830.604 -359.70485 129190.309 245977.464 -375167.77 -11.990162
  73500     .0735   321372.77 176657.355 -2870.5601 179527.915 144715.415 -324243.33 -95.685336
  74000      .074  268693.024 220516.958 -3976.1617 224493.119 48176.0667 -272669.19 -132.53872
  74500     .0745  221516.902 264096.045 -4494.1062 268590.152 -42579.144 -226011.01 -149.80354
  75000      .075  170396.261 303659.998 -4354.6844 308014.682 -133263.74 -174750.95 -145.15615
  75500     .0755  97668.4318 347519.489 -3272.1792 350791.668 -249851.06 -100940.61 -109.07264
  76000      .076  19959.7043 391321.306 -1457.4258 392778.732  -371361.6  -21417.13  -48.58086
  76500     .0765  -49002.258 423568.812 723.203198 422845.608 -472571.07 49725.4607 24.1067733
  77000      .077  -110581.78 442278.421 3198.02319 439080.397  -552860.2 113779.806 106.600773
  77500     .0775  -162130.83 453343.664 4772.45307 448571.211 -615474.49 166903.283 159.081769
  78000      .078   -211894.9  451515.88 5483.23157 446032.649 -663410.78 217378.128 182.774386
  78500     .0785  -261027.96 445154.844 6147.32584 439007.518 -706182.81 267175.291 204.910861
  79000      .079  -316855.93 445130.399 6495.83171 438634.567 -761986.33 323351.758 216.527724
  79500     .0795  -366817.83 441982.436 5862.06594  436120.37 -808800.27 372679.898 195.402198
  80000       .08  -403666.52 423898.683  4608.0417 419290.642 -827565.21 408274.565  153.60139
  80500     .0805  -428045.45 392711.075 3200.11268 389510.962 -820756.53 431245.566 106.670423
  81000      .081  -445192.35 348637.687 1924.58247 346713.104 -793830.03 447116.929  64.152749
  81500     .0815  -455145.87 294622.866 1202.16291 293420.703 -749768.73  456348.03  40.072097
  82000      .082  -461130.77 242514.404  723.04191 241791.362 -703645.18 461853.815  24.101397
  82500     .0825  -469460.22 197005.646 216.981961 196788.664 -666465.86 469677.201 7.23273204
  83000      .083  -470046.63 147485.774 -109.51467 147595.289 -617532.41 469937.119 -3.6504889
  83500     .0835  -454090.52 89864.0917 125.088476 89739.0032 -543954.61 454215.605 4.16961587
  84000      .084  -424537.99 27851.5356 810.049573  27041.486 -452389.52 425348.039 27.0016524
  84500     .0845  -386324.34 -37400.034 1778.12391 -39178.158 -348924.31 388102.464 59.2707968
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1001      46       1      50
Plot timespan now in memory (in sec) = 4.24919985E-02   8.49850000E-02
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1002  339994       1  -1.00000E+00
1.00000E+19
  85000      .085  -339559.38 -103301.38 2736.07368 -106037.46   -236258. 342295.458 91.2024562
  85500     .0855  -297060.15 -162283.05 3423.98564 -165707.04 -134777.09 300484.133 114.132855
  86000      .086  -258125.33 -210895.67 3846.87374 -214742.55 -47229.654   261972.2 128.229125
  86500     .0865  -210223.11 -255973.48 4034.32172  -260007.8 45750.3633 214257.436 134.477391
  87000      .087  -149308.42 -299953.58 3914.45688 -303868.04 150645.154 153222.882 130.481896
  87500     .0875  -82855.243 -342121.78  3531.5245  -345653.3 259266.537 86386.7674 117.717483
  88000      .088  -14343.785 -380808.44 3036.64049 -383845.09 366464.659 17380.4259  101.22135
  88500     .0885  53188.3871 -415315.75  2578.8639 -417894.61 468504.136 -50609.523   85.96213
  89000      .089  108055.572 -437248.68 2230.30611 -439478.99 545304.251 -105825.27 74.3435371
  89500     .0895  155990.455 -445854.93 1712.81435 -447567.75 601845.387 -154277.64 57.0938115
  90000       .09  206727.569   -449023. 1012.23254 -450035.23  655750.57 -205715.34 33.7410846
  90500     .0905  260108.681 -449152.65 451.484732 -449604.14 709261.332  -259657.2 15.0494911
  91000      .091   311358.18 -444167.75 251.008478 -444418.76 755525.933 -311107.17 8.36694927
  91500     .0915  358601.427 -432422.13 342.228291 -432764.36 791023.559  -358259.2 11.4076097
  92000      .092  397475.226 -413570.38 694.960387 -414265.34 811045.609 -396780.27 23.1653462
  92500     .0925  419711.894 -380897.15 1104.03957 -382001.19 800609.045 -418607.85 36.8013188
  93000      .093  431169.852 -338937.75 1278.66732 -340216.42 770107.603 -429891.19  42.622244
  93500     .0935  440733.014   -295106. 1336.72209 -296442.73 735839.019 -439396.29 44.5574031
  94000      .094  448756.734 -249557.06 1465.47692 -251022.54 698313.793 -447291.26 48.8492308
  94500     .0945  452331.159 -200366.75 1573.94808  -201940.7 652697.914 -450757.21 52.4649359
  95000      .095  448700.434 -148659.37 1603.23776 -150262.61 597359.808  -447097.2 53.4412586
  95500     .0955  433499.669 -93287.023 1645.05801 -94932.081 526786.693 -431854.61 54.8352668
  96000      .096  402171.406 -30309.469 1600.42808 -31909.897 432480.874 -400570.98 53.3476025
  96500     .0965  362254.082 33819.6385 1384.33165 32435.3068 328434.444 -360869.75 46.1443884
  97000      .097  322441.812 93154.8494 1091.46744 92063.3819 229286.963 -321350.34  36.382248
  97500     .0975  282048.286 147859.372 808.410547 147050.962 134188.914 -281239.88 26.9470182
  98000      .098   238476.37 199081.714 575.334277  198506.38 39394.6562 -237901.04 19.1778092
  98500     .0985  190818.124  245911.17 531.482202 245379.687 -55093.045 -190286.64 17.7160734
  99000      .099  135401.076 291709.205 676.300729 291032.905 -156308.13 -134724.78 22.5433576
  99500     .0995  70899.6124 338000.214 829.332199 337170.882  -267100.6  -70070.28 27.6444066
 100000       0.1  6079.37946 378091.119 899.908124 377191.211 -372011.74 -5179.4713 29.9969375
 100500     .1005  -52669.185 407345.157  961.75531 406383.401 -460014.34 53630.9401 32.0585103
 101000      .101  -106956.12 426802.954 1097.59671 425705.357 -533759.08 108053.719  36.586557
 101500     .1015  -158304.08 438559.114 1298.28811 437260.826  -596863.2  159602.37 43.2762705
 102000      .102  -206516.78 442942.159 1562.29635 441379.862 -649458.93 208079.073  52.076545
 102500     .1025  -256515.23 444021.197 1807.70382 442213.493 -700536.43 258322.938  60.256794
 103000      .103  -307292.86 441876.744 1917.72472 439959.019  -749169.6 309210.581 63.9241574
 103500     .1035  -350197.06 430738.756 1888.44905 428850.307 -780935.81 352085.508 62.9483017
 104000      .104  -381561.75  408108.06 1839.93993  406268.12 -789669.81 383401.692 61.3313312
 104500     .1045  -403700.55 376318.129  1822.9079 374495.221 -780018.68 405523.456 60.7635966
 105000      .105  -418491.14 337850.097 1798.83218 336051.265 -756341.24 420289.973 59.9610727
 105500     .1055  -426830.36 293916.458 1801.93559 292114.523 -720746.82 428632.297 60.0645198
 106000      .106   -433911.1 249396.681 1834.38698 247562.294 -683307.78 435745.485 61.1462326
 106500     .1065  -436885.96 204058.319 1798.98336 202259.335 -640944.28 438684.942  59.966112
 107000      .107  -428657.21 153150.349 1699.48388 151450.865 -581807.56  430356.69 56.6494626
 107500     .1075  -408304.91 96032.1016 1644.98941 94387.1122 -504337.01 409949.902 54.8329805
 108000      .108  -379206.53  35634.906 1655.93109 33978.9749 -414841.44 380862.464  55.197703
 108500     .1085  -343896.57 -25705.135 1711.13718 -27416.273 -318191.43 345607.704 57.0379059
 109000      .109  -304540.34 -85699.383 1824.37439 -87523.757 -218840.96 306364.719 60.8124797
 109500     .1095  -265609.65 -139577.08 1923.73497 -141500.81 -126032.57 267533.382 64.1244992
 110000       .11  -223883.23 -188753.19 1888.19321 -190641.38 -35130.041 225771.419 62.9397736
 110500     .1105  -174241.13 -237372.03  1770.5602 -239142.59 63130.9013 176011.692 59.0186733
 111000      .111  -117698.87 -284995.15 1684.51804 -286679.66  167296.28 119383.384 56.1506012
 111500     .1115  -58225.568 -328838.21 1634.44905 -330472.66 270612.643 59860.0173 54.4816349
 112000      .112  1613.07081 -367355.25 1607.38709 -368962.64 368968.323 -5.6837189 53.5795697
 112500     .1125  58539.4849  -398109.7 1594.55079 -399704.25 456649.187 -56944.934 53.1516929
 113000      .113  109261.804 -417990.05 1519.87206 -419509.92 527251.853 -107741.93 50.6624019
 113500     .1135  157529.007 -429847.41 1334.67469 -431182.09 587376.417 -156194.33 44.4891563
 114000      .114  207380.714 -437266.83  1129.0666 -438395.89  644647.54 -206251.65 37.6355533
 114500     .1145  256843.637 -439706.38 987.436569 -440693.82 696550.019  -255856.2 32.9145523
 115000      .115  302160.562 -435284.43 901.157567 -436185.59 737444.992  -301259.4 30.0385856
 115500     .1155  341458.271 -423671.71 870.939206 -424542.65  765129.98 -340587.33 29.0313069
 116000      .116  371294.026 -402883.41  882.48953  -403765.9 774177.431 -370411.54 29.4163177
 116500     .1165  390451.689 -371855.16 852.335445  -372707.5 762306.852 -389599.35 28.4111815
 117000      .117  403733.821 -334628.14 741.998099 -335370.14 738361.959 -402991.82   24.73327
 117500     .1175  414438.717  -294565.5 624.446748 -295189.94 709004.212 -413814.27 20.8148916
 118000      .118  420492.738 -251480.03  564.87885 -252044.91 671972.766 -419927.86  18.829295
 118500     .1185  419229.214 -204390.83 554.631005 -204945.46 623620.046 -418674.58 18.4877002
 119000      .119  409866.478 -153788.81 593.454013 -154382.27 563655.289 -409273.02 19.7818004
 119500     .1195  389693.144 -98210.854 651.446234   -98862.3 487903.997  -389041.7 21.7148745
 120000       .12  359696.289 -38353.477 641.786224 -38995.263 398049.766  -359054.5 21.3928741
 120500     .1205  325466.416 21118.1122 552.852719 20565.2595 304348.303 -324913.56  18.428424
 121000      .121  289714.277 77411.4527 472.758255 76938.6944 212302.824 -289241.52 15.7586085
 121500     .1215  250882.143 130911.594 455.779019 130455.815 119970.549 -250426.36  15.192634
 122000      .122  207522.888 182191.036 486.842734 181704.194 25331.8513 -207036.04 16.2280911
 122500     .1225  159507.195 230766.342 563.646391 230202.695 -71259.146 -158943.55  18.788213
 123000      .123  105109.816  277961.14 653.093814 277308.046 -172851.32 -104456.72 21.7697938
 123500     .1235  46965.2394 322241.348 682.287789  321559.06 -275276.11 -46282.952 22.7429263
 124000      .124  -9255.6129 359406.189 662.911917 358743.277  -368661.8 9918.52477 22.0970639
 124500     .1245  -61640.515 387927.619    673.003 387254.616 -449568.13 62313.5185 22.4334333
 125000      .125  -111602.98  408934.71   734.1465 408200.564 -520537.69 112337.128   24.47155
 125500     .1255  -160001.19 423166.287 829.592669 422336.694 -583167.48 160830.784  27.653089
 126000      .126  -207094.88 431038.402 957.228981 430081.173 -638133.28 208052.112 31.9076327
 126500     .1265  -253933.08 434187.849 1074.26706 433113.582 -688120.93 255007.351 35.8089019
 127000      .127   -297251.8 431064.863 1118.37754 429946.486 -728316.67 298370.182 37.2792514
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1002      46       1      50
Plot timespan now in memory (in sec) = 8.49839970E-02   1.27477000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1003  339994       1  -1.00000E+00
1.00000E+19
 127500     .1275   -332346.9  418673.18 1116.77493 417556.405 -751020.08 333463.676 37.2258309
 128000      .128  -358673.17 397003.053 1138.11338 395864.939 -755676.22 359811.286 37.9371127
 128500     .1285  -378153.63 368114.585  1190.5768 366924.008 -746268.22 379344.212 39.6858933
 129000      .129  -391703.81 333273.192 1265.09363 332008.099 -724977.01 392968.908 42.1697875
 129500     .1295  -400399.61 294040.526  1354.9127 292685.613 -694440.14 401754.528 45.1637567
 130000       .13  -405146.72  252279.17 1411.59272 250867.577 -657425.89 406558.315 47.0530908
 130500     .1305  -402927.24 206655.541  1395.4238 205260.118 -609582.78 404322.666 46.5141268
 131000      .131  -390676.71 155457.461 1351.40118  154106.06 -546134.18 392028.116 45.0467059
 131500     .1315   -369408.1 99870.9795 1338.22316 98532.7563 -469279.08 370746.324 44.6074387
 132000      .132  -341761.88 42482.4942 1351.91185 41130.5823 -384244.37 343113.789 45.0637284
 132500     .1325  -309074.45  -15200.16 1381.89762 -16582.057 -293874.29 310456.347  46.063254
 133000      .133  -273360.59 -71053.022 1415.50079 -72468.523 -202307.57  274776.09 47.1833595
 133500     .1335  -235456.89  -123557.8 1405.12359 -124962.92 -111899.09 236862.009 46.8374531
 134000      .134  -192818.08 -174141.77 1330.74491 -175472.51 -18676.311 194148.822 44.3581636
 134500     .1345  -143972.82 -223806.56 1243.80001 -225050.36  79833.741 145216.622 41.4600002
 135000      .135  -91083.089 -271005.18 1188.34076 -272193.52 179922.089 92271.4298 39.6113586
 135500     .1355  -37103.235 -313482.36 1153.83175 -314636.19 276379.122 38257.0671 38.4610584
 136000      .136   16400.273  -350124.5 1131.70517 -351256.21 366524.778 -15268.568 37.7235058
 136500     .1365  67126.7866 -379126.57 1106.74143 -380233.31 446253.354 -66020.045  36.891381
 137000      .137  114763.845 -400019.15 1034.35548 -401053.51 514782.996 -113729.49 34.4785159
 137500     .1375  161686.448 -414829.35 911.732354 -415741.09 576515.803 -160774.72 30.3910785
 138000      .138  208425.067 -424559.81 795.381478 -425355.19 632984.874 -207629.69 26.5127159
 138500     .1385  252546.822 -428058.69 717.991009 -428776.68 680605.509 -251828.83 23.9330336
 139000      .139  291597.071 -424072.81 667.275091 -424740.09 715669.881  -290929.8  22.242503
 139500     .1395  324343.079 -412294.06 634.867303 -412928.93 736637.139 -323708.21 21.1622434
 140000       .14  349109.161 -391846.87 599.675515 -392446.54 740956.027 -348509.49 19.9891838
 140500     .1405  366663.274 -363639.55 522.103333 -364161.65 730302.824 -366141.17 17.4034444
 141000      .141  379661.956 -330398.25 414.308048 -330812.56 710060.204 -379247.65 13.8102683
 141500     .1415  388466.609 -293368.03  331.47946 -293699.51 681834.638 -388135.13 11.0493153
 142000      .142  391151.427 -252003.72 291.756746 -252295.47 643155.143 -390859.67 9.72522486
 142500     .1425  386359.219 -206103.93  280.60039 -206384.53 592463.145 -386078.62 9.35334632
 143000      .143  373580.827 -156016.27 288.406248 -156304.68 529597.099 -373292.42  9.6135416
 143500     .1435  352303.867 -101744.81 289.205126 -102034.02 454048.677 -352014.66 9.64017086
 144000      .144  324556.271 -45200.637 251.682888  -45452.32 369756.908 -324304.59 8.38942959
 144500     .1445  293357.665 10700.7665 198.447582 10502.3189 282656.898 -293159.22 6.61491942
 145000      .145  259190.019 64826.5548 178.137809  64648.417 194363.464 -259011.88 5.93792698
 145500     .1455  220832.391 117506.974 197.404213  117309.57 103325.417 -220634.99 6.58014043
 146000      .146  177989.838 168493.351 242.415953 168250.935 9496.48683 -177747.42 8.08053177
 146500     .1465  130754.477 217434.475 302.558851 217131.916 -86679.998 -130451.92  10.085295
 147000      .147  79629.8681 264044.038 348.561191 263695.476 -184414.17 -79281.307 11.6187064
 147500     .1475  27444.3629  306244.26  358.28053  305885.98  -278799.9 -27086.082 11.9426843
 148000      .148  -22909.498 341738.416 361.129863 341377.287 -364647.91 23270.6276 12.0376621
 148500     .1485    -71138.6  370148.21 397.139554  369751.07 -441286.81 71535.7391 13.2379851
 149000      .149  -118143.23 392217.737 464.283786 391753.453 -510360.97 118607.516 15.4761262
 149500     .1495  -163791.44  408028.89 548.706392 407480.183 -571820.33 164340.145 18.2902131
 150000       .15  -207960.39  417876.17 637.505404 417238.665 -625836.56 208597.897 21.2501801
 150500     .1505  -249787.12 421797.583 700.604529 421096.979 -671584.71 250487.728 23.3534843
 151000      .151  -286497.27 418278.451 726.072902 417552.378 -704775.72 287223.343 24.2024301
 151500     .1515  -316061.98  406203.52 747.751363 405455.768  -722265.5  316809.73 24.9250454
 152000      .152  -338929.94 386318.866 795.901148 385522.964 -725248.81 339725.843 26.5300383
 152500     .1525  -356260.77 360071.262 862.622816  359208.64 -716332.03 357123.391 28.7540939
 153000      .153  -368256.76 328240.584 935.204767 327305.379 -696497.34 369191.962 31.1734922
 153500     .1535  -375312.01 291916.043 999.892818  290916.15 -667228.05 376311.898 33.3297606
 154000      .154  -376818.48 251581.825 1029.51754 250552.307  -628400.3 377847.994 34.3172512
 154500     .1545  -370746.54 206441.751 1022.69742 205419.054 -577188.29 371769.237 34.0899141
 155000      .155  -356378.09 156480.924 1015.43071 155465.493 -512859.01 357393.522 33.8476904
 155500     .1555  -335168.35 103306.499 1028.73554 102277.764 -438474.85 336197.083 34.2911847
 156000      .156  -308781.16 48745.7547 1052.14295 47693.6118 -357526.91   309833.3 35.0714318
 156500     .1565  -278067.58 -6002.3903 1074.88323 -7077.2736 -272065.19 279142.466 35.8294411
 157000      .157  -244003.67 -59538.591 1082.38458 -60620.975 -184465.08 245086.055  36.079486
 157500     .1575  -206353.15 -111394.51  1052.2994 -112446.81 -94958.639  207405.45 35.0766467
 158000      .158  -163936.94  -162094.6 992.853449 -163087.46  -1842.337 164929.794  33.095115
 158500     .1585  -117166.09 -211199.94 939.800302 -212139.74  94033.852 118105.887 31.3266767
 159000      .159  -68173.256 -256994.53 905.934094 -257900.46 188821.271 69079.1902 30.1978031
 159500     .1595  -18804.648 -297986.32 879.894902 -298866.21 279181.667 19684.5429 29.3298301
 160000       .16  29758.2359 -333230.11 852.396781 -334082.51 362988.348 -28905.839  28.413226
 160500     .1605  76448.7434  -361792.4 808.300413  -362600.7 438241.143 -75640.443 26.9433471
 161000      .161  121552.478 -383878.51 731.661531 -384610.18 505430.992 -120820.82 24.3887177
 161500     .1615  165854.606 -400353.29 638.643797 -400991.94   566207.9 -165215.96 21.2881266
 162000      .162  208497.372 -411041.31 562.124344 -411603.44 619538.686 -207935.25 18.7374781
 162500     .1625  247414.548 -414840.78 507.725167  -415348.5 662255.323 -246906.82 16.9241722
 163000      .163  281219.326 -411168.88 463.968561 -411632.85 692388.203 -280755.36 15.4656187
 163500     .1635  309051.697 -399845.12 422.346055 -400267.47 708896.817 -308629.35 14.0782018
 164000      .164  330446.405 -380892.83 367.437722 -381260.27 711339.235 -330078.97 12.2479241
 164500     .1645  346298.435 -355491.01 289.576982 -355780.59 701789.448 -346008.86 9.65256605
 165000      .165  357569.295 -325084.05 209.891945 -325293.94 682653.344  -357359.4 6.99639816
 165500     .1655  363639.809 -290021.01 155.841268 -290176.85 653660.814 -363483.97 5.19470895
 166000      .166   363158.35 -250008.87 126.840233 -250135.71 613167.219 -363031.51 4.22800775
 166500     .1665  355649.609 -205363.65 111.297348 -205474.95 561013.258 -355538.31 3.70991159
 167000      .167  341021.105  -156606.4 100.267647 -156706.67 497627.508 -340920.84 3.34225491
 167500     .1675  319773.969 -104572.47 78.2021298 -104650.67 424346.437 -319695.77 2.60673766
 168000      .168  293597.686 -51080.286  40.986883 -51121.273 344677.972  -293556.7 1.36622943
 168500     .1685  263814.197  2208.4089 12.0434619 2196.36544 261605.788 -263802.15  .40144873
 169000      .169  230257.296 54777.6211 11.9744855 54765.6466 175479.675 -230245.32 .399149517
 169500     .1695   192402.48 106538.536 35.1603297 106503.376 85863.9445 -192367.32 1.17201099
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1003      46       1      50
Plot timespan now in memory (in sec) = 1.27476007E-01   1.69969000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1004  339994       1  -1.00000E+00
1.00000E+19
 170000       .17  150578.609 156868.965 69.9722981 156798.993 -6290.3558 -150508.64 2.33240994
 170500     .1705  105347.406 205131.352  106.46272  205024.89 -99783.946 -105240.94 3.54875733
 171000      .171  57938.0477 250327.956 129.882889 250198.073 -192389.91 -57808.165 4.32942963
 171500     .1715   10438.698  290761.11   141.1841 290619.925 -280322.41 -10297.514 4.70613667
 172000      .172  -35830.212 325256.663 163.938565 325092.724 -361086.88 35994.1506 5.46461883
 172500     .1725  -80931.192 353780.203 211.601851 353568.601  -434711.4 81142.7942 7.05339504
 173000      .173  -125012.74 376530.467 275.094497 376255.372 -501543.21 125287.838 9.16981656
 173500     .1735  -167540.94 393310.123 343.255798 392966.867 -560851.06 167884.198 11.4418599
 174000      .174  -207866.26 404007.604 405.370586 403602.233 -611873.87 208271.633 13.5123529
 174500     .1745   -244686.4 408109.425 448.788486 407660.636 -652795.83  245135.19 14.9596162
 175000      .175   -276236.5 404684.187 479.177021  404205.01 -680920.69 276715.681 15.9725674
 175500     .1755  -301813.98 393550.424   518.8845 393031.539  -695364.4 302332.865   17.29615
 176000      .176  -321938.26 375542.927 575.215107 374967.712 -697481.19 322513.475 19.1738369
 176500     .1765  -336997.11 351511.019 637.553337 350873.465 -688508.13 337634.664 21.2517779
 177000      .177  -346893.28 322006.675 695.934978  321310.74 -668899.95 347589.212 23.1978326
 177500     .1775  -351445.28 287632.821 739.766148 286893.055  -639078.1 352185.048 24.6588716
 178000      .178  -349853.03 248514.027 759.935799 247754.091 -598367.06 350612.965 25.3311933
 178500     .1785  -341208.33 204563.713 766.613093   203797.1 -545772.04 341974.939 25.5537698
 179000      .179  -325790.97 156503.187 780.190903 155722.996 -482294.16 326571.162 26.0063634
 179500     .1795  -304840.89 105820.122 803.345418 105016.777 -410661.01 305644.234 26.7781806
 180000       .18  -279262.64  53777.503 825.545636 52951.9574 -333040.14 280088.186 27.5181879
 180500     .1805  -249602.86 1366.24364 838.506998 527.736646 -250969.11 250441.371 27.9502333
 181000      .181  -216247.29 -50515.811 832.731859 -51348.543 -165731.48 217080.019 27.7577286
 181500     .1815  -178977.41  -101537.7 803.523214 -102341.22 -77439.711 179780.933 26.7841071
 182000      .182  -137716.26 -151447.08 764.789813 -152211.87 13730.8237 138481.046 25.4929938
 182500     .1825  -93527.406 -199246.42 734.236684 -199980.66 105719.017 94261.6427 24.4745561
 183000      .183  -48080.866 -243485.02 711.165577 -244196.19 195404.155 48792.0319 23.7055192
 183500     .1835  -2526.2138 -283136.32 686.025896 -283822.34 280610.103 3212.23971 22.8675299
 184000      .184  42308.9216 -317454.46 652.094614 -318106.56 359763.383 -41656.827 21.7364871
 184500     .1845  85903.1087 -345952.29 601.443806 -346553.73 431855.396 -85301.665 20.0481269
 185000      .185  128323.257 -368741.54 533.720863 -369275.26 497064.801 -127789.54 17.7906954
 185500     .1855  169338.659 -385896.99  465.11537  -386362.1 555235.646 -168873.54 15.5038457
 186000      .186  207735.777 -396841.38   409.8092 -397251.19 604577.156 -207325.97 13.6603067
 186500     .1865    242067.3 -400821.57 364.448701 -401186.02 642888.874 -241702.85   12.14829
 187000      .187  271524.772 -397595.21 320.528241 -397915.74 669119.981 -271204.24 10.6842747
 187500     .1875  295626.023 -387177.62 272.178088 -387449.79 682803.639 -295353.85 9.07260295
 188000      .188  314324.869 -369938.04 212.949084 -370150.99 684262.911 -314111.92  7.0983028
 188500     .1885  328088.522 -346760.92 145.998145 -346906.92 674849.445 -327942.52 4.86660483
 189000      .189  336965.826 -318340.48 87.8893198 -318428.37 655306.306 -336877.94 2.92964399
 189500     .1895  340200.006 -284774.07 48.4628435 -284822.54  624974.08 -340151.54 1.61542812
 190000       .19  337097.795 -246154.64 22.0039244 -246176.64 583252.436 -337075.79 .733464148
 190500     .1905  327607.527 -203032.94 .613153145 -203033.55 530640.465 -327606.91 .020438438
 191000      .191  311981.111   -156133.  -21.53448 -156111.47 468114.115 -312002.65   -.717816
 191500     .1915  290946.275 -106520.85 -49.689675 -106471.16 397467.127 -290995.96 -1.6563225
 192000      .192  265570.857 -55580.888 -78.288007   -55502.6 321151.745 -265649.15 -2.6096002
 192500     .1925  236371.655 -4317.3429 -92.145763 -4225.1971 240688.998  -236463.8 -3.0715254
 193000      .193  203196.833  46847.548 -86.090794 46933.6388 156349.285 -203282.92 -2.8696931
 193500     .1935  166125.666 97428.3704 -67.791524 97496.1619 68697.2958 -166193.46 -2.2597175
 194000      .194  125764.591 146627.718 -44.864504 146672.582 -20863.127 -125809.46 -1.4954835
 194500     .1945  82948.7714 193586.483 -23.420864 193609.904 -110637.71 -82972.192 -.78069545
 195000      .195  38923.0218 237185.183 -7.5109083 237192.694 -198262.16 -38930.533 -.25036361
 195500     .1955  -4978.7715 276224.568 10.0300562 276214.538 -281203.34 4988.80151 .334335207
 196000      .196  -48111.474 310052.223 41.9901205 310010.233  -358163.7 48153.4639 1.39967068
 196500     .1965  -90397.236 338566.755  89.356705 338477.398 -428963.99 90486.5922 2.97855683
 197000      .197   -131471.9 361577.408 143.342928 361434.065 -493049.31 131615.247  4.7780976
 197500     .1975  -170616.15 378726.468 196.744616 378529.723 -549342.62 170812.898 6.55815388
 198000      .198  -206973.76 389661.907  243.53114 389418.376 -596635.67 207217.294 8.11770467
 198500     .1985   -239402.2 393846.549 281.311837 393565.237 -633248.75 239683.509 9.37706122
 199000      .199  -266923.04 390850.176 318.521493 390531.655 -657773.22 267241.565 10.6173831
 199500     .1995  -289334.15 380859.124 365.375588 380493.748 -670193.27 289699.524 12.1791863
 200000       0.2  -306883.91 364501.754  419.83224 364081.922 -671385.66 307303.742  13.994408
 200500     .2005   -319523.9 342264.512 473.152322  341791.36 -661788.42 319997.056 15.7717441
 201000      .201  -326992.89  314532.83 519.060293  314013.77 -641525.72 327511.948 17.3020098
 201500     .2015  -328939.72 281671.609 552.428136 281119.181 -610611.33 329492.149 18.4142712
 202000      .202  -324834.66  243876.94 573.174153 243303.766  -568711.6  325407.83 19.1058051
 202500     .2025  -314485.79 201533.591 590.886782 200942.704 -516019.38  315076.68 19.6962261
 203000      .203  -298458.76 155587.094 613.516581 154973.578 -454045.86 299072.278 20.4505527
 203500     .2035  -277592.92 107227.667 637.328076 106590.339 -384820.59 278230.252 21.2442692
 204000      .204  -252402.53 57406.8723 654.670111 56752.2022  -309809.4 253057.202  21.822337
 204500     .2045  -223243.81 6950.07149 660.663998 6289.40749 -230193.88 223904.476 22.0221333
 205000      .205  -190352.27 -43441.996 651.796383 -44093.793 -146910.27 191004.067 21.7265461
 205500     .2055  -153836.19 -93268.958 630.617964 -93899.576 -60567.236 154466.812 21.0205988
 206000      .206  -114202.93 -141844.66 607.516161 -142452.17 27641.7248 114810.446 20.2505387
 206500     .2065  -72585.247 -188061.87 588.432222 -188650.31 115476.626 73173.6793 19.6144074
 207000      .207  -30160.218 -230797.01 568.881177 -231365.89 200636.788 30729.0991 18.9627059
 207500     .2075  12277.1113 -269261.78 542.733524 -269804.52 281538.894 -11734.378 18.0911175
 208000      .208  54114.6996 -302854.63 506.519388 -303361.15 356969.333  -53608.18 16.8839796
 208500     .2085  94942.5885   -331207. 458.504714  -331665.5 426149.587 -94484.084 15.2834905
 209000      .209  134464.306 -354167.64 403.529616 -354571.17 488631.943 -134060.78 13.4509872
 209500     .2095  172001.629 -371415.44 351.946004 -371767.38 543417.067 -171649.68 11.7315335
 210000       .21  206442.691 -382348.64 307.588832 -382656.23 588791.333  -206135.1 10.2529611
 210500     .2105  236851.313 -386520.72  265.54141 -386786.26 623372.033 -236585.77 8.85138033
 211000      .211  262716.879 -383849.91  220.92712 -384070.84  646566.79 -262495.95 7.36423733
 211500     .2115  283754.928  -374461.2 171.198852  -374632.4 658216.124 -283583.73  5.7066284
 212000      .212  299945.102 -358746.73 115.997858 -358862.73  658691.83  -299829.1 3.86659528
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1004      46       1      50
Plot timespan now in memory (in sec) = 1.69967994E-01   2.12461000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1005  339994       1  -1.00000E+00
1.00000E+19
 212500     .2125  311347.799 -337257.98 61.5317015 -337319.51 648605.778 -311286.27 2.05105672
 213000      .213  317667.878  -310342.1 16.9849151 -310359.08 628009.976 -317650.89 .566163837
 213500     .2135    318348.9 -278141.67  -16.22898 -278125.44 596490.573 -318365.13 -.54096598
 214000      .214   313146.79 -241013.71 -43.548152 -240970.16 554160.496 -313190.34 -1.4516051
 214500     .2145  302220.628 -199610.35 -69.227216 -199541.12 501830.974 -302289.86 -2.3075739
 215000      .215  285951.967 -154734.76 -95.530559 -154639.23 440686.726  -286047.5  -3.184352
 215500     .2155  264969.066 -107391.27 -122.03384 -107269.24 372360.335  -265091.1 -4.0677948
 216000      .216  239886.243  -58604.44 -142.19882 -58462.242 298490.683 -240028.44 -4.7399607
 216500     .2165  210948.159  -9104.885 -148.94722 -8955.9377 220053.044 -211097.11 -4.9649073
 217000      .217  178241.136 40571.7574 -143.40118 40715.1586 137669.379 -178384.54 -4.7800392
 217500     .2175  142185.532 89713.6678 -131.55011 89845.2179 52471.8645 -142317.08 -4.3850036
 218000      .218   103503.48  137448.07 -117.48308 137565.553  -33944.59 -103620.96 -3.9161025
 218500     .2185  63070.6263 182851.319 -103.49809 182954.817 -119780.69 -63174.124 -3.4499365
 219000      .219  21907.8029 224920.391 -88.694384 225009.086 -203012.59 -21996.497 -2.9564795
 219500     .2195  -19124.348 262794.722  -66.85969 262861.582 -281919.07 19057.4882 -2.2286563
 220000       .22  -59581.378 295995.944 -33.336535  296029.28 -355577.32 59548.0414 -1.1112178
 220500     .2205  -99133.519 324241.656 8.64117715 324233.015 -423375.18 99142.1607 .288039238
 221000      .221  -137176.84 347137.141 52.9006585 347084.241 -484313.98 137229.742 1.76335528
 221500     .2215  -172942.39 364246.265 95.5717248 364150.694 -537188.66 173037.963 3.18572416
 222000      .222  -205602.59 375155.586 134.558827 375021.027 -580758.18 205737.153 4.48529424
 222500     .2225  -234316.75 379470.398 171.405553 379298.993 -613787.15 234488.158 5.71351845
 223000      .223  -258542.37  377044.64 211.891908 376832.748 -635587.01 258754.263  7.0630636
 223500     .2235  -278177.34 368129.505 258.619259 367870.886 -646306.84 278435.958 8.62064197
 224000      .224  -293195.94 353119.389 307.166272 352812.223 -646315.32 293503.102 10.2388757
 224500     .2245  -303366.89 332312.963   351.8881 331961.075 -635679.85 303718.775 11.7296033
 225000      .225  -308395.46 306005.741 389.602026 305616.139  -614401.2 308785.066 12.9867342
 225500     .2255   -307986.7 274510.274 419.012372 274091.262 -582496.97 308405.708 13.9670791
 226000      .226  -301924.68  238178.73 442.719643  237736.01 -540103.41 302367.403 14.7573214
 226500     .2265  -290356.57 197618.012 466.272148  197151.74 -487974.58 290822.842 15.5424049
 227000      .227  -273818.04 153745.473 490.903385  153254.57 -427563.51  274308.94 16.3634462
 227500     .2275  -252839.76 107497.485 512.023363 106985.461 -360337.25 253351.788 17.0674454
 228000      .228  -227766.16  59664.192 525.180562 59139.0114 -287430.35 228291.342 17.5060187
 228500     .2285  -198899.39 10984.0986 528.344117 10455.7545 -209883.49 199427.738 17.6114706
 229000      .229  -166529.79 -37863.206 521.514236  -38384.72 -128666.59 167051.308 17.3838079
 229500     .2295  -131044.72 -86203.441 508.558623    -86712. -44841.283 131553.283 16.9519541
 230000       .23  -93165.309 -133177.09 494.861708 -133671.95 40011.7758 93660.1711 16.4953903
 230500     .2305  -53867.612 -177763.45 480.803631 -178244.26 123895.841 54348.4155 16.0267877
 231000      .231  -13997.737 -219072.15 462.259423 -219534.41 205074.417 14459.9962 15.4086474
 231500     .2315  25817.4984 -256432.04 436.180201 -256868.22 282249.536 -25381.318   14.53934
 232000      .232  65039.0385   -289301. 401.742921 -289702.74 354340.037 -64637.296 13.3914307
 232500     .2325  103198.003 -317277.24  360.25583 -317637.49  420475.24 -102837.75 12.0085277
 233000      .233  139759.866 -340010.67 316.544791 -340327.21 479770.532 -139443.32  10.551493
 233500     .2335  173941.505 -357039.06 275.493146 -357314.56 530980.569 -173666.01 9.18310486
 234000      .234   204869.35 -367871.07 236.696114 -368107.76 572740.415 -204632.65 7.88987047
 234500     .2345  231918.493 -372243.78 196.538824 -372440.32 604162.277 -231721.95 6.55129413
 235000      .235  254720.404 -370139.27 153.023398 -370292.29 624859.674 -254567.38 5.10077993
 235500     .2355  273046.182 -361699.64 106.108641 -361805.75 634745.825 -272940.07  3.5369547
 236000      .236  286780.335 -347223.11 57.9216392 -347281.03 634003.445 -286722.41 1.93072131
 236500     .2365  295762.059 -327043.35 13.4883663 -327056.84 622805.408 -295748.57 .449612209
 237000      .237  299655.934 -301395.48 -23.442324 -301372.04 601051.415 -299679.38 -.78141081
 237500     .2375  298160.005 -270538.75  -54.30838 -270484.44 568698.753 -298214.31 -1.8102793
 238000      .238  291272.598  -234960.1 -82.551868 -234877.55 526232.698 -291355.15 -2.7517289
 238500     .2385   279233.72 -195332.88 -109.74691 -195223.14 474566.602 -279343.47 -3.6582302
 239000      .239  262421.656 -152440.44 -135.75697 -152304.69   414862.1 -262557.41 -4.5252324
 239500     .2395   241304.81 -107150.05 -158.28181 -106991.77 348454.858 -241463.09 -5.2760602
 240000       .24  216270.353 -60273.637 -172.89837 -60100.739 276543.991 -216443.25  -5.763279
 240500     .2405  187549.296 -12472.529 -177.52196 -12295.007 200021.825 -187726.82 -5.9173985
 241000      .241  155449.268 35592.6361 -174.79041 35767.4265 119856.632 -155624.06 -5.8263471
 241500     .2415  120539.863  83115.486 -168.25185 83283.7379 37424.3765 -120708.11 -5.6083948
 242000      .242  83550.1901 129218.664 -159.49944 129378.164 -45668.474  -83709.69 -5.3166481
 242500     .2425  45279.9929 173014.641  -148.5655 173163.207 -127734.65 -45428.558 -4.9521835
 243000      .243  6529.13238 213648.501 -133.34613 213781.847 -207119.37 -6662.4785 -4.4448711
 243500     .2435  -32068.813 250435.185 -110.43476  250545.62   -282504.  31958.378 -3.6811586
 244000      .244  -70062.986 282904.345 -79.461739 282983.807 -352967.33 69983.5244 -2.6487246
 244500     .2445  -106945.25  310630.68 -44.016166 310674.696 -417575.93 106901.231 -1.4672055
 245000      .245  -142039.05  333136.07  -7.641848 333143.712 -475175.12 142031.412 -.25472827
 245500     .2455  -174619.12  349971.76 28.0804014 349943.679 -524590.88 174647.205 .936013381
 246000      .246  -203981.92 360757.241 63.0881138 360694.153 -564739.16 204045.009 2.10293713
 246500     .2465  -229529.02 365229.584 99.3843008   365130.2  -594758.6 229628.402 3.31281003
 247000      .247  -250908.41 363359.517 139.480055 363220.037 -614267.92 251047.886 4.64933517
 247500     .2475  -267969.05 355339.287 182.513706 355156.774 -623308.34 268151.567  6.0837902
 248000      .248  -280526.01  341402.38 224.608182 341177.772 -621928.39 280750.621 7.48693938
 248500     .2485  -288307.72 321763.603 262.699188 321500.904 -610071.33 288570.423 8.75663962
 249000      .249  -291069.76 296690.873 295.636893 296395.236 -587760.63 291365.392 9.85456309
 249500     .2495  -288645.06 266523.123 323.800945 266199.322 -555168.18 288968.857 10.7933648
 250000       .25  -281028.91 231720.136 349.466867 231370.669 -512749.05 281378.379 11.6488956
 250500     .2505   -268480.3 192947.778 374.669927 192573.108 -461428.08 268854.967 12.4889976
 251000      .251  -251418.66 151014.207 398.028551 150616.179 -402432.87 251816.688 13.2676184
 251500     .2515  -230206.66  106694.22  416.11792 106278.103 -336900.89 230622.783 13.8705973
 252000      .252  -205141.02 60701.8774 426.851065 60275.0264 -265842.89 205567.867 14.2283688
 252500     .2525  -176547.98 13747.5024 429.934494 13317.5679 -190295.48  176977.91 14.3311498
 253000      .253  -144818.15 -33455.091 426.589568 -33881.681 -111363.06 145244.741 14.2196523
 253500     .2535   -110487.2 -80136.546 419.613355 -80556.159 -30350.655 110906.814 13.9871118
 254000      .254  -74293.012 -125415.97 410.865456 -125826.83  51122.954 74703.8778 13.6955152
 254500     .2545  -37029.857 -168399.42 398.945217 -168798.36  131369.56 37428.8025 13.2981739
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1005      46       1      50
Plot timespan now in memory (in sec) = 2.12459996E-01   2.54953000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1006  339994       1  -1.00000E+00
1.00000E+19
 255000      .255   636.09419 -208331.38 381.281938 -208712.66 208967.472 -254.81225 12.7093979
 255500     .2555  38141.3307 -244589.73 356.906046 -244946.63 282731.059 -37784.425 11.8968682
 256000      .256  74947.5129  -276637.5 326.441482 -276963.94 351585.008 -74621.071 10.8813827
 256500     .2565  110511.031  -304011.5 291.933169 -304303.43 414522.532  -110219.1 9.73110563
 257000      .257  144205.858 -326262.49 256.528483 -326519.02 470468.349 -143949.33 8.55094942
 257500     .2575  175304.967 -342920.96 221.818911 -343142.78 518225.931 -175083.15 7.39396369
 258000      .258  203145.941 -353609.24 186.430635 -353795.67 556755.185 -202959.51  6.2143545
 258500     .2585  227268.005 -358152.39 148.532484 -358300.92 585420.395 -227119.47 4.95108279
 259000      .259  247356.569 -356541.63 107.937342 -356649.57   603898.2 -247248.63 3.59791141
 259500     .2595    263176.3 -348887.02 65.8058405 -348952.82 612063.318 -263110.49 2.19352802
 260000       .26  274533.328 -335391.36 24.5476529 -335415.91 609924.691 -274508.78 .818255095
 260500     .2605  281199.211 -316280.78 -12.889894 -316267.89 597479.988  -281212.1 -.42966313
 261000      .261  282921.938 -291787.31 -45.593721 -291741.72 574709.252 -282967.53 -1.5197907
 261500     .2615  279588.944 -262258.77 -75.202414 -262183.57 541847.714 -279664.15 -2.5067471
 262000      .262  271308.885 -228223.63 -103.25175 -228120.38 499532.517 -271412.14  -3.441725
 262500     .2625  258332.199  -190330.6 -129.72096 -190200.88 448662.798 -258461.92 -4.3240319
 263000      .263  240988.205 -149300.37  -153.4696  -149146.9 390288.574 -241141.67 -5.1156532
 263500     .2635  219634.777 -105884.71 -172.31542 -105712.39 325519.483 -219807.09 -5.7438472
 264000      .264  194585.542 -60794.364 -184.09704 -60610.267 255379.906 -194769.64 -6.1365681
 264500     .2645  166144.698 -14700.532 -188.95771 -14511.574  180845.23 -166333.66 -6.2985903
 265000      .265  134753.207 31663.4339 -189.06271 31852.4966 103089.773 -134942.27 -6.3020902
 265500     .2655  101018.963 77475.5363 -186.02598 77661.5622 23543.4271 -101204.99 -6.2008661
 266000      .266  65624.7336 121894.491 -180.02903  122074.52 -56269.758 -65804.763 -6.0009678
 266500     .2665  29269.1303 164103.106 -170.29024 164273.396 -134833.98 -29439.421 -5.6763413
 267000      .267  -7391.8542 203354.726 -155.18572 203509.912 -210746.58 7236.66852 -5.1728573
 267500     .2675  -43805.569 239034.293 -133.58166 239167.875 -282839.86 43671.9878 -4.4527221
 268000      .268  -79464.538 270631.656 -106.68023 270738.336 -350096.19  79357.858 -3.5560075
 268500     .2685  -113781.25 297646.422 -77.085551 297723.507 -411427.67 113704.166 -2.5695184
 269000      .269  -146096.01  319585.17 -46.487213 319631.657 -465681.18 146049.519 -1.5495738
 269500     .2695  -175766.43  336023.29 -15.250981 336038.541 -511789.72 175751.182 -.50836602
 270000       .27  -202217.42 346635.745 17.1420307 346618.603 -548853.17 202234.563 .571401023
 270500     .2705  -224997.18 351237.541 51.8683858 351185.672 -576234.72 225049.048 1.72894619
 271000      .271  -243814.25 349821.178 89.2652498 349731.912 -593635.42 243903.511 2.97550833
 271500     .2715  -258454.93 342501.258 127.510052 342373.748 -600956.19  258582.44 4.25033507
 272000      .272  -268677.68   329424.6 164.021358 329260.578 -598102.28 268841.701 5.46737858
 272500     .2725  -274242.34 310778.358 197.398657 310580.959 -585020.69 274439.735 6.57995524
 273000      .273  -274984.45 286834.841 227.467516 286607.374 -561819.29 275211.916 7.58225055
 273500     .2735  -270851.28 257967.313 254.892321  257712.42 -528818.59 271106.171 8.49641071
 274000      .274  -261946.09 224678.971 280.794649 224398.177 -486625.06 262226.888 9.35982164
 274500     .2745   -248534.2 187612.879 305.206159 187307.673 -436147.08 248839.409 10.1735386
 275000      .275  -230939.58 147473.501 326.302084 147147.199 -378413.08 231265.886 10.8767361
 275500     .2755  -209458.53 104946.771 342.074107 104604.697  -314405.3 209800.603 11.4024702
 276000      .276   -184398.6 60714.6894  351.83075 60362.8586 -245113.29 184750.427 11.7276917
 276500     .2765  -156133.46 15484.7422 355.983336 15128.7589  -171618.2 156489.442 11.8661112
 277000      .277  -125126.08 -30002.987 355.703954 -30358.691 -95123.088 125481.779 11.8567985
 277500     .2775  -91958.776 -74954.908 352.367891 -75307.276 -17003.868 92311.1435 11.7455964
 278000      .278  -57310.227 -118535.17 346.071444 -118881.24 61224.9436 57656.2981 11.5357148
 278500     .2785  -21842.463 -159952.69 335.398823 -160288.09 138110.224 22177.8621 11.1799608
 279000      .279  13861.9074 -198520.99 319.186827 -198840.18 212382.899 -13542.721 10.6395609
 279500     .2795   49254.583 -233634.05  297.57745 -233931.63 282888.635 -48957.006 9.91924832
 280000       .28  83781.0905  -264742.7 271.641855 -265014.35 348523.794 -83509.449 9.05472849
 280500     .2805   116863.02 -291345.06 243.063056 -291588.12 408208.082 -116619.96 8.10210186
 281000      .281  147877.623 -312965.69 213.414726 -313179.11 460843.316 -147664.21 7.11382419
 281500     .2815  176200.157 -329176.79 182.850637 -329359.64 505376.951 -176017.31 6.09502124
 282000      .282  201310.523 -339677.29 150.348367 -339827.64 540987.816 -201160.17 5.01161223
 282500     .2825  222826.069 -344323.53 115.418017 -344438.95 567149.601 -222710.65 3.84726724
 283000      .283  240448.659 -343091.59 78.7435252 -343170.33 583540.246 -240369.92 2.62478417
 283500     .2835  253929.234 -336050.25 41.7292262 -336091.98 589979.485  -253887.5 1.39097421
 284000      .284  263046.683 -323340.92   6.184015  -323347.1 586387.602  -263040.5 .206133833
 284500     .2845  267591.021 -305152.07 -26.520805 -305125.55 572743.091 -267617.54 -.88402684
 285000      .285  267413.737 -281742.49 -56.501982 -281685.98 549156.224 -267470.24 -1.8833994
 285500     .2855  262514.578 -253502.46 -84.726492 -253417.73  516017.04  -262599.3 -2.8242164
 286000      .286  253041.714 -220954.39 -111.46725 -220842.92 473996.102 -253153.18 -3.7155751
 286500     .2865  239230.613  -184703.7 -136.00728 -184567.69 423934.309 -239366.62 -4.5335761
 287000      .287  221367.436 -145406.58 -157.10515 -145249.48  366774.02 -221524.54 -5.2368383
 287500     .2875  199760.935 -103740.23  -173.3301  -103566.9 303501.163 -199934.27   -5.77767
 288000      .288   174727.75 -60376.172 -183.96361 -60192.209 235103.922 -174911.71 -6.1321205
 288500     .2885  146644.375  -16005.71 -189.73013 -15815.979 162650.085 -146834.11 -6.3243376
 289000      .289   116009.01 28616.3638 -191.86652 28808.2303 87392.6465 -116200.88 -6.3955507
 289500     .2895  83414.5614 72692.0761  -190.8138 72882.8899 10722.4853 -83605.375 -6.3604599
 290000       .29  49484.5642 115431.134 -186.18935 115617.323  -65946.57 -49670.754 -6.2063117
 290500     .2905   14836.516 156082.009 -177.22408 156259.233 -141245.49  -15013.74 -5.9074693
 291000      .291  -19948.844 193962.268 -163.13381 194125.402 -213911.11 19785.7107 -5.4377936
 291500     .2915  -54334.975 228476.201 -144.01401 228620.215 -282811.18 54190.9612 -4.8004671
 292000      .292  -87775.566 259081.375 -121.22744 259202.602 -346856.94 87654.3381 -4.0409147
 292500     .2925  -119673.76 285254.853 -96.293633 285351.146 -404928.61 119577.464 -3.2097878
 293000      .293  -149423.88 306520.295 -69.857299 306590.152 -455944.17  149354.02 -2.3285766
 293500     .2935  -176468.83 322488.739 -41.854406 322530.594 -498957.57 176426.979 -1.3951469
 294000      .294  -200330.29 332879.626 -11.906661 332891.533 -533209.92 200318.386  -.3968887
 294500     .2945  -220632.92 337541.138 20.2587984 337520.879 -558174.06 220653.178 .675293282
 295000      .295  -237096.62  336449.51  53.981432 336395.528 -573546.13 237150.606 1.79938107
 295500     .2955  -249477.39 329663.002 87.6095784 329575.392 -579140.39 249564.999 2.92031928
 296000      .296  -257539.88 317291.452 119.677234 317171.775 -574831.33 257659.557 3.98924112
 296500     .2965  -261100.75 299519.444 149.643971   299369.8  -560620.2 261250.396 4.98813238
 297000      .297  -260071.03 276630.637 177.598832 276453.038 -536701.67 260248.629 5.91996108
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1006      46       1      50
Plot timespan now in memory (in sec) = 2.54952013E-01   2.97445000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1007  339994       1  -1.00000E+00
1.00000E+19
 297500     .2975  -254473.99  249015.05 203.902662 248811.147 -503489.04 254677.892 6.79675541
 298000      .298  -244455.75 217175.131  228.71659 216946.414 -461630.88 244684.468 7.62388635
 298500     .2985  -230258.25 181705.298 251.289746 181454.008 -411963.54 230509.536 8.37632486
 299000      .299   -212154.9 143236.373 270.189308 142966.184 -355391.27  212425.09 9.00631027
 299500     .2995  -190431.91 102408.708 284.441593 102124.266 -292840.62 190716.349 9.48138642
 300000       0.3  -165425.88 59889.7898 293.988952 59595.8009 -225315.67 165719.866 9.79963172
 300500     .3005  -137549.68 16385.2836 299.316122 16085.9675 -153934.97    137849. 9.97720407
 301000      .301  -107298.34 -27362.484 301.114383 -27663.598 -79935.854 107599.452 10.0371461
 301500     .3015  -75245.774 -70578.108 299.767484 -70877.876 -4667.6661 75545.5418 9.99224947
 302000      .302  -42002.368 -112485.48 294.793042 -112780.27 70483.1099 42297.1612 9.82643472
 302500     .3025  -8151.9655 -152362.17 285.301432 -152647.47 144210.202 8437.26698 9.51004772
 303000      .303  25756.7942 -189555.84 271.022366 -189826.87 215312.638 -25485.772 9.03407887
 303500     .3035  59177.5435 -223466.16 252.509356 -223718.67 282643.701 -58925.034 8.41697854
 304000      .304  91550.7886 -253537.11 230.732083 -253767.84 345087.899 -91320.056 7.69106943
 304500     .3045  122303.367 -279257.31 206.748857 -279464.06 401560.674 -122096.62 6.89162855
 305000      .305  150859.111 -300163.95  181.17392 -300345.13 451023.064 -150677.94 6.03913065
 305500     .3055  176686.687 -315875.32 153.800356 -316029.13 492562.012 -176532.89 5.12667854
 306000      .306  199350.794 -326131.76 124.223335 -326255.99 525482.558 -199226.57 4.14077783
 306500     .3065  218505.899 -330794.29 92.7023438 -330886.99 549300.188  -218413.2 3.09007813
 307000      .307  233862.588 -329819.14  60.160977  -329879.3 563681.731 -233802.43  2.0053659
 307500     .3075   245173.63 -323244.63 27.7810092 -323272.41 568418.256 -245145.85 .926033641
 308000      .308  252230.688 -311182.54 -3.3231322 -311179.22 563413.233 -252234.01 -.11077107
 308500     .3085  254874.929 -293816.43 -32.620624 -293783.81 548691.355 -254907.55 -1.0873541
 309000      .309  253040.045 -271426.35 -60.343944 -271366.01 524466.396 -253100.39 -2.0114648
 309500     .3095  246783.645 -244410.55 -86.764716 -244323.79 491194.196 -246870.41 -2.8921572
 310000       .31  236263.566 -213265.48 -111.51851 -213153.96 449529.044 -236375.08 -3.7172837
 310500     .3105  221700.096 -178552.41 -133.75376 -178418.66 400252.508 -221833.85 -4.4584586
 311000      .311  203358.241 -140877.33  -152.5101 -140724.82 344235.568 -203510.75   -5.08367
 311500     .3115  181538.414 -100874.29 -167.04141 -100707.25 282412.703 -181705.46 -5.5680469
 312000      .312  156584.251 -59199.799 -177.27776 -59022.521  215784.05 -156761.53 -5.9092585
 312500     .3125  128916.568 -16550.771 -183.80777 -16366.963 145467.339 -129100.38 -6.1269258
 313000      .313   99044.381 26329.5667 -187.11402 26516.6807 72714.8143 -99231.495 -6.2371339
 313500     .3135  67528.0141 68682.1969 -187.08772 68869.2846 -1154.1828 -67715.102 -6.2362574
 314000      .314  34939.9383 109766.435 -183.27301 109949.708 -74826.496 -35123.211 -6.1091003
 314500     .3145  1845.18379 148880.352  -175.2046 149055.557 -147035.17 -2020.3884 -5.8401533
 315000      .315  -31210.044 185376.988 -162.72499 185539.713 -216587.03 31047.3187 -5.4241664
 315500     .3155  -63689.463 218665.494  -146.3608 218811.855 -282354.96 63543.1025 -4.8786934
 316000      .316  -95039.007 248192.905 -127.12662 248320.032 -343231.91   94911.88 -4.2375538
 316500     .3165  -124689.25 273444.127 -105.77693 273549.904 -398133.37  124583.47 -3.5258978
 317000      .317  -152095.61 293970.952 -82.502035 294053.454 -446066.56 152013.109 -2.7500678
 317500     .3175  -176771.39 309416.876 -57.224878 309474.101 -486188.27 176714.167 -1.9074959
 318000      .318  -198302.34 319528.747 -29.898417 319558.645 -517831.09 198272.442 -.99661389
 318500     .3185  -216352.08 324162.992 -.81371542 324163.806 -540515.07 216351.269 -.02712385
 319000      .319  -230645.46 323274.217 29.1284793 323245.089 -553919.67 230674.585 .970949311
 319500     .3195  -240941.31 316890.441 58.7563333 316831.684 -557831.75 241000.065 1.95854444
 320000       .32  -247039.21  305110.73 87.3073917 305023.423 -552149.94 247126.512 2.91024639
 320500     .3205  -248813.06 288124.261 114.567282 288009.694 -536937.32 248927.625  3.8189094
 321000      .321  -246231.29  266220.46 140.549635  266079.91 -512451.75 246371.835 4.68498783
 321500     .3215  -239360.68 239787.926  165.22977 239622.697 -479148.61 239525.913 5.50765899
 322000      .322  -228360.13 209307.232 188.249231 209118.983 -437667.36 228548.377 6.27497435
 322500     .3225  -213452.81 175326.064 208.755872 175117.309 -388778.87 213661.565 6.95852907
 323000      .323  -194897.02 138428.642  225.83881 138202.803 -333325.66  195122.86 7.52796034
 323500     .3235  -172992.08 99230.2435 239.101327 98991.1422 -272222.32 173231.182 7.97004424
 324000      .324  -148101.33 58386.6144 248.656117 58137.9583 -206487.94 148349.984 8.28853722
 324500     .3245  -120658.84 16592.8204 254.801608 16338.0188 -137251.66 120913.646 8.49338693
 325000      .325  -91162.983 -25426.074 257.775515 -25683.849 -65736.909 91420.7588 8.59251717
 325500     .3255    -60159.4 -66930.452 257.479098 -67187.931 6771.05197 60416.8791 8.58263659
 326000      .326  -28205.852 -107196.88 253.427589  -107450.3 78991.0254 28459.2794 8.44758629
 326500     .3265    4155.268 -145546.39 245.234808 -145791.63 149701.662 -3910.0332 8.17449361
 327000      .327  36390.1233 -181346.69  233.05507 -181579.74 217736.809 -36157.068 7.76850234
 327500     .3275  67957.6516 -214004.77 217.464028 -214222.24 281962.424 -67740.188 7.24880093
 328000      .328  98310.0997 -242969.88  199.14618 -243169.02 341279.976 -98110.954 6.63820602
 328500     .3285  126903.384 -267741.43  178.66222  -267920.1 394644.817 -126724.72 5.95540734
 329000      .329  153217.675 -287883.13 156.205835 -288039.33 441100.801 -153061.47 5.20686115
 329500     .3295  176791.183 -303048.59 131.659017 -303180.25  479839.77 -176659.52  4.3886339
 330000       .33  197238.236 -312997.63 105.086547 -313102.72 510235.866 -197133.15 3.50288489
 330500     .3305  214236.096 -317587.59 77.0419272 -317664.63 531823.688 -214159.05 2.56806424
 331000      .331  227509.371 -316760.15  48.368744 -316808.52 544269.525   -227461. 1.61229147
 331500     .3315  236829.406 -310537.41 19.9122728 -310557.32 547366.816 -236809.49 .663742428
 332000      .332  242020.879 -299021.28 -7.6978874 -299013.59 541042.163 -242028.58 -.25659625
 332500     .3325  242978.338 -282399.53  -34.24146 -282365.29 525377.868 -243012.58  -1.141382
 333000      .333  239690.396 -260959.77 -59.755889 -260900.02 500650.169 -239750.15  -1.991863
 333500     .3335  232242.809 -235089.53 -84.062439 -235005.46 467332.335 -232326.87 -2.8020813
 334000      .334  220795.504 -205255.09 -106.58609 -205148.51 426050.597 -220902.09 -3.5528696
 334500     .3345  205562.837 -171980.85 -126.59776 -171854.26 377543.691 -205689.44 -4.2199253
 335000      .335  186807.364 -135837.36 -143.46841 -135693.89 322644.727 -186950.83 -4.7822805
 335500     .3355  164839.672 -97432.742 -156.86474 -97275.877 262272.414 -164996.54 -5.2288245
 336000      .336   140028.24 -57411.948 -166.87735 -57245.071 197440.188 -140195.12 -5.5625783
 336500     .3365   112811.92 -16461.086 -173.78674 -16287.299 129273.006 -112985.71 -5.7928912
 337000      .337  83689.0621 24704.1422 -177.63307 24881.7753 58984.9199 -83866.695 -5.9211024
 337500     .3375  53187.5481 65365.4419 -178.14381 65543.5857 -12177.894 -53365.692 -5.9381269
 338000      .338  21842.9243 104823.985 -174.98923 104998.974  -82981.06 -22017.914 -5.8329744
 338500     .3385   -9811.034 142413.616 -167.99785 142581.614 -152224.65 9643.03614 -5.5999284
 339000      .339  -41245.428 177509.664 -157.32404 177666.988 -218755.09 41088.1036 -5.2441347
 339500     .3395  -71929.194 209528.546  -143.5023 209672.049 -281457.74 71785.6921   -4.78341
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1007      46       1      50
Plot timespan now in memory (in sec) = 2.97443986E-01   3.39937000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1008  339994       1  -1.00000E+00
1.00000E+19
 340000       .34  -101323.67 237925.092 -127.15196 238052.244 -339248.76 101196.517 -4.2383988
 340500     .3405  -128900.04 262205.578 -108.60987 262314.188 -391105.62 128791.432 -3.6203289
 341000      .341  -154168.32 281950.209 -87.946342 282038.155 -436118.53 154080.376 -2.9315447
 341500     .3415  -176694.59 296827.284 -65.214302 296892.498 -473521.87 176629.374 -2.1738101
 342000      .342  -196106.74 306598.798  -40.62877 306639.427 -502705.54 196066.109 -1.3542923
 342500     .3425  -212093.17 311120.532 -14.703828 311135.236  -523213.7 212078.468 -.49012759
 343000      .343  -224391.93 310332.787 11.7653782 310321.022 -534724.71 224403.692 .392179273
 343500     .3435  -232785.23 304251.976 38.0310076 304213.945  -537037.2  232823.26 1.26770025
 344000      .344  -237114.88 292977.069 63.6812217 292913.387 -530091.94 237178.556 2.12270739
 344500     .3445  -237302.38 276700.536 88.5528604 276611.983 -514002.91 237390.931 2.95176201
 345000      .345  -233355.63 255709.669 112.498168 255597.171  -489065.3 233468.131 3.74993893
 345500     .3455  -225365.54 230380.605 135.233051 230245.372 -455746.14 225500.772 4.50776835
 346000      .346  -213495.33 201166.707 156.230177 201010.477 -414662.04 213651.561 5.20767258
 346500     .3465  -197962.42 168579.271 174.799071 168404.472 -366541.69 198137.219 5.82663571
 347000      .347  -179029.39 133172.876  190.41733 132982.458 -312202.27  179219.81 6.34724433
 347500     .3475  -157013.27 95544.7395 202.930479 95341.8091 -252558.01 157216.203 6.76434929
 348000      .348  -132294.58 56335.3925 212.409264 56122.9833 -188629.98 132506.992 7.08030881
 348500     .3485  -105313.26 16220.4363 218.935248 16001.5011  -121533.7 105532.199 7.29784159
 349000      .349   -76556.72 -24102.798  222.46863 -24325.267 -52453.922  76779.189 7.41562101
 349500     .3495  -46541.392 -63933.288 222.770755 -64156.059 17391.8956 46764.1631 7.42569183
 350000       .35  -15790.315 -102588.88  219.53273 -102808.41 86798.5669 16009.8477 7.31775766
 350500     .3505  15176.6427 -139420.37 212.683639 -139633.05 154597.011 -14963.959 7.08945462
 351000      .351  45836.9609 -173812.52 202.500552 -174015.02 219649.477  -45634.46 6.75001838
 351500     .3515  75662.9543 -205185.64 189.427848 -205375.06 280848.591 -75473.526  6.3142616
 352000      .352  104130.564 -233004.26 173.883774 -233178.15 337134.828 -103956.68 5.79612579
 352500     .3525  130733.572 -256788.69 156.144329 -256944.83 387522.258 -130577.43 5.20481095
 353000      .353   155002.78 -276129.91 136.297492 -276266.21 431132.691 -154866.48 4.54324972
 353500     .3535  176525.094 -290705.69 114.408037  -290820.1 467230.787 -176410.69 3.81360125
 354000      .354  194947.423 -300285.29  90.785837 -300376.07  495232.71 -194856.64 3.02619457
 354500     .3545  209968.025   -304723.  66.015489 -304789.02 514691.029 -209902.01  2.2005163
 355000      .355  221333.123 -303953.75 40.7574732 -303994.51 525286.872 -221292.37 1.35858244
 355500     .3555  228842.607 -297994.08  15.579629 -298009.66 526836.691 -228827.03 .519320965
 356000      .356  232359.285 -286944.91 -9.1403803 -286935.77 519304.195 -232368.43 -.30467934
 356500     .3565   231821.64  -270996.9 -33.223939 -270963.67 502818.535 -231854.86 -1.1074646
 357000      .357  227252.948 -250434.36 -56.500323 -250377.86 477687.306 -227309.45 -1.8833441
 357500     .3575  218754.489 -225627.12 -78.586021 -225548.53 444381.609 -218833.08  -2.619534
 358000      .358  206490.015 -197014.24 -98.918403 -196915.32 403504.253 -206588.93 -3.2972801
 358500     .3585  190677.117 -165091.57 -116.95302 -164974.62 355768.686 -190794.07 -3.8984339
 359000      .359  171586.056 -130404.23 -132.30252 -130271.93 301990.288 -171718.36 -4.4100841
 359500     .3595  149541.439 -93540.888 -144.80993 -93396.079 243082.327 -149686.25 -4.8269977
 360000       .36  124926.549 -55130.957 -154.51612 -54976.441 180057.506 -125081.07 -5.1505372
 360500     .3605  98181.7654 -15838.956 -161.45179 -15677.504 114020.722 -98343.217 -5.3817264
 361000      .361  69788.3927 23651.9465 -165.46657 23817.4131 46136.4462 -69953.859 -5.5155524
 361500     .3615  40248.2649 62660.5008 -166.30698 62826.8078 -22412.236 -40414.572  -5.543566
 362000      .362  10071.8316  100522.04 -163.79706 100685.837 -90450.208 -10235.629 -5.4599019
 362500     .3625  -20227.057 136598.069 -157.94569 136756.014 -156825.13 20069.1115 -5.2648565
 363000      .363   -50133.21 170282.959 -148.99145 170431.951 -220416.17 49984.2188 -4.9663818
 363500     .3635  -79129.884  201007.24 -137.32931 201144.569 -280137.12 78992.5545 -4.5776436
 364000      .364  -106705.56 228244.277 -123.29784 228367.575 -334949.84 106582.263 -4.1099279
 364500     .3645  -132372.55 251525.513 -107.05875 251632.572 -383898.06 132265.491 -3.5686251
 365000      .365  -155685.34 270455.933 -88.703749 270544.637 -426141.27 155596.634 -2.9567916
 365500     .3655  -176249.32 284722.194 -68.411137 284790.605 -460971.51 176180.905 -2.2803712
 366000      .366  -193723.21 294095.566 -46.524552  294142.09 -487818.78 193676.688 -1.5508184
 366500     .3665  -207817.87 298431.149 -23.569908 298454.719 -506249.02 207794.297  -.7856636
 367000      .367  -218293.33 297663.899 -.14898228 297664.048 -515957.23  218293.18 -.00496608
 367500     .3675   -224963.5 291808.709 23.2629189 291785.446 -516772.21 224986.761 .775430631
 368000      .368  -227709.48 280966.971 46.3858348 280920.585 -508676.45 227755.862 1.54619449
 368500     .3685  -226489.26 265330.775 69.0096995 265261.765 -491820.03 226558.265 2.30032332
 369000      .369  -221337.69 245179.732 90.8614607  245088.87 -466517.42 221428.547 3.02871536
 369500     .3695  -212360.99 220873.373 111.548095 220761.825 -433234.37 212472.541 3.71826985
 370000       .37   -199727.8 192840.099 130.562857 192709.536 -392567.89 199858.358 4.35209525
 370500     .3705   -183659.9 161564.429 147.412259 161417.017 -345224.33  183807.31 4.91374196
 371000      .371  -164431.26 127579.603  161.79245 127417.811 -292010.87 164593.056 5.39308165
 371500     .3715  -142373.17 91465.4262 173.606552 91291.8197  -233838.6  142546.78 5.78688506
 372000      .372  -117873.94 53842.8427 182.827559 53660.0152 -171716.78 118056.765 6.09425197
 372500     .3725  -91370.148 15362.5494 189.385477 15173.1639  -106732.7 91559.5338 6.31284922
 373000      .373  -63334.034  -23309.14 193.125043 -23502.265 -40024.893 63527.1587 6.43750144
 373500     .3735  -34258.477 -61506.516 193.829847 -61700.346 27248.0394 34452.3065 6.46099491
 374000      .374   -4644.109 -98579.929 191.357041 -98771.286 93935.8198 4835.46603 6.37856804
 374500     .3745  25004.6278 -133904.35 185.776571 -134090.13 158908.977 -24818.851 6.19255236
 375000      .375  54179.0174 -166883.31 177.341401 -167060.65 221062.331 -54001.676 5.91138004
 375500     .3755  82371.3888 -196955.96 166.345969  -197122.3 279327.348 -82205.043 5.54486562
 376000      .376  109086.746 -223607.95 153.030734 -223760.99 332694.701 -108933.72 5.10102446
 376500     .3765  133856.437 -246383.38 137.551411 -246520.93 380239.816 -133718.89 4.58504703
 377000      .377  156252.414 -264897.03 120.018305 -265017.05 421149.448  -156132.4 4.00061017
 377500     .3775  175896.997 -278843.64 100.629696 -278944.27 454740.638 -175796.37 3.35432319
 378000      .378  192463.292 -287999.24 79.7701529 -288079.01  480462.53 -192383.52  2.6590051
 378500     .3785  205672.748 -292218.85 57.9439456  -292276.8 497891.603  -205614.8 1.93146485
 379000      .379  215298.197 -291437.05 35.6383631 -291472.69 506735.246 -215262.56 1.18794544
 379500     .3795  221171.147 -285670.78 13.2464774 -285684.03  506841.93  -221157.9 .441549246
 380000       .38  223189.694 -275022.26 -8.9504623 -275013.31 498211.955 -223198.64 -.29834874
 380500     .3805  221325.559 -259681.29 -30.727878 -259650.56 481006.848 -221356.29 -1.0242626
 381000      .381  215625.026 -239923.22 -51.790313 -239871.43 455548.244 -215676.82 -1.7263438
 381500     .3815  206201.239 -216099.66 -71.710902 -216027.95 422300.897 -206272.95 -2.3903634
 382000      .382  193225.539 -188627.23 -90.020551 -188537.21 381852.773 -193315.56  -3.000685
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1008      46       1      50
Plot timespan now in memory (in sec) = 3.39935988E-01   3.82429000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1009  339994       1  -1.00000E+00
1.00000E+19
 382500     .3825  176924.209 -157979.65 -106.32973 -157873.32 334903.859 -177030.54 -3.5443243
 383000      .383  157578.263  -124681.7 -120.38465 -124561.32 282259.965 -157698.65 -4.0128218
 383500     .3835  135523.414  -89303.53 -132.06776 -89171.462 224826.944 -135655.48 -4.4022587
 384000      .384  111148.567 -52454.468 -141.32555 -52313.143 163603.035 -111289.89 -4.7108516
 384500     .3845  84887.8906 -14772.606 -148.04924 -14624.556 99660.4961  -85035.94 -4.9349747
 385000      .385  57206.2317 23090.9705  -152.0458 23243.0163 34115.2612 -57358.277 -5.0681933
 385500     .3855  28585.9674 60487.3851 -153.13591  60640.521 -31901.418 -28739.103 -5.1045303
 386000      .386  -480.36348 96780.8728 -151.25373 96932.1265 -97261.236 329.109751 -5.0417909
 386500     .3865  -29494.651 131357.218 -146.48061 131503.699 -160851.87 29348.1705 -4.8826871
 387000      .387  -57957.206 163630.963 -139.02628 163769.989 -221588.17 57818.1797 -4.6342093
 387500     .3875  -85372.137 193052.405 -129.14148 193181.546 -278424.54 85242.9957 -4.3047158
 388000      .388  -111258.45 219118.021 -117.01056 219235.031 -330376.47 111141.436 -3.9003519
 388500     .3885  -135165.08 241383.801 -102.74872  241486.55 -376548.88 135062.332 -3.4249572
 389000      .389  -156682.19 259475.722 -86.499567 259562.222 -416157.91 156595.693 -2.8833189
 389500     .3895  -175446.26 273095.126 -68.511291 273163.637 -448541.38 175377.746 -2.2837097
 390000       .39  -191142.32 282021.195 -49.150478 282070.345 -473163.51 191093.166 -1.6383493
 390500     .3905  -203505.11 286111.482 -28.866261 286140.348  -489616.6 203476.248 -.96220871
 391000      .391  -212321.52 285302.056 -8.0944152 285310.151 -497623.58 212313.426 -.26981384
 391500     .3915  -217437.72 279610.465 12.8320078 279597.633 -497048.18  217450.55 .427733594
 392000      .392  -218767.91 269139.808 33.6617252 269106.146 -487907.72 218801.575 1.12205751
 392500     .3925  -216297.76 254078.771  54.131756  254024.64 -470376.53  216351.89 1.80439187
 393000      .393  -210081.94 234696.858 73.9110838 234622.947  -444778.8 210155.855 2.46370279
 393500     .3935  -200239.27 211337.116 92.6006877 211244.515 -411576.38 200331.869 3.08668959
 394000      .394  -186946.74 184407.274 109.780395 184297.494 -371354.02 187056.525  3.6593465
 394500     .3945  -170435.56 154371.364 125.103776  154246.26 -324806.92 170560.659 4.17012586
 395000      .395  -150991.25 121744.356 138.362582 121605.993 -272735.61 151129.614 4.61208608
 395500     .3955    -128954. 87087.2749 149.443418 86937.8315 -216041.27 129103.441 4.98144727
 396000      .396  -104713.37 50998.5377 158.238923 50840.2988 -155711.91 104871.608 5.27463076
 396500     .3965  -78698.601  14101.923 164.605431 13937.3176 -92800.524  78863.206 5.48684771
 397000      .397  -51367.411 -22966.613 168.370586 -23134.984 -28400.798 51535.7815 5.61235286
 397500     .3975  -23194.937 -59572.359 169.384786 -59741.744 36377.4225 23364.3217 5.64615954
 398000      .398  5334.29293 -95093.152 167.606382 -95260.758 100427.445 -5166.6866 5.58687942
 398500     .3985  33730.0973  -128926.9  163.13729 -129090.04 162656.995  -33566.96 5.43790968
 399000      .399  61500.8837 -160498.49 156.160526 -160654.65 221999.372 -61344.723 5.20535086
 399500     .3995  88162.4424 -189269.36 146.857074 -189416.22 277431.801 -88015.585  4.8952358
 400000       0.4  113249.425 -214748.56 135.373709 -214883.94 327997.988 -113114.05 4.51245698
 400500     .4005  136326.766 -236503.45 121.835046 -236625.28 372830.211 -136204.93 4.06116819
 401000      .401  156999.547 -254169.03 106.396099 -254275.43 411168.579 -156893.15 3.54653663
 401500     .4015  174918.544 -267453.81 89.3133349 -267543.13 442372.356 -174829.23 2.97711116
 402000      .402  189781.482 -276141.33 70.9529741 -276212.28  465922.81 -189710.53 2.36509914
 402500     .4025  201335.016 -280091.12 51.7163835 -280142.83 481426.134  -201283.3 1.72387945
 403000      .403  209380.147  -279241.4 31.9662191 -279273.36 488621.545 -209348.18 1.06554064
 403500     .4035  213778.698 -273611.97 12.0043865 -273623.98  487390.67 -213766.69 .400146216
 404000      .404  214458.651 -263305.95 -7.9104583 -263298.04 477764.605 -214466.56 -.26368194
 404500     .4045  211416.903 -248509.44 -27.509077 -248481.93 459926.342 -211444.41 -.91696923
 405000      .405  204717.151 -229487.16 -46.454535  -229440.7 434204.309 -204763.61 -1.5484845
 405500     .4055  194484.201 -206574.57 -64.354892 -206510.22 401058.774 -194548.56 -2.1451631
 406000      .406  180899.588 -180170.14 -80.840405  -180089.3 361069.731 -180980.43 -2.6946802
 406500     .4065  164200.054 -150729.27 -95.622962 -150633.65 314929.327 -164295.68 -3.1874321
 407000      .407  144676.366 -118758.42  -108.5056 -118649.91 263434.783 -144784.87 -3.6168534
 407500     .4075  122670.834 -84808.305 -119.35654 -84688.948 207479.139 -122790.19 -3.9785513
 408000      .408  98572.1301 -49465.493 -128.05248  -49337.44 148037.623 -98700.183 -4.2684161
 408500     .4085  72805.8255 -13340.697 -134.43315 -13206.264 86146.5225 -72940.259 -4.4811052
 409000      .409  45822.9282 22944.6964 -138.32723 23083.0236 22878.2318 -45961.255 -4.6109076
 409500     .4095  18090.9043 58770.4529 -139.62346 58910.0763 -40679.549 -18230.528 -4.6541154
 410000       .41   -9912.338 93526.8728 -138.31211 93665.1849 -103439.21  9774.0259 -4.6104036
 410500     .4105  -37703.918 126623.297 -134.48047 126757.777 -164327.21 37569.4375 -4.4826823
 411000      .411  -64802.173 157496.438 -128.27693 157624.715 -222298.61 64673.8962 -4.2758978
 411500     .4115  -90734.908 185619.477 -119.85182 185739.329 -276354.38 90615.0558 -3.9950606
 412000      .412   -115050.6 210512.952 -109.32245 210622.274 -325563.55 114941.276 -3.6440816
 412500     .4125  -137329.59  231755.51  -96.80681 231852.317  -369085.1 137232.786 -3.2268937
 413000      .413  -157191.58 248991.544 -82.484136 249074.028 -406183.13 157109.101 -2.7494712
 413500     .4135  -174299.81  261935.72 -66.618776 262002.339 -436235.53 174233.192 -2.2206259
 414000      .414  -188364.24 270375.947 -49.543763 270425.491 -458740.19 188314.696 -1.6514588
 414500     .4145  -199144.82 274175.425 -31.617209 274207.042 -473320.25 199113.205  -1.053907
 415000      .415  -206456.16 273274.873 -13.164566 273288.038 -479731.03 206442.996 -.43881887
 415500     .4155  -210173.83 267695.571  5.5439746 267690.027  -477869.4  210179.37 .184799153
 416000      .416  -210239.12 257541.013 24.2539737 257516.759 -467780.13 210263.374 .808465791
 416500     .4165  -206659.52 242994.968 42.6764317 242952.292 -449654.48 206702.192 1.42254772
 417000      .417  -199506.03 224316.655 60.4769021 224256.178 -423822.68 199566.502 2.01589674
 417500     .4175  -188909.59 201834.524 77.2988055 201757.225 -390744.12 188986.891 2.57662685
 418000      .418  -175057.53 175939.394 92.8092069 175846.584 -350996.93 175150.342 3.09364023
 418500     .4185  -158191.37 147078.133 106.748931 146971.384  -305269.5  158298.12  3.5582977
 419000      .419  -138605.72 115748.135  118.93972 115629.195 -254353.85  138724.66 3.96465734
 419500     .4195  -116645.05 82490.3715 129.238649 82361.1328 -199135.42 116774.284 4.30795497
 420000       .42  -92696.596 47879.5908 137.495287 47742.0955 -140576.19 92834.0912 4.58317622
 420500     .4205  -67181.273 12512.8609 143.547995 12369.3129 -79694.134 67324.8208 4.78493315
 421000      .421  -40544.336  -23002.15  147.24865 -23149.399 -17542.186 40691.5844 4.90828832
 421500     .4215  -13246.971 -58058.377 148.505041 -58206.882 44811.4068 13395.4757 4.95016803
 422000      .422  14240.1042  -92058.87 147.318169 -92206.188 106298.974 -14092.786 4.91060564
 422500     .4225  41441.8634 -124424.85  143.77253 -124568.62 165866.709 -41298.091 4.79241765
 423000      .423  67885.9925 -154604.42 137.985203 -154742.41 222490.415 -67748.007 4.59950678
 423500     .4235  93112.4873 -182082.82 130.068635 -182212.88 275195.303 -92982.419 4.33562116
 424000      .424  116683.818 -206392.58 120.130459 -206512.72 323076.403 -116563.69 4.00434863
 424500     .4245  138194.074 -227122.81 108.296873 -227231.11 365316.889 -138085.78 3.60989577
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1009      46       1      50
Plot timespan now in memory (in sec) = 3.82427990E-01   4.24921000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1010  339994       1  -1.00000E+00
1.00000E+19
 425000      .425  157276.134 -243926.48 94.7490394 -244021.23 401202.611 -157181.38 3.15830131
 425500     .4255  173606.019 -256525.08 79.7461759 -256604.82 430131.096 -173526.27 2.65820586
 426000      .426  186905.846 -264711.34 63.6014554 -264774.94 451617.184 -186842.24 2.12004851
 426500     .4265  196948.019 -268351.97 46.6294641  -268398.6 465299.987 -196901.39 1.55431547
 427000      .427  203560.765 -267390.82 29.1156372 -267419.94 470951.589 -203531.65 .970521239
 427500     .4275  206633.031 -261851.14 11.3196586 -261862.46 468484.176 -206621.71 .377321952
 428000      .428  206117.562 -251836.04 -6.5015628 -251829.54 457953.602 -206124.06 -.21671876
 428500     .4285  202031.341 -237526.68 -24.062464 -237502.62 439558.024  -202055.4 -.80208214
 429000      .429  194453.078 -219177.67 -41.037305 -219136.64 413630.752 -194494.12 -1.3679102
 429500     .4295  183519.593 -197110.87 -57.092698 -197053.77 380630.459 -183576.69 -1.9030899
 430000       .43   169423.39 -171709.51 -71.935873 -171637.57 341132.901 -169495.33 -2.3978624
 430500     .4305   152411.03 -143412.73 -85.335498 -143327.39 295823.758 -152496.37 -2.8445166
 431000      .431  132780.538 -112709.16 -97.112301 -112612.05 245489.697 -132877.65 -3.2370767
 431500     .4315  110877.042 -80129.317 -107.11362 -80022.203 191006.358 -110984.16  -3.570454
 432000      .432  87086.0502 -46236.197  -115.1843 -46121.013 133322.247 -87201.234 -3.8394767
 432500     .4325   61824.545 -11614.098 -121.16248 -11492.935 73438.6429 -61945.707 -4.0387494
 433000      .433  35532.0484 23142.7948 -124.91399 23267.7088 12389.2537 -35656.962 -4.1637997
 433500     .4335  8663.48903  57440.448 -126.37107  57566.819 -48776.959 -8789.8601 -4.2123692
 434000      .434  -18316.907  90693.969 -125.54113 90819.5101 -109010.88 18191.3658 -4.1847045
 434500     .4345   -44942.17 122336.489 -122.48967 122458.979 -167278.66 44819.6799 -4.0829889
 435000      .435  -70750.156 151828.271 -117.31069 151945.582 -222578.43 70632.8456 -3.9103562
 435500     .4355  -95292.548 178666.407 -110.09872 178776.505 -273958.95 95182.4495 -3.6699573
 436000      .436  -118144.68 202394.851 -100.94917   202495.8 -320539.54 118043.735 -3.3649724
 436500     .4365  -138914.03 222613.173  -89.99057 222703.164 -361527.21 138824.041 -2.9996857
 437000      .437  -157246.06 238982.866 -77.411895 239060.278 -396228.92 157168.646 -2.5803965
 437500     .4375   -172828.6 251231.869 -63.460098 251295.329 -424060.46 172765.135 -2.1153366
 438000      .438  -185395.96 259158.161 -48.416639 259206.578 -444554.12 185347.545  -1.613888
 438500     .4385  -194733.31 262632.763 -32.565422 262665.328 -457366.07 194700.744 -1.0855141
 439000      .439  -200681.51  261602.54 -16.167726 261618.708 -462284.05  200665.34 -.53892421
 439500     .4395  -203141.73  256092.39 .532556874 256091.857 -459234.12 203142.263 .017751896
 440000       .44  -202077.73 246205.343 17.2791703 246188.064 -448283.07 202095.008 .575972344
 440500     .4405  -197515.24 232120.006  33.785427 232086.221 -429635.25 197549.025  1.1261809
 441000      .441  -189539.86 214086.262 49.7438314 214036.518 -403626.13 189589.608 1.65812771
 441500     .4415  -178294.55 192420.093   64.85177 192355.241 -370714.65 178359.407 2.16172567
 442000      .442  -163977.18 167497.947 78.8417737 167419.105 -331475.13 164056.024 2.62805912
 442500     .4425  -146838.42 139751.066 91.4997063 139659.567 -286589.49 146929.922 3.04999021
 443000      .443  -127178.98 109659.269 102.652542 109556.616 -236838.25 127281.637  3.4217514
 443500     .4435  -105344.54 77742.9817 112.139242 77630.8425 -183087.52  105456.68 3.73797475
 444000      .444  -81718.394 44553.4604 119.798012 44433.6623 -126271.85 81838.1916 3.99326708
 444500     .4445  -56713.387 10662.2894 125.477986 10536.8114 -67375.676 56838.8649 4.18259955
 445000      .445  -30764.045 -23349.039 129.062611 -23478.102 -7415.0052 30893.1073 4.30208702
 445500     .4455  -4319.4142 -56898.997 130.493822 -57029.491 52579.5831 4449.90799 4.34979408
 446000      .446  22163.2623 -89414.999 129.780144 -89544.779 111578.261 -22033.482  4.3260048
 446500     .4465   48225.146 -120342.13 126.976282  -120469.1 168567.271  -48098.17 4.23254275
 447000      .447  73413.9239 -149152.55 122.153522  -149274.7 222566.472  -73291.77 4.07178408
 447500     .4475  97292.9597 -175355.39 115.389534 -175470.78 272648.354  -97177.57 3.84631781
 448000      .448   119450.02 -198505.96 106.779099 -198612.74 317955.983 -119343.24 3.55930329
 448500     .4485  139504.784 -218213.68  96.453018 -218310.14 357718.467 -139408.33  3.2151006
 449000      .449  157114.748 -234148.41 84.5946455 -234233.01 391263.162 -157030.15 2.81982152
 449500     .4495  171979.647 -246044.98 71.4378212 -246116.42 418024.625 -171908.21 2.38126071
 450000       .45  183845.602 -253706.74 57.2401231 -253763.98 437552.345 -183788.36  1.9080041
 450500     .4505  192509.928 -257009.07 42.2543291 -257051.32 449518.994 -192467.67 1.40847764
 451000      .451  197825.876 -255902.18 26.7209718  -255928.9 453728.059 -197799.15 .890699061
 451500     .4515  199706.056 -250412.67 10.8784685 -250423.55 450118.727 -199695.18 .362615616
 452000      .452  198124.028 -240643.11 -5.0212597 -240638.09 438767.137 -198129.05 -.16737532
 452500     .4525  193113.861 -226769.73  -20.70213 -226749.03  419883.59 -193134.56 -.69007101
 453000      .453  184768.083 -209038.29 -35.872844 -209002.42 393806.372 -184803.96 -1.1957615
 453500     .4535   173235.35 -187759.12 -50.255398 -187708.87 360994.471 -173285.61 -1.6751799
 454000      .454    158718.5  -163302.1  -63.60883 -163238.49 322020.599 -158782.11 -2.1202943
 454500     .4545  141472.189 -136091.04 -75.731522 -136015.31 277563.225 -141547.92 -2.5243841
 455000      .455  121799.146 -106596.94 -86.449106 -106510.49 228396.089  -121885.6 -2.8816369
 455500     .4555  100044.811 -75329.953  -95.59917 -75234.354 175374.764 -100140.41  -3.186639
 456000      .456  76590.3488 -42829.959 -103.02316 -42726.936 119420.307 -76693.372 -3.4341054
 456500     .4565  51844.7897 -9656.3854 -108.57775 -9547.8076 61501.1751 -51953.367 -3.6192585
 457000      .457   26237.581 23621.7935  -112.1602 23733.9537 2615.78746 -26349.741 -3.7386735
 457500     .4575  211.989624 56435.2981 -113.72388  56549.022 -56223.308  -325.7135  -3.790796
 458000      .458  -25781.493 88223.5093 -113.27334 88336.7826   -114005. 25668.2194 -3.7757781
 458500     .4585  -51292.428 118443.596 -110.84834 118554.444 -169736.02 51181.5798 -3.6949447
 459000      .459  -75878.483 146579.835 -106.50682 146686.342 -222458.32 75771.9757 -3.5502273
 459500     .4595  -99114.067 172153.046 -100.31735 172253.363 -271267.11   99013.75 -3.3439115
 460000       .46  -120598.71 194729.536  -92.37009 194821.906 -315328.24 120506.338  -3.079003
 460500     .4605  -139963.96 213928.601 -82.796492 214011.398 -353892.57 139881.168 -2.7598831
 461000      .461  -156878.82 229428.346 -71.775855 229500.122 -386307.17 156807.046 -2.3925285
 461500     .4615  -171054.41 240970.396   -59.5238  241029.92 -412024.81 170994.887 -1.9841267
 462000      .462  -182248.63 248363.884 -46.272988 248410.157 -430612.51 182202.354 -1.5424329
 462500     .4625  -190270.66  251488.78 -32.255365 251521.035 -441759.44 190238.401 -1.0751788
 463000      .463  -194985.22 250298.508 -17.695831 250316.204 -445283.72 194967.521 -.58986105
 463500     .4635  -196315.62 244821.272 -2.8230563 244824.095 -441136.89 196312.795 -.09410188
 464000      .464  -194244.78 235159.398 12.1157308 235147.282 -429404.18 194256.899 .403857693
 464500     .4645   -188814.5 221486.803 26.8545308 221459.948  -410301.3  188841.35 .895151027
 465000      .465  -180123.81 204045.296 41.1233902 204004.173  -384169.1 180164.929 1.37077967
 465500     .4655  -168327.09 183140.113 54.6676644 183085.446  -351467.2 168381.757 1.82225548
 466000      .466  -153631.84 159134.861 67.2633033 159067.598  -312766.7   153699.1 2.24211011
 466500     .4665  -136295.94  132445.87 78.7191135 132367.151 -268741.81 136374.662 2.62397045
 467000      .467  -116623.75 103535.468 88.8639721 103446.604 -220159.21  116712.61  2.9621324
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1010      46       1      50
Plot timespan now in memory (in sec) = 4.24919993E-01   4.67413000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1011  339994       1  -1.00000E+00
1.00000E+19
 467500     .4675  -94960.266 72903.7783 97.5341464 72806.2441 -167864.04 95057.8002 3.25113821
 468000      .468   -71684.25  41079.442  104.57548 40974.8665 -112763.69 71788.8258 3.48584933
 468500     .4685  -47200.958 8610.02444 109.857305 8500.16714 -55810.982 47310.8152 3.66191017
 469000      .469  -21935.124 -23947.482 113.288006  -24060.77 2012.35742 22048.4122 3.77626686
 469500     .4695  3675.79112 -56035.844 114.824565 -56150.669 59711.6355 -3560.9666 3.82748551
 470000       .47  29188.3131 -87106.491 114.468381  -87220.96 116294.805 -29073.845  3.8156127
 470500     .4705  54160.2981 -116628.55 112.248912  -116740.8 170788.849 -54048.049  3.7416304
 471000      .471  78159.1462 -144098.24 108.211074 -144206.45 222257.384 -78050.935 3.60703581
 471500     .4715  100770.128 -169048.04 102.417085 -169150.46  269818.17 -100667.71 3.41390283
 472000      .472   121603.98 -191055.05 94.9571175   -191150. 312659.028 -121509.02 3.16523725
 472500     .4725  140303.445 -209748.08 85.9595533 -209834.03  350051.52 -140217.49 2.86531844
 473000      .473  156548.729 -224813.52 75.5939064 -224889.11 381362.248 -156473.13 2.51979688
 473500     .4735  170062.222 -236000.03 64.0603995 -236064.09  406062.25 -169998.16 2.13534665
 474000      .474  180613.115 -243122.52  51.570973 -243174.09 423735.635 -180561.54 1.71903243
 474500     .4745  188021.981 -246065.63 38.3372353 -246103.97  434087.61 -187983.64 1.27790784
 475000      .475  192164.553 -244786.11 24.5720654 -244810.69 436950.666 -192139.98 .819068847
 475500     .4755  192974.081 -239313.73 10.4976742 -239324.23 432287.809 -192963.58 .349922473
 476000      .476  190442.129 -229750.47 -3.6480719 -229746.82 420192.597 -190445.78  -.1216024
 476500     .4765  184617.942 -216268.23 -17.613292 -216250.61  400886.17 -184635.55 -.58710973
 477000      .477  175606.886 -199105.23 -31.145742 -199074.08 374712.112 -175638.03 -1.0381914
 477500     .4775  163568.615 -178561.76 -44.011129 -178517.75 342130.377 -163612.63 -1.4670376
 478000      .478  148714.914 -154995.41 -56.001985 -154939.41 303710.323 -148770.92 -1.8667328
 478500     .4785  131306.591 -128815.26 -66.934059 -128748.32 260121.849 -131373.52 -2.2311353
 479000      .479  111649.031 -100474.98 -76.638217 -100398.34  212124.01 -111725.67 -2.5546072
 479500     .4795  90086.4841 -70464.771 -84.955033 -70379.816 160551.255 -90171.439 -2.8318344
 480000       .48   66995.368 -39302.429 -91.737593 -39210.692 106297.797 -67087.106 -3.0579198
 480500     .4805  42777.2436 -7524.0149 -96.864461 -7427.1504 50301.2585 -42874.108 -3.2288154
 481000      .481  17852.0519 24325.2796 -100.25369 24425.5333 -6473.2278 -17952.306 -3.3417896
 481500     .4815   -7348.495 55700.0271 -101.86591  55801.893 -63048.522  7246.6291 -3.3955303
 482000      .482  -32387.901  86063.521 -101.69664 86165.2176 -118451.42 32286.2039 -3.3898882
 482500     .4825  -56832.433 114896.883 -99.766013 114996.649 -171729.32 56732.6671 -3.3255338
 483000      .483   -80259.06 141708.176 -96.112076 141804.288 -221967.24 80162.9483 -3.2037359
 483500     .4835  -102263.39 166041.242 -90.792564 166132.034 -268304.63 102172.595 -3.0264188
 484000      .484  -122466.94  187483.75 -83.894854 187567.645 -309950.69 122383.042 -2.7964951
 484500     .4845  -140523.32 205674.003 -75.544093 205749.547 -346197.32 140447.777 -2.5181364
 485000      .485  -156123.54 220306.589 -65.900139 220372.489 -376430.13 156057.641 -2.1966713
 485500     .4855  -169000.91 231137.209 -55.145961 231192.355 -400138.12 168945.763 -1.8381987
 486000      .486   -178935.7  237986.76 -43.475379 238030.235 -416922.46 178892.228 -1.4491793
 486500     .4865  -185759.37 240744.578  -31.08556 240775.664 -426503.95 185728.289 -1.0361853
 487000      .487  -189357.95 239370.638 -18.178047 239388.816 -428728.59 189339.775  -.6059349
 487500     .4875   -189674.1  233896.29  -4.966235 233901.256 -423570.39 189669.132 -.16554117
 488000      .488  -186707.58  224423.34 8.32102606 224415.019 -411130.92 186715.905 .277367535
 488500     .4885  -180514.65  211121.76  21.446293 211100.314 -391636.41 180536.091 .714876434
 489000      .489  -171206.67 194226.422 34.1763876 194192.246 -365433.09 171240.845 1.13921292
 489500     .4895  -158948.38 174033.034 46.2940304  173986.74 -332981.41 158994.675 1.54313435
 490000       .49  -143955.41 150893.275 57.6036546 150835.672 -294848.68 144013.009 1.92012182
 490500     .4905  -126490.94 125209.044 67.9287228 125141.115 -251699.98 126558.864 2.26429076
 491000      .491  -106861.13 97425.5522  77.104403 97348.4478 -204286.68 106938.233 2.57014677
 491500     .4915  -85409.275 68023.3155 84.9754895   67938.34 -153432.59 85494.2501 2.83251632
 492000      .492  -62509.303  37509.478 91.4035061 37418.0745 -100018.78 62600.7062 3.04678354
 492500     .4925  -38559.134 6408.92679 96.2774294 6312.64936 -44968.061 38655.4119 3.20924765
 493000      .493  -13974.019 -24744.607 99.5216852 -24844.129 10770.5887 14073.5402 3.31738951
 493500     .4935  10820.1974 -55417.386 101.097628 -55518.484 66237.5836   -10719.1 3.36992095
 494000      .494  35394.0814 -85084.508 100.997085 -85185.505 120478.589 -35293.084 3.36656952
 494500     .4945  59322.1536  -113238.9 99.2332477 -113338.13 172561.055  -59222.92 3.30777492
 495000      .495  82190.7339 -139400.31 95.8378359 -139496.15 221591.047 -82094.896 3.19459453
 495500     .4955  103605.491 -163123.81 90.8660882 -163214.67 266729.298 -103514.62 3.02886961
 496000      .496  123198.272  -184007.4 84.4035212 -184091.81 307205.676 -123113.87 2.81345071
 496500     .4965  140633.136 -201698.71  76.569082 -201775.28  342331.85 -140556.57 2.55230273
 497000      .497  155611.664 -215900.58 67.5116942 -215968.09 371512.239 -155544.15 2.25038981
 497500     .4975  167877.811  -226375.8 57.4000871  -226433.2 394253.616 -167820.41 1.91333624
 498000      .498  177222.478 -232951.25 46.4121869 -232997.66  410173.73 -177176.07  1.5470729
 498500     .4985  183487.541 -235520.98 34.7316064 -235555.71 419008.521 -183452.81 1.15772021
 499000      .499  186568.826 -234048.22   22.55075 -234070.77 420617.041 -186546.28 .751691667
 499500     .4995  186417.793 -228565.86 10.0744559 -228575.93 414983.651 -186407.72 .335815198
 500000       0.5  183041.959 -219175.59  -2.480269 -219173.11 402217.553 -183044.44 -.08267563
 500500     .5005  176504.287 -206045.72 -14.890657 -206030.83 382550.007 -176519.18 -.49635525
 501000      .501  166921.862 -189407.98   -26.9396 -189381.04 356329.842  -166948.8 -.89798668
 501500     .5015  154464.067 -169553.63 -38.425308  -169515.2 324017.694 -154502.49 -1.2808436
 502000      .502  139350.016 -146828.65 -49.163363 -146779.48 286178.662 -139399.18 -1.6387788
 502500     .5025  121844.925  -121627.9 -58.983291 -121568.92 243472.826 -121903.91 -1.9661097
 503000      .503  102255.329 -94388.245  -67.72544  -94320.52 196643.575 -102323.05 -2.2575147
 503500     .5035  80923.3851 -65580.724 -75.241777 -65505.482 146504.109 -80998.627 -2.5080592
 504000      .504  58220.5484 -35702.172 -81.402116  -35620.77 93922.7207 -58301.951 -2.7134039
 504500     .5045  34541.0556 -5266.5582 -86.103558 -5180.4547 39807.6138 -34627.159 -2.8701186
 505000      .505  10295.3909 25203.6601 -89.276386 25292.9365 -14908.269 -10384.667 -2.9758795
 505500     .5055  -14096.445  55186.221 -90.882404 55277.1034 -69282.666 14005.5627 -3.0294135
 506000      .506  -38212.083 84167.8838 -90.909071 84258.7929 -122379.97 38121.1742 -3.0303024
 506500     .5065  -61634.269 111653.299 -89.364725 111742.663 -173287.57 61544.9047 -2.9788242
 507000      .507  -83958.418 137173.699 -86.277789 137259.977 -221132.12 83872.1397 -2.8759263
 507500     .5075  -104799.87 160295.118 -81.700758 160376.818 -265094.99 104718.173 -2.7233586
 508000      .508  -123800.51 180625.787 -75.715873 180701.503 -304426.29 123724.792 -2.5238624
 508500     .5085  -140634.53 197822.554 -68.436182  197890.99 -338457.08 140566.094 -2.2812061
 509000      .509  -155013.76 211596.429 -59.999774 211656.429 -366610.18 154953.756 -1.9999925
 509500     .5095  -166692.48 221717.365 -50.561334 221767.927 -388409.85  166641.92 -1.6853778
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1011      46       1      50
Plot timespan now in memory (in sec) = 4.67411995E-01   5.09905000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1012  339994       1  -1.00000E+00
1.00000E+19
 510000       .51   -175471.9 228018.222 -40.285691 228058.508 -403490.12  175431.61 -1.3428564
 510500     .5105  -181203.78 230397.741 -29.345589 230427.087 -411601.52 181174.432 -.97818629
 511000      .511   -183793.2 228822.347 -17.923767  228840.27 -412615.55 183775.277  -.5974589
 511500     .5115    -183200. 223326.559 -6.2156067 223332.775 -406526.56  183193.78 -.20718689
 512000      .512  -179439.02 214012.049 5.57319953 214006.476 -393451.07 179444.598 .185773318
 512500     .5125  -172579.59 201045.561 17.2345385 201028.327 -373625.15 172596.826 .574484617
 513000      .513  -162744.18 184655.919 28.5668073 184627.353  -347400.1 162772.749 .952226911
 513500     .5135  -150106.52 165130.132 39.3809411 165090.751 -315236.65 150145.899 1.31269804
 514000      .514  -134888.77 142808.583 49.5019439 142759.081 -277697.35 134938.274  1.6500648
 514500     .5145   -117357.8 118079.228 58.7665412 118020.462 -235437.03 117416.567 1.95888471
 515000      .515  -97820.303 91370.7743 67.0211633 91303.7531 -189191.08 97887.3239 2.23403878
 515500     .5155  -76617.129 63145.0191 74.1248096 63070.8943 -139762.15 76691.2538 2.47082699
 516000      .516  -54117.154 33888.7157 79.9560472 33808.7597  -88005.87 54197.1104 2.66520157
 516500     .5165  -30710.932 4105.20029 84.4196287 4020.78066 -34816.132 30795.3518 2.81398762
 517000      .517    -6804.16 -25694.109 87.4495597 -25781.559 18889.9493 6891.60954 2.91498532
 517500     .5175  17189.0989 -54998.302 89.0076403  -55087.31 72187.4008 -17100.091 2.96692134
 518000      .518  40853.5199 -83305.651 89.0788126  -83394.73 124159.171 -40764.441 2.96929375
 518500     .5185  63779.9106 -110132.33 87.6677216 -110219.99 173912.237 -63692.243 2.92225739
 519000      .519  85572.5765 -135020.87 84.7999625 -135105.67 220593.446 -85487.776 2.82666542
 519500     .5195  105856.267 -157548.11 80.5262434 -157628.64 263404.377 -105775.74 2.68420811
 520000       .52  124282.523  -177332.3 74.9252323 -177407.22 301614.821  -124207.6 2.49750774
 520500     .5205  140535.415 -194039.42 68.1026888 -194107.52 334574.831 -140467.31 2.27008963
 521000      .521   154336.75 -207388.65 60.1864869 -207448.83 361725.395 -154276.56 2.00621623
 521500     .5215  165450.829 -217157.05 51.3194969 -217208.37 382607.883 -165399.51  1.7106499
 522000      .522  173688.701 -223183.46 41.6546743 -223225.11  396872.16 -173647.05 1.38848914
 522500     .5225  178911.622 -225371.28 31.3546997 -225402.63 404282.898 -178880.27 1.04515666
 523000      .523  181033.447 -223690.12 20.5936694 -223710.72  404723.57 -181012.85 .686455648
 523500     .5235  180021.901 -218176.14 9.55706767  -218185.7 398198.042 -180012.34 .318568922
 524000      .524  175898.831 -208931.09    -1.5617 -208929.53 384829.919 -175900.39 -.05205667
 524500     .5245  168739.582 -196120.34 -12.568077 -196107.77  364859.92 -168752.15 -.41893589
 525000      .525  158671.687 -179969.93 -23.273972 -179946.66 338641.621 -158694.96 -.77579908
 525500     .5255  145872.824 -160762.77 -33.502214 -160729.27 306635.591 -145906.33 -1.1167405
 526000      .526  130567.893 -138833.78 -43.086603  -138790.7 269401.677 -130610.98 -1.4362201
 526500     .5265   113025.07 -114564.17 -51.870558  -114512.3 227589.244 -113076.94 -1.7290186
 527000      .527  93550.9409  -88374.65 -59.707574 -88314.943 181925.591 -93610.648 -1.9902525
 527500     .5275  72484.9303 -60718.007 -66.464659 -60651.543 133202.938 -72551.395 -2.2154886
 528000      .528  50193.2778 -32071.189  -72.02816 -31999.161 82264.4669 -50265.306 -2.4009387
 528500     .5285  27062.7668 -2927.1107 -76.309225 -2850.8015 29989.8774 -27139.076 -2.5436408
 529000      .529  3494.24794 26213.6577 -79.245452 26292.9032  -22719.41 -3573.4934 -2.6415151
 529500     .5295   -20104.15   54851.36 -80.798559 54932.1585  -74955.51 20023.3512 -2.6932853
 530000       .53  -43324.124 82495.6274 -80.951282 82576.5786 -125819.75 43243.1728 -2.6983761
 530500     .5305  -65764.439 108673.985 -79.706208 108753.692 -174438.42 65684.7324 -2.6568736
 531000      .531  -87038.042 132940.068 -77.087225 133017.155 -219978.11 86960.9547 -2.5695742
 531500     .5315  -106778.81 154881.295 -73.142634 154954.437  -261660.1 106705.663 -2.4380878
 532000      .532  -124647.69 174125.813 -67.947074  174193.76 -298773.51 124579.746 -2.2649025
 532500     .5325  -140338.36 190348.639 -61.599491 190410.239   -330687. 140276.762 -2.0533164
 533000      .533   -153582.3 203277.055  -54.21794 203331.273 -356859.36 153528.087 -1.8072647
 533500     .5335  -164153.52 212695.218 -45.934438 212741.153 -376848.74 164107.587 -1.5311479
 534000      .534  -171872.54  218447.88 -36.892019 218484.772 -390320.42  171835.65  -1.229734
 534500     .5345  -176609.63 220443.064 -27.244295 220470.309  -397052.7  176582.39 -.90814315
 535000      .535    -178287. 218653.568 -17.156245 218670.724 -396940.57 178269.842 -.57187484
 535500     .5355  -176879.88 213117.212 -6.8034142 213124.015  -389997.1 176873.081 -.22678047
 536000      .536  -172416.75 203935.926 3.63246587 203932.294 -376352.68 172420.383 .121082196
 536500     .5365  -164978.64 191273.825 13.9699367 191259.855 -356252.47 164992.615 .465664556
 537000      .537  -154697.83 175354.328 24.0333195 175330.295 -330052.15 154721.859 .801110648
 537500     .5375  -141755.59 156456.344 33.6556471 156422.689 -298211.93 141789.245  1.1218549
 538000      .538  -126379.19 134909.486 42.6791048 134866.807 -261288.68 126421.873 1.42263683
 538500     .5385  -108837.85 111088.333 50.9545236 111037.379 -219926.18 108888.801 1.69848412
 539000      .539  -89437.831 85405.8132 58.3426128 85347.4706 -174843.64 89496.1736 1.94475376
 539500     .5395  -68516.992 58305.9238 64.7181418 58241.2057 -126822.92 68581.7099 2.15727139
 540000       .54  -46438.835 30256.0255  69.975131 30186.0504 -76694.861 46508.8103 2.33250437
 540500     .5405  -23586.329 1738.85222 74.0303447 1664.82187 -25325.182 23660.3597 2.46767816
 541000      .541  -355.42015 -26755.682 76.8240069 -26832.506 26400.2618 432.244159 2.56080023
 541500     .5415  22851.7385 -54738.819 78.3181749 -54817.137 77590.5573  -22773.42 2.61060583
 542000      .542  45633.8013 -81731.359 78.4945519 -81809.853  127365.16 -45555.307 2.61648506
 542500     .5425  67597.3369 -107271.98 77.3541824 -107349.33 174869.316 -67519.983 2.57847275
 543000      .543    88363.75 -130925.22  74.919546 -131000.14 219288.968  -88288.83  2.4973182
 543500     .5435   107575.79 -152288.91 71.2368706 -152360.14 259864.698 -107504.55 2.37456235
 544000      .544  124903.571 -171000.93 66.3764029  -171067.3 295904.499 -124837.19 2.21254676
 544500     .5445  140050.091 -186745.24 60.4300507 -186805.67 326795.331 -139989.66 2.01433502
 545000      .545  152756.266 -199257.17 53.5071471 -199310.68 352013.436 -152702.76 1.78357157
 545500     .5455  162805.444  -208327.9 45.7302805 -208373.63  371133.34 -162759.71 1.52434268
 546000      .546  170027.254 -213808.04 37.2332853 -213845.27 383835.294 -169990.02 1.24110951
 546500     .5465  174300.584 -215610.21 28.1612981 -215638.37 389910.795 -174272.42 .938709936
 547000      .547  175555.568 -213710.37 18.6706279 -213729.04 389265.934  -175536.9 .622354264
 547500     .5475  173774.594 -208148.03 8.92665317 -208156.95 381922.622 -173765.67 .297555106
 548000      .548  168992.412 -199025.39 -.90042802 -199024.49 368017.807 -168993.31 -.03001427
 548500     .5485   161295.45 -186505.44 -10.640996  -186494.8 347800.889 -161306.09 -.35469988
 549000      .549  150820.346 -170809.06 -20.130572 -170788.93 321629.406 -150840.48 -.67101908
 549500     .5495  137751.672  -152211.3  -29.21189 -152182.09 289962.973 -137780.88 -.97372965
 550000       .55  122318.745 -131036.58  -37.73511 -130998.85 253355.327 -122356.48  -1.257837
 550500     .5505  104791.532 -107653.02 -45.558393 -107607.46 212444.547 -104837.09 -1.5186131
 551000      .551  85475.8052 -82465.923  -52.55015 -82413.373 167941.728 -85528.355 -1.7516717
 551500     .5515  64707.7141 -55910.735  -58.59287 -55852.142 120618.449 -64766.307 -1.9530957
 552000      .552  42847.9386 -28445.452  -63.58733 -28381.865 71293.3906 -42911.526 -2.1195777
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1012      46       1      50
Plot timespan now in memory (in sec) = 5.09904027E-01   5.52397000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1013  339994       1  -1.00000E+00
1.00000E+19
 552500     .5525  20275.5399 -542.82112  -67.45532  -475.3658  20818.361 -20342.995 -2.2485107
 553000      .553  -2618.4871 27317.7065 -70.139722 27387.8463 -29936.194 2548.34739 -2.3379907
 553500     .5535  -25437.958 54658.1785 -71.603049 54729.7815 -80096.136 25366.3546 -2.3867683
 554000      .554  -47788.433 81010.3857 -71.826504 81082.2122 -128798.82  47716.607 -2.3942168
 554500     .5545  -69284.157 105923.962 -70.810511 105994.773 -175208.12 69213.3464 -2.3603504
 555000      .555  -89554.779 128974.141 -68.576388 129042.717 -218528.92 89486.2027 -2.2858796
 555500     .5555  -108251.71 149768.988  -65.16789 149834.156  -258020.7 108186.541  -2.172263
 556000      .556  -125053.99 167955.986 -60.650939 168016.637 -293009.97 124993.337  -2.021698
 556500     .5565   -139673.7  183227.93 -55.110939 183283.041 -322901.63 139618.589 -1.8370313
 557000      .557   -151860.9 195328.102  -48.64908 195376.751   -347189. 151812.248  -1.621636
 557500     .5575  -161407.97 204054.635 -41.379516 204096.014  -365462.6 161366.586 -1.3793172
 558000      .558  -168153.26 209263.962 -33.428015  209297.39 -377417.23 168119.836 -1.1142672
 558500     .5585   -171983.9 210873.214 -24.931575 210898.146 -382857.12 171958.973 -.83105251
 559000      .559  -172837.59 208861.506 -16.037723 208877.544 -381699.09 172821.551 -.53459076
 559500     .5595   -170703.5 203270.103 -6.9020444 203277.005  -373973.6 170696.598 -.23006815
 560000       .56  -165622.35 194201.533 2.31614419 194199.217 -359823.88 165624.662 .077204806
 560500     .5605  -157685.61 181817.718 11.4584031 181806.259 -339503.32 157697.064 .381946771
 561000      .561  -147033.99  166337.15 20.3704539 166316.779 -313371.13 147054.356  .67901513
 561500     .5615  -133855.01 148031.109 28.9038494 148002.205 -281886.12 133883.912 .963461646
 562000      .562  -118379.74 127218.943 36.9166978 127182.026 -245598.69  118416.66 1.23055659
 562500     .5625  -100878.68 104262.458 44.2747227 104218.183 -205141.14 100922.959 1.47582409
 563000      .563   -81656.92 79559.5586 50.8538332 79508.7047 -161216.48 81707.7743 1.69512777
 563500     .5635  -61048.759 53537.3033 56.5439053 53480.7594 -114586.06 61105.3028 1.88479684
 564000      .564  -39411.956 26644.5441 61.2521416 26583.2919   -66056.5 39473.2085 2.04173805
 564500     .5645  -17121.601 -655.75241 64.9047674 -720.65717 -16465.848 17186.5053 2.16349225
 565000      .565  5436.31763 -27894.414 67.4470599 -27961.861 33330.7321 -5368.8706 2.24823533
 565500     .5655  27871.5848 -54604.114  68.842519 -54672.956 82475.6987 -27802.742 2.29475063
 566000      .566    49796.59 -80327.429 69.0724546 -80396.502 130124.019 -49727.518 2.30241515
 566500     .5665   70833.115 -104624.75 68.1368786 -104692.89 175457.863 -70764.978 2.27122929
 567000      .567  90618.8882 -127081.81 66.0561077 -127147.87 217700.699 -90552.832 2.20187026
 567500     .5675  108813.767 -147316.74 62.8715289 -147379.61 256130.508  -108750.9 2.09571763
 568000      .568  125105.496 -164986.48  58.644656 -165045.12 290091.973 -125046.85 1.95482187
 568500     .5685   139215.01 -179792.54 53.4547284 -179845.99 319007.548 -139161.56 1.78182428
 569000      .569  150901.223 -191486.07 47.3957802 -191533.47 342387.295 -150853.83 1.57985934
 569500     .5695  159965.234 -199872.08 40.5743949 -199912.65 359837.312 -159924.66 1.35247983
 570000       .57  166253.783 -204812.72  33.108751 -204845.83 371066.508 -166220.67 1.10362503
 570500     .5705  169661.854 -206229.62 25.1281445 -206254.75 375891.478 -169636.73 .837604816
 571000      .571  170134.358 -204105.03 16.7716057  -204121.8 374239.391 -170117.59 .559053522
 571500     .5715  167666.943 -198481.98 8.18507069 -198490.17 366148.925 -167658.76  .27283569
 572000      .572  162305.961 -189463.39 -.48243617 -189462.91 351769.353 -162306.44 -.01608121
 572500     .5725   154147.63 -177210.22 -9.0826298 -177201.14 331357.848 -154156.71 -.30275433
 573000      .573  143336.398 -161938.62 -17.470703 -161921.15 305275.022 -143353.87 -.58235678
 573500     .5735   130062.44 -143916.24 -25.506673 -143890.73 273978.679 -130087.95 -.85022243
 574000      .574  114558.311 -123457.46 -33.056309  -123424.4 238015.772 -114591.37  -1.101877
 574500     .5745  97094.8035 -100917.94 -39.992844 -100877.94 198012.741 -97134.796 -1.3330948
 575000      .575  77976.1457 -76688.336 -46.199715 -76642.136 154664.482 -78022.345 -1.5399905
 575500     .5755  57534.6838 -51187.546 -51.573782 -51135.973  108722.23 -57586.258 -1.7191261
 576000      .576  36125.1463 -24855.468 -56.028036  -24799.44  60980.614 -36181.174 -1.8676012
 576500     .5765  14118.5664 1854.52635 -59.492901 1914.01925 12264.0401 -14178.059 -1.9830967
 577000      .577  -8104.1014 28483.3506  -61.91613 28545.2667 -36587.452 8042.18526  -2.063871
 577500     .5775  -30158.599 54574.1072 -63.262388 54637.3696 -84732.707 30095.3371 -2.1087463
 578000      .578  -51664.078 79679.9694 -63.513509 79743.4829 -131344.05 51600.5648  -2.117117
 578500     .5785   -72249.73 103371.876 -62.669497 103434.546 -175621.61 72187.0603 -2.0889832
 579000      .579  -91561.186 125245.876 -60.749644 125306.626 -216807.06 91500.4365 -2.0249881
 579500     .5795  -109266.57 144929.985 -57.792864 144987.777 -254196.55 109208.775 -1.9264288
 580000       .58  -125062.12 162090.455 -53.856556 162144.311 -287152.57  125008.26 -1.7952185
 580500     .5805  -138677.37 176437.407 -49.014317 176486.422 -315114.78 138628.358 -1.6338106
 581000      .581  -149879.84 187729.746 -43.353614   187773.1 -337609.59 149836.491 -1.4451205
 581500     .5815  -158479.04  195779.25 -36.974233 195816.224 -354258.29 158442.064 -1.2324744
 582000      .582  -164329.74 200453.743 -29.987386 200483.731 -364783.48 164299.754 -.99957954
 582500     .5825  -167334.47 201679.268 -22.514863 201701.783 -369013.73 167311.951 -.75049542
 583000      .583  -167445.01 199441.207 -14.687388 199455.894 -366886.22 167430.323  -.4895796
 583500     .5835  -164663.17 193784.379  -6.641777  193791.02 -358447.55  164656.53 -.22139257
 584000      .584  -159040.63 184812.145 1.48260548 184810.663 -343852.78 159042.113 .049420183
 584500     .5845  -150678.04 172684.554 9.54697288 172675.007  -323362.6  150687.59 .318232429
 585000      .585   -139723.3 157615.534 17.4152531 157598.118 -297338.83 139740.712 .580508437
 585500     .5855  -126368.93 139869.148  24.955468 139844.193 -266238.08 126393.885 .831848932
 586000      .586  -110848.73 119754.971 32.0410088  119722.93  -230603.7  110880.77 1.06803363
 586500     .5865  -93433.579 97622.6451 38.5525221 97584.0925 -191056.22 93472.1313 1.28508407
 587000      .587  -74426.687 73855.7722 44.3806339 73811.3915 -148282.46 74471.0672 1.47935446
 587500     .5875  -54158.302 48865.2574 49.4288364 48815.8285 -103023.56 54207.7312 1.64762788
 588000      .588   -32980.03  23082.238 53.6155664 23028.6224 -56062.268 33033.6455 1.78718555
 588500     .5885  -11258.781 -3049.3136 56.8751141 -3106.1888 -8209.4669 11315.6557 1.89583714
 589000      .589  10629.5636 -29080.214 59.1577339 -29139.372 39709.7779 -10570.406 1.97192446
 589500     .5895  32306.6808 -54563.803  60.429625 -54624.233 86870.4841 -32246.251 2.01432083
 590000       .59  53398.4039 -79063.643 60.6734077 -79124.317 132462.047 -53337.731 2.02244692
 590500     .5905  73541.2155 -102161.03 59.8891521 -102220.92 175702.242 -73481.326 1.99630507
 591000      .591  92388.4997 -123462.12 58.0952262 -123520.22 215850.624 -92330.404 1.93650754
 591500     .5915  109616.456 -142604.67 55.3281575   -142660. 252221.127 -109561.13 1.84427192
 592000      .592  124929.618 -159264.09  51.641383 -159315.73 284193.704 -124877.98 1.72137943
 592500     .5925  138065.908 -173158.97 47.1033604 -173206.07 311224.876  -138018.8 1.57011201
 593000      .593  148801.158 -184055.86   41.79572 -184097.66 332857.021 -148759.36 1.39319067
 593500     .5935  156952.984 -191773.23 35.8119857 -191809.04  348726.21 -156917.17 1.19373286
 594000      .594  162383.908 -196184.46  29.256772 -196213.72 358568.368 -162354.65 .975225732
 594500     .5945  165003.652 -197219.98 22.2447233 -197242.23 362223.636 -164981.41 .741490775
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1013      46       1      50
Plot timespan now in memory (in sec) = 5.52395999E-01   5.94889000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1014  339994       1  -1.00000E+00
1.00000E+19
 595000      .595  164770.587 -194868.29 14.8985733 -194883.18 359638.873 -164755.69 .496619109
 595500     .5955  161692.356 -189175.98 7.34639036 -189183.33 350868.341 -161685.01 .244879679
 596000      .596  155825.676 -180246.92 -.28144961 -180246.64 336072.597 -155825.96 -.00938165
 596500     .5965  147275.338 -168240.29 -7.8549159 -168232.44 315515.632 -147283.19 -.26183053
 597000      .597  136192.379 -153367.86 -15.246195 -153352.62 289560.242 -136207.63  -.5082065
 597500     .5975  122771.436 -135890.23 -22.331013 -135867.89 258661.662 -122793.77 -.74436709
 598000      .598  107247.289 -116112.25 -28.990129 -116083.26 223359.539 -107276.28 -.96633762
 598500     .5985   89890.721 -94377.715 -35.111448 -94342.604 184268.436 -89925.832 -1.1703816
 599000      .599  71003.7588 -71063.327 -40.592559 -71022.734 142067.085 -71044.351 -1.3530853
 599500     .5995   50914.435 -46572.184 -45.343147 -46526.841 97486.6189 -50959.778 -1.5114382
 600000       0.6  29971.1287 -21326.844 -49.286706 -21277.558 51297.9729 -30020.415 -1.6428902
 600500     .6005   8536.5631 4237.93869 -52.361303 4290.29999 4298.62441 -8588.9244 -1.7453768
 601000      .601  -13018.472 29682.6918 -54.519763 29737.2115 -42701.164 12963.9521 -1.8173254
 601500     .6015  -34321.566 54570.7962  -55.72996 54626.5262 -88892.363 34265.8365 -1.8576653
 602000      .602  -55005.165 78476.0074 -55.975535  78531.983 -133481.17  54949.189 -1.8658512
 602500     .6025  -74712.922  100989.77 -55.256762 101045.027 -175702.69 74657.6652 -1.8418921
 603000      .603  -93105.827  121728.19 -53.591053 121781.781 -214834.02 93052.2356 -1.7863684
 603500     .6035  -109867.99 140338.554  -51.01264 140389.567 -250206.54 109816.977 -1.7004213
 604000      .604  -124712.04   156505.3 -47.571351 156552.871 -281217.34 124664.467 -1.5857117
 604500     .6045  -137384.05 169955.366 -43.330964 169998.697 -307339.41 137340.717 -1.4443655
 605000      .605  -147667.92 180462.825 -38.367777 180501.193 -328130.74 147629.551 -1.2789259
 605500     .6055  -155389.09 187852.701 -32.769596 187885.471 -343241.79 155356.323 -1.0923199
 606000      .606  -160417.52 192003.893 -26.634823 192030.528 -352421.42 160390.889 -.88782744
 606500     .6065  -162669.85  192851.14 -20.071191 192871.211 -355520.98 162649.774  -.6690397
 607000      .607  -162110.71 190386.012   -13.1938 190399.205 -352496.72 162097.512 -.43979333
 607500     .6075   -158753.3 184656.933 -6.1225162 184663.055 -343410.23 158747.178 -.20408387
 608000      .608  -152659.09 175768.249 1.02070472 175767.228 -328427.34 152660.113 .034023491
 608500     .6085  -143936.72 163878.359 8.11402409 163870.245 -307815.08 143944.837  .27046747
 609000      .609  -132740.11 149196.919 15.0373699 149181.882 -281937.03 132755.146 .501245662
 609500     .6095  -119265.72 131981.153  21.673874 131959.479 -251246.88 119287.398 .722462466
 610000       .61  -103749.13 112531.332 27.9115099 112503.421 -216280.46 103777.041 .930383663
 610500     .6105  -86460.817 91185.5192 33.6451802  91151.874 -177646.34 86494.4623 1.12150601
 611000      .611  -67701.485 68313.6775 38.7790758 68274.8984 -136015.16 67740.2639 1.29263586
 611500     .6115  -47796.824 44311.2728 43.2287521 44268.0441 -92108.097 47840.0529  1.4409584
 612000      .612  -27091.899 19592.4601 46.9224839 19545.5376 -46684.359 27138.8219  1.5640828
 612500     .6125  -5945.1877 -5417.0434 49.8019517 -5466.8453 -528.14432 5994.98965 1.66006506
 613000      .613  15277.6332 -30287.288 51.8226276 -30339.111 45564.9215 -15225.811 1.72742092
 613500     .6135  36210.0357 -54591.501 52.9542507 -54644.456 90801.5371 -36157.081 1.76514169
 614000      .614  56491.0005  -77913.43 53.1815644 -77966.612 134404.431 -56437.819 1.77271881
 614500     .6145  75771.2489 -99854.479 52.5050761 -99906.984 175625.728 -75718.744  1.7501692
 615000      .615  93719.2343  -120040.5 50.9413289 -120091.44 213759.738 -93668.293  1.6980443
 615500     .6155  110026.812 -138128.17 48.5223944 -138176.69 248154.984 -109978.29 1.61741315
 616000      .616  124414.514 -153810.79  45.294756 -153856.08 278225.302 -124369.22  1.5098252
 616500     .6165  136636.348 -166823.49 41.3179805 -166864.81 303459.841 -136595.03 1.37726602
 617000      .617   146484.03 -176947.76 36.6635397 -176984.42 323431.789 -146447.37 1.22211799
 617500     .6175  153790.557 -184015.07 31.4138925 -184046.49 337805.628 -153759.14 1.04712975
 618000      .618  158433.034 -187909.74 25.6615485  -187935.4 346342.773 -158407.37  .85538495
 618500     .6185  160334.716 -188570.76 19.5076763 -188590.27 348905.479 -160315.21 .650255877
 619000      .619  159466.246 -185992.77 13.0601023 -186005.83 345459.013 -159453.19 .435336745
 619500     .6195  155846.093 -180225.97 6.43095529 -180232.41 336072.068 -155839.66 .214365176
 620000       .62  149540.185 -171375.26 -.26563861 -171374.99 320915.445 -149540.45 -.00885462
 620500     .6205  140660.744 -159598.26 -6.9154987 -159591.34 300259.003 -140667.66 -.23051662
 621000      .621  129364.301 -145102.59 -13.405932 -145089.18 274466.888 -129377.71 -.44686441
 621500     .6215  115848.935 -128142.18 -19.627187 -128122.55 243991.112 -115868.56 -.65423956
 622000      .622  100350.775 -109012.82 -25.474183 -108987.35 209363.595 -100376.25 -.84913943
 622500     .6225  83139.8496 -88046.991 -30.848573 -88016.142  171186.84 -83170.698 -1.0282858
 623000      .623  64515.3833 -65608.066 -35.660837 -65572.405 130123.449 -64551.044 -1.1886946
 623500     .6235  44800.6109  -42084.04 -39.832034 -42044.208 86884.6512 -44840.443 -1.3277345
 624000      .624  24337.1936 -17880.838 -43.294985 -17837.543  42218.032 -24380.489 -1.4431662
 624500     .6245  3479.31038 6584.67943 -45.994932 6630.67436  -3105.369 -3525.3053 -1.5331644
 625000      .625  -17412.483 30891.8991 -47.890024 30939.7891 -48304.382 17364.5931 -1.5963341
 625500     .6255  -37977.511    54623.7 -48.951935 54672.6519 -92601.211 37928.5595 -1.6317312
 626000      .626  -57861.222 77373.6255 -49.166608 77422.7921 -135234.85 57812.0558 -1.6388869
 626500     .6265  -76721.297 98752.8438 -48.534823 98801.3786 -175474.14 76672.7617 -1.6178274
 627000      .627   -94233.52  118396.78 -47.072281 118443.852  -212630.3 94186.4475  -1.569076
 627500     .6275  -110097.33 135971.315 -44.809073 136016.124 -246068.65 110052.525 -1.4936358
 628000      .628  -124040.99 151178.461 -41.788667 151220.249 -275219.45   123999.2 -1.3929556
 628500     .6285  -135826.21 163761.418 -38.066798 163799.485 -299587.62  135788.14 -1.2688933
 629000      .629  -145252.28  173508.93  -33.71051 173542.641 -318761.21 145218.571 -1.1236837
 629500     .6295  -152159.51 180258.836 -28.797302 180287.633 -332418.34 152130.708 -.95991007
 630000       .63  -156431.86 183900.761 -23.414094 183924.175 -340332.62 156408.447 -.78046979
 630500     .6305  -157998.96  184377.91 -17.655781 184395.566 -342376.87 157981.301 -.58852604
 631000      .631  -156837.16 181687.923 -11.623332 181699.546 -338525.08 156825.534  -.3874444
 631500     .6315  -152969.93 175882.817 -5.4216346 175888.239 -328852.75 152964.512 -.18072115
 632000      .632  -146467.41 167068.001 .842526773 167067.159 -313535.42 146468.257 .028084226
 632500     .6325  -137445.14 155400.387   7.062169 155393.325 -292845.52 137452.199 .235405633
 633000      .633    -126062. 141085.604 13.1315915 141072.473 -267147.61 126075.136 .437719718
 633500     .6335  -112517.47 124374.377 18.9478909 124355.429 -236891.85 112536.422 .631596362
 634000      .634  -97048.049 105558.119 24.4126904 105533.706 -202606.17 97072.4617 .813756347
 634500     .6345  -79923.128 84963.8481 29.4340753 84934.4141 -164886.98 79952.5624 .981135845
 635000      .635  -61440.323 62948.4992 33.9284788 62914.5708 -124388.82 61474.2515 1.13094929
 635500     .6355  -41920.301 39892.7546 37.8221897 39854.9324 -81813.056 41958.1234 1.26073966
 636000      .636  -21701.242 16194.4755 41.0523679 16153.4231 -37895.717 21742.2939 1.36841226
 636500     .6365  -1132.9786 -7738.1575 43.5677268 -7781.7252 6605.17891 1176.54632 1.45225756
 637000      .637   19429.062 -31493.681 45.3291274  -31539.01 50922.7426 -19383.733 1.51097091
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1014      46       1      50
Plot timespan now in memory (in sec) = 5.94887972E-01   6.37381000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1015  339994       1  -1.00000E+00
1.00000E+19
 637500     .6375  39630.0233 -54664.432 46.3102375 -54710.743 94294.4558 -39583.713 1.54367458
 638000      .638  59121.7508 -76853.558 46.4982076 -76900.056 135975.309 -59075.253 1.54994025
 638500     .6385   77568.785   -97681.8 45.8941144 -97727.694 175250.585 -77522.891 1.52980381
 639000      .639   94654.116 -116793.97 44.5129133 -116838.48 211448.086 -94609.603 1.48376378
 639500     .6395  110084.617 -133864.99 42.3828791 -133907.37 243949.609 -110042.23 1.41276264
 640000       .64  123596.072 -148605.43 39.5447454 -148644.97   272201.5 -123556.53 1.31815818
 640500     .6405  134957.714 -160766.39  36.050788 -160802.44 295724.107 -134921.66 1.20169293
 641000      .641  143976.179 -170143.77 31.9639806 -170175.73 314119.949 -143944.21 1.06546602
 641500     .6415  150498.804 -176581.63 27.3571565 -176608.99 327080.439 -150471.45 .911905217
 642000      .642  154416.199 -179974.84 22.3119481 -179997.16 334391.043 -154393.89 .743731602
 642500     .6425   155664.06 -180270.74 16.9173206 -180287.66 335934.798 -155647.14 .563910685
 643000      .643  154224.214 -177469.93 11.2677635  -177481.2 331694.148 -154212.95 .375592117
 643500     .6435  150124.875 -171626.22 5.46137768 -171631.69   321751.1 -150119.41 .182045923
 644000      .644  143440.116 -162845.56 -.40190956 -162845.16 306285.681 -143440.52 -.01339699
 644500     .6445  134288.542 -151284.16  -6.221907 -151277.94 285572.707 -134294.76  -.2073969
 645000      .645  122831.191 -137145.72 -11.899589 -137133.82 259976.915 -122843.09 -.39665298
 645500     .6455  109268.693 -120677.83 -17.338608 -120660.49 229946.525 -109286.03  -.5779536
 646000      .646  93837.7362 -102167.63 -22.447003 -102145.18 196005.367 -93860.183 -.74823344
 646500     .6465  76806.9326 -81936.801 -27.139004 -81909.662 158743.733 -76834.072 -.90463347
 647000      .647  58472.1495 -60335.975 -31.336684 -60304.638 118808.124 -58503.486 -1.0445561
 647500     .6475  39151.3831 -37738.675  -34.97128 -37703.704 76890.0579 -39186.354 -1.1657093
 648000      .648   19179.255 -14534.863 -37.984127 -14496.879 33714.1184 -19217.239 -1.2661376
 648500     .6485   -1098.784 8875.78455  -40.32735  8916.1119 -9974.5686 1058.45666  -1.344245
 649000      .649  -21332.441 32090.7714 -41.964506 32132.7359 -53423.212 21290.4763 -1.3988169
 649500     .6495  -41172.644 54711.7058 -42.871267 54754.5771  -95884.35 41129.7729 -1.4290422
 650000       .65   -60277.57 76351.1421 -43.036014 76394.1781 -136628.71 60234.5336 -1.4345338
 650500     .6505   -78318.52 96639.2104 -42.460139 96681.6705 -174957.73 78276.0597  -1.415338
 651000      .651  -94985.565 115229.928 -41.157925 115271.086 -210215.49 94944.4076 -1.3719308
 651500     .6515  -109992.86  131807.09 -39.156029 131846.246 -241799.95 109953.704  -1.305201
 652000      .652  -123083.55  146089.65 -36.492724 146126.143  -269173.2 123047.054 -1.2164241
 652500     .6525  -134034.16 157836.489  -33.21713 157869.706 -291870.65 134000.945 -1.1072377
 653000      .653  -142658.47 166850.494  -29.38846 166879.882 -309508.96 142629.077 -.97961534
 653500     .6535   -148810.6 172981.865 -25.075182  173006.94 -321792.47 148785.526  -.8358394
 654000      .654  -152387.56 176130.597 -20.353921 176150.951 -328518.15 152367.204 -.67846402
 654500     .6545  -153330.87 176248.095 -15.308033 176263.403 -329578.97 153315.565 -.51026777
 655000      .655  -151627.59 173337.911 -10.025935 173347.937  -324965.5 151617.561 -.33419784
 655500     .6555  -147310.41 167455.592 -4.5993716 167460.192   -314766. 147305.806 -.15331239
 656000      .656   -140457.1 158707.637 .878176101 158706.759 -299164.74 140457.976 .029272537
 656500     .6565   -131189.1 147249.583 6.31292786  147243.27 -278438.69 131195.416 .210430929
 657000      .657  -119669.38 133283.242 11.6122098  133271.63 -252952.62 119680.988 .387073661
 657500     .6575  -106099.51 117053.147 16.6859551 117036.461 -223152.66 106116.199 .556198502
 658000      .658  -90716.218 98842.2603 21.4483324 98820.8119 -189558.48 90737.6662 .714944412
 658500     .6585  -73787.164 78967.0424 25.8193983  78941.223 -152754.21 73812.9833  .86064661
 659000      .659  -55606.349 57771.9585  29.726575  57742.232 -113378.31 55636.0756 .990885833
 659500     .6595     -36489. 35623.5186 33.1058142 35590.4128 -72112.519 36522.1061 1.10352714
 660000       .66  -16766.115 12903.9459 35.9024643 12868.0435  -29670.06  16802.017 1.19674881
 660500     .6605  3221.27602 -9995.4185 38.0719822  -10033.49 13216.6945  -3183.204 1.26906607
 661000      .661  23128.0104 -32680.862 39.5806049 -32720.443 55808.8727  -23088.43  1.3193535
 661500     .6615  42610.7677 -54763.077 40.4059927 -54803.483 97373.8444 -42570.362 1.34686642
 662000      .662  61333.9879 -75863.837 40.5377401 -75904.375 137197.825  -61293.45   1.351258
 662500     .6625  78975.6419 -95622.474 39.9775862 -95662.452 174598.116 -78935.664 1.33258621
 663000      .663  95232.7594 -113702.03 38.7392433 -113740.77 208934.791  -95194.02 1.29130811
 663500     .6635  109826.628 -129795.01 36.8479154 -129831.85 239621.635 -109789.78 1.22826385
 664000      .664  122507.574 -143628.58 34.3396645 -143662.92 266136.155 -122473.23 1.14465548
 664500     .6645  133059.248 -154969.25 31.2607364 -155000.51 288028.499 -133027.99 1.04202455
 665000      .665  141302.313 -163626.78 27.6668531 -163654.44 304929.089 -141274.65 .922228436
 665500     .6655  147097.496 -169457.36 23.6223762 -169480.99 316554.859 -147073.87  .78741254
 666000      .666  150347.929 -172366.05 19.1992128 -172385.25 322713.976 -150328.73 .639973762
 666500     .6665  151000.753 -172308.23 14.4754418 -172322.71 323308.983 -150986.28 .482514727
 667000      .667  149047.978 -169290.35 9.53377154 -169299.88 318338.326 -149038.44 .317792385
 667500     .6675  144526.567 -163369.68 4.45999511 -163374.14 307896.242 -144522.11 .148666504
 668000      .668   137517.75 -154653.25 -.65845927 -154652.59 292171.002 -137518.41 -.02194864
 668500     .6685  128145.573 -143295.96 -5.7338867 -143290.23 271441.534 -128151.31 -.19112956
 669000      .669  116574.699 -129497.77 -10.679665 -129487.09 246072.472 -116585.38 -.35598884
 669500     .6695  103007.506 -113500.23 -15.411715 -113484.82 216507.735 -103022.92 -.51372384
 670000       .67  87680.5424 -95582.205 -19.850043 -95562.355 183262.748 -87700.392  -.6616681
 670500     .6705  70860.4025 -76055.054 -23.920242 -76031.134 146915.456 -70884.323  -.7973414
 671000      .671   52839.097   -55257.2 -27.554804 -55229.645 108096.297 -52866.652 -.91849347
 671500     .6715  33928.9923 -33548.285 -30.694173 -33517.591 67477.2777 -33959.687 -1.0231391
 672000      .672  14457.3988 -11302.951 -33.287571 -11269.663 25760.3496 -14490.686 -1.1095857
 672500     .6725   -5239.099 11095.6282 -35.293708 11130.9219 -16334.727 5203.80529 -1.1764569
 673000      .673  -24820.469 33262.3462 -36.681448 33299.0277 -58082.815 24783.7874 -1.2227149
 673500     .6735  -43949.105 54816.7928 -37.430411 54854.2232 -98765.898 43911.6746 -1.2476804
 674000      .674  -62295.647 75389.7784 -37.531399 75427.3098 -137685.43 62258.1153 -1.2510466
 674500     .6745  -79544.641 94629.6515  -36.98652  94666.638 -174174.29  79507.654  -1.232884
 675000      .675  -95399.957 112208.303 -35.809009 112244.112 -207608.26 95364.1482 -1.1936336
 675500     .6755  -109589.87 127826.761 -34.022793 127860.784 -237416.63 109555.851 -1.1340931
 676000      .676  -121871.74 141220.272 -31.661943 141251.934 -263092.01 121840.074 -1.0553981
 676500     .6765  -132036.11 152162.801 -28.770069 152191.571 -284198.91 132007.343 -.95900229
 677000      .677  -139910.37 160470.839 -25.399652 160496.239 -300381.21  139884.97 -.84665506
 677500     .6775   -145361.6 166006.484   -21.6112 166028.095 -311368.08 145339.987 -.72037335
 678000      .678  -148298.85 168679.716 -17.472176 168697.189 -316978.56 148281.375 -.58240588
 678500     .6785  -148674.63 168449.857 -13.055699 168462.913 -317124.49 148661.577 -.43518997
 679000      .679   -146485.7 165326.176 -8.4391349 165334.615 -311811.88 146477.265  -.2813045
 679500     .6795  -141773.05 159367.642 -3.7026933 159371.345 -301140.69 141769.348 -.12342311
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1015      46       1      50
Plot timespan now in memory (in sec) = 6.37380004E-01   6.79873000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1016  339994       1  -1.00000E+00
1.00000E+19
 680000       .68  -134621.14  150681.83  1.0719004 150680.758 -285302.97 134622.212 .035730013
 680500     .6805  -125156.41 139422.982 5.80268987  139417.18  -264579.4 125162.216 .193422996
 681000      .681  -113545.04 125789.271 10.4088108 125778.862 -239334.31 113555.452 .346960358
 681500     .6815  -99990.009 110019.307 14.8118892 110004.496 -210009.32 100004.821 .493729639
 682000      .682  -84727.549 92387.9684 18.9374764  92369.031 -177115.52 84746.4864 .631249212
 682500     .6825  -68023.041 73201.6046 22.7164117 73178.8882 -141224.65 68045.7575 .757213724
 683000      .683  -50166.399 52792.7254 26.0860036 52766.6394 -102959.12 50192.4847 .869533453
 683500     .6835  -31467.043 31514.2417 28.9909871 31485.2507 -62981.285  31496.034 .966366236
 684000      .684  -12248.542  9733.3664 31.3843153 9701.98208 -21981.909 12279.9267 1.04614384
 684500     .6845   7156.9916 -12174.725 33.2278603 -12207.953 19331.7165 -7123.7637 1.10759534
 685000      .685  26414.6488 -33833.359 34.4930554 -33867.852  60248.008 -26380.156 1.14976851
 685500     .6855  45192.5025 -54870.843 35.1614367 -54906.004 100063.346 -45157.341 1.17204789
 686000      .686  63167.3269 -74926.839 35.2249904 -74962.064 138094.166 -63132.102 1.17416635
 686500     .6865  80030.1539 -93658.531 34.6862306 -93693.218 173688.685 -79995.468 1.15620769
 687000      .687  95491.5791 -110746.48 33.5580061 -110780.04 206238.061 -95458.021  1.1186002
 687500     .6875   109286.73 -125900.08 31.8631207 -125931.94 235186.806 -109254.87 1.06210402
 688000      .688  121179.805 -138862.47 29.6338498  -138892.1 260042.272 -121150.17 .987794992
 688500     .6885  130968.112 -149414.93 26.9113884 -149441.84 280383.044  -130941.2 .897046281
 689000      .689  138485.521 -157380.56 23.7451951 -157404.31 295866.084 -138461.78 .791506504
 689500     .6895  143605.277 -162627.23 20.1921638 -162647.42 306232.504 -143585.08 .673072127
 690000       .69  146242.131 -165069.75 16.3155826 -165086.07 311311.881 -146225.82 .543852755
 690500     .6905  146353.754  -164671.3 12.1839193 -164683.48 311025.051 -146341.57 .406130645
 691000      .691  143941.414 -161443.91 7.86953156 -161451.78 305385.326 -143933.54 .262317719
 691500     .6915  139049.905 -155448.23 3.44739125 -155451.68 294498.133 -139046.46 .114913042
 692000      .692  131766.721 -146792.34 -1.0061504 -146791.34 278559.062 -131767.73 -.03353835
 692500     .6925  122220.495 -135629.87 -5.4145873 -135624.45 257850.361 -122225.91 -.18048624
 693000      .693  110578.721 -122157.21 -9.7025259 -122147.51 232735.932 -110588.42 -.32341753
 693500     .6935  97044.8108 -106610.12 -13.797012 -106596.32 203654.932 -97058.608  -.4599004
 694000      .694  81854.5424 -89259.553  -17.62886 -89241.924 171114.095 -81872.171 -.58762867
 694500     .6945  65271.9516 -70406.957 -21.133885 -70385.823 135678.908 -65293.086 -.70446283
 695000      .695  47584.7497 -50379.046 -24.253969 -50354.792 97963.7959 -47609.004 -.80846562
 695500     .6955  29099.3346 -29522.138 -26.937949   -29495.2 58621.4725 -29126.273 -.89793163
 696000      .696  10135.4825 -8196.1655 -29.142374 -8167.0231  18331.648 -10164.625 -.97141248
 696500     .6965  -8979.1884  13231.533 -30.832182 13262.3652 -22210.721 8948.35623 -1.0277394
 697000      .697  -27914.882 34392.5448 -31.981299 34424.5261 -62307.426 27882.9003 -1.0660433
 697500     .6975  -46345.312 54923.7161 -32.573131 54956.2892 -101269.03  46312.739  -1.085771
 698000      .698  -63953.325 74473.3807 -32.600832 74505.9816 -138426.71 63920.7246 -1.0866944
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  6.98001000E-01  sec.
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  6.98001000E-01  sec.
 698500     .6985  -80436.349 92707.3795 -32.067348 92739.4469 -173143.73 80404.2818 -1.0689116
 699000      .699   -95511.59 109314.769 -30.985233 109345.754 -204826.36 95480.6053 -1.0328411
 699500     .6995  -108920.89 124013.121  -29.37631 124042.498 -232934.01 108891.512 -.97921034
 700000       0.7  -120435.14 136553.334 -27.271233 136580.605 -256988.47 120407.868 -.90904109
 ***                                                             Close switch  "X0001B"  to  "X0002B"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001A"  to  "X0002A"  after  7.00001000E-01  sec.
 ***                                                             Close switch  "X0001C"  to  "X0002C"  after  7.00001000E-01  sec.
 700500     .7005  -129858.21 146723.846 -24.708972 146748.555 -276582.06 129833.503 -.82363239
 701000      .701  -137030.29 154354.213 -21.736173 154375.949  -291384.5 137008.552  -.7245391
 701500     .7015  -141830.57 159317.951 -18.406342 159336.357 -301148.52 141812.161 -.61354475
 702000      .702  203057.716 29956.9365 -14187.687  44144.623  173100.78  -217245.4 -472.92289
 702500     .7025  199237.794 40702.2349 -16942.288 57644.5226 158535.559 -216180.08 -564.74292
 703000      .703  189019.547 83511.5465 -20433.847 103945.393    105508. -209453.39 -681.12822
 703500     .7035  177433.617 132371.914 -23565.388 155937.301 45061.7034   -200999. -785.51292
 704000      .704  149589.309 187629.959 -25254.579 212884.538  -38040.65 -174843.89  -841.8193
 704500     .7045  106647.931 234401.657 -26587.965 260989.622 -127753.73  -133235.9  -886.2655
 705000      .705  57131.9316 271491.446 -26687.906 298179.351 -214359.51 -83819.837 -889.59686
 705500     .7055  80533.9855 199209.285 -24560.222 223769.507  -118675.3 -105094.21 -818.67406
 706000      .706   -3150.776 214389.308 -21189.518 235578.826 -217540.08 -18038.742 -706.31725
 706500     .7065  -81799.262 224438.297 -18551.408 242989.705 -306237.56 63247.8549 -618.38025
 707000      .707  -147756.62 219456.705 -15432.899 234889.603 -367213.32  132323.72 -514.42996
 707500     .7075  -217396.01  205663.46 -11287.316 216950.776 -423059.47 206108.696 -376.24387
 708000      .708  -278332.54 189190.872 -7273.3368 196464.208 -467523.41 271059.204 -242.44456
 708500     .7085  -301701.14 128186.228 -2184.2645 130370.492 -429887.37 299516.875 -72.808817
 709000      .709  -337791.65  73677.801 3267.40486 70410.3962 -411469.45 341059.058 108.913495
 709500     .7095  -375633.57 30443.7388 8194.12428 22249.6145 -406077.31 383827.695 273.137476
 710000       .71  -390645.19 -20636.044 12921.6568 -33557.701 -370009.15 403566.848 430.721893
 ***                                                             Close switch  "X0002A"  to  "X0010A"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002B"  to  "X0010B"  after  7.10001000E-01  sec.
 ***                                                             Close switch  "X0002C"  to  "X0010C"  after  7.10001000E-01  sec.
 710500     .7105  -382007.41 -74657.653 17374.0899 -92031.743 -307349.76 399381.503 579.136329
 ***                                                             Open  switch  "X0002A"  to  "X0010A"  after  7.10955000E-01  sec.
 711000      .711  -363738.46 -129736.16 21372.0086 -151108.17  -234002.3 385110.469 712.400287
 711500     .7115  -331501.12 -178023.42 24303.3983 -202326.82  -153477.7 355804.514 810.113278
 712000      .712  -390895.35 -418145.95 49044.1337 -467190.08 27250.5983 439939.487 1634.80446
 712500     .7125   -317723.4 -537164.02 58256.4231 -595420.44  219440.62 375979.824 1941.88077
 713000      .713  -232143.31 -606925.97 66005.3878 -672931.36 374782.659 298148.699 2200.17959
 713500     .7135  -148978.26 -639970.15 69933.0806 -709903.23 490991.895 218911.336 2331.10269
 714000      .714  -64297.245 -651084.94  70443.225 -721528.16 586787.691 134740.469  2348.1075
 ***                                                             Open  switch  "X0002B"  to  "X0010B"  after  7.14246000E-01  sec.
 714500     .7145  22894.3612 -630109.19 68173.9217 -698283.12 653003.555 45279.5604 2272.46406
 715000      .715  113151.844 -579165.25 62788.7292 -641953.98  692317.09 -50363.115 2092.95764
 715500     .7155  205622.126 -493308.95 54036.6862 -547345.63 698931.074 -151585.44 1801.22287
 716000      .716  280531.711 -368720.33 48369.2621 -417089.59 649252.041 -232162.45 1612.30874
 716500     .7165  389578.672 -254702.13 47017.6078 -301719.74 644280.806 -342561.06 1567.25359
 717000      .717   455794.01 -169572.08 41742.9265 -211315.01 625366.094 -414051.08 1391.43088
 717500     .7175  503171.564 -87224.116 34056.2641 -121280.38  590395.68  -469115.3  1135.2088
 718000      .718  533261.128 -3472.1713  24641.544 -28113.715 536733.299 -508619.58   821.3848
 718500     .7185  545916.697 82239.2697 13889.7992 68349.4705 463677.427  -532026.9 462.993307
 ***                                                             Open  switch  "X0002C"  to  "X0010C"  after  7.18894000E-01  sec.
 719000      .719  538966.235 175296.497 1563.53081 173732.966 363669.738  -537402.7 52.1176937
 719500     .7195  512811.438 262984.508 -11348.098 274332.605 249826.931 -524159.54 -378.26992
 720000       .72  474536.052 334453.317  -21656.49 356109.807 140082.735 -496192.54 -721.88299
 720500     .7205  416759.375 391419.383 -29420.303 420839.686 25339.9923 -446179.68 -980.67675
 721000      .721  328224.473  420458.03 -33833.115 454291.145 -92233.557 -362057.59 -1127.7705
 721500     .7215  237651.428 444689.999 -34954.928 479644.927 -207038.57 -272606.36 -1165.1643
 722000      .722  142019.026 458131.897  -34028.82 492160.717 -316112.87 -176047.85  -1134.294
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1016      46       1      50
Plot timespan now in memory (in sec) = 6.79871976E-01   7.22365000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1017  339994       1  -1.00000E+00
1.00000E+19
 722500     .7225  38004.4054  463387.34 -31768.964 495156.304 -425382.93 -69773.369 -1058.9655
 723000      .723  -63146.325 452839.076  -28225.53 481064.607  -515985.4 34920.7951 -940.85101
 723500     .7235  -158088.68 430736.726 -24059.327 454796.052 -588825.41 134029.355 -801.97756
 724000      .724   -247947.9 396669.333 -19273.547 415942.879 -644617.23 228674.351 -642.45156
 724500     .7245  -327448.04  351746.92 -14133.181 365880.101 -679194.96 313314.862 -471.10603
 725000      .725  -391375.92 300334.817 -9153.2052 309488.022 -691710.74 382222.713 -305.10684
 725500     .7255  -440471.78   241602.4 -3950.8764 245553.276 -682074.18 436520.901 -131.69588
 726000      .726  -475306.53 180211.237 1313.57849 178897.658 -655517.76 476620.104 43.7859498
 726500     .7265  -489595.39 113190.227   6461.715 106728.512 -602785.62 496057.106   215.3905
 727000      .727  -487061.32 44138.8919 11325.6469  32813.245 -531200.21 498386.965 377.521563
 727500     .7275  -467649.37 -24687.329 15741.5293 -40428.858 -442962.04 483390.895 524.717643
 728000      .728   -431326.5  -91732.98 19518.4958 -111251.48 -339593.52 450844.991 650.616527
 728500     .7285  -380188.85 -154640.77  22520.714 -177161.48 -225548.08  402709.56 750.690467
 729000      .729  -315769.01 -210612.81  24603.607 -235216.42  -105156.2 340372.618 820.120232
 729500     .7295  -241073.72  -257746.2 25658.2877 -283404.49 16672.4877 266732.004 855.276256
 730000       .73  -157129.65 -296100.89 25683.0055  -321783.9 138971.248 182812.651 856.100182
 730500     .7305  -68552.297 -323607.72 24696.7748 -348304.49 255055.422 93249.0721 823.225826
 731000      .731  21982.4488 -339368.59 22721.6344 -362090.23 361351.044 739.185559 757.387812
 731500     .7315  111657.163 -343268.06 19843.0368 -363111.09 454925.221 -91814.127 661.434561
 732000      .732  196949.197  -335015.5 16178.7799 -351194.28   531964.7 -180770.42 539.292665
 732500     .7325  274733.752 -314744.85 11849.4091 -326594.26 589478.602 -262884.34 394.980302
 733000      .733  342556.531 -283382.85 7024.37918 -290407.23 625939.382 -335532.15 234.145973
 733500     .7335   398253.14 -242409.53 1883.33862 -244292.87 640662.674  -396369.8 62.7779539
 734000      .734  439409.521 -192962.04 -3398.0197 -189564.02 632371.562 -442807.54 -113.26732
 734500     .7345  464802.851 -136914.77 -8636.4399 -128278.33 601717.616 -473439.29 -287.88133
 735000      .735  473703.957 -76288.205 -13643.135  -62645.07 549992.161 -487347.09 -454.77115
 735500     .7355  465697.869 -13224.519 -18237.226 5012.70685 478922.388 -483935.09 -607.90752
 736000      .736  440941.769 50272.4115 -22263.878 72536.2894 390669.357 -463205.65 -742.12926
 736500     .7365  400709.157  111697.58 -25576.883 137274.463 289011.577 -426286.04 -852.56276
 737000      .737   346236.93  168932.67 -28055.339 196988.009  177304.26 -374292.27 -935.17798
 737500     .7375  279410.987 220029.425 -29612.888 249642.314 59381.5618 -309023.88 -987.09628
 738000      .738  202709.291 263132.336 -30194.549 293326.885 -60423.045 -232903.84  -1006.485
 738500     .7385  118864.863 296734.116 -29779.086 326513.202 -177869.25 -148643.95 -992.63621
 739000      .739  30818.2682 319658.114 -28379.585 348037.699 -288839.85 -59197.853 -945.98616
 739500     .7395  -58383.887  331193.28 -26049.108 357242.387 -389577.17 32334.7794 -868.30359
 740000       .74  -145381.32 330796.954  -22867.68 353664.633 -476178.27 122513.637 -762.25598
 740500     .7405  -227249.15 318567.749 -18947.408 337515.157  -545816.9 208301.746 -631.58026
 741000      .741  -301068.68 294962.327 -14428.695 309391.022 -596031.01 286639.984 -480.95649
 741500     .7415  -364179.59 260786.127 -9471.3398 270257.466 -624965.72 354708.254 -315.71133
 742000      .742  -414377.15 217279.325 -4250.2635 221529.589 -631656.47 410126.883 -141.67545
 742500     .7425  -449894.67  165993.82 1049.63784 164944.182 -615888.49 450944.308 34.9879281
 743000      .743  -469490.17 108776.746 6239.93836 102536.808 -578266.91 475730.104 207.997945
 743500     .7435  -472410.72 47607.3282  11138.006 36469.3222 -520018.05 483548.729 371.266865
 744000      .744   -458624.9 -15300.091 15570.6071 -30870.698 -443324.81 474195.506 519.020235
 744500     .7445  -428607.65 -77716.422  19380.443 -97096.865 -350891.23 447988.096 646.014767
 745000      .745  -383405.48 -137439.63  22433.125 -159872.76 -245965.85 405838.607 747.770834
 745500     .7455  -324642.81 -192341.48   24621.11 -216962.59 -132301.33 349263.917 820.703667
 746000      .746  -254410.29 -240463.56 25866.7809 -266330.34 -13946.733 280277.074 862.226031
 746500     .7465  -175185.72 -280104.87 26126.3686 -306231.23 104919.141 201312.092 870.878953
 747000      .747  -89773.762  -309866.5 25391.3723 -335257.88 220092.743 115165.134 846.379076
 747500     .7475  -1220.9594 -328677.57 23688.0553 -352365.63 327456.612 24909.0146 789.601842
 748000      .748  87343.3408 -335873.87 21076.9756 -356950.85 423217.212 -66266.365 702.565853
 748500     .7485   172786.17 -331202.22 17651.1053 -348853.33 503988.393 -155135.06 588.370178
 749000      .749  252072.346 -314824.41 13532.3623 -328356.78 566896.761 -238539.98 451.078742
 749500     .7495  322387.426 -287311.76 8866.71639 -296178.48  609699.19 -313520.71 295.557213
 750000       .75  381254.192 -249647.75 3820.01369 -253467.76 630901.938 -377434.18  127.33379
 750500     .7505   426578.39 -203162.46 -1428.4999 -201733.96  629740.85 -428006.89 -47.616664
 751000      .751  456752.493  -149498.3 -6692.6153 -142805.69 606250.796 -463445.11 -223.08718
 751500     .7515  470712.673 -90559.287  -11785.46 -78773.826  561271.96 -482498.13 -392.84868
 752000      .752  467964.612 -28432.504 -16526.181 -11906.323 496397.116 -484490.79 -550.87269
 752500     .7525  448604.555 34681.7678 -20746.404 55428.1714 413922.787 -469350.96 -691.54679
 753000      .753  413316.793 96551.1762 -24296.367 120847.543 316765.617 -437613.16 -809.87889
 753500     .7535  363359.645 154978.554 -27049.818 182028.371 208381.092 -390409.46 -901.66059
 754000      .754  300497.339 207897.585  -28908.81 236806.395 92599.7541 -329406.15 -963.62701
 754500     .7545  226958.815 253434.079 -29807.163 283241.242 -26475.263 -256765.98  -993.5721
 755000      .755  145352.577  289972.98 -29712.635 319685.615  -144620.4 -175065.21 -990.42115
 755500     .7555  58569.0006 316220.738 -28628.162   344848.9 -257651.74 -87197.163 -954.27208
 756000      .756  -30316.835 331247.633 -26591.784 357839.417 -361564.47  3725.0512  -886.3928
 756500     .7565  -118155.37 334521.962 -23675.281 358197.243 -452677.33  94480.084 -789.17605
 757000      .757  -201831.68 325925.745 -19981.542 345907.287 -527757.43 181850.139 -666.05139
 757500     .7575  -278383.32 305765.165 -15641.034 321406.199 -584148.49 262742.289 -521.36778
 758000      .758  -345096.68 274754.212 -10807.158 285561.369 -619850.89 334289.524 -360.23859
 758500     .7585  -399606.65 233990.725 -5650.7536 239641.479 -633597.37 393955.894 -188.35845
 759000      .759   -439982.4 184919.218 -354.08926 185273.308 -624901.62  439628.31 -11.802975
 759500     .7595  -464793.04 129278.458 4895.56491 124382.893 -594071.49   469688.6 163.185497
 760000       .76  -473158.36 69039.2527 9912.62637 59126.6263 -542197.61 483070.986 330.420879
 760500     .7605  -464781.35 6335.44189 14519.7614 -8184.3195 -471116.79 479301.114 483.992045
 761000      .761  -439958.92 -56610.975 18554.1374 -75165.113 -383347.95  458513.06 618.471247
 761500     .7615  -399569.44 -117570.19 21873.2126  -139443.4 -281999.25 421442.657 729.107088
 762000      .762  -345043.03 -174382.72 24359.7961 -198742.51 -170660.31 369402.822 811.993202
 762500     .7625  -278311.22 -225035.63 25926.1864 -250961.82 -53275.589 304237.405 864.206212
 763000      .763  -201737.76 -267734.09 26517.2613 -294251.36 65996.3342 228255.021  883.90871
 763500     .7635  -118034.37 -300965.68 26112.4686 -327078.15  182931.31 144146.843 870.415619
 764000      .764   -30166.34 -323552.78 24726.5295 -348279.31 293386.442 54892.8691 824.217651
 764500     .7645  58753.8264 -334694.85 22408.9134 -357103.76 393448.677 -36344.913 746.963781
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1017      46       1      50
Plot timespan now in memory (in sec) = 7.22364008E-01   7.64857000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1018  339994       1  -1.00000E+00
1.00000E+19
 765000      .765  145576.598 -333997.11 19242.0995 -353239.21 479573.708  -126334.5 641.403318
 765500     .7655  227226.463 -321484.01 15338.6503 -336822.66  548710.47 -211887.81 511.288345
 766000      .766  300811.103 -297598.55 10837.2217 -308435.77 598409.655 -289973.88 361.240722
 766500     .7665  363723.918 -263186.54  5897.6454 -269084.18 626910.454 -357826.27  196.58818
 767000      .767  413736.689 -219466.98 695.283009 -220162.26 633203.669 -413041.41 23.1761003
 767500     .7675  449077.629 -167988.27 -4585.2003 -163403.07   617065.9 -453662.83 -152.84001
 768000      .768   468495.02  -110573.8 -9756.3766 -100817.42 579068.816  -478251.4 -325.21255
 768500     .7685  471301.287 -49257.327 -14634.687  -34622.64 520558.614 -485935.97 -487.82291
 769000      .769  457397.118 13789.2606 -19046.951 32836.2118 443607.858 -476444.07 -634.89837
 769500     .7695  427275.245 76332.7651   -22836.5 99169.2651  350942.48 -450111.75 -761.21667
 770000       .77  382002.925 136157.806 -25868.728 162026.534 245845.119 -407871.65 -862.29092
 770500     .7705  323184.196 191145.216 -28035.855 219181.071  132038.98 -351220.05  -934.5285
 771000      .771  252902.799 239347.336 -29260.754  268608.09 13555.4625 -282163.55 -975.35848
 771500     .7715  173648.686 279056.793 -29499.678 308556.471 -105408.11 -203148.36  -983.3226
 772000      .772  88229.6741 308867.042 -28743.808  337610.85 -220637.37 -116973.48 -958.12693
 772500     .7725  -328.11715  327722.27 -27019.569 354741.839 -328050.39 -26691.452 -900.65229
 773000      .773   -88887.33 334954.735 -24387.693 359342.429 -423842.07 64499.6364 -812.92311
 773500     .7735  -174310.53 330308.402 -20941.069 351249.471 -504618.93 153369.461 -698.03563
 774000      .774  -253571.41 313948.051 -16801.447 330749.498 -567519.46 236769.961 -560.04822
 774500     .7745  -323861.98 286453.461 -12115.131 298568.592 -610315.45 311746.853 -403.83769
 775000      .775  -382692.01 248798.806 -7047.7937   255846.6 -631490.82 375644.217 -234.92646
 775500     .7755  -427977.25 202318.185 -1778.6074 204096.792 -630295.43  426198.64 -59.286912
 776000      .776  -458113.31 148658.367 3506.10385 145152.263 -606771.68 461619.417 116.870128
 776500     .7765  -472032.48 89720.4463 8619.46293 81100.9833 -561752.93 480651.943 287.315431
 777000      .777  -469241.49 27592.4655 13380.6621 14211.8034 -496833.95 482622.151 446.022069
 777500     .7775  -449839.09 -35524.504 17621.3668 -53145.871 -414314.58 467460.453 587.378893
 778000      .778  -414512.47 -97394.363 21191.6791 -118586.04 -317118.11 435704.151 706.389303
 778500     .7785  -364512.96 -155825.21 23965.4484 -179790.66 -208687.75 388478.409 798.848279
 779000      .779  -301611.68 -208746.96   25844.74  -234591.7 -92864.718 327456.416 861.491334
 779500     .7795  -228036.79  -254284.7 26763.3048 -281048.01 26247.9072   254800.1 892.110161
 780000       .78  -146394.61 -290825.11 26688.9256 -317514.04 144430.498 173083.538 889.630852
 780500     .7805  -59577.202  -317073.6 25624.5591 -342698.16 257496.401 85201.7611 854.151969
 781000      .781  29340.0046 -332100.18 23608.2308 -355708.42  361440.19 -5731.7738 786.941027
 781500     .7815  117207.201 -335372.41 20711.6879  -356084.1 452579.613 -96495.513 690.389597
 782000      .782  200911.776 -326774.25 17037.8578 -343812.11 527686.029 -183873.92 567.928594
 782500     .7825  277488.573 -306610.18 12717.2017 -319327.39 584098.757 -264771.37 423.906725
 783000      .783  344224.942 -275594.41 7903.09304 -283497.51 619819.355 -336321.85 263.436435
 783500     .7835   398756.83 -234825.58 2766.38395 -237591.97 633582.413 -395990.45 92.2127984
 784000      .784  439152.539 -185747.84 -2510.6469 -183237.19  624900.38 -441663.19 -83.688229
 784500     .7845  463981.138 -130099.68 -7740.7518 -122358.93 594080.822 -471721.89 -258.02506
 785000      .785  472363.176 -69852.372 -12738.348 -57114.024 542215.548 -485101.52 -424.61159
 785500     .7855  464001.825 -7140.0953  -17326.09 10185.9943 471141.921 -481327.92 -577.53632
 786000      .786  439193.397 55815.6337 -21341.154 77156.7881 383377.763 -460534.55 -711.37181
 786500     .7865  398816.846 116784.676 -24641.008 141425.684 282032.169 -423457.85 -821.36692
 787000      .787  344302.636  173607.27 -27108.454 200715.724 170695.366 -371411.09 -903.61514
 787500     .7875  277582.061 224270.541 -28655.789  252926.33 53311.5203 -306237.85 -955.19297
 788000      .788  201018.829 266979.814 -29227.904 296207.717 -65960.984 -230246.73 -974.26346
 788500     .7885  117325.329 300222.182 -28804.241 329026.423 -182896.85 -146129.57 -960.14136
 789000      .789  29466.5392 322820.111  -27399.52  350219.63 -293353.57 -56866.059 -913.31732
 789500     .7895  -59445.005 333973.146 -25063.216 359036.362 -393418.15 34381.7895 -835.44053
 790000       .79  -146259.48 333286.276 -21877.809 355164.085 -479545.75 124381.668 -729.26031
 790500     .7905  -227901.34 320783.919 -17955.862  338739.78 -548685.26 209945.478 -598.52872
 791000      .791   -301478.3 296909.064 -13436.029 310345.092 -598387.36 288042.272 -447.86762
 791500     .7915  -364383.77 262507.574 -8478.1476 270985.722 -626891.35 355905.626 -282.60492
 792000      .792  -414389.21 218798.223  -3257.577   222055.8 -633187.44 411131.637  -108.5859
 792500     .7925  -449723.07 167329.519 2041.01778 165288.501 -617052.59 451764.089 68.0339259
 793000      .793  -469133.54 109924.847 7230.20513 102694.642 -579058.39 476363.749 241.006838
 793500     .7935  -471932.92 48617.8764 12126.4275 36491.4489  -520550.8 484059.351 404.214249
 794000      .794  -458021.96 -14419.485 16556.5038 -30975.988 -443602.48 474578.465 551.883459
 794500     .7945  -427893.38 -76954.028 20363.7647 -97317.793 -350939.35 448257.146 678.792156
 795000      .795  -382614.43 -136770.36 23413.6025 -160183.96 -245844.07  406028.03 780.453418
 795500     .7955  -323789.05 -191749.38 25598.2399 -217347.62 -132039.67 349387.292 853.274663
 796000      .796   -253501.1 -239943.36 26840.5477 -266783.91 -13557.737 280341.645 894.684924
 796500     .7965  -174240.48 -279644.93 27096.7776  -306741.7  105404.45 201337.255 903.225921
 797000      .797  -88814.965 -309447.56 26358.1118 -335805.67 220632.595 115173.077 878.603726
 797500     .7975  -250.72956 -328295.42 24650.9752 -352946.39 328044.687 24901.7047 821.699173
 798000      .798  88314.8667 -335520.73 22036.0996 -357556.83 423835.598 -66278.767 734.536655
 798500     .7985  173744.413 -330867.48 18606.3723 -349473.85 504611.889 -155138.04  620.21241
 799000      .799  253011.595 -314500.42  14483.545 -328983.97 567512.018 -238528.05 482.784834
 799500     .7995    323308.4 -286999.32 9813.92141 -296813.24 610307.719 -313494.48 327.130714
 800000       0.8  382144.597 -249338.34 4763.17377 -254101.51 631482.934 -377381.42 158.772459
 800500     .8005  427435.948 -202851.57 -489.52576 -202362.04 630287.519 -427925.47 -16.317525
 801000      .801  457578.051 -149185.77 -5757.8526 -143427.92 606763.824  -463335.9 -191.92842
 801500     .8015  471503.172 -90242.016  -10854.93 -79387.085 561745.187  -482358.1   -361.831
 802000      .802  468718.069  -28108.35  -15599.95   -12508.4 496826.418 -484318.02 -519.99834
 802500     .8025  449321.468 35014.1709 -19824.578  54838.749 414307.297 -469146.05 -660.81927
 803000      .803  414000.566 96889.4612 -23378.916 120268.377 317111.104 -437379.48  -779.2972
 803500     .8035  364006.684 155325.619 -26136.813 181462.432 208681.065  -390143.5  -871.2271
 804000      .804  301110.941 208252.573 -28000.334 236252.907  92858.368 -329111.27 -933.34448
 804500     .8045  227541.509 253795.419 -28903.231 282698.649  -26253.91 -256444.74 -963.44102
 805000      .805  145904.681 290340.837 -28813.284 319154.121 -144436.16 -174717.97 -960.44281
 805500     .8055  59092.5407 316594.245 -27733.452 344327.697  -257501.7 -86825.993 -924.44841
 806000      .806  -29819.491 331625.659  -25701.76 357327.419 -361445.15 4117.73183 -856.72532
 806500     .8065  -117681.61 334902.642 -22789.953 357692.595 -452584.25 94891.6526 -759.66511
 807000      .807  -201381.19 326309.158  -19100.96 345410.118 -527690.34 182280.227 -636.69867
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1018      46       1      50
Plot timespan now in memory (in sec) = 7.64855981E-01   8.07349000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1019  339994       1  -1.00000E+00
1.00000E+19
 807500     .8075  -277953.08 306149.692 -14765.241 320914.933 -584102.77 263187.839 -492.17471
 808000      .808  -344684.63 275138.456   -9936.17 285074.626 -619823.09 334748.463 -331.20567
 808500     .8085  -399211.79 234374.093  -4784.598 239158.691 -633585.89 394427.196  -159.4866
 809000      .809  -439602.86 185300.753 507.196412 184793.557 -624903.61 440110.053 16.9065471
 809500     .8095  -464426.89 129656.937 5751.96596 123904.971 -594083.83  470178.86 191.732199
 810000       .81  -472804.45 69413.9051 10764.1276 58649.7774 -542218.36  483568.58 358.804255
 810500     .8105   -464438.7 6705.84871 15366.3372 -8660.4885 -471144.55 479805.036 512.211241
 811000      .811  -439625.94 -56245.718 19395.7717 -75641.489 -383380.23 459021.715 646.525722
 811500     .8115  -399245.14 -117210.65 22709.8972 -139920.55 -282034.49 421955.038 756.996573
 812000      .812  -344726.75  -174029.2 25191.5187 -199220.71 -170697.56  369918.27 839.717291
 812500     .8125  -278002.07 -224688.47 26752.9316  -251441.4 -53313.595 304754.997 891.764387
 813000      .813  -201434.79  -267393.8 27339.0284 -294732.83 65959.0089  228773.82 911.300947
 813500     .8135  -117737.31 -300632.28 26929.2513 -327561.53 182894.965 144666.564 897.641711
 814000      .814  -29874.608 -323226.37 25538.3204 -348764.69  293351.76 55412.9285 851.277347
 814500     .8145  59040.7902 -334375.62 23215.7121 -357591.33 393416.406 -35825.078  773.85707
 815000      .815  145859.057 -333685.01 20043.9065 -353728.91 479544.064 -125815.15 668.130216
 815500     .8155  227504.657 -321178.96 16135.4654 -337314.43  548683.62 -211369.19 537.848848
 816000      .816  301085.301 -297300.47 11629.0451 -308929.51  598385.77 -289456.26 387.634836
 816500     .8165  363994.402 -262895.39 6684.48382 -269579.87 626889.791 -357309.92 222.816127
 817000      .817   414003.42 -219182.49 1477.13998 -220659.63 633185.915 -412526.28 49.2379992
 817500     .8175  449340.805 -167710.29 -3808.3203 -163901.97 617051.098 -453149.13 -126.94401
 818000      .818  468754.755 -110302.17 -8984.4651 -101317.71 579056.926 -477739.22 -299.48217
 818500     .8185  471557.565 -48991.794 -13867.736 -35124.058  520549.36  -485425.3 -462.25787
 819000      .819  457649.988 14048.9283 -18284.952 32333.8805  443601.06 -475934.94 -609.49841
 819500     .8195  427524.749 76586.7897 -22079.443  98666.233 350937.959 -449604.19 -735.98144
 820000       .82  382249.091 136406.397 -25116.601 161522.998 245842.694 -407365.69 -837.22004
 820500     .8205   323426.97 191388.652 -27288.648   218677.3 132038.317 -350715.62  -909.6216
 821000      .821  253142.228 239585.823 -28518.454 268104.277 13556.4058 -281660.68 -950.61515
 821500     .8215   173884.78  279290.54 -28762.271 308052.811 -105405.76 -202647.05 -958.74238
 822000      .822  88462.4006 309096.285  -28011.28 337107.566 -220633.88 -116473.68 -933.70935
 822500     .8225  -98.740119 327947.215 -26291.906 354239.121 -328045.95 -26193.166 -876.39688
 823000      .823   -88661.28 335175.565  -23664.88 358840.445 -423836.84 64996.3995 -788.82934
 823500     .8235  -174087.81 330525.306 -20223.089 350748.394 -504613.11 153864.718 -674.10296
 824000      .824    -253352. 314161.215 -16088.283 330249.498 -567513.22 237263.721 -536.27611
 824500     .8245  -323645.86 286663.036 -11406.767 298069.803  -610308.9 312239.094 -380.22557
 825000      .825  -382479.14 249004.945 -6344.2117 255349.156 -631484.09 376134.932 -211.47372
 825500     .8255  -427767.62 202521.034  -1079.789 203600.823 -630288.65 426687.827 -35.992966
 826000      .826  -457906.87 148858.058 4200.17708 144657.881 -606764.93  462107.05 140.005903
 826500     .8265  -471829.18 89917.0913 9308.81044 80608.2809 -561746.27  481137.99 310.293681
 827000      .827  -469041.29  27786.183 14065.3034 13720.8796 -496827.48 483106.598 468.843446
 827500     .8275  -449641.94 -35333.612 18301.3217 -53634.934 -414308.33 467943.265 610.044058
 828000      .828  -414318.32 -97206.207 21866.9681 -119073.18 -317112.12  436185.29 728.898937
 828500     .8285  -364321.75  -155639.7 24636.0922 -180275.79 -208682.05 388957.844 821.203074
 829000      .829  -301423.35 -208564.02 26510.7597 -235074.78 -92859.331  327934.11 883.691991
 829500     .8295  -227851.29 -254104.26 27424.7217 -281528.98 26252.9706  255276.01 914.157389
 830000       .83  -146211.86  -290647.1 27345.7614 -317992.86  144435.24 173557.622  911.52538
 830500     .8305  -59397.148 -316897.96 26276.8358 -343174.79 257500.811 85673.9833 875.894526
 831000      .831  29517.4291 -331926.85 24255.9706 -356182.82 361444.281 -5261.4586 808.532352
 831500     .8315   117382.06 -335201.34 21354.9133 -356556.25 452583.399 -96027.147 711.830443
 832000      .832  201084.132 -326605.39 17676.5915 -344281.98 527689.519 -183407.54 589.219716
 832500     .8325  277658.489 -306443.48 13351.4666 -319794.94 584101.967 -264307.02 445.048886
 833000      .833  344392.479 -275429.83 8532.91218 -283962.74 619822.305 -335859.57 284.430406
 833500     .8335  398922.052 -234663.07 3391.78073 -238054.85 633585.122 -395530.27 113.059358
 834000      .834  439315.501 -185587.36  -1889.649 -183697.71 624902.865 -441205.15 -62.988301
 834500     .8345  464141.902  -129941.2 -7124.1293 -122817.07 594083.106 -471266.03 -237.47098
 835000      .835  472521.797 -69695.853 -12126.077 -57569.776  542217.65 -484647.87 -404.20255
 835500     .8355  464158.357 -6985.5008 -16718.146 9732.64542 471143.858  -480876.5 -557.27154
 836000      .836  439347.893 55968.3384 -20737.515 76705.8529 383379.554 -460085.41 -691.25049
 836500     .8365  398969.357 116935.524 -24041.647 140977.172 282033.833   -423011. -801.38825
 837000      .837  344453.212 173756.295 -26513.349 200269.644 170696.917 -370966.56 -883.77831
 837500     .8375  277730.748 224417.775 -28064.915  252482.69 53312.9728 -305795.66 -935.49716
 838000      .838  201165.673 267125.289 -28641.236 295766.526 -65959.616 -229806.91 -954.70788
 838500     .8385  117470.373  300365.93 -28221.756 328587.686 -182895.56 -145692.13 -940.72519
 839000      .839   29609.825 322962.162 -26821.192 349783.354 -293352.34 -56431.017 -894.03973
 839500     .8395  -59303.438 334113.531 -24489.021 358602.553 -393416.97 34814.4165 -816.30071
 840000       .84  -146119.59 333425.025 -21307.723 354732.748 -479544.61 124811.866 -710.25745
 840500     .8405   -227763.1 320921.061  -17389.86 338310.921 -548684.16 210373.236 -579.66199
 841000      .841  -301341.66 297044.628 -12874.086 309918.714 -598386.29 288467.579 -429.13619
 841500     .8415  -364248.71  262641.59 -7920.2395 270561.829  -626890.3 356328.473 -264.00798
 842000      .842   -414255.7 218930.718 -2703.6788 221634.397 -633186.41 411552.017 -90.122627
 842500     .8425  -449591.06 167460.521 2590.93064 164869.591 -617051.59 452181.995 86.3643546
 843000      .843  -469003.02 110054.383 7776.15732 102278.226  -579057.4 476779.175 259.205244
 843500     .8435  -471803.85 48745.9733 12668.4436 36077.5297 -520549.82 484472.294 422.281454
 844000      .844  -457894.31 -14292.801 17094.6085 -31387.409 -443601.51 474988.922 569.820285
 844500     .8445  -427767.13 -76828.731 20897.9826 -97726.714  -350938.4 448665.116 696.599421
 845000      .845  -382489.55 -136646.43 23943.9582 -160590.38 -245843.13 406433.511 798.131941
 845500     .8455  -323665.53 -191626.79 26124.7579 -217751.54 -132038.74 349790.283 870.825263
 846000      .846   -253378.9 -239822.08 27363.2525 -267185.33 -13556.819 280742.148 912.108417
 846500     .8465  -174119.58 -279524.93 27615.6937 -307140.63 105405.356 201735.271 920.523122
 847000      .847  -88695.344 -309328.83 26873.2635  -336202.1  220633.49 115568.607 895.775449
 847500     .8475  -132.36577 -328177.94 25162.3869 -353340.32  328045.57 25294.7526 838.746229
 848000      .848  88431.9943 -335404.47 22543.7956 -357948.27 423836.468 -65888.199 751.459854
 848500     .8485  173860.325 -330752.42 19110.3768  -349862.8 504612.744 -154749.95  637.01256
 849000      .849  253126.311 -314386.55 14983.8822 -329370.43  567512.86 -238142.43 499.462741
 849500     .8495   323421.94 -286886.61 10310.6154 -297197.22 610308.546 -313111.32 343.687181
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1019      46       1      50
Plot timespan now in memory (in sec) = 8.07348013E-01   8.49841000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1020  339994       1  -1.00000E+00
1.00000E+19
 850000       .85  382256.979 -249226.77 5256.24863 -254483.01 631483.745 -377000.73 175.208288
 850500     .8505  427547.192 -202741.12 -.04611653 -202741.08 630288.314 -427547.24 -.00153722
 851000      .851  457688.174 -149076.43 -5271.9442 -143804.48 606764.603 -462960.12 -175.73147
 851500     .8515  471612.191 -90133.759 -10372.569 -79761.189  561745.95 -481984.76 -345.75231
 852000      .852  468826.002 -28001.162 -15121.113 -12880.049 496827.164 -483947.11 -504.03711
 852500     .8525  449428.331 35120.3061 -19349.241 54469.5474 414308.025 -468777.57 -644.97471
 853000      .853  414106.376 96994.5605 -22907.056 119901.616 317111.815 -437013.43 -763.56853
 853500     .8535  364111.457 155429.698 -25668.406 181098.104 208681.759 -389779.86 -855.61354
 854000      .854  301214.692 208355.648 -27535.357 235891.005 92859.0443 -328750.05 -917.84524
 854500     .8545  227644.254 253897.504  -28441.66 282339.164 -26253.251 -256085.91 -948.05534
 855000      .855  146006.435 290441.948 -28355.097 318797.045 -144435.51 -174361.53 -945.16991
 855500     .8555  59193.3172 316694.396 -27278.626 343973.022 -257501.08 -86471.943 -909.28752
 856000      .856  -29719.678 331724.865  -25250.27 356975.135 -361444.54  4469.4074 -841.67568
 856500     .8565  -117582.74 335000.914 -22341.778 357342.693 -452583.66 95240.9624 -744.72595
 857000      .857  -201283.26 326406.511 -18656.077 345062.589 -527689.77  182627.18 -621.86924
 857500     .8575  -277856.07 306246.139 -14323.628 320569.766 -584102.21 263532.445 -477.45425
 858000      .858  -344588.53  275234.01 -9497.8027 284731.812 -619822.54 335090.732 -316.59342
 858500     .8585  -399116.59 234468.765 -4349.4548  238818.22 -633585.36 394767.136 -144.98183
 859000      .859  -439508.54 185394.556 939.137778 184455.418 -624903.09 440447.675 31.3045926
 859500     .8595  -464333.45 129749.882 6180.72773 123569.154 -594083.33 470514.175 206.024258
 860000       .86  -472711.86  69506.004 11189.7319  58316.272 -542217.87 483901.597 372.991065
 860500     .8605  -464346.96 6797.11259  15788.806 -8991.6935 -471144.07 480135.766 526.293535
 861000      .861  -439535.04 -56155.278 19815.1269 -75970.405 -383379.76 459350.168 660.504229
 861500     .8615  -399155.06 -117121.03 23126.1606 -140247.19 -282034.04 422281.225 770.872018
 862000      .862  -344637.49 -173940.37 25604.7119 -199545.08 -170697.12 370242.202 853.490398
 862500     .8625  -277913.61 -224600.44 27163.0761 -251763.52 -53313.169 305076.685 905.435872
 863000      .863  -201347.13 -267306.55 27746.1457  -295052.7 65959.4239 229093.274 924.871524
 863500     .8635  -117650.43  -300545.8 27333.3627 -327879.17 182895.369 144983.796 911.112091
 864000      .864  -29788.503 -323140.66 25939.4471  -349080.1 293352.153   55727.95 864.648236
 864500     .8645  59126.1312 -334290.66 23613.8751 -357904.53 393416.789 -35512.256  787.12917
 865000      .865  145943.643 -333600.79 20439.1267 -354039.92 479544.438 -125504.52 681.304225
 865500     .8655  227588.498 -321095.49 16527.7638 -337623.25 548683.984 -211060.73 550.925461
 866000      .866  301168.405 -297217.72 12018.4423 -309236.16 598386.124 -289149.96 400.614743
 866500     .8665   364076.78 -262813.36 7071.00045 -269884.36 626890.137 -357005.78 235.700015
 867000      .867  414085.079 -219101.17 1860.79649 -220961.97 633186.252 -412224.28 62.0265498
 867500     .8675  449421.753 -167629.67 -3427.5036 -164202.17 617051.427 -452849.26 -114.25012
 868000      .868  468835.002 -110222.24 -8606.4678 -101615.78 579057.246 -477441.47 -286.88226
 868500     .8685  471637.119 -48912.553 -13492.538 -35420.014 520549.671 -485129.66 -449.75128
 869000      .869  457728.856 14127.4921 -17912.534 32040.0259 443601.364 -475641.39 -597.08446
 869500     .8695   427602.94 76664.6836 -21709.784  98374.468 350938.256 -449312.72 -723.65948
 870000       .87  382326.612 136483.629 -24749.682 161233.311 245842.984 -407076.29  -824.9894
 870500     .8705  323503.828 191465.229 -26924.449 218389.678   132038.6 -350428.28 -897.48164
 871000      .871  253218.432 239661.752 -28156.956 267818.708 13556.6809 -281375.39 -938.56521
 871500     .8715  173960.337 279365.828 -28403.454 307769.283 -105405.49 -202363.79 -946.78181
 872000      .872  88537.3173  309170.94 -27655.125 336826.066 -220633.62 -116192.44 -921.83751
 872500     .8725   -24.45647 328021.243 -25938.394 353959.637  -328045.7 -25913.938 -864.61314
 873000      .873  -88587.622 335248.973 -23313.992 358562.965  -423836.6 65273.6304 -777.13306
 873500     .8735  -174014.77 330598.101 -19874.805 350472.906 -504612.87 154139.963 -662.49351
 874000      .874  -253279.58 314233.403 -15742.586 329975.989 -567512.98 237536.993 -524.75286
 874500     .8745  -323574.04 286734.625 -11063.637 297798.262 -610308.67 312510.405  -368.7879
 875000      .875  -382407.92 249075.939 -6003.6306  255079.57 -631483.86 376404.293 -200.12102
 875500     .8755  -427696.99 202591.441 -741.73834  203333.18 -630288.43  426955.25 -24.724611
 876000      .876  -457836.83 148927.884 4535.71559 144392.168 -606764.72 462372.548  151.19052
 876500     .8765  -471759.72 89986.3411 9641.85501 80344.4861 -561746.06 481401.575 321.395167
 877000      .877  -468972.41 27854.8632 14395.8721 13458.9911 -496827.27 483368.282 479.862403
 877500     .8775  -449573.63 -35265.496 18629.4325 -53894.928 -414308.13 468203.061 620.981085
 878000      .878  -414250.57 -97138.649 22192.6389 -119331.29 -317111.92 436443.209 739.754629
 878500     .8785  -364254.56 -155572.69 24959.3406 -180532.03 -208681.86 389213.897 831.978021
 879000      .879  -301356.71 -208497.56 26831.6034 -235329.16 -92859.146  328188.31 894.386781
 879500     .8795  -227785.19 -254038.34 27743.1781 -281781.52 26253.1503  255528.37 924.772605
 880000       .88   -146146.3 -290581.72  27661.848 -318243.57 144435.415 173808.152   922.0616
 880500     .8805  -59332.126 -316833.11 26590.5698 -343423.68 257500.982 85922.6961 886.352327
 881000      .881  29581.9204 -331862.53 24567.3691  -356429.9 361444.447 -5014.5513 818.912305
 881500     .8815  117446.027 -335137.53 21663.9934 -356801.53 452583.561 -95782.034 722.133115
 882000      .882  201147.579  -326542.1 17983.3701 -344525.47 527689.676 -183164.21 599.445671
 882500     .8825  277721.421  -306380.7 13655.9606 -320036.66  584102.12 -264065.46 455.198685
 883000      .883  344454.902 -275367.55 8835.13816 -284202.69 619822.454 -335619.76 294.504605
 883500     .8835   398983.97  -234601.3 3691.75529 -238293.05 633585.268 -395292.21  123.05851
 884000      .884   439376.92 -185526.09 -1591.9094 -183934.18 624903.006 -440968.83 -53.063647
 884500     .8845  464202.825 -129880.42 -6828.6083 -123051.81 594083.243 -471031.43 -227.62028
 885000      .885   472582.23 -69635.554 -11832.758 -57802.796 542217.784 -484414.99 -394.42526
 885500     .8855  464218.305 -6925.6839 -16427.014 9501.32982 471143.989 -480645.32 -547.56713
 886000      .886  439407.359 56027.6776 -20448.552   76476.23 383379.681 -459855.91 -681.61841
 886500     .8865  399028.347  116994.39  -23754.84  140749.23 282033.957 -422783.19 -791.82798
 887000      .887  344511.729 173814.692  -26228.68 200043.372 170697.037 -370740.41 -874.28933
 887500     .8875  277788.798 224475.708 -27782.368 252258.077 53313.0896 -305571.17 -926.07894
 888000      .888   201223.26 267182.762 -28360.797 295543.559 -65959.502 -229584.06  -945.3599
 888500     .8885    117527.5 300422.947 -27943.408 328366.355 -182895.45 -145470.91 -931.44693
 889000      .889  29666.4974 323018.727 -26544.921 349563.648 -293352.23 -56211.418 -884.83068
 889500     .8895  -59247.216 334169.649 -24214.811  358384.46 -393416.86  35032.405 -807.16037
 890000       .89  -146063.81 333480.698 -21035.559 354516.257 -479544.51 125028.255  -701.1853
 890500     .8905  -227707.76 320976.295 -17119.726 338096.021 -548684.06 210588.036 -570.65754
 891000      .891  -301286.77 297099.427 -12605.968 309705.395  -598386.2 288680.802 -420.19894
 891500     .8915  -364194.25 262695.956 -7654.1231 270350.079 -626890.21 356540.129 -255.13744
 892000      .892  -414201.67 218984.657 -2439.5488 221424.205 -633186.32 411762.117 -81.318293
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1020      46       1      50
Plot timespan now in memory (in sec) = 8.49839985E-01   8.92333000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1021  339994       1  -1.00000E+00
1.00000E+19
 892500     .8925  -449537.46 167514.035 2853.08894 164660.946  -617051.5 452390.551 95.1029647
 893000      .893  -468949.84 110107.477 8036.35843 102071.119 -579057.32 476986.197 267.878614
 893500     .8935  -471751.09 48798.6503  12926.702 35871.9483 -520549.74 484677.792 430.890066
 894000      .894  -457841.97 -14240.537 17350.9385 -31591.475 -443601.43 475192.908 578.364615
 894500     .8945   -427715.2 -76776.877 21152.3984 -97929.275 -350938.32 448867.599 705.079945
 895000      .895  -382438.03 -136594.98 24196.4739 -160791.45 -245843.05 406634.501 806.549129
 895500     .8955   -323614.4 -191575.74 26375.3875 -217951.13 -132038.67 349989.792 879.179583
 896000      .896  -253328.18 -239771.43   27612.01 -267383.44 -13556.747 280940.187 920.400332
 896500     .8965  -174069.26 -279474.68 27862.5928 -307337.27 105405.426 201931.848 928.753095
 897000      .897  -88645.416 -309278.97 27118.3181 -336397.29 220633.558 115763.734 903.943936
 897500     .8975  -82.828673 -328128.46 25405.6106 -353534.07 328045.635 25488.4392 846.853686
 898000      .898  88481.1441 -335355.39 22785.2019 -358140.59 423836.531 -65695.942 759.506731
 898500     .8985  173909.091 -330703.71 19349.9792 -350053.69 504612.806 -154559.11 644.999306
 899000      .899  253174.697 -314338.22  15221.694 -329559.92 567512.919   -237953.   507.3898
 899500     .8995  323469.948 -286838.66 10546.6498 -297385.31 610308.604  -312923.3 351.554995
 900000       0.9  382304.613 -249179.19 5490.51886 -254669.71   631483.8 -376814.09 183.017295
 900500     .9005  427594.454 -202693.91  232.47299 -202926.39 630288.368 -427361.98 7.74909966
 901000      .901  457735.069 -149029.59 -5041.1633 -143988.42 606764.655 -462776.23 -168.03878
 901500     .9015  471658.721 -90087.279 -10143.514 -79943.765    561746. -481802.23 -338.11712
 902000      .902   468872.17 -27955.042  -14893.77 -13061.272 496827.212 -483765.94   -496.459
 902500     .9025  449474.141 35166.0693 -19123.598 54289.6673 414308.072 -468597.74 -637.45327
 903000      .903   414151.83 97039.9698   -22683.1  119723.07  317111.86 -436834.93 -756.10332
 903500     .9035  364156.558 155474.756 -25446.125 180920.881 208681.802 -389602.68 -848.20415
 904000      .904  301259.444 208400.358 -27314.738 235715.096 92859.0861 -328574.18 -910.49127
 904500     .9045  227688.659  253941.87 -28222.691 282164.561  -26253.21 -255911.35 -940.75636
 905000      .905  146050.496 290485.971 -28137.766 318623.737 -144435.47 -174188.26 -937.92553
 905500     .9055  59237.0381  316738.08  -27062.92 343800.999 -257501.04 -86299.958 -902.09732
 906000      .906  -29676.295 331768.212 -25036.178  356804.39 -361444.51 4640.11697 -834.53926
 906500     .9065  -117539.69 335043.928 -22129.287 357173.215 -452583.62 95410.4057 -737.64291
 907000      .907  -201240.54 326449.194 -18445.176 344894.369 -527689.74 182795.366 -614.83919
 907500     .9075  -277813.69 306288.493 -14114.304 320402.796 -584102.18 263699.383  -470.4768
 908000      .908  -344546.48 275276.037 -9290.0453 284566.083 -619822.51  335256.43 -309.66818
 908500     .9085  -399074.86  234510.47 -4143.2518 238653.722 -633585.33 394931.605 -138.10839
 909000      .909  -439467.12 185435.941 1143.79789 184292.143 -624903.07 440610.922 38.1265965
 909500     .9095  -464292.35 129790.949 6383.85641 123407.092  -594083.3  470676.21 212.795214
 910000       .91  -472671.09 69546.7557 11391.3406 58155.4151 -542217.84 484062.428 379.711352
 910500     .9105   -464306.5 6837.55175 15988.9059 -9151.3542 -471144.05 480295.401  532.96353
 911000      .911  -439494.89 -56115.149 20013.7292 -76128.878 -383379.74 459508.618 667.124307
 911500     .9115  -399115.22 -117081.21 23323.2765 -140404.48 -282034.02 422438.497  777.44255
 912000      .912  -344597.95 -173900.86 25800.3525 -199701.21  -170697.1 370398.304 860.011751
 912500     .9125  -277874.37 -224561.23 27357.2524 -251918.48 -53313.148 305231.626 911.908412
 913000      .913  -201308.19 -267267.64 27938.8685 -295206.51 65959.4437 229247.063 931.295616
 913500     .9135   -117611.8 -300507.19 27524.6428 -328031.83 182895.388 145136.441 917.488094
 914000      .914  -29750.164 -323102.34 26129.2953 -349231.63 293352.171 55879.4593 870.976509
 914500     .9145  59164.1763 -334252.63  23802.302 -358054.93 393416.806 -35361.874 793.410067
 915000      .915  145981.396 -333563.06  20626.143  -354189.2 479544.454 -125355.25   687.5381
 915500     .9155  227625.962 -321058.04 16713.3799 -337771.42 548683.999 -210912.58 557.112664
 916000      .916  301205.583 -297180.56 12202.6686 -309383.22 598386.138 -289002.91 406.755621
 916500     .9165  364113.673 -262776.48  7253.8474 -270030.32  626890.15 -356859.83 241.794913
 917000      .917   414121.69 -219064.57 2042.27434 -221106.85 633186.264 -412079.42 68.0758112
 917500     .9175  449458.084 -167593.35 -3247.3846 -164345.97 617051.438 -452705.47 -108.24615
 918000      .918  468871.055  -110186.2 -8427.6977  -101758.5 579057.256 -477298.75 -280.92326
 918500     .9185  471672.896 -48876.785 -13315.107 -35561.678 520549.681   -484988.  -443.8369
 919000      .919   457764.36 14162.9876 -17736.431 31899.4187 443601.373 -475500.79 -591.21437
 919500     .9195  427638.173 76699.9087 -21535.001 98234.9093 350938.264 -449173.17 -717.83335
 920000       .92  382361.576 136518.585 -24576.207 161094.793 245842.991 -406937.78 -819.20691
 920500     .9205  323538.526  191499.92 -26752.274 218252.193 132038.606  -350290.8 -891.74246
 921000      .921  253252.865 239696.178  -27986.07 267682.249 13556.6867 -281238.94 -932.86901
 921500     .9215  173994.507 279399.993 -28233.848 307633.842 -105405.49 -202228.36 -941.12828
 922000      .922  88571.2269 309204.845  -27486.79 336691.635 -220633.62 -116058.02 -916.22633
 922500     .9225  9.19466094  328054.89 -25771.319  353826.21  -328045.7 -25780.514 -859.04398
 923000      .923  -88554.227 335282.365 -23148.169 358430.533 -423836.59 65406.0587 -771.60562
 923500     .9235  -173981.63 330631.239 -19710.224 350341.463 -504612.87 154271.404 -657.00748
 924000      .924  -253246.69 314266.289 -15579.238 329845.527 -567512.98 237667.453 -519.30793
 924500     .9245   -323541.4 286767.261 -10901.513 297668.774 -610308.66 312639.891 -363.38376
 925000      .925  -382375.53 249108.328 -5842.7209 254951.049 -631483.86 376532.813 -194.75736
 925500     .9255  -427664.85 202623.584 -582.03415 203205.618 -630288.43 427082.811 -19.401138
 926000      .926  -457804.93 148959.782 4694.22326 144265.559 -606764.72 462499.157 156.474109
 926500     .9265  -471728.06 90017.9978 9799.17509 80218.8227 -561746.06 481527.239  326.63917
 927000      .927  -468940.99 27886.2798 14552.0134 13334.2664 -496827.27 483493.008 485.067115
 927500     .9275  -449542.45 -35234.317  18784.404 -54018.721 -414308.13 468326.855 626.146799
 928000      .928  -414219.63 -97107.707 22346.4491 -119454.16 -317111.92 436566.079 744.881636
 928500     .9285  -364223.85 -155541.99 25111.9983 -180653.98 -208681.86  389335.85 837.066612
 929000      .929  -301326.23 -208467.09 26983.1172  -235450.2 -92859.149 328309.351 899.437241
 929500     .9295  -227754.95  -254008.1 27893.5566 -281901.65 26253.1473 255648.507 929.785219
 930000       .93  -146116.29  -290551.7 27811.0996  -318362.8 144435.412 173927.391 927.036652
 930500     .9305  -59302.342 -316803.32 26738.7029 -343542.02 257500.978 86041.0451 891.290096
 931000      .931  29611.4786 -331832.96 24714.3921 -356547.36 361444.443 -4897.0865 823.813071
 931500     .9315  117475.361  -335108.2 21809.9146 -356918.11 452583.557 -95665.446 726.997153
 932000      .932   201176.69 -326512.98 18128.1977 -344641.18 527689.671 -183048.49 604.273257
 932500     .9325  277750.312  -306351.8 13799.7027 -320151.51 584102.115 -263950.61  459.99009
 933000      .933  344483.574 -275338.87 8977.80302 -284316.68 619822.448 -335505.77 299.260101
 933500     .9335  399012.425 -234572.84  3833.3509 -238406.19 633585.261 -395179.07 127.778363
 934000      .934  439405.159 -185497.84 -1451.3751 -184046.47    624903. -440856.53 -48.379169
 934500     .9345   464230.85 -129852.39 -6689.1272 -123163.26 594083.236 -470919.98 -222.97091
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1021      46       1      50
Plot timespan now in memory (in sec) = 8.92332017E-01   9.34825000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1022  339994       1  -1.00000E+00
1.00000E+19
 935000      .935  472610.043 -69607.734 -11694.322 -57913.411 542217.777 -484304.37 -389.81074
 935500     .9355  464245.907 -6898.0736 -16289.616 9391.54218 471143.981 -480535.52 -542.98719
 936000      .936  439434.752 56055.0794 -20312.184 76367.2636 383379.673 -459746.94 -677.07281
 936500     .9365  399055.533 117021.585 -23619.494 140641.079 282033.948 -422675.03 -787.31645
 937000      .937   344538.71 173841.681 -26094.348  199936.03 170697.029 -370633.06 -869.81162
 937500     .9375  277815.574 224502.494 -27649.044 252151.538 53313.0804 -305464.62 -921.63479
 938000      .938  201249.834 267209.345 -28228.472 295437.817 -65959.512 -229478.31 -940.94907
 938500     .9385  117553.873 300449.329 -27812.075 328261.404 -182895.46 -145365.95 -927.06916
 939000      .939  29692.6709  323044.91 -26414.572 349459.482 -293352.24 -56107.243 -880.48573
 939500     .9395   -59221.24 334195.634  -24085.44 358281.074 -393416.87 35135.8008 -802.84799
 940000       .94  -146038.03 333506.488 -20907.157 354413.645 -479544.52 125130.877 -696.90525
 940500     .9405  -227682.18  321001.89 -16992.287 337994.177 -548684.07 210689.891 -566.40957
 941000      .941  -301261.38 297124.829 -12479.485 309604.313 -598386.21 288781.895 -415.98282
 941500     .9415  -364169.05 262721.167 -7528.5877 270249.754 -626890.22 356640.465 -250.95292
 942000      .942  -414176.66 219009.677 -2314.9545 221324.632 -633186.33 411861.702 -77.165151
 942500     .9425  -449512.64 167538.867 2976.74909 164562.118 -617051.51  452489.39 99.2249696
 943000      .943  -468925.21 110132.121 8159.09147  101973.03 -579057.33 477084.297 271.969716
 943500     .9435  -471726.64 48823.1089 13048.5148 35774.5941 -520549.75 484775.158 434.950494
 944000      .944  -457817.71 -14216.262  17471.838   -31688.1 -443601.44 475289.544 582.394601
 944500     .9445  -427691.12 -76752.785 21272.3915 -98025.177 -350938.34 448963.512 709.079715
 945000      .945  -382414.13 -136571.07 24315.5673 -160886.63 -245843.06 406729.697  810.51891
 945500     .9455  -323590.69 -191552.01  26493.588  -218045.6 -132038.68 350084.275 883.119599
 946000      .946  -253304.64 -239747.88 27729.3242  -267477.2 -13556.759 281033.962 924.310808
 946500     .9465  -174045.89 -279451.31 27979.0275 -307430.33 105405.414 202024.921 932.634249
 947000      .947   -88622.23 -309255.78 27233.8797 -336489.66 220633.546  115856.11  907.79599
 947500     .9475  -59.817835 -328105.44 25520.3057 -353625.75 328045.623 25580.1235 850.676856
 948000      .948  88503.9815 -335332.54  22899.037 -358231.57 423836.519 -65604.944 763.301234
 948500     .9485  173931.757 -330681.04 19462.9607   -350144. 504612.793  -154468.8 648.765356
 949000      .949  253197.191 -314315.72 15333.8284 -329649.54 567512.906 -237863.36 511.127612
 949500     .9495  323492.273 -286816.32 10657.9434 -297474.26 610308.591 -312834.33 355.264778
 950000       .95  382326.769 -249157.02 5600.97782   -254758. 631483.787 -376725.79 186.699261
 950500     .9505  427616.444 -202671.91 342.103664 -203014.01 630288.354 -427274.34 11.4034555
 951000      .951  457756.893 -149007.75 -4932.3547 -144075.39 606764.641 -462689.25 -164.41182
 951500     .9515  471680.381 -90065.605 -10035.521 -80030.084 561745.986  -481715.9 -334.51737
 952000      .952  468893.667 -27933.532 -14786.587 -13146.945 496827.198 -483680.25 -492.88624
 952500     .9525  449495.476  35187.418 -19017.219 54204.6368 414308.058 -468512.69  -633.9073
 953000      .953  414173.004 97061.1579 -22577.518 119638.676 317111.846 -436750.52 -752.58394
 953500     .9535  364177.573 155495.785 -25341.335  180837.12 208681.788 -389518.91 -844.71117
 954000      .954  301280.301 208421.229 -27210.734 235631.963 92859.0719 -328491.03 -907.02448
 954500     .9545  227709.359 253962.583 -28119.467 282082.051 -26253.225 -255828.83 -937.31557
 955000      .955   146071.04 290506.529 -28035.316 318541.845 -144435.49 -174106.36 -934.51054
 955500     .9555  59257.4273 316758.483 -26961.238 343719.721 -257501.06 -86218.666 -898.70794
 956000      .956  -29656.059 331788.462 -24935.259 356723.721 -361444.52 4720.80007  -831.1753
 956500     .9565  -117519.61 335064.026 -22029.125 357093.151 -452583.64 95490.4841 -734.30418
 957000      .957  -201220.61  326469.14 -18345.765 344814.905 -527689.75 182874.844  -611.5255
 957500     .9575   -277793.9  306308.29 -14015.639 320323.928 -584102.19 263778.265 -467.18795
 958000      .958  -344526.84 275295.686 -9192.1198 284487.806 -619822.53 335334.722 -306.40399
 958500     .9585  -399055.37 234529.971 -4046.0608 238576.032 -633585.34 395009.309 -134.86869
 959000      .959  -439447.78 185455.295 1240.26003 184215.035 -624903.08 440688.044  41.342001
 959500     .9595  -464273.16 129810.158 6479.59511 123330.563 -594083.32 470752.754 215.986504
 960000       .96  -472652.04 69565.8203 11486.3613 58079.4591 -542217.86 484138.398 382.878708
 960500     .9605  -464287.59 6856.47324  16083.214 -9226.7407 -471144.06 480370.802 536.107132
 961000      .961  -439476.12 -56096.369 20107.3299 -76203.699 -383379.75 459583.453 670.244331
 961500     .9615   -399096.6 -117062.57 23416.1752 -140478.74 -282034.03 422512.771 780.539175
 962000      .962  -344579.47 -173882.36 25892.5545 -199774.91 -170697.11 370472.022 863.085151
 962500     .9625  -277856.03 -224542.87 27448.7629 -251991.63 -53313.162 305304.791 914.958762
 963000      .963  -201289.99 -267249.42 28029.6926 -295279.11 65959.4297 229319.679 934.323088
 963500     .9635  -117593.73  -300489.1 27614.7858 -328103.89 182895.374 145208.513  920.49286
 964000      .964  -29732.229 -323084.39 26218.7622 -349303.15 293352.157 55950.9907 873.958739
 964500     .9645  59181.9771 -334234.82 23891.0979 -358125.91 393416.792 -35290.879  796.36993
 965000      .965  145999.064 -333545.38 20714.2729 -354259.65  479544.44 -125284.79 690.475764
 965500     .9655  227643.497 -321040.49 16800.8488 -337841.34 548683.985 -210842.65 560.028294
 966000      .966  301222.986 -297163.14 12289.4815 -309452.62 598386.124  -288933.5 409.649384
 966500     .9665  364130.945 -262759.19 7340.00916  -270099.2 626890.136 -356790.94 244.666972
 967000      .967  414138.832 -219047.42 2127.78985 -221175.21  633186.25 -412011.04 70.9263284
 967500     .9675  449475.098 -167576.33 -3162.5105 -164413.82 617051.424 -452637.61 -105.41702
 968000      .968  468887.941  -110169.3 -8343.4602 -101825.84 579057.242  -477231.4 -278.11534
 968500     .9685  471689.656 -48860.011 -13231.501  -35628.51 520549.667 -484921.16 -441.05004
 969000      .969  457780.994 14179.6355 -17653.453  31833.088 443601.358 -475434.45 -588.44842
 969500     .9695  427654.681 76716.4318 -21452.644 98169.0762 350938.249 -449107.33 -715.08814
 970000       .97  382377.961 136534.985 -24494.469 161029.453 245842.976 -406872.43 -816.48229
 970500     .9705  323554.787 191516.196 -26671.148 218187.344 132038.592 -350225.94 -889.03827
 971000      .971  253269.005 239712.333 -27905.553 267617.886 13556.6723 -281174.56 -930.18511
 971500     .9715  174010.526 279416.026 -28153.935 307569.962  -105405.5 -202164.46 -938.46451
 972000      .972  88587.1255 309220.758 -27407.476 336628.234 -220633.63  -115994.6 -913.58254
 972500     .9725   24.974089 328070.684 -25692.601 353763.285 -328045.71 -25717.575 -856.42002
 973000      .973  -88538.566  335298.04  -23070.04  358368.08 -423836.61  65468.526 -769.00134
 973500     .9735  -173966.08 330646.797 -19632.682 350279.478 -504612.88 154333.402 -654.42273
 974000      .974  -253231.26 314281.731 -15502.277 329784.008 -567512.99 237728.987 -516.74257
 974500     .9745  -323526.09 286782.586 -10825.129 297607.716 -610308.68 312700.963 -360.83764
 975000      .975  -382360.34 249123.538 -5766.9103 254890.448 -631483.88 376593.427 -192.23034
 975500     .9755  -427649.76  202638.68 -506.79212 203145.473 -630288.44  427142.97 -16.893071
 976000      .976  -457789.96 148974.766 4768.90092 144205.865 -606764.73 462558.865 158.963364
 976500     .9765  -471713.21 90032.8691 9873.29262 80159.5764 -561746.08 481586.499 329.109754
 977000      .977  -468926.25 27901.0397 14625.5751 13275.4646 -496827.29 483551.823 487.519169
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  % % % % % %   Suspended simulation;  plot data space exhausted;  SPY SPACE is required.   LIMBUF =  340000.
  +++  Time-sharing disabled.   Send  user-keyed interrupt to silence alarm.
   Current values.  INDBUF  INDBEG  LIMBUF  MFLUSH  NUMDCD  KCARD1  KCARD2
                    339994      50  340000    1022      46       1      50
Plot timespan now in memory (in sec) = 9.34823990E-01   9.77317000E-01
   ++++  Begin plot-data copy from memory to disk.   MFLUSH, INDBUF, N4, Tbeg,  Tend = 1023  339994       1  -1.00000E+00
1.00000E+19
 977500     .9775  -449527.81 -35219.668 18857.4138 -54077.082 -414308.15 468385.229  628.58046
 978000      .978   -414205.1 -97093.167 22418.9113 -119512.08 -317111.94 436624.014 747.297044
 978500     .9785  -364209.43 -155527.56 25183.9171 -180711.47 -208681.88 389393.351 839.463902
 979000      .979  -301311.92 -208452.76 27054.4965 -235507.26 -92859.162 328366.421  901.81655
 979500     .9795  -227740.75 -253993.88 27964.4005 -281958.28 26253.1345 255705.148 932.146682
 980000       .98   -146102.2 -290537.59 27881.4121 -318419.01 144435.399 173983.608 929.380402
 980500     .9805  -59288.352 -316789.32  26808.488  -343597.8 257500.965 86096.8396 893.616267
 981000      .981  29625.3644 -331819.07 24783.6538 -356602.72  361444.43 -4841.7106 826.121793
 981500     .9815  117489.143  -335094.4 21878.6568 -356973.06 452583.544 -95610.486 729.288559
 982000      .982  201190.369 -326499.29 18196.4243 -344695.71 527689.658 -182993.94 606.547476
 982500     .9825  277763.888 -306338.21 13867.4175 -320205.63 584102.102 -263896.47 462.247251
 983000      .983  344497.049 -275325.39 9045.00994  -284370.4 619822.436 -335452.04 301.500331
 983500     .9835  399025.798 -234559.45 3900.05372  -238459.5 633585.249 -395125.74 130.001791
 984000      .984  439418.432 -185484.55 -1385.1725 -184099.38 624902.987  -440803.6 -46.172418
 984500     .9845  464244.024  -129839.2 -6623.4213 -123215.78 594083.224 -470867.45 -220.78071
 985000      .985  472623.118 -69594.646 -11629.109 -57965.536 542217.764 -484252.23 -387.63697
 985500     .9855  464258.884 -6885.0836 -16224.892 9339.80824 471143.968 -480483.78 -540.82973
 986000      .986  439447.633 56067.9722 -20247.946 76315.9179  383379.66 -459695.58 -674.93152
 986500     .9865  399068.317 117034.381 -23555.737 140590.118 282033.936 -422624.05 -785.19123
 987000      .987  344551.398 173854.382  -26031.07 199885.452 170697.016 -370582.47 -867.70233
 987500     .9875  277828.167 224515.099  -27586.24 252101.339  53313.068 -305414.41 -919.54133
 988000      .988  201262.332 267221.856 -28166.139 295387.995 -65959.524 -229428.47 -938.87131
 988500     .9885  117566.279 300461.747 -27750.209 328211.957 -182895.47 -145316.49 -925.00698
 989000      .989  29704.9835 323057.235 -26353.171 349410.406 -293352.25 -56058.154 -878.43902
 989500     .9895   -59209.02 334207.867 -24024.499 358232.366 -393416.89 35184.5211 -800.81663
 990000       .99  -146025.91 333518.629 -20846.674 354365.302 -479544.53 125179.232 -694.88913
 990500     .9905  -227670.14  321013.94 -16932.257 337946.197 -548684.08 210737.882 -564.40857
 991000      .991  -301249.43 297136.788 -12419.905 309556.693 -598386.22 288829.526 -413.99683
 991500     .9915  -364157.19 262733.037 -7469.4548 270202.492 -626890.23 356687.739 -248.98183
 992000      .992  -414164.89 219021.459 -2256.2652 221277.724 -633186.35 411908.621  -75.20884
 992500     .9925  -449500.96  167550.56 3034.99823 164515.562 -617051.52 452535.957 101.166608
 993000      .993  -468913.61 110143.727 8216.90371 101926.824 -579057.34 477130.514  273.89679
 993500     .9935  -471715.13 48834.6281 13105.8935 35728.7347 -520549.76 484821.028 436.863116
 994000      .994  -457806.28 -14204.829 17528.7863 -31733.616 -443601.45  475335.07 584.292876
 994500     .9945  -427679.78 -76741.438 21328.9126  -98070.35 -350938.35 449008.696 710.963753
 995000      .995  -382402.88  -136559.8 24371.6645 -160931.47 -245843.07 406774.542 812.388817
 995500     .9955  -323579.52 -191540.83 26549.2644 -218090.09 -132038.69 350128.783 884.975481
 996000      .996  -253293.55 -239736.78 27784.5831 -267521.37 -13556.769 281078.136  926.15277
 996500     .9965  -174034.89  -279440.3 28033.8719 -307474.17 105405.404 202068.764 934.462396
 997000      .997  -88611.311 -309244.85 27288.3128 -336533.16 220633.536 115899.623 909.610425
 997500     .9975  -48.979866 -328094.59 25574.3305 -353668.92 328045.613 25623.3103 852.477682
 998000      .998  88514.7385 -335321.77 22952.6566 -358274.43 423836.509 -65562.082 765.088554
 998500     .9985  173942.433 -330670.35 19516.1781 -350186.53 504612.783 -154426.25 650.539271
 999000      .999  253207.788 -314305.11 15386.6467 -329691.76 567512.896 -237821.14 512.888222
 999500     .9995  323502.791 -286805.79 10710.3655 -297516.16 610308.581 -312792.43 357.012184
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
1000000       1.0  382337.208 -249146.57 5653.00681 -254799.58 631483.777  -376684.2  188.43356

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  625495.203 580651.972 359768.647 .1070365E7 854640.201 862175.436 2354.50324
Times of maxima :     .017984    .020951     .00864    .004511      .0683    .008341    .713838
Variable minima :  -547279.86 -651833.74 -681751.62 -722434.23 -897205.78  -.10863E7 -1786.1824
Times of minima :      .05901    .713919    .003255    .713919    .006277    .002566    .056117

Blank card terminating all plot cards.            |BLANK PLOT
Card of names for time-step loop output.          |  X0003AX0003BX0003C
Output voltage differences for pairs of A6 names  |-5X0003BX0003CX0003AX0003BX0003CX0003A
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 300   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         1    X0001B    X0002B             0.055000             0.001000               0
              2         2    X0001A    X0002A             0.055000             0.001000               0
              3         3    X0001C    X0002C             0.055000             0.001000               0
              4         4    X0003C    XX0009             0.010000             0.001000               0
              5         5    X0001B    X0002B             0.700000             0.001000               0
              6         6    X0001A    X0002A             0.700000             0.001000               0
              7         7    X0001C    X0002C             0.700000             0.001000               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       X0003A     X0003B     X0003C     X0003B     X0003A     X0003C     X0003C
  Reference angle                                       X0003C     X0003B     X0003A     XX0009
             Random switching times for simulation number  1  :
                                   1  5.4736180E-02    2  5.4582171E-02    3  5.5664185E-02    4  1.0242122E-02    5  6.9961536E-01
                                   6  6.9901100E-01    7  6.9973411E-01
             ==== Table dumping for all subsequent restorations.  Time [sec] = 5.99900000E-03

                   626543.411 -660582.76 -681751.62 .1070365E7 -897205.78  -.10863E7 2369.77723
Times of maxima :     .017918    .713919    .003255    .004511    .006277    .002566    .713861
             Random switching times for simulation number  2  :
                                   1  5.5288485E-02    2  5.3499204E-02    3  5.6085178E-02    4  9.4228808E-03    5  7.0273027E-01
                                   6  6.9919159E-01    7  6.9850877E-01

                   623104.574 -622914.39 -681751.62 .1070365E7 -897205.78  -.10863E7 2445.47831
Times of maxima :     .017928    .713976    .003255    .004511    .006277    .002566    .014381
             Random switching times for simulation number  3  :
                                   1  5.6309280E-02    2  5.7527204E-02    3  5.4929148E-02    4  1.1300391E-02    5  6.9995559E-01
                                   6  7.0205859E-01    7  6.9934419E-01

                   614909.557 -666225.32 -681751.62 .1070365E7 -897205.78  -.10863E7 2304.81036
Times of maxima :     .018244    .713711    .003255    .004511    .006277    .002566    .713921
             Random switching times for simulation number  4  :
                                   1  5.5620059E-02    2  5.4159506E-02    3  5.4742556E-02    4  9.2430918E-03    5  7.0066706E-01
                                   6  6.9862127E-01    7  7.0001600E-01

                   621846.682  -637435.8 -681751.62 .1070365E7 -897205.78  -.10863E7 2536.68539
Times of maxima :     .017946    .713951    .003255    .004511    .006277    .002566    .014263
             Random switching times for simulation number  5  :
                                   1  5.4722060E-02    2  5.3963395E-02    3  5.5154203E-02    4  9.9222851E-03    5  7.0139922E-01
                                   6  7.0015404E-01    7  6.9895965E-01

                   625442.433 -629880.09 -681751.62 .1070365E7 -897205.78  -.10863E7 2361.34843
Times of maxima :      .01798    .713953    .003255    .004511    .006277    .002566    .713877
             Random switching times for simulation number  6  :
                                   1  5.6585420E-02    2  5.4814081E-02    3  5.4161058E-02    4  9.8530807E-03    5  6.9921317E-01
                                   6  6.9918534E-01    7  6.9967866E-01

                   625367.214 -667848.39 -681751.62 .1070365E7 -897205.78  -.10863E7 2363.21714
Times of maxima :     .017977    .713791    .003255    .004511    .006277    .002566     .71384
             Random switching times for simulation number  7  :
                                   1  5.4850326E-02    2  5.3180361E-02    3  5.5247475E-02    4  1.0148861E-02    5  7.0072036E-01
                                   6  6.9966244E-01    7  6.9979366E-01

                   625814.303 -638041.92 -681751.62 .1070365E7 -897205.78  -.10863E7 2365.76479
Times of maxima :     .017938    .713947    .003255    .004511    .006277    .002566    .713858
             Random switching times for simulation number  8  :
                                   1  5.5278564E-02    2  5.4757576E-02    3  5.5171040E-02    4  1.1099842E-02    5  7.0020343E-01
                                   6  7.0039785E-01    7  7.0063346E-01

                   620923.505 -645613.52 -681751.62 .1070365E7 -897205.78  -.10863E7 2350.00057
Times of maxima :     .018179    .713946    .003255    .004511    .006277    .002566    .713833
             Random switching times for simulation number  9  :
                                   1  5.4836715E-02    2  5.3725655E-02    3  5.5715501E-02    4  8.1997223E-03    5  6.9962344E-01
                                   6  6.9926201E-01    7  7.0045675E-01

                   618755.709  -660979.7 -681751.62 .1070365E7 -897205.78  -.10863E7 2963.32235
Times of maxima :      .01794    .713919    .003255    .004511    .006277    .002566    .013714
             Random switching times for simulation number  10  :
                                   1  5.5985366E-02    2  5.4208841E-02    3  5.2219010E-02    4  9.6569631E-03    5  7.0134749E-01
                                   6  7.0027819E-01    7  6.9986179E-01

                   624794.431 -629384.06 -681751.62 .1070365E7 -897205.78  -.10863E7 2357.23218
Times of maxima :     .017948    .713954    .003255    .004511    .006277    .002566    .713864
             Random switching times for simulation number  11  :
                                   1  5.6602398E-02    2  5.5813056E-02    3  5.6783020E-02    4  8.5252428E-03    5  6.9863791E-01
                                   6  7.0094812E-01    7  7.0015165E-01

                   620580.735 -678433.44 -681751.62 .1070365E7 -897205.78  -.10863E7 2851.14284
Times of maxima :     .017962    .713697    .003255    .004511    .006277    .002566    .013844
             Random switching times for simulation number  12  :
                                   1  5.7272086E-02    2  5.7027851E-02    3  5.3887330E-02    4  1.1074424E-02    5  7.0205553E-01
                                   6  6.9862077E-01    7  6.9929172E-01

                   621538.073 -621845.23 -681751.62 .1070365E7 -897205.78  -.10863E7 2387.97649
Times of maxima :     .018171    .713991    .003255    .004511    .006277    .002566    .713861
             Random switching times for simulation number  13  :
                                   1  5.5374705E-02    2  5.3855468E-02    3  5.5779938E-02    4  8.8055019E-03    5  6.9969355E-01
                                   6  6.9917775E-01    7  7.0124943E-01

                   621200.483  -659449.5 -681751.62 .1070365E7 -897205.78  -.10863E7  2741.5007
Times of maxima :     .017991    .713919    .003255    .004511    .006277    .002566    .013961
             Random switching times for simulation number  14  :
                                   1  5.3612641E-02    2  5.4157199E-02    3  5.6024789E-02    4  9.0555768E-03    5  6.9981524E-01
                                   6  7.0020241E-01    7  6.9876131E-01

                   621256.178 -655440.04 -681751.62 .1070365E7 -897205.78  -.10863E7  2628.5414
Times of maxima :     .017989    .713919    .003255    .004511    .006277    .002566    .014158
             Random switching times for simulation number  15  :
                                   1  5.5015948E-02    2  5.4127848E-02    3  5.4822316E-02    4  1.0367642E-02    5  7.0002310E-01
                                   6  7.0124201E-01    7  7.0030312E-01

                   627427.609 -652076.74 -681751.62 .1070365E7 -897205.78  -.10863E7 2330.90223
Times of maxima :     .017942    .713655    .003255    .004511    .006277    .002566    .713919
             Random switching times for simulation number  16  :
                                   1  5.3054649E-02    2  5.4608902E-02    3  5.4212547E-02    4  1.0557616E-02    5  7.0115889E-01
                                   6  7.0112947E-01    7  7.0120260E-01

                   627859.691 -631340.15 -681751.62 .1070365E7 -897205.78  -.10863E7  2344.7208
Times of maxima :     .017992    .713681    .003255    .004511    .006277    .002566     .71392
             Random switching times for simulation number  17  :
                                   1  5.3173857E-02    2  5.5137290E-02    3  5.5716141E-02    4  1.0434487E-02    5  6.9923742E-01
                                   6  7.0079892E-01    7  7.0057150E-01

                   627713.334 -666394.92 -681751.62 .1070365E7 -897205.78  -.10863E7 2334.30535
Times of maxima :     .017959    .713729    .003255    .004511    .006277    .002566    .713834
             Random switching times for simulation number  18  :
                                   1  5.5001746E-02    2  5.5704098E-02    3  5.3070513E-02    4  9.5067078E-03    5  7.0046546E-01
                                   6  6.9768190E-01    7  7.0102083E-01

                   700984.689 -651335.35 -681751.62 .1070365E7 .1062761E7  -.10863E7 2401.38022
Times of maxima :     .702849    .713991    .003255    .004511    .715054    .002566    .014438
             Random switching times for simulation number  19  :
                                   1  5.4944232E-02    2  5.5241596E-02    3  5.4343325E-02    4  1.0298483E-02    5  7.0310345E-01
                                   6  7.0116689E-01    7  7.0117486E-01

                   626988.053 -623644.59 -681751.62 .1070365E7 -897205.78  -.10863E7 2345.85896
Times of maxima :     .017926    .713704    .003255    .004511    .006277    .002566     .71392
             Random switching times for simulation number  20  :
                                   1  5.3527383E-02    2  5.7940582E-02    3  5.5661390E-02    4  1.0984237E-02    5  6.9861925E-01
                                   6  6.9872016E-01    7  7.0106374E-01

                   623510.742 -688888.15 -681751.62 .1070365E7 -897205.78  -.10863E7 2364.57586
Times of maxima :      .01814    .713852    .003255    .004511    .006277    .002566    .713754
             Random switching times for simulation number  21  :
                                   1  5.4537221E-02    2  5.4152689E-02    3  5.6785050E-02    4  9.9172774E-03    5  6.9871602E-01
                                   6  7.0056062E-01    7  7.0030417E-01

                   625437.649 -679843.48 -681751.62 .1070365E7 -897205.78  -.10863E7 2329.71254
Times of maxima :      .01798    .713741    .003255    .004511    .006277    .002566    .713813
             Random switching times for simulation number  22  :
                                   1  5.6559893E-02    2  5.4017847E-02    3  5.4474934E-02    4  9.0454302E-03    5  6.9988519E-01
                                   6  7.0087630E-01    7  7.0001931E-01

                   621249.425 -646476.07 -681751.62 .1070365E7 -897205.78  -.10863E7 2633.32077
Times of maxima :      .01799    .713797    .003255    .004511    .006277    .002566    .014152
             Random switching times for simulation number  23  :
                                   1  5.5964385E-02    2  5.3535016E-02    3  5.5015681E-02    4  1.0894533E-02    5  7.0034296E-01
                                   6  6.9857955E-01    7  7.0142804E-01

                   625106.629 -643726.07 -681751.62 .1070365E7 -897205.78  -.10863E7 2384.71424
Times of maxima :     .018108     .71395    .003255    .004511    .006277    .002566    .713845
             Random switching times for simulation number  24  :
                                   1  5.6171093E-02    2  5.4707158E-02    3  5.5896498E-02    4  1.1109927E-02    5  6.9975679E-01
                                   6  6.9993949E-01    7  7.0188508E-01

                   620669.536 -659271.13 -681751.62 .1070365E7 -897205.78  -.10863E7 2355.56623
Times of maxima :     .018182    .713836    .003255    .004511    .006277    .002566    .713852
             Random switching times for simulation number  25  :
                                   1  5.3070823E-02    2  5.5353536E-02    3  5.4601892E-02    4  1.0173585E-02    5  6.9796365E-01
                                   6  6.9887848E-01    7  6.9955049E-01

                   625981.265 -807897.53 -681751.62 .1070365E7 -897205.78  -.10863E7 2305.63972
Times of maxima :     .017927    .713362    .003255    .004511    .006277    .002566    .713766
             Random switching times for simulation number  26  :
                                   1  5.4845655E-02    2  5.5352988E-02    3  5.3961764E-02    4  9.5912355E-03    5  7.0200820E-01
                                   6  6.9976591E-01    7  7.0302916E-01

                   624417.295 -626431.73 -681751.62 .1070365E7 -897205.78  -.10863E7 2365.55388
Times of maxima :     .017936    .713944    .003255    .004511    .006277    .002566    .713865
             Random switching times for simulation number  27  :
                                   1  5.6235459E-02    2  5.6194783E-02    3  5.4903113E-02    4  1.0372486E-02    5  6.9877415E-01
                                   6  6.9899343E-01    7  6.9965484E-01

                   627453.871 -683110.57 -681751.62 .1070365E7 -897205.78  -.10863E7 2360.13061
Times of maxima :     .017943    .713811    .003255    .004511    .006277    .002566    .713845
             Random switching times for simulation number  28  :
                                   1  5.5773457E-02    2  5.4042607E-02    3  5.4307047E-02    4  9.5943589E-03    5  6.9902976E-01
                                   6  7.0214060E-01    7  6.9864843E-01

                   624436.872 -688549.35 -681751.62 .1070365E7 -897205.78  -.10863E7 2354.33204
Times of maxima :     .017937    .713713    .003255    .004511    .006277    .002566      .0145
             Random switching times for simulation number  29  :
                                   1  5.4244902E-02    2  5.4158122E-02    3  5.5409096E-02    4  9.8122680E-03    5  6.9855243E-01
                                   6  7.0035664E-01    7  7.0036685E-01

                    625305.07 -684942.93 -681751.62 .1070365E7 -897205.78  -.10863E7 2329.79051
Times of maxima :     .017973    .713729    .003255    .004511    .006277    .002566    .713793
             Random switching times for simulation number  30  :
                                   1  5.5086689E-02    2  5.2913199E-02    3  5.6359524E-02    4  9.1682708E-03    5  7.0001724E-01
                                   6  6.9724526E-01    7  6.9861730E-01

                   732634.191 -666224.61 -681751.62 .1070365E7  .108036E7  -.10863E7  2574.0414
Times of maxima :     .701826    .713985    .003255    .004511    .715053    .002566    .014221
             Random switching times for simulation number  31  :
                                   1  5.5601624E-02    2  5.3542057E-02    3  5.4124483E-02    4  9.1437930E-03    5  7.0022669E-01
                                   6  6.9967524E-01    7  6.9949692E-01

                    621402.28 -647484.06 -681751.62 .1070365E7 -897205.78  -.10863E7   2586.248
Times of maxima :     .017972    .713946    .003255    .004511    .006277    .002566      .0142
             Random switching times for simulation number  32  :
                                   1  5.3920091E-02    2  5.4939209E-02    3  5.3758854E-02    4  9.6466432E-03    5  6.9947695E-01
                                   6  7.0030350E-01    7  6.9859833E-01

                   624743.029 -662359.94 -681751.62 .1070365E7 -897205.78  -.10863E7 2346.53444
Times of maxima :     .017946    .713919    .003255    .004511    .006277    .002566    .713831
             Random switching times for simulation number  33  :
                                   1  5.4033005E-02    2  5.6027548E-02    3  5.3374656E-02    4  9.3287650E-03    5  6.9874962E-01
                                   6  6.9958104E-01    7  6.9935161E-01

                   622406.644 -683230.33 -681751.62 .1070365E7 -897205.78  -.10863E7 2493.85324
Times of maxima :     .017936    .713803    .003255    .004511    .006277    .002566    .014319
             Random switching times for simulation number  34  :
                                   1  5.4946477E-02    2  5.5048498E-02    3  5.6176724E-02    4  9.3225320E-03    5  6.9979192E-01
                                   6  7.0112094E-01    7  6.9891932E-01

                   622364.517 -655659.63 -681751.62 .1070365E7 -897205.78  -.10863E7 2496.90552
Times of maxima :     .017936    .713662    .003255    .004511    .006277    .002566    .014315
             Random switching times for simulation number  35  :
                                   1  5.4430916E-02    2  5.5593857E-02    3  5.4220427E-02    4  9.4215804E-03    5  7.0052524E-01
                                   6  7.0183500E-01    7  6.9908328E-01

                   623096.732 -655977.44 -681751.62 .1070365E7 -897205.78  -.10863E7  2445.9983
Times of maxima :     .017928    .713701    .003255    .004511    .006277    .002566    .014381
             Random switching times for simulation number  36  :
                                   1  5.4297140E-02    2  5.5187539E-02    3  5.5497937E-02    4  9.8751580E-03    5  7.0087795E-01
                                   6  6.9958707E-01    7  7.0022488E-01

                   625393.708 -634907.49 -681751.62 .1070365E7 -897205.78  -.10863E7 2367.59991
Times of maxima :     .017978    .713949    .003255    .004511    .006277    .002566    .713842
             Random switching times for simulation number  37  :
                                   1  5.5446359E-02    2  5.7245609E-02    3  5.2847821E-02    4  7.6833016E-03    5  6.9994764E-01
                                   6  7.0038758E-01    7  6.9823744E-01

                   -616232.83 -651443.35 -681751.62 .1070365E7 -897205.78  -.10863E7 3091.39976
Times of maxima :     .008259    .713919    .003255    .004511    .006277    .002566    .013612
             Random switching times for simulation number  38  :
                                   1  5.5877925E-02    2  5.6539999E-02    3  5.4272404E-02    4  9.5812707E-03    5  6.9803011E-01
                                   6  7.0066981E-01    7  6.9996884E-01

                   624350.532 -695486.31 -681751.62 .1070365E7 -897205.78  -.10863E7 2361.33452
Times of maxima :     .017934    .713672    .003255    .004511    .006277    .002566     .01449
             Random switching times for simulation number  39  :
                                   1  5.3167816E-02    2  5.4467490E-02    3  5.6594769E-02    4  9.1711276E-03    5  6.9922286E-01
                                   6  7.0104754E-01    7  6.9970208E-01

                   621493.635  -667964.3 -681751.62 .1070365E7 -897205.78  -.10863E7 2572.56771
Times of maxima :     .017964    .713678    .003255    .004511    .006277    .002566    .014224
             Random switching times for simulation number  40  :
                                   1  5.4835652E-02    2  5.4054197E-02    3  5.3838379E-02    4  1.0590006E-02    5  6.9932667E-01
                                   6  6.9904176E-01    7  7.0017835E-01

                   627812.072 -668576.26 -681751.62 .1070365E7 -897205.78  -.10863E7 2365.09843
Times of maxima :     .018002    .713859    .003255    .004511    .006277    .002566    .713834
             Random switching times for simulation number  41  :
                                   1  5.6956355E-02    2  5.6309812E-02    3  5.4182339E-02    4  8.8693082E-03    5  6.9954711E-01
                                   6  6.9975946E-01    7  6.9888339E-01

                   621212.878 -659533.97 -681751.62 .1070365E7 -897205.78  -.10863E7 2713.99633
Times of maxima :     .017994    .713946    .003255    .004511    .006277    .002566    .014012
             Random switching times for simulation number  42  :
                                   1  5.5117145E-02    2  5.4549964E-02    3  5.4814434E-02    4  1.0755161E-02    5  6.9883362E-01
                                   6  6.9896104E-01    7  7.0036261E-01

                   626870.426 -681691.41 -681751.62 .1070365E7 -897205.78  -.10863E7 2361.24701
Times of maxima :     .018062    .713918    .003255    .004511    .006277    .002566    .713829
             Random switching times for simulation number  43  :
                                   1  5.5438996E-02    2  5.3786604E-02    3  5.4351508E-02    4  1.0506353E-02    5  7.0065204E-01
                                   6  6.9986145E-01    7  7.0137508E-01

                   627858.501 -638409.79 -681751.62 .1070365E7 -897205.78  -.10863E7 2366.43177
Times of maxima :     .017978    .713948    .003255    .004511    .006277    .002566    .713851
             Random switching times for simulation number  44  :
                                   1  5.4064549E-02    2  5.4252199E-02    3  5.5405298E-02    4  8.8451859E-03    5  7.0018457E-01
                                   6  6.9886053E-01    7  6.9962918E-01

                   621210.566 -647115.97 -681751.62 .1070365E7 -897205.78  -.10863E7  2724.4325
Times of maxima :     .017994    .713949    .003255    .004511    .006277    .002566    .013993
             Random switching times for simulation number  45  :
                                   1  5.4826207E-02    2  5.4561866E-02    3  5.4862181E-02    4  1.0808187E-02    5  6.9990285E-01
                                   6  6.9968927E-01    7  7.0133031E-01

                   626289.354  -654953.2 -681751.62 .1070365E7 -897205.78  -.10863E7 2363.82583
Times of maxima :     .018079    .713946    .003255    .004511    .006277    .002566    .713842
             Random switching times for simulation number  46  :
                                   1  5.6823361E-02    2  5.6471691E-02    3  5.4670481E-02    4  1.1359777E-02    5  7.0192609E-01
                                   6  6.9855655E-01    7  7.0027265E-01

                   612853.897 -620718.98 -681751.62 .1070365E7 -897205.78  -.10863E7  2385.8757
Times of maxima :      .01824    .713976    .003255    .004511    .006277    .002566    .713852
             Random switching times for simulation number  47  :
                                   1  5.4124145E-02    2  5.6093739E-02    3  5.4982006E-02    4  9.4102812E-03    5  6.9975323E-01
                                   6  6.9932004E-01    7  7.0128946E-01

                    623010.97 -658351.78 -681751.62 .1070365E7 -897205.78  -.10863E7  2451.7115
Times of maxima :     .017929    .713919    .003255    .004511    .006277    .002566    .014373
             Random switching times for simulation number  48  :
                                   1  5.4454134E-02    2  5.6815845E-02    3  5.4619542E-02    4  9.4769040E-03    5  6.9987354E-01
                                   6  6.9975683E-01    7  7.0052477E-01

                   623538.873 -655143.07 -681751.62 .1070365E7 -897205.78  -.10863E7  2417.2225
Times of maxima :     .017923    .713919    .003255    .004511    .006277    .002566    .014418
             Random switching times for simulation number  49  :
                                   1  5.4409890E-02    2  5.4650914E-02    3  5.6496366E-02    4  9.8133684E-03    5  7.0127321E-01
                                   6  6.9955154E-01    7  7.0012939E-01

                    625306.84 -629917.28 -681751.62 .1070365E7 -897205.78  -.10863E7 2369.98833
Times of maxima :     .017973    .713951    .003255    .004511    .006277    .002566    .713848
             Random switching times for simulation number  50  :
                                   1  5.5559699E-02    2  5.6594424E-02    3  5.5085114E-02    4  1.0460333E-02    5  6.9929084E-01
                                   6  6.9998272E-01    7  6.9853001E-01

                   627785.173  -668482.1 -681751.62 .1070365E7 -897205.78  -.10863E7 2350.51899
Times of maxima :     .017966    .713845    .003255    .004511    .006277    .002566    .713825
             Random switching times for simulation number  51  :
                                   1  5.4678396E-02    2  5.5694895E-02    3  5.5432047E-02    4  8.2869065E-03    5  6.9973010E-01
                                   6  7.0015619E-01    7  7.0049354E-01

                   619315.117 -656977.66 -681751.62 .1070365E7 -897205.78  -.10863E7 2935.76054
Times of maxima :     .017942    .713919    .003255    .004511    .006277    .002566    .013758
             Random switching times for simulation number  52  :
                                   1  5.5308305E-02    2  5.5031966E-02    3  5.5283244E-02    4  9.7227676E-03    5  7.0142453E-01
                                   6  7.0161998E-01    7  6.9861598E-01

                   625073.441 -643298.85 -681751.62 .1070365E7 -897205.78  -.10863E7 2323.49259
Times of maxima :      .01796    .713684    .003255    .004511    .006277    .002566    .714004
             Random switching times for simulation number  53  :
                                   1  5.4611899E-02    2  5.5629520E-02    3  5.4977317E-02    4  1.0701381E-02    5  7.0028018E-01
                                   6  6.9919851E-01    7  7.0099013E-01

                   627316.797 -644834.96 -681751.62 .1070365E7 -897205.78  -.10863E7 2372.76441
Times of maxima :      .01804    .713919    .003255    .004511    .006277    .002566    .713849
             Random switching times for simulation number  54  :
                                   1  5.5578209E-02    2  5.4714119E-02    3  5.5875805E-02    4  9.1659876E-03    5  6.9857512E-01
                                   6  7.0023894E-01    7  6.9869050E-01

                   621471.876 -684860.57 -681751.62 .1070365E7 -897205.78  -.10863E7 2575.51351
Times of maxima :     .017966    .713786    .003255    .004511    .006277    .002566    .014219
             Random switching times for simulation number  55  :
                                   1  5.4913335E-02    2  5.5387608E-02    3  5.5444698E-02    4  1.0131444E-02    5  7.0126396E-01
                                   6  6.9977555E-01    7  7.0163265E-01

                   625720.582 -628619.74 -681751.62 .1070365E7 -897205.78  -.10863E7 2369.82415
Times of maxima :     .017946    .713946    .003255    .004511    .006277    .002566    .713846
             Random switching times for simulation number  56  :
                                   1  5.5964804E-02    2  5.4543422E-02    3  5.6044052E-02    4  1.0821735E-02    5  6.9769684E-01
                                   6  6.9973640E-01    7  6.9918646E-01

                   626132.299 -806993.29 -681751.62 .1070365E7 -897205.78  -.10863E7  2279.2522
Times of maxima :     .018083    .713362    .003255    .004511    .006277    .002566    .713721
             Random switching times for simulation number  57  :
                                   1  5.4827268E-02    2  5.3987267E-02    3  5.4651476E-02    4  1.0030676E-02    5  7.0213846E-01
                                   6  6.9875571E-01    7  6.9976458E-01

                   625510.818 -621973.15 -681751.62 .1070365E7 -897205.78  -.10863E7 2385.78859
Times of maxima :     .017982    .714001    .003255    .004511    .006277    .002566    .713876
             Random switching times for simulation number  58  :
                                   1  5.4047986E-02    2  5.3825162E-02    3  5.5735278E-02    4  9.9696636E-03    5  6.9973202E-01
                                   6  7.0031444E-01    7  7.0048617E-01

                   625479.603 -655944.17 -681751.62 .1070365E7 -897205.78  -.10863E7 2347.79861
Times of maxima :     .017983    .713919    .003255    .004511    .006277    .002566    .713836
             Random switching times for simulation number  59  :
                                   1  5.5302442E-02    2  5.4442923E-02    3  5.5931273E-02    4  9.6721957E-03    5  7.0043514E-01
                                   6  7.0014766E-01    7  7.0148877E-01

                   624871.595 -642378.22 -681751.62 .1070365E7 -897205.78  -.10863E7 2359.05575
Times of maxima :     .017951    .713948    .003255    .004511    .006277    .002566    .713866
             Random switching times for simulation number  60  :
                                   1  5.3665525E-02    2  5.4533744E-02    3  5.4305261E-02    4  1.0539451E-02    5  7.0027376E-01
                                   6  6.9786776E-01    7  6.9991175E-01

                    771985.27 -656680.04 -681751.62 .1070365E7 .1076071E7  -.10863E7  2357.8347
Times of maxima :     .702061    .713999    .003255    .004511    .715054    .002566    .713912
             Random switching times for simulation number  61  :
                                   1  5.5453238E-02    2  5.4200662E-02    3  5.6184773E-02    4  1.0358942E-02    5  6.9884082E-01
                                   6  6.9820122E-01    7  7.0013055E-01

                   627378.356 -695022.61 -681751.62 .1070365E7 986092.732  -.10863E7 2303.75114
Times of maxima :      .01794    .713834    .003255    .004511    .715126    .002566    .713808
             Random switching times for simulation number  62  :
                                   1  5.5008552E-02    2  5.5974823E-02    3  5.5402526E-02    4  1.0711189E-02    5  7.0234710E-01
                                   6  7.0100685E-01    7  6.9956848E-01

                   627245.399 -622802.73 -681751.62 .1070365E7 -897205.78  -.10863E7 2344.27615
Times of maxima :     .018044    .713947    .003255    .004511    .006277    .002566     .71392
             Random switching times for simulation number  63  :
                                   1  5.4707979E-02    2  5.4976781E-02    3  5.6846509E-02    4  9.9102334E-03    5  6.9962020E-01
                                   6  6.9922389E-01    7  7.0093360E-01

                   625430.773 -661349.44 -681751.62 .1070365E7 -897205.78  -.10863E7 2367.97031
Times of maxima :      .01798    .713846    .003255    .004511    .006277    .002566    .713835
             Random switching times for simulation number  64  :
                                   1  5.6209438E-02    2  5.4794050E-02    3  5.4455862E-02    4  1.1763404E-02    5  7.0085645E-01
                                   6  6.9858302E-01    7  7.0094308E-01

                   605871.522 -633189.19 -681751.62 .1070365E7 -897205.78  -.10863E7 2387.72309
Times of maxima :     .018032     .71395    .003255    .004511    .006277    .002566    .713829
             Random switching times for simulation number  65  :
                                   1  5.4277542E-02    2  5.3553088E-02    3  5.3241639E-02    4  1.0489015E-02    5  7.0150671E-01
                                   6  7.0055006E-01    7  6.9965336E-01

                   627839.373 -627343.31 -681751.62 .1070365E7 -897205.78  -.10863E7 2351.54655
Times of maxima :     .017974    .713951    .003255    .004511    .006277    .002566     .71392
             Random switching times for simulation number  66  :
                                   1  5.4016035E-02    2  5.5104857E-02    3  5.4268784E-02    4  1.1684150E-02    5  6.9857656E-01
                                   6  7.0141889E-01    7  6.9968780E-01

                   606394.939 -693074.07 -681751.62 .1070365E7 -897205.78  -.10863E7 2309.74135
Times of maxima :     .018006    .713362    .003255    .004511    .006277    .002566    .713918
             Random switching times for simulation number  67  :
                                   1  5.4466484E-02    2  5.6418953E-02    3  5.3167647E-02    4  9.8140845E-03    5  6.9950450E-01
                                   6  7.0090238E-01    7  7.0108287E-01

                   625308.608  -660137.7 -681751.62 .1070365E7 -897205.78  -.10863E7 2337.52146
Times of maxima :     .017974    .713722    .003255    .004511    .006277    .002566     .71383
             Random switching times for simulation number  68  :
                                   1  5.3996294E-02    2  5.6085077E-02    3  5.5611204E-02    4  1.0013461E-02    5  6.9992944E-01
                                   6  7.0095176E-01    7  6.9979590E-01

                   625501.164 -649931.99 -681751.62 .1070365E7 -897205.78  -.10863E7 2337.06197
Times of maxima :     .017983    .713711    .003255    .004511    .006277    .002566    .713856
             Random switching times for simulation number  69  :
                                   1  5.3477604E-02    2  5.6907129E-02    3  5.5744264E-02    4  1.0368502E-02    5  7.0038867E-01
                                   6  7.0127840E-01    7  7.0062907E-01

                   627432.923  -645807.8 -681751.62 .1070365E7 -897205.78  -.10863E7 2334.57417
Times of maxima :     .017942    .713652    .003255    .004511    .006277    .002566    .713877
             Random switching times for simulation number  70  :
                                   1  5.5286738E-02    2  5.6045653E-02    3  5.4551653E-02    4  9.9233198E-03    5  6.9975388E-01
                                   6  7.0082530E-01    7  7.0098751E-01

                   625443.376 -653942.42 -681751.62 .1070365E7 -897205.78  -.10863E7 2340.77852
Times of maxima :      .01798    .713757    .003255    .004511    .006277    .002566    .713843
             Random switching times for simulation number  71  :
                                   1  5.4616086E-02    2  5.5783074E-02    3  5.5640756E-02    4  9.4631147E-03    5  7.0005303E-01
                                   6  7.0138232E-01    7  7.0028541E-01

                   623431.827 -654680.25 -681751.62 .1070365E7 -897205.78  -.10863E7 2424.05561
Times of maxima :     .017924    .713646    .003255    .004511    .006277    .002566    .014409
             Random switching times for simulation number  72  :
                                   1  5.5147680E-02    2  5.5082615E-02    3  5.6555541E-02    4  1.0024041E-02    5  7.0063789E-01
                                   6  6.9687151E-01    7  7.0063317E-01

                   726348.397   -647415. -681751.62 .1070365E7 .1056604E7  -.10863E7 2383.23816
Times of maxima :     .702448    .713997    .003255    .004511    .715055    .002566    .713871
             Random switching times for simulation number  73  :
                                   1  5.5071581E-02    2  5.4126734E-02    3  5.4976471E-02    4  9.7379787E-03    5  6.9929660E-01
                                   6  7.0162031E-01    7  7.0011253E-01

                   625122.991 -678655.82 -681751.62 .1070365E7 -897205.78  -.10863E7 2313.02918
Times of maxima :     .017963    .713658    .003255    .004511    .006277    .002566    .713921
             Random switching times for simulation number  74  :
                                   1  5.5964966E-02    2  5.3794936E-02    3  5.5566647E-02    4  9.0489484E-03    5  7.0187991E-01
                                   6  7.0081362E-01    7  6.9814364E-01

                   621251.317 -625463.58 -681751.62 .1070365E7 -897205.78  -.10863E7  2631.8887
Times of maxima :     .017989    .713948    .003255    .004511    .006277    .002566    .014154
             Random switching times for simulation number  75  :
                                   1  5.6439158E-02    2  5.5105935E-02    3  5.6009934E-02    4  9.8153581E-03    5  7.0098933E-01
                                   6  6.9904607E-01    7  7.0036853E-01

                   625310.361  -631412.2 -681751.62 .1070365E7 -897205.78  -.10863E7 2377.72181
Times of maxima :     .017974    .713951    .003255    .004511    .006277    .002566    .713857
             Random switching times for simulation number  76  :
                                   1  5.4967736E-02    2  5.4060643E-02    3  5.6504929E-02    4  1.1642989E-02    5  7.0051877E-01
                                   6  7.0002073E-01    7  6.9936455E-01

                    606825.35 -641765.43 -681751.62 .1070365E7 -897205.78  -.10863E7  2359.2614
Times of maxima :     .018096    .713947    .003255    .004511    .006277    .002566     .71385
             Random switching times for simulation number  77  :
                                   1  5.4387025E-02    2  5.3513522E-02    3  5.4032645E-02    4  1.0370492E-02    5  7.0099434E-01
                                   6  7.0030342E-01    7  6.9849002E-01

                   627443.452 -634346.85 -681751.62 .1070365E7 -897205.78  -.10863E7 2357.05701
Times of maxima :     .017943    .713951    .003255    .004511    .006277    .002566    .713853
             Random switching times for simulation number  78  :
                                   1  5.4397908E-02    2  5.4116217E-02    3  5.5429426E-02    4  9.3219682E-03    5  6.9862099E-01
                                   6  7.0019690E-01    7  6.9875276E-01

                   622357.522 -683973.62 -681751.62 .1070365E7 -897205.78  -.10863E7 2497.41392
Times of maxima :     .017936    .713774    .003255    .004511    .006277    .002566    .014315
             Random switching times for simulation number  79  :
                                   1  5.4848256E-02    2  5.5156135E-02    3  5.3884208E-02    4  1.0407488E-02    5  7.0040848E-01
                                   6  7.0126138E-01    7  6.9983304E-01

                   627615.521  -646132.4 -681751.62 .1070365E7 -897205.78  -.10863E7 2332.51122
Times of maxima :     .017952    .713656    .003255    .004511    .006277    .002566     .71392
             Random switching times for simulation number  80  :
                                   1  5.4242144E-02    2  5.4030086E-02    3  5.5181104E-02    4  9.1107180E-03    5  6.9993916E-01
                                   6  7.0075125E-01    7  7.0163797E-01

                   621325.561 -650837.96 -681751.62 .1070365E7 -897205.78  -.10863E7 2602.19222
Times of maxima :      .01798     .71372    .003255    .004511    .006277    .002566    .014177
             Random switching times for simulation number  81  :
                                   1  5.4953499E-02    2  5.4219675E-02    3  5.2655579E-02    4  1.1185545E-02    5  6.9902535E-01
                                   6  6.9950862E-01    7  6.9971872E-01

                   618584.364  -676285.8 -681751.62 .1070365E7 -897205.78  -.10863E7 2353.89262
Times of maxima :     .018209    .713825    .003255    .004511    .006277    .002566     .71383
             Random switching times for simulation number  82  :
                                   1  5.3015166E-02    2  5.4785709E-02    3  5.4443414E-02    4  9.7455536E-03    5  6.9918806E-01
                                   6  6.9920448E-01    7  6.9961858E-01

                   625147.488 -672632.39 -681751.62 .1070365E7 -897205.78  -.10863E7 2362.12204
Times of maxima :     .017964    .713766    .003255    .004511    .006277    .002566     .71383
             Random switching times for simulation number  83  :
                                   1  5.5825009E-02    2  5.4282954E-02    3  5.3384570E-02    4  1.0717838E-02    5  7.0082075E-01
                                   6  7.0039641E-01    7  6.9932346E-01

                   627200.177  -636173.2 -681751.62 .1070365E7 -897205.78  -.10863E7 2353.63346
Times of maxima :     .018046    .713949    .003255    .004511    .006277    .002566    .713855
             Random switching times for simulation number  84  :
                                   1  5.4487115E-02    2  5.4528731E-02    3  5.5115778E-02    4  1.1024133E-02    5  6.9999502E-01
                                   6  7.0099507E-01    7  7.0090210E-01

                   622680.527 -649144.69 -681751.62 .1070365E7 -897205.78  -.10863E7 2339.36807
Times of maxima :     .018154    .713705    .003255    .004511    .006277    .002566    .713851
             Random switching times for simulation number  85  :
                                   1  5.5066527E-02    2  5.6950158E-02    3  5.5102984E-02    4  1.0871992E-02    5  7.0012868E-01
                                   6  6.9955851E-01    7  6.9978875E-01

                   625455.206 -649134.08 -681751.62 .1070365E7 -897205.78  -.10863E7 2363.45856
Times of maxima :     .018101    .713919    .003255    .004511    .006277    .002566    .713845
             Random switching times for simulation number  86  :
                                   1  5.5406675E-02    2  5.3508170E-02    3  5.5032143E-02    4  9.9523993E-03    5  7.0111939E-01
                                   6  6.9965415E-01    7  7.0121332E-01

                   625468.095 -630579.56 -681751.62 .1070365E7 -897205.78  -.10863E7 2372.51449
Times of maxima :     .017981     .71395    .003255    .004511    .006277    .002566    .713848
             Random switching times for simulation number  87  :
                                   1  5.4741384E-02    2  5.7373441E-02    3  5.5459674E-02    4  1.1361438E-02    5  6.9873210E-01
                                   6  7.0136699E-01    7  6.9972570E-01

                   612785.889 -687763.85 -681751.62 .1070365E7 -897205.78  -.10863E7  2314.9054
Times of maxima :     .018237    .713362    .003255    .004511    .006277    .002566    .713863
             Random switching times for simulation number  88  :
                                   1  5.6806394E-02    2  5.5900168E-02    3  5.4588158E-02    4  8.3391609E-03    5  7.0022040E-01
                                   6  6.9915262E-01    7  7.0035055E-01

                   619643.976 -642120.54 -681751.62 .1070365E7 -897205.78  -.10863E7 2917.95617
Times of maxima :     .017945    .713948    .003255    .004511    .006277    .002566    .013782
             Random switching times for simulation number  89  :
                                   1  5.5165376E-02    2  5.5826459E-02    3  5.5277504E-02    4  9.4147553E-03    5  6.9839636E-01
                                   6  7.0061275E-01    7  7.0055141E-01

                   623042.034 -688319.83 -681751.62 .1070365E7 -897205.78  -.10863E7 2449.63565
Times of maxima :     .017928    .713705    .003255    .004511    .006277    .002566    .014376
             Random switching times for simulation number  90  :
                                   1  5.2604803E-02    2  5.4596730E-02    3  5.4582956E-02    4  1.0181856E-02    5  7.0021517E-01
                                   6  6.9994918E-01    7  6.9870172E-01

                   626041.027 -648138.97 -681751.62 .1070365E7 -897205.78  -.10863E7 2358.90275
Times of maxima :     .017924    .713919    .003255    .004511    .006277    .002566    .713848
             Random switching times for simulation number  91  :
                                   1  5.4497235E-02    2  5.4358472E-02    3  5.4754664E-02    4  1.0354032E-02    5  6.9901392E-01
                                   6  7.0049701E-01    7  7.0206747E-01

                   627355.663 -675897.41 -681751.62 .1070365E7 -897205.78  -.10863E7 2336.23246
Times of maxima :     .017939    .713704    .003255    .004511    .006277    .002566    .713862
             Random switching times for simulation number  92  :
                                   1  5.4465032E-02    2  5.4349690E-02    3  5.4001923E-02    4  1.0741468E-02    5  6.9926788E-01
                                   6  6.9699712E-01    7  6.9988042E-01

                   673033.592  -688634.8 -681751.62 .1070365E7 .1089802E7  -.10863E7 2367.44465
Times of maxima :     .701717    .713918    .003255    .004511    .715052    .002566    .713869
             Random switching times for simulation number  93  :
                                   1  5.5296894E-02    2  5.3673471E-02    3  5.5358150E-02    4  1.0390588E-02    5  7.0076300E-01
                                   6  7.0175327E-01    7  6.9934186E-01

                    627541.88 -652003.74 -681751.62 .1070365E7 -897205.78  -.10863E7 2315.71282
Times of maxima :     .017948    .713693    .003255    .004511    .006277    .002566    .713961
             Random switching times for simulation number  94  :
                                   1  5.5988290E-02    2  5.5463988E-02    3  5.5505873E-02    4  8.7426284E-03    5  7.0018484E-01
                                   6  6.9989712E-01    7  7.0131812E-01

                   621151.434 -648230.57 -681751.62 .1070365E7 -897205.78  -.10863E7 2767.54734
Times of maxima :     .017985    .713919    .003255    .004511    .006277    .002566    .013914
             Random switching times for simulation number  95  :
                                   1  5.5897010E-02    2  5.4475868E-02    3  5.5195251E-02    4  1.0068744E-02    5  6.9831627E-01
                                   6  7.0065424E-01    7  6.9917229E-01

                   625546.153 -689968.15 -681751.62 .1070365E7 -897205.78  -.10863E7 2317.98166
Times of maxima :     .017978    .713699    .003255    .004511    .006277    .002566    .713791
             Random switching times for simulation number  96  :
                                   1  5.4852064E-02    2  5.4892003E-02    3  5.5156714E-02    4  1.1388438E-02    5  6.9894187E-01
                                   6  6.9862864E-01    7  6.9973951E-01

                    612036.38 -679731.96 -681751.62 .1070365E7 -897205.78  -.10863E7 2368.66845
Times of maxima :     .018146    .713918    .003255    .004511    .006277    .002566     .71382
             Random switching times for simulation number  97  :
                                   1  5.4227371E-02    2  5.5623892E-02    3  5.4049757E-02    4  8.9303720E-03    5  6.9961864E-01
                                   6  6.9939615E-01    7  7.0148468E-01

                   621215.888  -662031.4 -681751.62 .1070365E7 -897205.78  -.10863E7 2686.83373
Times of maxima :     .017994    .713919    .003255    .004511    .006277    .002566    .014062
             Random switching times for simulation number  98  :
                                   1  5.4007774E-02    2  5.6663672E-02    3  5.3024458E-02    4  9.9669942E-03    5  7.0049074E-01
                                   6  6.9887346E-01    7  7.0075857E-01

                   625477.756 -639677.12 -681751.62 .1070365E7 -897205.78  -.10863E7 2380.43761
Times of maxima :     .017982     .71395    .003255    .004511    .006277    .002566    .713852
             Random switching times for simulation number  99  :
                                   1  5.4973757E-02    2  5.4854939E-02    3  5.6731483E-02    4  1.0355648E-02    5  7.0232538E-01
                                   6  7.0055134E-01    7  7.0053371E-01

                   627361.392 -621166.86 -681751.62 .1070365E7 -897205.78  -.10863E7 2353.01257
Times of maxima :     .017939    .713963    .003255    .004511    .006277    .002566    .713863
             Random switching times for simulation number  100  :
                                   1  5.6720508E-02    2  5.4807402E-02    3  5.4420020E-02    4  9.6474416E-03    5  7.0189831E-01
                                   6  7.0187574E-01    7  6.9854630E-01

                   624748.272 -640040.55 -681751.62 .1070365E7 -897205.78  -.10863E7 2325.60309
Times of maxima :     .017946    .713734    .003255    .004511    .006277    .002566    .014538
             Random switching times for simulation number  101  :
                                   1  5.5325465E-02    2  5.4188835E-02    3  5.4923506E-02    4  1.0104310E-02    5  6.9929141E-01
                                   6  7.0041462E-01    7  6.9925487E-01

                   625607.639   -665720. -681751.62 .1070365E7 -897205.78  -.10863E7 2341.68406
Times of maxima :     .017967    .713842    .003255    .004511    .006277    .002566    .713832
             Random switching times for simulation number  102  :
                                   1  5.5449404E-02    2  5.6040593E-02    3  5.4903286E-02    4  9.7515681E-03    5  7.0106654E-01
                                   6  7.0017145E-01    7  6.9779979E-01

                      625165. -632649.97 -681751.62 .1070365E7 -897205.78  -.10863E7 2359.50492
Times of maxima :     .017965     .71395    .003255    .004511    .006277    .002566    .713862
             Random switching times for simulation number  103  :
                                   1  5.4979829E-02    2  5.3993333E-02    3  5.5477036E-02    4  9.6668615E-03    5  6.9999543E-01
                                   6  6.9938270E-01    7  7.0004496E-01

                    624843.39 -651729.58 -681751.62 .1070365E7 -897205.78  -.10863E7 2364.36564
Times of maxima :      .01795    .713919    .003255    .004511    .006277    .002566    .713841
             Random switching times for simulation number  104  :
                                   1  5.4176620E-02    2  5.5524050E-02    3  5.4890890E-02    4  8.1416338E-03    5  7.0067382E-01
                                   6  7.0070701E-01    7  6.9987523E-01

                   618387.957 -637135.71 -681751.62 .1070365E7 -897205.78  -.10863E7 2980.51365
Times of maxima :     .017941    .713945    .003255    .004511    .006277    .002566    .013686
             Random switching times for simulation number  105  :
                                   1  5.4146023E-02    2  5.4062384E-02    3  5.5758610E-02    4  9.7834819E-03    5  6.9942942E-01
                                   6  7.0080091E-01    7  7.0004879E-01

                   625246.654 -661183.61 -681751.62 .1070365E7 -897205.78  -.10863E7  2334.9696
Times of maxima :      .01797    .713745    .003255    .004511    .006277    .002566    .713825
             Random switching times for simulation number  106  :
                                   1  5.5155413E-02    2  5.4925201E-02    3  5.4122428E-02    4  1.0484479E-02    5  7.0197645E-01
                                   6  6.9845067E-01    7  7.0071660E-01

                   627831.968  -621795.4 -681751.62 .1070365E7 -897205.78  -.10863E7 2388.55651
Times of maxima :     .017972    .713948    .003255    .004511    .006277    .002566    .713839
             Random switching times for simulation number  107  :
                                   1  5.5547510E-02    2  5.3030973E-02    3  5.4071728E-02    4  9.3375256E-03    5  6.9912203E-01
                                   6  6.9919780E-01    7  7.0069344E-01

                   622470.394 -674609.41 -681751.62 .1070365E7 -897205.78  -.10863E7 2489.26675
Times of maxima :     .017935    .713776    .003255    .004511    .006277    .002566    .014325
             Random switching times for simulation number  108  :
                                   1  5.4654771E-02    2  5.6958913E-02    3  5.4437570E-02    4  1.0913162E-02    5  6.9998759E-01
                                   6  7.0031522E-01    7  6.9817646E-01

                   624800.733 -651061.88 -681751.62 .1070365E7 -897205.78  -.10863E7 2350.28435
Times of maxima :     .018115    .713946    .003255    .004511    .006277    .002566    .713845
             Random switching times for simulation number  109  :
                                   1  5.4731314E-02    2  5.6177685E-02    3  5.4934619E-02    4  1.0324909E-02    5  7.0045151E-01
                                   6  6.9898694E-01    7  7.0147593E-01

                   627169.978 -640713.74 -681751.62 .1070365E7 -897205.78  -.10863E7   2379.555
Times of maxima :     .017931    .713953    .003255    .004511    .006277    .002566    .713882
             Random switching times for simulation number  110  :
                                   1  5.5345341E-02    2  5.6413544E-02    3  5.4660293E-02    4  9.9375726E-03    5  6.9775945E-01
                                   6  6.9935938E-01    7  7.0077576E-01

                   625455.992 -812106.91 -681751.62 .1070365E7 -897205.78  -.10863E7 2290.33049
Times of maxima :     .017981    .713362    .003255    .004511    .006277    .002566    .713708
             Random switching times for simulation number  111  :
                                   1  5.7374536E-02    2  5.4951068E-02    3  5.3983778E-02    4  1.1563982E-02    5  6.9981883E-01
                                   6  6.9771621E-01    7  7.0140134E-01

                   695527.921 -667818.15 -681751.62 .1070365E7 .1074861E7  -.10863E7 2363.11016
Times of maxima :      .70164    .713998    .003255    .004511    .715053    .002566    .713911
             Random switching times for simulation number  112  :
                                   1  5.4864590E-02    2  5.5367926E-02    3  5.5874136E-02    4  1.1158044E-02    5  7.0363136E-01
                                   6  6.9935223E-01    7  7.0077756E-01

                   619356.966 -629790.39 -681751.62 .1070365E7 -897205.78  -.10863E7 2389.72288
Times of maxima :     .018199    .713971    .003255    .004511    .006277    .002566    .713814
             Random switching times for simulation number  113  :
                                   1  5.5256279E-02    2  5.5530133E-02    3  5.4259491E-02    4  1.0945483E-02    5  6.9932199E-01
                                   6  6.9995264E-01    7  7.0024094E-01

                   624248.237   -667662. -681751.62 .1070365E7 -897205.78  -.10863E7 2349.84623
Times of maxima :     .018126    .713851    .003255    .004511    .006277    .002566    .713816
             Random switching times for simulation number  114  :
                                   1  5.5117407E-02    2  5.5029978E-02    3  5.5533179E-02    4  8.0823873E-03    5  7.0081083E-01
                                   6  7.0095333E-01    7  7.0109566E-01

                   618015.188 -634512.82 -681751.62 .1070365E7 -897205.78  -.10863E7  2997.0729
Times of maxima :      .01794    .713767    .003255    .004511    .006277    .002566    .013658
             Random switching times for simulation number  115  :
                                   1  5.5161634E-02    2  5.6588518E-02    3  5.5421559E-02    4  9.5386886E-03    5  7.0007173E-01
                                   6  6.9936875E-01    7  7.0012620E-01

                   624039.469 -649870.07 -681751.62 .1070365E7 -897205.78  -.10863E7 2384.36887
Times of maxima :     .017928    .713919    .003255    .004511    .006277    .002566     .01446
             Random switching times for simulation number  116  :
                                   1  5.4740700E-02    2  5.5643971E-02    3  5.4499308E-02    4  1.0194962E-02    5  7.0060382E-01
                                   6  7.0007782E-01    7  6.9667168E-01

                   626143.044 -636246.81 -681751.62 .1070365E7 -897205.78  -.10863E7 2354.81211
Times of maxima :     .017921     .71395    .003255    .004511    .006277    .002566    .713856
             Random switching times for simulation number  117  :
                                   1  5.5328127E-02    2  5.5716528E-02    3  5.6292294E-02    4  9.2213386E-03    5  7.0088178E-01
                                   6  6.9822368E-01    7  7.0110064E-01

                   621722.151 -631043.57 -681751.62 .1070365E7 -897205.78  -.10863E7 2547.70462
Times of maxima :      .01795    .713919    .003255    .004511    .006277    .002566    .014269
             Random switching times for simulation number  118  :
                                   1  5.5182010E-02    2  5.5793076E-02    3  5.5175587E-02    4  9.7658274E-03    5  7.0053032E-01
                                   6  7.0028691E-01    7  7.0006742E-01

                   625203.099 -640390.01 -681751.62 .1070365E7 -897205.78  -.10863E7 2352.81778
Times of maxima :     .017967    .713949    .003255    .004511    .006277    .002566    .713846
             Random switching times for simulation number  119  :
                                   1  5.4692958E-02    2  5.5483085E-02    3  5.5877477E-02    4  1.0121297E-02    5  6.9871911E-01
                                   6  6.9872179E-01    7  7.0031557E-01

                   625673.455 -685765.37 -681751.62 .1070365E7 -897205.78  -.10863E7 2364.47336
Times of maxima :     .017951    .713918    .003255    .004511    .006277    .002566     .71382
             Random switching times for simulation number  120  :
                                   1  5.4073077E-02    2  5.4773867E-02    3  5.5210526E-02    4  9.1863043E-03    5  6.9973042E-01
                                   6  6.9917236E-01    7  6.9921464E-01

                   621553.411 -658307.05 -681751.62 .1070365E7 -897205.78  -.10863E7 2565.16718
Times of maxima :      .01796    .713919    .003255    .004511    .006277    .002566    .014238
             Random switching times for simulation number  121  :
                                   1  5.5295426E-02    2  5.4720650E-02    3  5.5731297E-02    4  1.0674742E-02    5  7.0116442E-01
                                   6  6.9980838E-01    7  7.0063590E-01

                   627486.308 -630422.53 -681751.62 .1070365E7 -897205.78  -.10863E7 2367.30324
Times of maxima :     .018031    .713949    .003255    .004511    .006277    .002566    .713844
             Random switching times for simulation number  122  :
                                   1  5.4104334E-02    2  5.4932464E-02    3  5.4274277E-02    4  1.1543344E-02    5  6.9951491E-01
                                   6  6.9895011E-01    7  6.9949883E-01

                   608694.918 -663400.97 -681751.62 .1070365E7 -897205.78  -.10863E7 2371.12867
Times of maxima :     .018129    .713919    .003255    .004511    .006277    .002566     .71386
             Random switching times for simulation number  123  :
                                   1  5.7009877E-02    2  5.5118944E-02    3  5.5294480E-02    4  9.8093421E-03    5  7.0086025E-01
                                   6  6.9984651E-01    7  7.0107021E-01

                    625299.66 -631521.46 -681751.62 .1070365E7 -897205.78  -.10863E7 2368.03253
Times of maxima :     .017973    .713952    .003255    .004511    .006277    .002566    .713852
             Random switching times for simulation number  124  :
                                   1  5.4720804E-02    2  5.6030262E-02    3  5.3428902E-02    4  9.0502972E-03    5  7.0027359E-01
                                   6  6.9980128E-01    7  7.0064685E-01

                   621252.648 -645679.35 -681751.62 .1070365E7 -897205.78  -.10863E7 2630.93317
Times of maxima :     .017989    .713919    .003255    .004511    .006277    .002566    .014155
             Random switching times for simulation number  125  :
                                   1  5.5650985E-02    2  5.6141332E-02    3  5.4637909E-02    4  1.0225821E-02    5  6.9813035E-01
                                   6  6.9738950E-01    7  7.0022666E-01

                   722156.271 -722504.88 -681751.62 .1070365E7 .1103557E7  -.10863E7 2340.96129
Times of maxima :     .702066    .713916    .003255    .004511    .715051    .002566     .71384
             Random switching times for simulation number  126  :
                                   1  5.4777533E-02    2  5.3930902E-02    3  5.5218984E-02    4  8.7848108E-03    5  7.0032003E-01
                                   6  6.9828791E-01    7  7.0079157E-01

                   621189.348 -642535.98 -681751.62 .1070365E7 -897205.78  -.10863E7 2750.29694
Times of maxima :      .01799    .713918    .003255    .004511    .006277    .002566    .013945
             Random switching times for simulation number  127  :
                                   1  5.3976901E-02    2  5.4671678E-02    3  5.4019910E-02    4  9.7682458E-03    5  7.0024221E-01
                                   6  7.0045455E-01    7  7.0107604E-01

                   625210.758 -645061.93 -681751.62 .1070365E7 -897205.78  -.10863E7 2350.86745
Times of maxima :     .017968    .713946    .003255    .004511    .006277    .002566    .713849
             Random switching times for simulation number  128  :
                                   1  5.6070061E-02    2  5.4671920E-02    3  5.4912485E-02    4  9.3559386E-03    5  7.0044589E-01
                                   6  6.9969158E-01    7  6.9982822E-01

                   622599.669 -642757.62 -681751.62 .1070365E7 -897205.78  -.10863E7 2480.06487
Times of maxima :     .017934    .713947    .003255    .004511    .006277    .002566    .014337
             Random switching times for simulation number  129  :
                                   1  5.6358297E-02    2  5.5769386E-02    3  5.6706810E-02    4  9.9011166E-03    5  7.0082490E-01
                                   6  6.9768726E-01    7  7.0194228E-01

                   631636.095 -643679.14 -681751.62 .1070365E7 .1050855E7  -.10863E7 2371.24966
Times of maxima :     .702622    .713988    .003255    .004511    .715055    .002566    .713912
             Random switching times for simulation number  130  :
                                   1  5.5529502E-02    2  5.3794768E-02    3  5.4931561E-02    4  9.6413896E-03    5  6.9986605E-01
                                   6  7.0012733E-01    7  6.9912768E-01

                   624716.411 -654679.95 -681751.62 .1070365E7 -897205.78  -.10863E7 2353.24769
Times of maxima :     .017945    .713919    .003255    .004511    .006277    .002566     .71385
             Random switching times for simulation number  131  :
                                   1  5.4894815E-02    2  5.5665379E-02    3  5.6679840E-02    4  9.1811249E-03    5  6.9921559E-01
                                   6  6.9910044E-01    7  7.0078750E-01

                   621532.623  -672162.6 -681751.62 .1070365E7 -897205.78  -.10863E7  2567.6398
Times of maxima :     .017961     .71378    .003255    .004511    .006277    .002566    .014233
             Random switching times for simulation number  132  :
                                   1  5.4239716E-02    2  5.3328843E-02    3  5.5241336E-02    4  9.4443890E-03    5  6.9976156E-01
                                   6  6.9961128E-01    7  7.0109259E-01

                    623278.65 -658519.46 -681751.62 .1070365E7 -897205.78  -.10863E7  2434.0074
Times of maxima :     .017926    .713919    .003255    .004511    .006277    .002566    .014396
             Random switching times for simulation number  133  :
                                   1  5.4611079E-02    2  5.5802414E-02    3  5.5114698E-02    4  9.2763454E-03    5  7.0057489E-01
                                   6  6.9802842E-01    7  6.9838525E-01

                   622052.711 -651735.35 -681751.62 .1070365E7 968750.517  -.10863E7 2520.16322
Times of maxima :     .017941    .713952    .003255    .004511    .715202    .002566    .014286
             Random switching times for simulation number  134  :
                                   1  5.5831905E-02    2  5.6369402E-02    3  5.4942066E-02    4  1.1132997E-02    5  6.9886565E-01
                                   6  6.9957107E-01    7  6.9919888E-01

                   620067.652 -680178.95 -681751.62 .1070365E7 -897205.78  -.10863E7 2352.42418
Times of maxima :      .01819    .713828    .003255    .004511    .006277    .002566    .713822
             Random switching times for simulation number  135  :
                                   1  5.4631385E-02    2  5.4853591E-02    3  5.3966320E-02    4  1.0505106E-02    5  7.0005458E-01
                                   6  7.0060175E-01    7  7.0148780E-01

                   627857.634 -647893.13 -681751.62 .1070365E7 -897205.78  -.10863E7 2346.81815
Times of maxima :     .017978      .7138    .003255    .004511    .006277    .002566    .713873
             Random switching times for simulation number  136  :
                                   1  5.4888011E-02    2  5.3430293E-02    3  5.4595343E-02    4  8.9256784E-03    5  7.0025101E-01
                                   6  7.0203091E-01    7  7.0134916E-01

                   621215.706 -659921.78 -681751.62 .1070365E7 -897205.78  -.10863E7 2689.09352
Times of maxima :     .017994    .713696    .003255    .004511    .006277    .002566    .014058
             Random switching times for simulation number  137  :
                                   1  5.5675286E-02    2  5.5848234E-02    3  5.5743269E-02    4  1.1114623E-02    5  6.9844989E-01
                                   6  6.9959608E-01    7  7.0172446E-01

                   620540.819  -693086.7 -681751.62 .1070365E7 -897205.78  -.10863E7 2343.71741
Times of maxima :     .018184    .713721    .003255    .004511    .006277    .002566      .7138
             Random switching times for simulation number  138  :
                                   1  5.5972586E-02    2  5.4568863E-02    3  5.5785477E-02    4  9.6847293E-03    5  7.0037020E-01
                                   6  6.9940205E-01    7  6.9959896E-01

                   624925.386 -644150.52 -681751.62 .1070365E7 -897205.78  -.10863E7 2368.09858
Times of maxima :     .017953    .713946    .003255    .004511    .006277    .002566    .713856
             Random switching times for simulation number  139  :
                                   1  5.5160190E-02    2  5.5283536E-02    3  5.3901967E-02    4  1.0370883E-02    5  7.0133571E-01
                                   6  7.0034317E-01    7  6.9983377E-01

                   627443.452 -629346.91 -681751.62 .1070365E7 -897205.78  -.10863E7 2356.06324
Times of maxima :     .017943    .713955    .003255    .004511    .006277    .002566    .713861
             Random switching times for simulation number  140  :
                                   1  5.6065010E-02    2  5.5550635E-02    3  5.3055770E-02    4  7.7959373E-03    5  6.9990937E-01
                                   6  7.0010705E-01    7  6.9994436E-01

                   616361.982 -653274.73 -681751.62 .1070365E7 -897205.78  -.10863E7 3065.91133
Times of maxima :     .017953    .713919    .003255    .004511    .006277    .002566    .013601
             Random switching times for simulation number  141  :
                                   1  5.4889387E-02    2  5.5807922E-02    3  5.4123275E-02    4  1.0119552E-02    5  6.9946080E-01
                                   6  6.9986468E-01    7  6.9878509E-01

                   625664.709 -664971.82 -681751.62 .1070365E7 -897205.78  -.10863E7 2354.88342
Times of maxima :     .017952    .713919    .003255    .004511    .006277    .002566     .71384
             Random switching times for simulation number  142  :
                                   1  5.5426824E-02    2  5.6124163E-02    3  5.4910714E-02    4  1.0148054E-02    5  7.0066098E-01
                                   6  7.0098801E-01    7  7.0140126E-01

                   625814.303 -637075.04 -681751.62 .1070365E7 -897205.78  -.10863E7 2345.89185
Times of maxima :     .017938    .713695    .003255    .004511    .006277    .002566    .713866
             Random switching times for simulation number  143  :
                                   1  5.6174942E-02    2  5.5435138E-02    3  5.5098057E-02    4  1.0038099E-02    5  7.0132191E-01
                                   6  6.9968367E-01    7  7.0215081E-01

                   625516.646 -629436.18 -681751.62 .1070365E7 -897205.78  -.10863E7 2369.95618
Times of maxima :     .017981    .713946    .003255    .004511    .006277    .002566    .713876
             Random switching times for simulation number  144  :
                                   1  5.6573713E-02    2  5.5718587E-02    3  5.5611156E-02    4  9.8021507E-03    5  6.9907046E-01
                                   6  7.0014381E-01    7  7.0095861E-01

                   625286.474 -669468.06 -681751.62 .1070365E7 -897205.78  -.10863E7 2346.83899
Times of maxima :     .017972    .713919    .003255    .004511    .006277    .002566    .713821
             Random switching times for simulation number  145  :
                                   1  5.5720324E-02    2  5.5348230E-02    3  5.6150034E-02    4  1.0421082E-02    5  6.9947341E-01
                                   6  7.0014852E-01    7  6.9957115E-01

                   627669.184 -662998.11 -681751.62 .1070365E7 -897205.78  -.10863E7 2348.45722
Times of maxima :     .017956    .713919    .003255    .004511    .006277    .002566    .713839
             Random switching times for simulation number  146  :
                                   1  5.3866606E-02    2  5.3842474E-02    3  5.4471904E-02    4  1.0087913E-02    5  7.0045687E-01
                                   6  6.9947495E-01    7  7.0036375E-01

                   625572.162 -641451.57 -681751.62 .1070365E7 -897205.78  -.10863E7 2367.18023
Times of maxima :     .017974    .713947    .003255    .004511    .006277    .002566    .713834
             Random switching times for simulation number  147  :
                                   1  5.5123206E-02    2  5.4736305E-02    3  5.5441041E-02    4  9.3164097E-03    5  7.0058653E-01
                                   6  7.0107820E-01    7  6.9934151E-01

                   622322.659 -640473.48 -681751.62 .1070365E7 -897205.78  -.10863E7 2499.95358
Times of maxima :     .017936    .713671    .003255    .004511    .006277    .002566    .014312
             Random switching times for simulation number  148  :
                                   1  5.4449304E-02    2  5.5061163E-02    3  5.3922286E-02    4  9.3224849E-03    5  6.9971439E-01
                                   6  7.0159265E-01    7  7.0089084E-01

                   622364.517 -667649.14 -681751.62 .1070365E7 -897205.78  -.10863E7 2496.90552
Times of maxima :     .017936    .713655    .003255    .004511    .006277    .002566    .014315
             Random switching times for simulation number  149  :
                                   1  5.4617810E-02    2  5.6514823E-02    3  5.3999180E-02    4  1.1627551E-02    5  7.0165249E-01
                                   6  6.9828389E-01    7  6.9930578E-01

                   607085.041 -624400.11 -681751.62 .1070365E7 -897205.78  -.10863E7 2390.66002
Times of maxima :     .018104    .713919    .003255    .004511    .006277    .002566    .713918
             Random switching times for simulation number  150  :
                                   1  5.5703557E-02    2  5.4799666E-02    3  5.8528414E-02    4  1.0134544E-02    5  7.0048550E-01
                                   6  7.0117774E-01    7  6.9937378E-01

                   625735.971  -643800.5 -681751.62 .1070365E7 -897205.78  -.10863E7 2336.20973
Times of maxima :     .017945    .713658    .003255    .004511    .006277    .002566     .71392
             Random switching times for simulation number  151  :
                                   1  5.6705912E-02    2  5.5487996E-02    3  5.3106466E-02    4  1.1008233E-02    5  6.9943475E-01
                                   6  7.0023586E-01    7  6.9984616E-01

                     623021.6 -659668.53 -681751.62 .1070365E7 -897205.78  -.10863E7 2347.04625
Times of maxima :     .018148    .713946    .003255    .004511    .006277    .002566    .713836
             Random switching times for simulation number  152  :
                                   1  5.4266498E-02    2  5.5946385E-02    3  5.3825388E-02    4  1.1276726E-02    5  6.9947107E-01
                                   6  7.0039856E-01    7  7.0120942E-01

                   615724.208 -662207.76 -681751.62 .1070365E7 -897205.78  -.10863E7 2346.47141
Times of maxima :     .018238    .713919    .003255    .004511    .006277    .002566    .713824
             Random switching times for simulation number  153  :
                                   1  5.4851003E-02    2  5.5007583E-02    3  5.3526193E-02    4  1.1376955E-02    5  7.0005195E-01
                                   6  6.9869032E-01    7  6.9945180E-01

                   612320.961 -650548.46 -681751.62 .1070365E7 -897205.78  -.10863E7 2379.75789
Times of maxima :     .018188     .71395    .003255    .004511    .006277    .002566    .713839
             Random switching times for simulation number  154  :
                                   1  5.4041083E-02    2  5.5587596E-02    3  5.4855631E-02    4  1.1048292E-02    5  6.9954977E-01
                                   6  7.0023572E-01    7  7.0069534E-01

                   622146.611 -660871.21 -681751.62 .1070365E7 -897205.78  -.10863E7 2348.65448
Times of maxima :     .018162    .713919    .003255    .004511    .006277    .002566    .713821
             Random switching times for simulation number  155  :
                                   1  5.4150504E-02    2  5.2531640E-02    3  5.4485950E-02    4  9.1236783E-03    5  6.9876838E-01
                                   6  7.0012476E-01    7  6.9860088E-01

                   621352.103 -680627.97 -681751.62 .1070365E7 -897205.78  -.10863E7 2595.93091
Times of maxima :     .017977    .713812    .003255    .004511    .006277    .002566    .014187
             Random switching times for simulation number  156  :
                                   1  5.6969042E-02    2  5.6187882E-02    3  5.7417272E-02    4  9.5747080E-03    5  7.0042728E-01
                                   6  6.9982512E-01    7  7.0069401E-01

                   624302.511 -638846.23 -681751.62 .1070365E7 -897205.78  -.10863E7 2365.09768
Times of maxima :     .017933     .71395    .003255    .004511    .006277    .002566    .014485
             Random switching times for simulation number  157  :
                                   1  5.4028602E-02    2  5.3529287E-02    3  5.5703605E-02    4  9.8509127E-03    5  6.9835444E-01
                                   6  7.0266076E-01    7  6.9985001E-01

                   625363.312 -706471.31 -681751.62 .1070365E7 -897205.78  -.10863E7 2280.58729
Times of maxima :     .017977    .713681    .003255    .004511    .006277    .002566    .713758
             Random switching times for simulation number  158  :
                                   1  5.3592638E-02    2  5.5295308E-02    3  5.4349922E-02    4  9.5830625E-03    5  6.9933082E-01
                                   6  6.9957774E-01    7  6.9847064E-01

                   624364.059 -668914.86 -681751.62 .1070365E7 -897205.78  -.10863E7 2360.25841
Times of maxima :     .017935    .713859    .003255    .004511    .006277    .002566    .014492
             Random switching times for simulation number  159  :
                                   1  5.5961288E-02    2  5.4835904E-02    3  5.3252041E-02    4  9.6501825E-03    5  7.0189707E-01
                                   6  6.9962051E-01    7  6.9885725E-01

                   624763.883 -626185.25 -681751.62 .1070365E7 -897205.78  -.10863E7 2371.02713
Times of maxima :     .017947    .713959    .003255    .004511    .006277    .002566    .713862
             Random switching times for simulation number  160  :
                                   1  5.5126757E-02    2  5.5286414E-02    3  5.4432489E-02    4  1.0158803E-02    5  7.0101513E-01
                                   6  6.9882214E-01    7  6.9841762E-01

                   625877.104   -633338. -681751.62 .1070365E7 -897205.78  -.10863E7 2386.03063
Times of maxima :     .017934    .713959    .003255    .004511    .006277    .002566    .713872
             Random switching times for simulation number  161  :
                                   1  5.4408897E-02    2  5.4738831E-02    3  5.6650932E-02    4  8.7013070E-03    5  7.0032044E-01
                                   6  7.0121223E-01    7  6.9948885E-01

                   621093.371 -647012.53 -681751.62 .1070365E7 -897205.78  -.10863E7 2783.95229
Times of maxima :     .017981    .713656    .003255    .004511    .006277    .002566    .013885
             Random switching times for simulation number  162  :
                                   1  5.5675521E-02    2  5.6554859E-02    3  5.6304038E-02    4  1.0016956E-02    5  6.9815667E-01
                                   6  7.0009823E-01    7  6.9958360E-01

                   625502.666 -695419.45 -681751.62 .1070365E7 -897205.78  -.10863E7 2326.29778
Times of maxima :     .017983    .713692    .003255    .004511    .006277    .002566    .713824
             Random switching times for simulation number  163  :
                                   1  5.6011901E-02    2  5.6335468E-02    3  5.6294488E-02    4  9.7426320E-03    5  6.9936292E-01
                                   6  6.9891542E-01    7  7.0104757E-01

                   625138.441 -668337.68 -681751.62 .1070365E7 -897205.78  -.10863E7 2371.57519
Times of maxima :     .017964    .713919    .003255    .004511    .006277    .002566    .713848
             Random switching times for simulation number  164  :
                                   1  5.5383591E-02    2  5.6556015E-02    3  5.4769820E-02    4  1.1046683E-02    5  7.0061889E-01
                                   6  7.0060159E-01    7  6.9957077E-01

                   622192.129 -638520.04 -681751.62 .1070365E7 -897205.78  -.10863E7 2347.68716
Times of maxima :     .018161    .713946    .003255    .004511    .006277    .002566    .713861
             Random switching times for simulation number  165  :
                                   1  5.3886988E-02    2  5.5798444E-02    3  5.4276010E-02    4  1.0287206E-02    5  6.9927115E-01
                                   6  7.0088792E-01    7  6.9945987E-01

                   626905.732  -665394.1 -681751.62 .1070365E7 -897205.78  -.10863E7 2332.69453
Times of maxima :     .017924    .713717    .003255    .004511    .006277    .002566    .713858
             Random switching times for simulation number  166  :
                                   1  5.4399959E-02    2  5.4531469E-02    3  5.3540542E-02    4  1.0795298E-02    5  6.9913108E-01
                                   6  6.9976301E-01    7  6.9928596E-01

                   626441.042 -672830.74 -681751.62 .1070365E7 -897205.78  -.10863E7 2352.18372
Times of maxima :     .018078    .713837    .003255    .004511    .006277    .002566    .713811
             Random switching times for simulation number  167  :
                                   1  5.5351052E-02    2  5.2943054E-02    3  5.4107520E-02    4  9.3890598E-03    5  7.0002866E-01
                                   6  6.9922214E-01    7  6.9875996E-01

                    622850.58 -651514.35 -681751.62 .1070365E7 -897205.78  -.10863E7 2462.57915
Times of maxima :     .017931    .713919    .003255    .004511    .006277    .002566    .014359
             Random switching times for simulation number  168  :
                                   1  5.4328222E-02    2  5.4025128E-02    3  5.5009851E-02    4  1.0638924E-02    5  6.9919431E-01
                                   6  6.9877331E-01    7  6.9948885E-01

                   627663.026 -672341.33 -681751.62 .1070365E7 -897205.78  -.10863E7 2371.48103
Times of maxima :     .018018    .713919    .003255    .004511    .006277    .002566    .713832
             Random switching times for simulation number  169  :
                                   1  5.5341562E-02    2  5.5695730E-02    3  5.5618534E-02    4  1.0128692E-02    5  7.0024845E-01
                                   6  7.0002550E-01    7  6.9842736E-01

                   625705.742 -647381.74 -681751.62 .1070365E7 -897205.78  -.10863E7 2357.72999
Times of maxima :     .017948    .713919    .003255    .004511    .006277    .002566    .713845
             Random switching times for simulation number  170  :
                                   1  5.7193150E-02    2  5.5491395E-02    3  5.3216853E-02    4  9.2200911E-03    5  6.9991217E-01
                                   6  7.0012811E-01    7  7.0036091E-01

                   621716.805 -649398.58 -681751.62 .1070365E7 -897205.78  -.10863E7 2548.20717
Times of maxima :     .017951     .71395    .003255    .004511    .006277    .002566    .014268
             Random switching times for simulation number  171  :
                                   1  5.5209275E-02    2  5.4915166E-02    3  5.3011025E-02    4  1.0134973E-02    5  6.9976231E-01
                                   6  6.9965666E-01    7  6.9813560E-01

                   625735.971 -658394.67 -681751.62 .1070365E7 -897205.78  -.10863E7 2361.59143
Times of maxima :     .017945    .713919    .003255    .004511    .006277    .002566    .713856
             Random switching times for simulation number  172  :
                                   1  5.5306284E-02    2  5.4686933E-02    3  5.4862358E-02    4  1.0279585E-02    5  6.9990920E-01
                                   6  6.9745436E-01    7  6.9889771E-01

                   737719.054 -669404.38 -681751.62 .1070365E7 .1085389E7  -.10863E7 2374.29095
Times of maxima :     .701727    .713988    .003255    .004511    .715053    .002566    .713912
             Random switching times for simulation number  173  :
                                   1  5.5075653E-02    2  5.4496583E-02    3  5.4840203E-02    4  8.5455167E-03    5  6.9917097E-01
                                   6  6.9910459E-01    7  6.9938720E-01

                   620659.687 -672765.27 -681751.62 .1070365E7 -897205.78  -.10863E7 2843.56704
Times of maxima :     .017964    .713819    .003255    .004511    .006277    .002566     .01385
             Random switching times for simulation number  174  :
                                   1  5.6779917E-02    2  5.5180408E-02    3  5.4505127E-02    4  8.9178457E-03    5  6.9744255E-01
                                   6  7.0018677E-01    7  7.0138785E-01

                   621215.479 -809704.53 -681751.62 .1070365E7 -897205.78  -.10863E7 2692.69729
Times of maxima :     .017995    .713362    .003255    .004511    .006277    .002566    .014051
             Random switching times for simulation number  175  :
                                   1  5.4842477E-02    2  5.3202664E-02    3  5.4839723E-02    4  7.4094822E-03    5  6.9958497E-01
                                   6  6.9970114E-01    7  6.9906666E-01

                   -621290.87 -662615.16 -681751.62 .1070365E7 -897205.78  -.10863E7 3150.72054
Times of maxima :     .008007    .713919    .003255    .004511    .006277    .002566    .013612
             Random switching times for simulation number  176  :
                                   1  5.3413047E-02    2  5.5160928E-02    3  5.5627349E-02    4  9.7998241E-03    5  6.9938298E-01
                                   6  7.0081241E-01    7  6.9921360E-01

                   625280.585 -662467.88 -681751.62 .1070365E7 -897205.78  -.10863E7 2335.58933
Times of maxima :     .017972    .713742    .003255    .004511    .006277    .002566    .713831
             Random switching times for simulation number  177  :
                                   1  5.4387464E-02    2  5.3551249E-02    3  5.4404089E-02    4  9.7424492E-03    5  6.9971191E-01
                                   6  6.9933709E-01    7  7.0016311E-01

                   625138.441 -658909.85 -681751.62 .1070365E7 -897205.78  -.10863E7 2363.63149
Times of maxima :     .017964    .713919    .003255    .004511    .006277    .002566    .713844
             Random switching times for simulation number  178  :
                                   1  5.4614166E-02    2  5.5480226E-02    3  5.5540490E-02    4  9.5238349E-03    5  6.9819963E-01
                                   6  7.0115475E-01    7  7.0020660E-01

                   623924.141 -699072.43 -681751.62 .1070365E7 -897205.78  -.10863E7 2392.35728
Times of maxima :     .017927    .713362    .003255    .004511    .006277    .002566     .01445
             Random switching times for simulation number  179  :
                                   1  5.5426222E-02    2  5.5580476E-02    3  5.4039950E-02    4  8.3634119E-03    5  6.9945726E-01
                                   6  6.9938552E-01    7  7.0051732E-01

                   619784.192 -665963.65 -681751.62 .1070365E7 -897205.78  -.10863E7 2909.67514
Times of maxima :     .017948    .713919    .003255    .004511    .006277    .002566     .01379
             Random switching times for simulation number  180  :
                                   1  5.4953848E-02    2  5.5991675E-02    3  5.5741640E-02    4  1.0937949E-02    5  6.9880192E-01
                                   6  6.9906929E-01    7  7.0043605E-01

                   624390.772 -682439.35 -681751.62 .1070365E7 -897205.78  -.10863E7 2358.71014
Times of maxima :     .018123    .713795    .003255    .004511    .006277    .002566    .713805
             Random switching times for simulation number  181  :
                                   1  5.4506980E-02    2  5.4496222E-02    3  5.5504355E-02    4  9.5299337E-03    5  6.9916947E-01
                                   6  7.0078993E-01    7  6.9900835E-01

                   623970.344 -667992.95 -681751.62 .1070365E7 -897205.78  -.10863E7 2389.16493
Times of maxima :     .017928    .713725    .003255    .004511    .006277    .002566    .014454
             Random switching times for simulation number  182  :
                                   1  5.1837912E-02    2  5.3945776E-02    3  5.5471562E-02    4  1.0424490E-02    5  6.9902204E-01
                                   6  7.0068748E-01    7  7.0180281E-01

                   627679.849 -673867.91 -681751.62 .1070365E7 -897205.78  -.10863E7 2333.16415
Times of maxima :     .017957    .713715    .003255    .004511    .006277    .002566    .713857
             Random switching times for simulation number  183  :
                                   1  5.4927638E-02    2  5.4501093E-02    3  5.6828739E-02    4  1.1392873E-02    5  7.0025870E-01
                                   6  6.9884833E-01    7  6.9836620E-01

                   611946.994 -646453.74 -681751.62 .1070365E7 -897205.78  -.10863E7 2380.21301
Times of maxima :     .018146     .71395    .003255    .004511    .006277    .002566    .713866
             Random switching times for simulation number  184  :
                                   1  5.5671921E-02    2  5.6773613E-02    3  5.5588820E-02    4  1.0825190E-02    5  7.0077162E-01
                                   6  7.0057145E-01    7  7.0019089E-01

                   626082.319 -635541.16 -681751.62 .1070365E7 -897205.78  -.10863E7 2348.49851
Times of maxima :     .018085    .713947    .003255    .004511    .006277    .002566    .713847
             Random switching times for simulation number  185  :
                                   1  5.5172054E-02    2  5.4836906E-02    3  5.4463675E-02    4  1.1151076E-02    5  6.9992952E-01
                                   6  6.9889916E-01    7  6.9992085E-01

                   619551.493 -652450.31 -681751.62 .1070365E7 -897205.78  -.10863E7 2373.56378
Times of maxima :     .018197    .713951    .003255    .004511    .006277    .002566     .71387
             Random switching times for simulation number  186  :
                                   1  5.5415140E-02    2  5.4611070E-02    3  5.5149181E-02    4  1.0006580E-02    5  6.9962598E-01
                                   6  7.0021183E-01    7  6.9929377E-01

                   625497.891 -659264.24 -681751.62 .1070365E7 -897205.78  -.10863E7 2349.57019
Times of maxima :     .017984    .713919    .003255    .004511    .006277    .002566    .713842
             Random switching times for simulation number  187  :
                                   1  5.3608390E-02    2  5.5266415E-02    3  5.5604971E-02    4  1.1190672E-02    5  7.0118309E-01
                                   6  7.0032754E-01    7  6.9958807E-01

                   618437.418  -631306.1 -681751.62 .1070365E7 -897205.78  -.10863E7  2356.2904
Times of maxima :      .01821    .713952    .003255    .004511    .006277    .002566    .713859
             Random switching times for simulation number  188  :
                                   1  5.4374838E-02    2  5.3530489E-02    3  5.7780738E-02    4  9.9723542E-03    5  7.0050607E-01
                                   6  7.0106226E-01    7  7.0040220E-01

                   625481.389 -639786.84 -681751.62 .1070365E7 -897205.78  -.10863E7 2339.39314
Times of maxima :     .017983    .713682    .003255    .004511    .006277    .002566     .71387
             Random switching times for simulation number  189  :
                                   1  5.4802761E-02    2  5.5484230E-02    3  5.6086146E-02    4  8.3836873E-03    5  6.9905810E-01
                                   6  7.0267906E-01    7  7.0063536E-01

                   619896.281 -688341.05 -681751.62 .1070365E7 -897205.78  -.10863E7 2902.69036
Times of maxima :      .01795    .713703    .003255    .004511    .006277    .002566    .013795
             Random switching times for simulation number  190  :
                                   1  5.5475202E-02    2  5.4438258E-02    3  5.7241563E-02    4  7.5624637E-03    5  6.9944673E-01
                                   6  7.0031499E-01    7  7.0155004E-01

                   -619977.43 -663326.15 -681751.62 .1070365E7 -897205.78  -.10863E7 3118.55032
Times of maxima :     .008139    .713802    .003255    .004511    .006277    .002566    .013617
             Random switching times for simulation number  191  :
                                   1  5.5204297E-02    2  5.3596446E-02    3  5.5508301E-02    4  1.1190990E-02    5  6.9911767E-01
                                   6  7.0058379E-01    7  6.9937139E-01

                   618437.418 -669172.72 -681751.62 .1070365E7 -897205.78  -.10863E7 2335.43391
Times of maxima :      .01821    .713764    .003255    .004511    .006277    .002566    .713816
             Random switching times for simulation number  192  :
                                   1  5.4455539E-02    2  5.4490870E-02    3  5.3258785E-02    4  1.1650668E-02    5  6.9926545E-01
                                   6  7.0122540E-01    7  7.0118900E-01

                   606694.893 -670936.37 -681751.62 .1070365E7 -897205.78  -.10863E7 2328.97555
Times of maxima :     .018088    .713362    .003255    .004511    .006277    .002566    .713867
             Random switching times for simulation number  193  :
                                   1  5.4869356E-02    2  5.2557102E-02    3  5.5698110E-02    4  8.8063719E-03    5  6.9884697E-01
                                   6  7.0105190E-01    7  7.0007907E-01

                    621200.89 -678245.68 -681751.62 .1070365E7 -897205.78  -.10863E7 2741.07912
Times of maxima :     .017991    .713362    .003255    .004511    .006277    .002566    .013962
             Random switching times for simulation number  194  :
                                   1  5.2363813E-02    2  5.6215674E-02    3  5.5684233E-02    4  9.4283473E-03    5  7.0028269E-01
                                   6  7.0066496E-01    7  7.0080923E-01

                   623151.784 -642979.31 -681751.62 .1070365E7 -897205.78  -.10863E7 2442.35544
Times of maxima :     .017927    .713919    .003255    .004511    .006277    .002566    .014385
             Random switching times for simulation number  195  :
                                   1  5.4579589E-02    2  5.5277479E-02    3  5.5277813E-02    4  9.9239298E-03    5  6.9914574E-01
                                   6  7.0096151E-01    7  6.9955414E-01

                   625443.376 -669126.92 -681751.62 .1070365E7 -897205.78  -.10863E7 2329.59387
Times of maxima :      .01798    .713695    .003255    .004511    .006277    .002566    .713828
             Random switching times for simulation number  196  :
                                   1  5.3225941E-02    2  5.5615344E-02    3  5.6558273E-02    4  1.1369336E-02    5  7.0072856E-01
                                   6  6.9818878E-01    7  6.9937615E-01

                   612524.598  -635145.6 -681751.62 .1070365E7 -897205.78  -.10863E7 2390.62806
Times of maxima :     .018213    .713919    .003255    .004511    .006277    .002566    .713916
             Random switching times for simulation number  197  :
                                   1  5.5875275E-02    2  5.4371058E-02    3  5.5166262E-02    4  1.1456976E-02    5  7.0026461E-01
                                   6  7.0021076E-01    7  7.0020630E-01

                   610569.736 -645517.98 -681751.62 .1070365E7 -897205.78  -.10863E7 2352.48631
Times of maxima :     .018137    .713947    .003255    .004511    .006277    .002566    .713839
             Random switching times for simulation number  198  :
                                   1  5.6166581E-02    2  5.5357072E-02    3  5.5863505E-02    4  9.2566893E-03    5  6.9935372E-01
                                   6  6.9894608E-01    7  7.0001984E-01

                   621925.511 -667992.46 -681751.62 .1070365E7 -897205.78  -.10863E7 2530.19619
Times of maxima :     .017943    .713918    .003255    .004511    .006277    .002566    .014272
             Random switching times for simulation number  199  :
                                   1  5.5944483E-02    2  5.5341167E-02    3  5.5017057E-02    4  1.0985585E-02    5  7.0150098E-01
                                   6  7.0077481E-01    7  7.0058836E-01

                   623490.908 -625817.68 -681751.62 .1070365E7 -897205.78  -.10863E7 2348.51605
Times of maxima :      .01814    .713947    .003255    .004511    .006277    .002566    .713857
             Random switching times for simulation number  200  :
                                   1  5.4726605E-02    2  5.5669333E-02    3  5.3592653E-02    4  1.0739312E-02    5  6.9880292E-01
                                   6  7.0007287E-01    7  7.0083628E-01

                   627018.667 -680529.67 -681751.62 .1070365E7 -897205.78  -.10863E7 2343.31157
Times of maxima :     .018056    .713797    .003255    .004511    .006277    .002566      .7138
             Random switching times for simulation number  201  :
                                   1  5.6781490E-02    2  5.4889156E-02    3  5.4899572E-02    4  9.6680830E-03    5  6.9960594E-01
                                   6  7.0045003E-01    7  6.9952109E-01

                   624852.881 -654318.31 -681751.62 .1070365E7 -897205.78  -.10863E7 2345.77274
Times of maxima :      .01795    .713949    .003255    .004511    .006277    .002566    .713847
             Random switching times for simulation number  202  :
                                   1  5.5213544E-02    2  5.5174361E-02    3  5.3720185E-02    4  8.7710413E-03    5  7.0134437E-01
                                   6  7.0085199E-01    7  7.0117937E-01

                    621179.92 -626874.65 -681751.62 .1070365E7 -897205.78  -.10863E7 2755.68494
Times of maxima :     .017988    .713946    .003255    .004511    .006277    .002566    .013935
             Random switching times for simulation number  203  :
                                   1  5.4757362E-02    2  5.6075238E-02    3  5.5154311E-02    4  9.7961277E-03    5  6.9971236E-01
                                   6  6.9912010E-01    7  6.9855127E-01

                   625274.544  -658872.7 -681751.62 .1070365E7 -897205.78  -.10863E7 2370.92551
Times of maxima :     .017971    .713919    .003255    .004511    .006277    .002566    .713856
             Random switching times for simulation number  204  :
                                   1  5.6432681E-02    2  5.6284186E-02    3  5.5924965E-02    4  9.9582646E-03    5  7.0056316E-01
                                   6  6.9981010E-01    7  6.9942538E-01

                   625472.448 -641098.77 -681751.62 .1070365E7 -897205.78  -.10863E7 2363.40222
Times of maxima :     .017982    .713947    .003255    .004511    .006277    .002566    .713858
             Random switching times for simulation number  205  :
                                   1  5.3791681E-02    2  5.4807858E-02    3  5.5330233E-02    4  1.0614077E-02    5  6.9855878E-01
                                   6  6.9948080E-01    7  6.9875962E-01

                   627749.908 -688438.22 -681751.62 .1070365E7 -897205.78  -.10863E7 2347.26005
Times of maxima :      .01801    .713796    .003255    .004511    .006277    .002566    .713806
             Random switching times for simulation number  206  :
                                   1  5.3768987E-02    2  5.4650439E-02    3  5.5292628E-02    4  1.0069659E-02    5  6.9931616E-01
                                   6  6.9941179E-01    7  6.9941987E-01

                   625547.319 -669430.07 -681751.62 .1070365E7 -897205.78  -.10863E7 2360.40255
Times of maxima :     .017978    .713857    .003255    .004511    .006277    .002566    .713829
             Random switching times for simulation number  207  :
                                   1  5.4451240E-02    2  5.4623437E-02    3  5.4040136E-02    4  9.3814909E-03    5  6.9781549E-01
                                   6  6.9816091E-01    7  7.0177125E-01

                   622790.661 -841350.13 -681751.62 .1070365E7 .1057371E7  -.10863E7 2466.70569
Times of maxima :     .017932    .713361    .003255    .004511    .715053    .002566    .014354
             Random switching times for simulation number  208  :
                                   1  5.4978439E-02    2  5.5685458E-02    3  5.6758312E-02    4  7.9395722E-03    5  7.0038334E-01
                                   6  7.0001310E-01    7  7.0009495E-01

                    617117.78 -643633.29 -681751.62 .1070365E7 -897205.78  -.10863E7 3033.02233
Times of maxima :     .017941    .713946    .003255    .004511    .006277    .002566    .013611
             Random switching times for simulation number  209  :
                                   1  5.5224678E-02    2  5.4482657E-02    3  5.5868602E-02    4  1.0389050E-02    5  7.0000864E-01
                                   6  6.9934659E-01    7  6.9831191E-01

                   627537.245 -652362.09 -681751.62 .1070365E7 -897205.78  -.10863E7 2367.93814
Times of maxima :     .017948    .713919    .003255    .004511    .006277    .002566    .713852
             Random switching times for simulation number  210  :
                                   1  5.5063704E-02    2  5.4073259E-02    3  5.5424809E-02    4  9.1204963E-03    5  7.0006860E-01
                                   6  6.9876651E-01    7  6.9984097E-01

                   621345.572 -649528.08 -681751.62 .1070365E7 -897205.78  -.10863E7 2597.37828
Times of maxima :     .017977    .713948    .003255    .004511    .006277    .002566    .014185
             Random switching times for simulation number  211  :
                                   1  5.6149259E-02    2  5.5386297E-02    3  5.4058795E-02    4  9.2636962E-03    5  7.0179047E-01
                                   6  7.0046910E-01    7  7.0119806E-01

                   621969.295 -623678.84 -681751.62 .1070365E7 -897205.78  -.10863E7  2526.6907
Times of maxima :     .017942    .713949    .003255    .004511    .006277    .002566    .014278
             Random switching times for simulation number  212  :
                                   1  5.5194133E-02    2  5.4403092E-02    3  5.4775280E-02    4  1.0174409E-02    5  6.9976575E-01
                                   6  6.9998486E-01    7  6.9920577E-01

                   625988.593 -657397.68 -681751.62 .1070365E7 -897205.78  -.10863E7 2355.05655
Times of maxima :     .017927    .713919    .003255    .004511    .006277    .002566    .713849
             Random switching times for simulation number  213  :
                                   1  5.3332655E-02    2  5.5469859E-02    3  5.5481257E-02    4  7.6784960E-03    5  6.9993175E-01
                                   6  6.9984698E-01    7  7.0073569E-01

                   -616414.23 -653807.64 -681751.62 .1070365E7 -897205.78  -.10863E7 3092.52775
Times of maxima :     .008254    .713919    .003255    .004511    .006277    .002566    .013612
             Random switching times for simulation number  214  :
                                   1  5.5159486E-02    2  5.4835475E-02    3  5.4623768E-02    4  1.0402288E-02    5  7.0055846E-01
                                   6  7.0111821E-01    7  6.9868258E-01

                   627594.826 -642055.18 -681751.62 .1070365E7 -897205.78  -.10863E7 2338.79745
Times of maxima :     .017951    .713663    .003255    .004511    .006277    .002566     .71392
             Random switching times for simulation number  215  :
                                   1  5.3482815E-02    2  5.4233438E-02    3  5.6434581E-02    4  1.0323871E-02    5  7.0009762E-01
                                   6  7.0009109E-01    7  6.9870926E-01

                    627163.34 -650426.19 -681751.62 .1070365E7 -897205.78  -.10863E7 2355.50534
Times of maxima :     .017931    .713919    .003255    .004511    .006277    .002566    .713845
             Random switching times for simulation number  216  :
                                   1  5.4195501E-02    2  5.6159209E-02    3  5.4737580E-02    4  1.0296774E-02    5  7.0144810E-01
                                   6  6.9993460E-01    7  6.9913837E-01

                    626973.31 -629416.13 -681751.62 .1070365E7 -897205.78  -.10863E7 2365.07733
Times of maxima :     .017925    .713951    .003255    .004511    .006277    .002566    .713919
             Random switching times for simulation number  217  :
                                   1  5.4162905E-02    2  5.4228205E-02    3  5.5737343E-02    4  1.0983504E-02    5  7.0036221E-01
                                   6  6.9980017E-01    7  7.0041696E-01

                   623530.536  -643607.4 -681751.62 .1070365E7 -897205.78  -.10863E7 2361.47599
Times of maxima :     .018139    .713947    .003255    .004511    .006277    .002566    .713841
             Random switching times for simulation number  218  :
                                   1  5.5249461E-02    2  5.5410335E-02    3  5.5805146E-02    4  1.2876801E-02    5  6.9878966E-01
                                   6  7.0046971E-01    7  7.0136549E-01

                   594842.255 -678845.08 -681751.62 .1070365E7 -897205.78  -.10863E7 2336.73957
Times of maxima :     .018118    .713742    .003255    .004511    .006277    .002566    .713824
             Random switching times for simulation number  219  :
                                   1  5.4453268E-02    2  5.4795209E-02    3  5.5181315E-02    4  1.1497902E-02    5  6.9925357E-01
                                   6  6.9891938E-01    7  6.9999187E-01

                   609679.099 -670492.12 -681751.62 .1070365E7 -897205.78  -.10863E7 2367.49211
Times of maxima :     .018139    .713919    .003255    .004511    .006277    .002566     .71386
             Random switching times for simulation number  220  :
                                   1  5.3614524E-02    2  5.3322728E-02    3  5.3682346E-02    4  1.0399244E-02    5  6.9959010E-01
                                   6  6.9914404E-01    7  6.9957456E-01

                   627582.023 -661427.82 -681751.62 .1070365E7 -897205.78  -.10863E7 2367.71859
Times of maxima :      .01795    .713919    .003255    .004511    .006277    .002566    .713847
             Random switching times for simulation number  221  :
                                   1  5.4919934E-02    2  5.4173776E-02    3  5.7062183E-02    4  8.8908335E-03    5  7.0134307E-01
                                   6  6.9947865E-01    7  6.9989844E-01

                   621214.327  -629308.4 -681751.62 .1070365E7 -897205.78  -.10863E7 2704.74679
Times of maxima :     .017994    .713951    .003255    .004511    .006277    .002566    .014029
             Random switching times for simulation number  222  :
                                   1  5.3317678E-02    2  5.3912771E-02    3  5.4789890E-02    4  7.8705201E-03    5  6.9951518E-01
                                   6  7.0064122E-01    7  7.0059737E-01

                   616724.679 -659397.45 -681751.62 .1070365E7 -897205.78  -.10863E7 3049.12883
Times of maxima :     .017945    .713804    .003255    .004511    .006277    .002566    .013587
             Random switching times for simulation number  223  :
                                   1  5.4818083E-02    2  5.5696288E-02    3  5.5788414E-02    4  1.0506542E-02    5  6.9951247E-01
                                   6  6.9958057E-01    7  6.9988320E-01

                   627858.501 -664344.72 -681751.62 .1070365E7 -897205.78  -.10863E7 2358.62874
Times of maxima :     .017978    .713919    .003255    .004511    .006277    .002566    .713831
             Random switching times for simulation number  224  :
                                   1  5.4219686E-02    2  5.4305066E-02    3  5.4963133E-02    4  8.6651877E-03    5  7.0002169E-01
                                   6  7.0050661E-01    7  6.9735492E-01

                   621024.146 -647218.37 -681751.62 .1070365E7 -897205.78  -.10863E7 2798.01614
Times of maxima :     .017977    .713947    .003255    .004511    .006277    .002566    .013863
             Random switching times for simulation number  225  :
                                   1  5.5619181E-02    2  5.4374792E-02    3  5.3067208E-02    4  9.1298155E-03    5  6.9998670E-01
                                   6  7.0101003E-01    7  6.9845229E-01

                    621365.92 -650132.18 -681751.62 .1070365E7 -897205.78  -.10863E7 2593.03186
Times of maxima :     .017975    .713685    .003255    .004511    .006277    .002566    .014191
             Random switching times for simulation number  226  :
                                   1  5.6257735E-02    2  5.6789187E-02    3  5.5164371E-02    4  9.9201385E-03    5  7.0096306E-01
                                   6  6.9883932E-01    7  7.0210531E-01

                   625440.533 -632974.74 -681751.62 .1070365E7 -897205.78  -.10863E7 2383.42248
Times of maxima :      .01798    .713946    .003255    .004511    .006277    .002566    .713893
             Random switching times for simulation number  227  :
                                   1  5.5444721E-02    2  5.3915808E-02    3  5.5850417E-02    4  1.0410575E-02    5  7.0120797E-01
                                   6  7.0117325E-01    7  6.9948194E-01

                   627627.555 -634531.25 -681751.62 .1070365E7 -897205.78  -.10863E7 2339.44517
Times of maxima :     .017953    .713666    .003255    .004511    .006277    .002566    .713921
             Random switching times for simulation number  228  :
                                   1  5.4479069E-02    2  5.4927551E-02    3  5.6249107E-02    4  1.0344889E-02    5  6.9910644E-01
                                   6  6.9969109E-01    7  7.0045285E-01

                   627296.787 -673785.62 -681751.62 .1070365E7 -897205.78  -.10863E7 2352.34603
Times of maxima :     .017936    .713826    .003255    .004511    .006277    .002566    .713794
             Random switching times for simulation number  229  :
                                   1  5.3865234E-02    2  5.4366882E-02    3  5.4664301E-02    4  1.0793960E-02    5  6.9954015E-01
                                   6  7.0032833E-01    7  6.9867548E-01

                   626464.491 -660679.32 -681751.62 .1070365E7 -897205.78  -.10863E7 2346.88318
Times of maxima :     .018078    .713919    .003255    .004511    .006277    .002566    .713831
             Random switching times for simulation number  230  :
                                   1  5.6119345E-02    2  5.5659459E-02    3  5.3696552E-02    4  9.8718327E-03    5  7.0074577E-01
                                   6  7.0176019E-01    7  6.9833512E-01

                   625389.138 -652657.56 -681751.62 .1070365E7 -897205.78  -.10863E7 2315.42556
Times of maxima :     .017978    .713694    .003255    .004511    .006277    .002566     .71396
             Random switching times for simulation number  231  :
                                   1  5.4210995E-02    2  5.4706881E-02    3  5.5005115E-02    4  1.1112243E-02    5  7.0084267E-01
                                   6  7.0015202E-01    7  7.0114068E-01

                   620592.437  -634943.3 -681751.62 .1070365E7 -897205.78  -.10863E7 2361.36563
Times of maxima :     .018183    .713947    .003255    .004511    .006277    .002566    .713846
             Random switching times for simulation number  232  :
                                   1  5.5098647E-02    2  5.5553021E-02    3  5.4859160E-02    4  9.2598078E-03    5  6.9989535E-01
                                   6  7.0008376E-01    7  7.0011711E-01

                   621944.176 -653722.18 -681751.62 .1070365E7 -897205.78  -.10863E7 2528.69487
Times of maxima :     .017943    .713919    .003255    .004511    .006277    .002566    .014275
             Random switching times for simulation number  233  :
                                   1  5.5060035E-02    2  5.3355470E-02    3  5.4487862E-02    4  9.5784612E-03    5  6.9907354E-01
                                   6  7.0052931E-01    7  7.0005941E-01

                   624330.084 -670604.98 -681751.62 .1070365E7 -897205.78  -.10863E7 2362.94798
Times of maxima :     .017934    .713773    .003255    .004511    .006277    .002566    .014488
             Random switching times for simulation number  234  :
                                   1  5.4836199E-02    2  5.3399763E-02    3  5.5620617E-02    4  1.1138486E-02    5  6.9984764E-01
                                   6  7.0064519E-01    7  7.0038262E-01

                   619906.517 -651513.12 -681751.62 .1070365E7 -897205.78  -.10863E7  2341.6533
Times of maxima :     .018192    .713919    .003255    .004511    .006277    .002566    .713841
             Random switching times for simulation number  235  :
                                   1  5.4199175E-02    2  5.4048887E-02    3  5.6254873E-02    4  9.0193490E-03    5  7.0105666E-01
                                   6  7.0067604E-01    7  6.9935462E-01

                   621238.653 -632465.98 -681751.62 .1070365E7 -897205.78  -.10863E7 2645.66352
Times of maxima :     .017993    .713947    .003255    .004511    .006277    .002566    .014132
             Random switching times for simulation number  236  :
                                   1  5.5368560E-02    2  5.3843476E-02    3  5.4800269E-02    4  9.4879632E-03    5  7.0080967E-01
                                   6  7.0119712E-01    7  7.0148200E-01

                   623629.828 -638316.12 -681751.62 .1070365E7 -897205.78  -.10863E7 2411.42568
Times of maxima :     .017924    .713655    .003255    .004511    .006277    .002566    .014425
             Random switching times for simulation number  237  :
                                   1  5.3844552E-02    2  5.5298084E-02    3  5.4960011E-02    4  1.1322984E-02    5  7.0068914E-01
                                   6  7.0173144E-01    7  6.9968505E-01

                   614146.122 -652357.06 -681751.62 .1070365E7 -897205.78  -.10863E7 2316.12435
Times of maxima :     .018248    .713686    .003255    .004511    .006277    .002566    .713963
             Random switching times for simulation number  238  :
                                   1  5.5447659E-02    2  5.4684569E-02    3  5.4873912E-02    4  1.0542733E-02    5  7.0041502E-01
                                   6  6.9949548E-01    7  7.0031756E-01

                   627868.233 -642390.14 -681751.62 .1070365E7 -897205.78  -.10863E7 2366.46684
Times of maxima :     .017988    .713947    .003255    .004511    .006277    .002566    .713833
             Random switching times for simulation number  239  :
                                   1  5.4662322E-02    2  5.4319321E-02    3  5.4263669E-02    4  9.7406445E-03    5  6.9939022E-01
                                   6  7.0154495E-01    7  7.0062601E-01

                   625132.333 -674588.49 -681751.62 .1070365E7 -897205.78  -.10863E7 2319.75874
Times of maxima :     .017963    .713645    .003255    .004511    .006277    .002566    .713921
             Random switching times for simulation number  240  :
                                   1  5.4503959E-02    2  5.5563668E-02    3  5.4407795E-02    4  1.1351572E-02    5  7.0084641E-01
                                   6  7.0041995E-01    7  7.0119746E-01

                   613130.055 -634317.24 -681751.62 .1070365E7 -897205.78  -.10863E7 2356.36918
Times of maxima :     .018245    .713948    .003255    .004511    .006277    .002566    .713845
             Random switching times for simulation number  241  :
                                   1  5.4654111E-02    2  5.6012688E-02    3  5.6249108E-02    4  1.0389444E-02    5  7.0016201E-01
                                   6  6.9930977E-01    7  6.9956159E-01

                   627537.245 -648231.28 -681751.62 .1070365E7 -897205.78  -.10863E7 2368.21416
Times of maxima :     .017948    .713919    .003255    .004511    .006277    .002566    .713854
             Random switching times for simulation number  242  :
                                   1  5.5540398E-02    2  5.3870732E-02    3  5.3039027E-02    4  9.7259471E-03    5  6.9945341E-01
                                   6  7.0101603E-01    7  7.0091305E-01

                   625083.735 -661969.96 -681751.62 .1070365E7 -897205.78  -.10863E7 2334.78144
Times of maxima :     .017961    .713697    .003255    .004511    .006277    .002566    .713843
             Random switching times for simulation number  243  :
                                   1  5.4111153E-02    2  5.5087693E-02    3  5.5312332E-02    4  9.3807092E-03    5  6.9931204E-01
                                   6  7.0035861E-01    7  6.9998422E-01

                   622783.218 -665594.26 -681751.62 .1070365E7 -897205.78  -.10863E7  2467.2209
Times of maxima :     .017932    .713859    .003255    .004511    .006277    .002566    .014353
             Random switching times for simulation number  244  :
                                   1  5.4459097E-02    2  5.6011165E-02    3  5.5695837E-02    4  8.2174577E-03    5  7.0030001E-01
                                   6  6.9958267E-01    7  6.9955881E-01

                   618871.406  -645904.8 -681751.62 .1070365E7 -897205.78  -.10863E7 2957.79592
Times of maxima :      .01794    .713946    .003255    .004511    .006277    .002566    .013723
             Random switching times for simulation number  245  :
                                   1  5.3004505E-02    2  5.6005329E-02    3  5.3772982E-02    4  8.4491687E-03    5  6.9957770E-01
                                   6  7.0136306E-01    7  7.0073721E-01

                   620239.596  -664974.8 -681751.62 .1070365E7 -897205.78  -.10863E7 2879.20734
Times of maxima :     .017955    .713643    .003255    .004511    .006277    .002566    .013812
             Random switching times for simulation number  246  :
                                   1  5.4152069E-02    2  5.3404041E-02    3  5.5285028E-02    4  1.0298488E-02    5  6.9892583E-01
                                   6  7.0130312E-01    7  7.0062554E-01

                   626988.053  -681975.8 -681751.62 .1070365E7 -897205.78  -.10863E7 2321.55016
Times of maxima :     .017926    .713362    .003255    .004511    .006277    .002566    .713853
             Random switching times for simulation number  247  :
                                   1  5.5449268E-02    2  5.4892196E-02    3  5.6166002E-02    4  1.0148434E-02    5  6.9888564E-01
                                   6  7.0076971E-01    7  7.0035648E-01

                   625814.303 -675162.27 -681751.62 .1070365E7 -897205.78  -.10863E7 2329.12827
Times of maxima :     .017938    .713711    .003255    .004511    .006277    .002566    .713811
             Random switching times for simulation number  248  :
                                   1  5.6694996E-02    2  5.5875602E-02    3  5.4704934E-02    4  8.8752829E-03    5  6.9983476E-01
                                   6  7.0152224E-01    7  7.0035219E-01

                   621213.323 -658384.21 -681751.62 .1070365E7 -897205.78  -.10863E7 2711.36479
Times of maxima :     .017994    .713649    .003255    .004511    .006277    .002566    .014017
             Random switching times for simulation number  249  :
                                   1  5.4202148E-02    2  5.5321761E-02    3  5.4653736E-02    4  8.8275906E-03    5  6.9964830E-01
                                   6  6.9950715E-01    7  7.0015757E-01

                   621207.457 -660893.95 -681751.62 .1070365E7 -897205.78  -.10863E7 2732.16388
Times of maxima :     .017993    .713919    .003255    .004511    .006277    .002566    .013979
             Random switching times for simulation number  250  :
                                   1  5.3972579E-02    2  5.2555804E-02    3  5.6622580E-02    4  9.6697298E-03    5  6.9948574E-01
                                   6  6.9930237E-01    7  6.9945896E-01

                   624857.585 -664885.24 -681751.62 .1070365E7 -897205.78  -.10863E7 2363.86567
Times of maxima :     .017951    .713919    .003255    .004511    .006277    .002566    .713839
             Random switching times for simulation number  251  :
                                   1  5.3205611E-02    2  5.5338762E-02    3  5.6580698E-02    4  9.3405247E-03    5  7.0012266E-01
                                   6  6.9976787E-01    7  7.0021340E-01

                   622491.769 -649057.84 -681751.62 .1070365E7 -897205.78  -.10863E7 2487.73577
Times of maxima :     .017935    .713919    .003255    .004511    .006277    .002566    .014327
             Random switching times for simulation number  252  :
                                   1  5.6073737E-02    2  5.4656054E-02    3  5.4437052E-02    4  1.0395562E-02    5  7.0029032E-01
                                   6  7.0030724E-01    7  6.9979893E-01

                   627564.504 -645046.34 -681751.62 .1070365E7 -897205.78  -.10863E7 2350.89989
Times of maxima :     .017949    .713948    .003255    .004511    .006277    .002566    .713846
             Random switching times for simulation number  253  :
                                   1  5.5478348E-02    2  5.5240232E-02    3  5.5610098E-02    4  9.3220990E-03    5  7.0158683E-01
                                   6  6.9984961E-01    7  7.0033376E-01

                   622364.517 -626679.79 -681751.62 .1070365E7 -897205.78  -.10863E7 2496.90552
Times of maxima :     .017936    .713951    .003255    .004511    .006277    .002566    .014315
             Random switching times for simulation number  254  :
                                   1  5.7044516E-02    2  5.6657983E-02    3  5.5112900E-02    4  1.1511229E-02    5  7.0033308E-01
                                   6  6.9847295E-01    7  7.0099321E-01

                   609374.395 -640074.15 -681751.62 .1070365E7 -897205.78  -.10863E7 2384.79703
Times of maxima :     .018137    .713946    .003255    .004511    .006277    .002566    .713833
             Random switching times for simulation number  255  :
                                   1  5.5510281E-02    2  5.5749425E-02    3  5.3927046E-02    4  1.0690590E-02    5  6.9988438E-01
                                   6  6.9966446E-01    7  7.0082249E-01

                   627389.855  -655078.2 -681751.62 .1070365E7 -897205.78  -.10863E7 2362.27764
Times of maxima :     .018036    .713919    .003255    .004511    .006277    .002566    .713838
             Random switching times for simulation number  256  :
                                   1  5.5901779E-02    2  5.6252956E-02    3  5.3748659E-02    4  9.1611627E-03    5  6.9991062E-01
                                   6  7.0172943E-01    7  7.0353135E-01

                   621458.042 -685302.33 -681751.62 .1070365E7 -897205.78  -.10863E7 2577.47305
Times of maxima :     .017967    .713648    .003255    .004511    .006277    .002566    .014215
             Random switching times for simulation number  257  :
                                   1  5.5275988E-02    2  5.3460557E-02    3  5.4886244E-02    4  1.0271912E-02    5  7.0108869E-01
                                   6  7.0076073E-01    7  6.9868853E-01

                   626781.047 -632285.41 -681751.62 .1070365E7 -897205.78  -.10863E7  2348.4498
Times of maxima :     .017921    .713947    .003255    .004511    .006277    .002566    .713856
             Random switching times for simulation number  258  :
                                   1  5.5231989E-02    2  5.5576132E-02    3  5.7558243E-02    4  9.3560350E-03    5  7.0094911E-01
                                   6  7.0135487E-01    7  6.9917876E-01

                   622606.922 -641623.89 -681751.62 .1070365E7 -897205.78  -.10863E7 2479.55246
Times of maxima :     .017933    .713663    .003255    .004511    .006277    .002566    .014338
             Random switching times for simulation number  259  :
                                   1  5.5335898E-02    2  5.4743039E-02    3  5.3872391E-02    4  9.1273462E-03    5  7.0260491E-01
                                   6  6.9935325E-01    7  7.0009956E-01

                   621361.202 -620568.02 -681751.62 .1070365E7 -897205.78  -.10863E7  2593.9988
Times of maxima :     .017976    .713964    .003255    .004511    .006277    .002566    .014189
             Random switching times for simulation number  260  :
                                   1  5.4899582E-02    2  5.5340512E-02    3  5.4896080E-02    4  9.9261208E-03    5  7.0005895E-01
                                   6  6.9815414E-01    7  7.0087168E-01

                   625446.173 -661178.72 -681751.62 .1070365E7 975196.902  -.10863E7 2322.51429
Times of maxima :      .01798    .713919    .003255    .004511    .715163    .002566     .71384
             Random switching times for simulation number  261  :
                                   1  5.5712116E-02    2  5.5884638E-02    3  5.4373915E-02    4  9.0013116E-03    5  7.0012513E-01
                                   6  7.0195455E-01    7  7.0012766E-01

                   621232.255 -661852.41 -681751.62 .1070365E7 -897205.78  -.10863E7    2654.13
Times of maxima :     .017991    .713695    .003255    .004511    .006277    .002566    .014118
             Random switching times for simulation number  262  :
                                   1  5.7250048E-02    2  5.5855359E-02    3  5.4227623E-02    4  1.1135989E-02    5  6.9977456E-01
                                   6  6.9949060E-01    7  6.9998090E-01

                   619987.299 -653633.76 -681751.62 .1070365E7 -897205.78  -.10863E7 2362.63911
Times of maxima :     .018191    .713946    .003255    .004511    .006277    .002566    .713847
             Random switching times for simulation number  263  :
                                   1  5.6200606E-02    2  5.5622483E-02    3  5.4269999E-02    4  1.0160339E-02    5  7.0044659E-01
                                   6  7.0088926E-01    7  6.9859753E-01

                   625890.332 -641016.38 -681751.62 .1070365E7 -897205.78  -.10863E7 2343.05201
Times of maxima :     .017933    .713758    .003255    .004511    .006277    .002566    .713856
             Random switching times for simulation number  264  :
                                   1  5.4200674E-02    2  5.3835270E-02    3  5.4175419E-02    4  8.9930504E-03    5  7.0231554E-01
                                   6  6.9959379E-01    7  7.0048572E-01

                   621229.439 -621115.77 -681751.62 .1070365E7 -897205.78  -.10863E7 2657.87114
Times of maxima :     .017992     .71397    .003255    .004511    .006277    .002566    .014112
             Random switching times for simulation number  265  :
                                   1  5.5763610E-02    2  5.4812050E-02    3  5.4007870E-02    4  1.0187158E-02    5  6.9970288E-01
                                   6  7.0161417E-01    7  7.0074144E-01

                   626087.451 -668306.17 -681751.62 .1070365E7 -897205.78  -.10863E7 2320.26133
Times of maxima :     .017923    .713658    .003255    .004511    .006277    .002566    .713922
             Random switching times for simulation number  266  :
                                   1  5.5186564E-02    2  5.4391500E-02    3  5.4485704E-02    4  9.3229010E-03    5  6.9998376E-01
                                   6  7.0113402E-01    7  7.0123312E-01

                   622364.517 -651156.94 -681751.62 .1070365E7 -897205.78  -.10863E7 2496.90552
Times of maxima :     .017936    .713667    .003255    .004511    .006277    .002566    .014315
             Random switching times for simulation number  267  :
                                   1  5.5635528E-02    2  5.6236918E-02    3  5.5230852E-02    4  9.1360905E-03    5  6.9877402E-01
                                   6  7.0013242E-01    7  6.9989262E-01

                   621383.356 -680477.49 -681751.62 .1070365E7 -897205.78  -.10863E7 2589.64348
Times of maxima :     .017974    .713811    .003255    .004511    .006277    .002566    .014195
             Random switching times for simulation number  268  :
                                   1  5.4376990E-02    2  5.5888525E-02    3  5.4966482E-02    4  1.0102686E-02    5  7.0034119E-01
                                   6  6.9892446E-01    7  7.0093295E-01

                    625602.67  -643147.4 -681751.62 .1070365E7 -897205.78  -.10863E7 2378.74447
Times of maxima :     .017968    .713949    .003255    .004511    .006277    .002566    .713849
             Random switching times for simulation number  269  :
                                   1  5.6292598E-02    2  5.6036454E-02    3  5.2704210E-02    4  1.1029842E-02    5  6.9936071E-01
                                   6  7.0013148E-01    7  7.0114785E-01

                   622571.508  -666547.3 -681751.62 .1070365E7 -897205.78  -.10863E7 2350.20108
Times of maxima :     .018155    .713919    .003255    .004511    .006277    .002566    .713825
             Random switching times for simulation number  270  :
                                   1  5.4177580E-02    2  5.5098812E-02    3  5.4304041E-02    4  9.5610158E-03    5  6.9905541E-01
                                   6  7.0016104E-01    7  7.0044991E-01

                    624210.54 -673099.22 -681751.62 .1070365E7 -897205.78  -.10863E7  2372.0727
Times of maxima :     .017931    .713828    .003255    .004511    .006277    .002566    .014476
             Random switching times for simulation number  271  :
                                   1  5.6215481E-02    2  5.4189986E-02    3  5.4444106E-02    4  1.0583545E-02    5  6.9998070E-01
                                   6  6.9953369E-01    7  7.0086459E-01

                   627825.684  -652607.9 -681751.62 .1070365E7 -897205.78  -.10863E7  2364.9318
Times of maxima :        .018    .713919    .003255    .004511    .006277    .002566    .713828
             Random switching times for simulation number  272  :
                                   1  5.6501060E-02    2  5.4993443E-02    3  5.4440015E-02    4  9.5775142E-03    5  6.9952158E-01
                                   6  7.0038985E-01    7  7.0094000E-01

                   624323.217 -660890.85 -681751.62 .1070365E7 -897205.78  -.10863E7 2363.48547
Times of maxima :     .017934    .713919    .003255    .004511    .006277    .002566    .014488
             Random switching times for simulation number  273  :
                                   1  5.4776243E-02    2  5.4891508E-02    3  5.2459964E-02    4  9.2824063E-03    5  6.9976218E-01
                                   6  7.0117249E-01    7  7.0073803E-01

                   622092.045 -656553.16 -681751.62 .1070365E7 -897205.78  -.10863E7 2517.14407
Times of maxima :      .01794    .713362    .003255    .004511    .006277    .002566     .01429
             Random switching times for simulation number  274  :
                                   1  5.5451485E-02    2  5.5298170E-02    3  5.5659933E-02    4  1.0212631E-02    5  7.0170786E-01
                                   6  6.9925884E-01    7  6.9916817E-01

                   626291.023 -626091.15 -681751.62 .1070365E7 -897205.78  -.10863E7 2375.98028
Times of maxima :     .017918    .713945    .003255    .004511    .006277    .002566    .713919
             Random switching times for simulation number  275  :
                                   1  5.5406489E-02    2  5.4554377E-02    3  5.4686330E-02    4  1.0325474E-02    5  6.9988097E-01
                                   6  6.9839401E-01    7  7.0115098E-01

                   627176.599 -654565.52 -681751.62 .1070365E7 -897205.78  -.10863E7 2381.83523
Times of maxima :     .017932    .713918    .003255    .004511    .006277    .002566    .713836
             Random switching times for simulation number  276  :
                                   1  5.4896608E-02    2  5.7052210E-02    3  5.7294242E-02    4  8.6258953E-03    5  7.0178360E-01
                                   6  6.9953277E-01    7  6.9888566E-01

                   620925.285  -626756.9 -681751.62 .1070365E7 -897205.78  -.10863E7 2813.30775
Times of maxima :     .017973    .713948    .003255    .004511    .006277    .002566    .013843
             Random switching times for simulation number  277  :
                                   1  5.5304542E-02    2  5.5157221E-02    3  5.5645561E-02    4  1.1119026E-02    5  6.9827216E-01
                                   6  7.0104553E-01    7  6.9977155E-01

                   620410.911 -694429.22 -681751.62 .1070365E7 -897205.78  -.10863E7 2309.81295
Times of maxima :     .018186    .713362    .003255    .004511    .006277    .002566     .71384
             Random switching times for simulation number  278  :
                                   1  5.3920260E-02    2  5.3552869E-02    3  5.6378107E-02    4  1.0870078E-02    5  6.9999588E-01
                                   6  7.0022320E-01    7  7.0018836E-01

                   625469.839 -650781.91 -681751.62 .1070365E7 -897205.78  -.10863E7 2350.24465
Times of maxima :       .0181    .713919    .003255    .004511    .006277    .002566     .71384
             Random switching times for simulation number  279  :
                                   1  5.3140543E-02    2  5.4761007E-02    3  5.4937066E-02    4  8.2152056E-03    5  7.0183067E-01
                                   6  7.0136623E-01    7  6.9898484E-01

                   618858.516 -633475.52 -681751.62 .1070365E7 -897205.78  -.10863E7  2958.4145
Times of maxima :      .01794    .713677    .003255    .004511    .006277    .002566    .013722
             Random switching times for simulation number  280  :
                                   1  5.4091055E-02    2  5.4039265E-02    3  5.4005585E-02    4  8.9628387E-03    5  7.0028059E-01
                                   6  6.9815712E-01    7  7.0079185E-01

                   621220.651 -655805.57 -681751.62 .1070365E7 971383.692  -.10863E7 2672.23463
Times of maxima :     .017993    .713919    .003255    .004511    .715193    .002566    .014087
             Random switching times for simulation number  281  :
                                   1  5.3951990E-02    2  5.3992297E-02    3  5.4998504E-02    4  8.9736481E-03    5  6.9971721E-01
                                   6  7.0038720E-01    7  6.9900069E-01

                   621223.715 -656241.59 -681751.62 .1070365E7 -897205.78  -.10863E7 2667.16255
Times of maxima :     .017992    .713919    .003255    .004511    .006277    .002566    .014096
             Random switching times for simulation number  282  :
                                   1  5.5602352E-02    2  5.5812980E-02    3  5.4892076E-02    4  1.0184806E-02    5  7.0027725E-01
                                   6  6.9981102E-01    7  6.9934270E-01

                   626064.082  -646617.2 -681751.62 .1070365E7 -897205.78  -.10863E7 2361.50017
Times of maxima :     .017924    .713946    .003255    .004511    .006277    .002566    .713851
             Random switching times for simulation number  283  :
                                   1  5.3524538E-02    2  5.5105627E-02    3  5.4663167E-02    4  9.3189233E-03    5  7.0011045E-01
                                   6  7.0029556E-01    7  7.0087467E-01

                   622336.581  -648354.7 -681751.62 .1070365E7 -897205.78  -.10863E7 2498.93813
Times of maxima :     .017936    .713919    .003255    .004511    .006277    .002566    .014313
             Random switching times for simulation number  284  :
                                   1  5.5340206E-02    2  5.5008253E-02    3  5.5162595E-02    4  8.7264816E-03    5  7.0118319E-01
                                   6  7.0192244E-01    7  6.9939901E-01

                   621131.296 -647684.31 -681751.62 .1070365E7 -897205.78  -.10863E7 2773.99966
Times of maxima :     .017984     .71372    .003255    .004511    .006277    .002566    .013902
             Random switching times for simulation number  285  :
                                   1  5.6129429E-02    2  5.4511351E-02    3  5.2887201E-02    4  1.0931035E-02    5  6.9885933E-01
                                   6  6.9907853E-01    7  6.9954236E-01

                   624495.745 -680759.97 -681751.62 .1070365E7 -897205.78  -.10863E7 2360.22576
Times of maxima :     .018121    .713809    .003255    .004511    .006277    .002566    .713829
             Random switching times for simulation number  286  :
                                   1  5.4406686E-02    2  5.4484646E-02    3  5.5618422E-02    4  7.1078610E-03    5  6.9942466E-01
                                   6  7.0005727E-01    7  7.0088784E-01

                   -619845.56 -665145.21 -681751.62 .1070365E7 -897205.78  -.10863E7 3203.53483
Times of maxima :     .007706    .713919    .003255    .004511    .006277    .002566    .013513
             Random switching times for simulation number  287  :
                                   1  5.2360769E-02    2  5.4467441E-02    3  5.5729709E-02    4  9.3606291E-03    5  7.0073724E-01
                                   6  7.0022498E-01    7  6.9951092E-01

                   622636.011 -637734.13 -681751.62 .1070365E7 -897205.78  -.10863E7 2477.50195
Times of maxima :     .017933    .713948    .003255    .004511    .006277    .002566     .01434
             Random switching times for simulation number  288  :
                                   1  5.6564224E-02    2  5.4743002E-02    3  5.3839541E-02    4  8.2806733E-03    5  7.0254165E-01
                                   6  7.0007582E-01    7  7.0150055E-01

                   619276.953 -618522.24 -681751.62 .1070365E7 -897205.78  -.10863E7 2937.72963
Times of maxima :     .017942    .713979    .003255    .004511    .006277    .002566    .013755
             Random switching times for simulation number  289  :
                                   1  5.5608492E-02    2  5.5048603E-02    3  5.5788740E-02    4  9.3401058E-03    5  6.9939723E-01
                                   6  7.0013915E-01    7  7.0033930E-01

                   622491.769  -665005.7 -681751.62 .1070365E7 -897205.78  -.10863E7 2487.73577
Times of maxima :     .017935    .713919    .003255    .004511    .006277    .002566    .014327
             Random switching times for simulation number  290  :
                                   1  5.7507204E-02    2  5.4328888E-02    3  5.5858351E-02    4  9.4172607E-03    5  6.9922443E-01
                                   6  7.0040496E-01    7  7.0028709E-01

                   623065.432 -663654.28 -681751.62 .1070365E7 -897205.78  -.10863E7 2448.07752
Times of maxima :     .017928    .713919    .003255    .004511    .006277    .002566    .014378
             Random switching times for simulation number  291  :
                                   1  5.3312541E-02    2  5.6264748E-02    3  5.4013954E-02    4  9.3973334E-03    5  7.0213569E-01
                                   6  6.9949081E-01    7  6.9994156E-01

                   622911.132 -622920.59 -681751.62 .1070365E7 -897205.78  -.10863E7 2458.44513
Times of maxima :      .01793    .713965    .003255    .004511    .006277    .002566    .014365
             Random switching times for simulation number  292  :
                                   1  5.5372291E-02    2  5.3789106E-02    3  5.4493726E-02    4  9.0616729E-03    5  6.9906473E-01
                                   6  6.9986095E-01    7  6.9896394E-01

                   621260.924 -674296.68 -681751.62 .1070365E7 -897205.78  -.10863E7 2625.66666
Times of maxima :     .017988    .713821    .003255    .004511    .006277    .002566    .014162
             Random switching times for simulation number  293  :
                                   1  5.4488465E-02    2  5.6426307E-02    3  5.5464015E-02    4  9.6763841E-03    5  6.9882781E-01
                                   6  6.9969940E-01    7  6.9925266E-01

                   624889.913 -680834.49 -681751.62 .1070365E7 -897205.78  -.10863E7  2349.4182
Times of maxima :     .017952    .713821    .003255    .004511    .006277    .002566    .713822
             Random switching times for simulation number  294  :
                                   1  5.4908667E-02    2  5.4416275E-02    3  5.4514788E-02    4  8.6830748E-03    5  6.9864284E-01
                                   6  7.0046797E-01    7  6.9862769E-01

                   621061.002 -682053.27 -681751.62 .1070365E7 -897205.78  -.10863E7 2791.02262
Times of maxima :     .017979    .713737    .003255    .004511    .006277    .002566    .013874
             Random switching times for simulation number  295  :
                                   1  5.5582039E-02    2  5.5000287E-02    3  5.4827331E-02    4  1.1120359E-02    5  7.0040328E-01
                                   6  7.0130275E-01    7  6.9943550E-01

                   620384.795 -647635.17 -681751.62 .1070365E7 -897205.78  -.10863E7 2332.41819
Times of maxima :     .018186    .713654    .003255    .004511    .006277    .002566     .71392
             Random switching times for simulation number  296  :
                                   1  5.5801796E-02    2  5.4258744E-02    3  5.4176209E-02    4  1.0357663E-02    5  6.9853327E-01
                                   6  6.9869586E-01    7  6.9958808E-01

                   627372.728  -690474.9 -681751.62 .1070365E7 -897205.78  -.10863E7 2361.12331
Times of maxima :     .017939    .713837    .003255    .004511    .006277    .002566    .713814
             Random switching times for simulation number  297  :
                                   1  5.6055230E-02    2  5.4163897E-02    3  5.4929744E-02    4  9.5205641E-03    5  7.0046628E-01
                                   6  6.9931070E-01    7  6.9985771E-01

                   623900.735 -641617.71 -681751.62 .1070365E7 -897205.78  -.10863E7 2393.95193
Times of maxima :     .017926    .713919    .003255    .004511    .006277    .002566    .014448
             Random switching times for simulation number  298  :
                                   1  5.4402657E-02    2  5.4726493E-02    3  5.5809066E-02    4  1.1302849E-02    5  6.9999931E-01
                                   6  6.9999918E-01    7  7.0135056E-01

                   614840.726 -652405.63 -681751.62 .1070365E7 -897205.78  -.10863E7 2358.88404
Times of maxima :     .018245    .713919    .003255    .004511    .006277    .002566    .713836
             Random switching times for simulation number  299  :
                                   1  5.4359107E-02    2  5.5309833E-02    3  5.5354775E-02    4  9.7516764E-03    5  7.0067447E-01
                                   6  7.0174165E-01    7  7.0054964E-01

                      625165. -651149.35 -681751.62 .1070365E7 -897205.78  -.10863E7  2318.9706
Times of maxima :     .017965    .713683    .003255    .004511    .006277    .002566    .713922
             Random switching times for simulation number  300  :
                                   1  5.6212631E-02    2  5.5400460E-02    3  5.4330646E-02    4  9.8967378E-03    5  7.0009595E-01
                                   6  7.0031249E-01    7  6.9985806E-01

                   625416.517   -648388. -681751.62 .1070365E7 -897205.78  -.10863E7 2349.31098
Times of maxima :     .017979    .713947    .003255    .004511    .006277    .002566    .713842

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.0444871000000000E+09

Statistical output of  node  voltage   0.4287E+06 |              X0003AX0003BX0003C

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003A".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      5.78691952E+05             0             0          100.000000
        28           1.4000000      6.00124987E+05             1             1           99.666667
        29           1.4500000      6.21558022E+05            96            97           67.666667
        30           1.5000000      6.42991058E+05           195           292            2.666667
        31           1.5500000      6.64424093E+05             0           292            2.666667
        32           1.6000000      6.85857128E+05             1           293            2.333333
        33           1.6500000      7.07290163E+05             2           295            1.666667
        34           1.7000000      7.28723199E+05             2           297            1.000000
        35           1.7500000      7.50156234E+05             2           299             .333333
        36           1.8000000      7.71589269E+05             0           299             .333333
        37           1.8500000      7.93022304E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.46416667E+00     1.45915424E+00
                             Variance = 1.99763099E-03     1.56680888E-03
                   Standard deviation = 4.46948654E-02     3.95829367E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "X0003B".   The base voltage for per unit printout is  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      6.00124987E+05             0             0          100.000000
        29           1.4500000      6.21558022E+05             5             5           98.333333
        30           1.5000000      6.42991058E+05            80            85           71.666667
        31           1.5500000      6.64424093E+05           122           207           31.000000
        32           1.6000000      6.85857128E+05            70           277            7.666667
        33           1.6500000      7.07290163E+05            17           294            2.000000
        34           1.7000000      7.28723199E+05             1           295            1.666667
        35           1.7500000      7.50156234E+05             0           295            1.666667
        36           1.8000000      7.71589269E+05             0           295            1.666667
        37           1.8500000      7.93022304E+05             0           295            1.666667
        38           1.9000000      8.14455340E+05             4           299             .333333
        39           1.9500000      8.35888375E+05             0           299             .333333
        40           2.0000000      8.57321410E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53400000E+00     1.53346497E+00
                             Variance = 4.30000000E-03     4.27004636E-03
                   Standard deviation = 6.55743852E-02     6.53455917E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
3 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        31           1.5500000      6.64424093E+05             0             0          100.000000
        32           1.6000000      6.85857128E+05           271           271            9.666667
        33           1.6500000      7.07290163E+05            19           290            3.333333
        34           1.7000000      7.28723199E+05             2           292            2.666667
        35           1.7500000      7.50156234E+05             2           294            2.000000
        36           1.8000000      7.71589269E+05             0           294            2.000000
        37           1.8500000      7.93022304E+05             1           295            1.666667
        38           1.9000000      8.14455340E+05             4           299             .333333
        39           1.9500000      8.35888375E+05             0           299             .333333
        40           2.0000000      8.57321410E+05             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.58600000E+00     1.59964919E+00
                             Variance = 2.20301003E-03     1.93312182E-03
                   Standard deviation = 4.69362337E-02     4.39672813E-02

Statistical output of branch voltage   0.4287E+06 |-1            X0003BX0003CX0003AX0003BX0003CX0003A

4 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "X0003A"  to  "X0003B".   Base voltage  for per unit output = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        41           2.0500000      8.78754445E+05             0             0          100.000000
        42           2.1000000      9.00187481E+05           286           286            4.666667
        43           2.1500000      9.21620516E+05             0           286            4.666667
        44           2.2000000      9.43053551E+05             0           286            4.666667
        45           2.2500000      9.64486586E+05             0           286            4.666667
        46           2.3000000      9.85919622E+05             3           289            3.666667
        47           2.3500000      1.00735266E+06             1           290            3.333333
        48           2.4000000      1.02878569E+06             0           290            3.333333
        49           2.4500000      1.05021873E+06             0           290            3.333333
        50           2.5000000      1.07165176E+06             4           294            2.000000
        51           2.5500000      1.09308480E+06             5           299             .333333
        52           2.6000000      1.11451783E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.09233333E+00     2.10920437E+00
                             Variance = 6.67179487E-03     5.90581448E-03
                   Standard deviation = 8.16810558E-02     7.68492972E-02

5 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
5 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 4.28660705E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        50           2.5000000      1.07165176E+06             0             0          100.000000
        51           2.5500000      1.09308480E+06           299           299             .333333
        52           2.6000000      1.11451783E+06             1           300             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.52516667E+00     2.53433736E+00
                             Variance = 8.33333333E-06     5.61627787E-06
                   Standard deviation = 2.88675135E-03     2.36986875E-03

Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"            Switch  "X0001C"  to  "X0002C"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    |*A                                       B*                                        |*C
    |A*                                       | X                                       | X
    |   X                                     | B *                                     |   *  C
    |       X                                 |       X                                 |     C *
    |      A    *                             |           *B                            |       C   *
    |                 * A                     |                 *    B                  |                 *  C
    |                       *     A           |                       X                 |                       *    C
    |                      A    *             |                           *   B         |                    C      *
    |  5.5000E-02                 *     A     |  5.5000E-02              B  *           |  5.5000E-02                 *     C
    |                           *      A      |                         B *             |                         C *
    |                  A    *                 |                       * B               |                       *     C
    |               A *                       |                B*                       |            C    *
    |         A *                             |          B*                             |        C  *
    |       * A                               |       X                                 |       *  C
    |  A*                                     |   X                                     | C *
    | *A                                      | X                                       | X
    |X                                        |X                                        |*C
    X                                         *B                                        X
    X                                         X                                         X
    X                                         X                                         *C
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

        Switch  "X0003C"  to  "XX0009"            Switch  "X0001B"  to  "X0002B"            Switch  "X0001A"  to  "X0002A"
1.32420000E+00   switchings per column          1.32420000E+00   switchings per column     1.32420000E+00   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         * C
    |X                                        |X                                        |*C
    | *A                                      | X                                       | X
    |  A*                                     |  B*                                     |   X
    |      A*                                 |    B  *                                 |     C *
    |         A *                             |           *  B                          |          C*
    |                 * A                     |                B*                       |                 X
    |                       *     A           |                       *    B            |                       X
    |                           *    A        |                           *B            |                           * C
    |  1.0000E-02                 *A          |  7.0000E-01                 *   B       |  7.0000E-01                C*
    |                           *   A         |                           *  B          |                           *  C
    |                A      *                 |                   B   *                 |                    C  *
    |                 * A                     |            B    *                       |                 X
    |           X                             |         B *                             |           * C
    |     A *                                 |     B *                                 |       X
    A   *                                     |   *  B                                  |   *C
    A *                                       | X                                       C *
    A*                                        |*B                                       |*C
    *A                                        *B                                        X
    X                                         X                                         X
    X                                         *B                                        X
    X                                         X                                         X
   Time (scale = 3.33333333E-04  Sec/line)   Time (scale = 3.33333333E-04  Sec/line)   Time  (scale = 3.33333333E-04  Sec/line)

   Switch  "X0001C"  to  "X0002C"
     1.32420000E+00   switchings per column
              Columns
          5   10   15   20   25   30
     +----+----+----+----+----+----+
    X
    X
    *A
    X
    |X
    |A*
    | A *
    |       X
    |           *    A
    |          A      *
    |                       *    A
    |                         A *
    |  7.0000E-01                A*
    |                          A*
    |                       X
    |                 *  A
    |           *       A
    |    A  *
    |   X
    A *
    A*
    *A
    X
    *A
    X
   Time (scale = 3.33333333E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.79983461E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.61125218E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.22920778E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.70941508E-02
 .... Questionable Kolmogorov-Smirnov test result = 7.08509700E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.61921384E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.92096056E-01

Actual List Sizes for the preceding solution follow.       11-Nov-18  11.00.00
   Size  1-10:    27    26    38     3   138    13    42  5298     0     0
   Size 11-20:     0     7 -9999 -9999 -9999     0     0     0    23  3252
   Size 21-30:    36   180 14778     0 -9999     9 -9999 -9999 -9999     0
Seconds for overlays  1-5  :     0.000     0.000     0.000  -- (CP: Wait; Real)
Seconds for overlays  6-11 :     0.000     0.000     0.000
Seconds for overlays 12-15 :     0.000     0.000     0.000
Seconds for time-step loop :     0.000     0.000     0.000
Seconds after DELTAT-loop  :     0.000     0.000     0.000
                               ---------------------------
                   Totals  :     0.000     0.000     0.000

